datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
983743200000,2001,3,2000,6,23,7,1.36,0.14,0.665,27612.7,167.9,167.9,164.4,4,4,4,2244,2106,2365,2013,1867,231,183,239,913.1,767,1082,0.103,0.0774,0.113,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.15,16.77,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.95,41.17,42.84,41.09,40.28,41.99,0,0,0,0,0,0,0.913,0,0.695,0.1,0.49,0.51,20.3
984348000000,2001,3,2000,6,24,7,1.52,0.111,0.665,26368.3,160.2,160.2,157,4,4,4,2515,2399,2629,2332,2216,183,183,183,1232,1116,1346,0.0728,0.0696,0.0763,1100,1100,1100,990,990,990,972.3,972.1,972.6,17.7,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.78,15.51,16.06,0.944,0.943,0.945,0.976,0.975,0.978,0.922,0.919,0.924,40.19,39.44,40.95,39.24,38.45,40.05,0,0,0,0,0,0,0.872,0,0.855,0.073,0.44,0.56,17.3
984952800000,2001,3,2000,6,25,7,1.67,0.111,0.665,25209.8,152.8,152.8,150.1,4,4,4,2764,2664,2854,2581,2481,183,183,183,1481,1381,1571,0.0663,0.0641,0.0687,1100,1100,1100,990,990,990,972.9,972.7,973.2,17.1,16.8,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.96,15.42,0.942,0.941,0.943,0.973,0.972,0.974,0.916,0.914,0.918,38.56,37.97,39.21,37.51,36.89,38.2,0,0,0,0,0,0,0.834,0,1.005,0.066,0.4,0.6,15.1
985557600000,2001,3,2000,6,26,7,1.79,0.114,0.665,24282.5,146.8,146.8,144.5,4,4,4,2963,2882,3035,2775,2699,187.9,183,217,1675,1599,1732,0.0634,0.0607,0.0715,1100,1100,1100,990,990,990,973.4,973.2,973.6,16.6,16.4,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.7,14.53,14.9,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.913,37.24,36.76,37.78,36.13,35.65,36.69,0,0,0,0,0,0,0.803,0,1.125,0.064,0.37,0.63,13.6
986162400000,2001,4,2000,7,27,7,1.89,0.131,0.665,23604.9,142.1,142.1,140.5,4,4,4,3117,3056,3179,2900,2839,217,217,217,1800,1739,1862,0.0696,0.0683,0.071,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.33,14.19,14.48,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.21,35.82,36.62,35.13,34.74,35.52,0,0,0,0,0,0,0.781,0,1.225,0.069,0.35,0.65,12.5
986767200000,2001,4,2000,7,28,7,1.94,0.131,0.665,23216.1,138.7,138.7,138.2,4,4,4,3213,3191,3224,2996,2974,217,217,217,1896,1874,1907,0.0675,0.0673,0.068,1100,1100,1100,990,990,990,974,974,974,16,16,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.11,14.09,14.16,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.907,0.908,35.62,35.55,35.74,34.55,34.48,34.67,0,0,0,0,0,0,0.768,0,1.275,0.068,0.34,0.66,12
987372000000,2001,4,2000,7,29,7,1.92,0.131,0.665,23371.1,140.6,140.6,139.1,4,4,4,3173,3113,3212,2956,2896,217,217,217,1856,1796,1895,0.0684,0.0676,0.0697,1100,1100,1100,990,990,990,973.9,973.8,974,16.1,16,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.2,14.12,14.34,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,35.85,35.62,36.24,34.78,34.55,35.15,0,0,0,0,0,0,0.773,0,1.255,0.068,0.35,0.65,12.2
987976800000,2001,4,2000,7,30,7,1.8,0.131,0.665,24206.9,147.2,147.2,144.1,4,4,4,2980,2866,3084,2763,2649,217,217,217,1664,1549,1767,0.0729,0.0704,0.0757,1100,1100,1100,990,990,990,973.5,973.2,973.7,16.5,16.3,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.66,14.41,14.94,0.939,0.937,0.941,0.97,0.97,0.971,0.911,0.909,0.914,37.12,36.43,37.89,36.02,35.34,36.81,0,0,0,0,0,0,0.8,0,1.135,0.073,0.37,0.63,13.4
988581600000,2001,4,2000,7,31,7,1.63,0.162,0.665,25543.5,155.6,155.6,152,4,4,4,2692,2563,2822,2425,2287,267.6,217,276,1325,1187,1505,0.0997,0.0769,0.108,1100,1100,1100,990,990,990,972.8,972.5,973.1,17.2,16.9,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.36,15.04,15.67,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.03,38.18,39.87,38.01,37.11,38.9,0,0,0,0,0,0,0.845,0,0.965,0.099,0.41,0.59,15.7
989186400000,2001,5,2000,8,32,7,1.45,0.167,0.665,26926.7,163.7,163.7,160.3,4,4,4,2395,2271,2521,2119,1995,276,276,276,1020,895,1145,0.115,0.109,0.122,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.07,15.77,16.37,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.922,0.927,40.97,40.15,41.77,40.07,39.2,40.93,0,0,0,0,0,0,0.89,0,0.785,0.12,0.46,0.54,18.6
989791200000,2001,5,2000,8,33,7,1.25,0.167,0.665,28443.3,173.6,173.6,169.3,4,4,4,2059,1914,2216,1783,1638,276,276,276,683.3,538,840,0.134,0.125,0.144,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.9,16.5,17.3,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.19,42.13,44.29,42.33,41.29,43.4,0,0,0,0,0,0,0.941,0,0.585,0.13,0.53,0.47,22.8
990396000000,2001,5,2000,8,34,7,1.06,0.167,0.665,30117.6,183.1,183.1,179.3,4,4,4,1750,1638,1868,1474,1362,276,276,276,374,262,492,0.158,0.148,0.168,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.84,17.45,18.2,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.73,44.69,46.72,44.82,43.79,45.78,0,0,0,0,0,0,0.996,0,0.395,0.16,0.63,0.37,28.4
991000800000,2001,5,2000,8,35,7,0.913,0.15,0.665,31539.7,190.9,190.9,187.7,4,4,4,1510,1424,1602,1262,1214,247.7,210,276,162.3,114,226,0.164,0.142,0.183,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.884,0.858,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.81,1.86,0.089,0.087,0.092,18.65,18.32,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.89,47.03,48.69,46.93,46.09,47.72,0,0,0,0,0,0,1.04,0,0.248,0.16,0.73,0.27,34.5
991605600000,2001,6,2000,9,36,7,0.767,0.127,0.629,31469.3,192.8,192.8,187.3,4,4,4,1268,1156,1396,1058,945.8,210,210,210,18,0,86,0.166,0.15,0.182,1040,945.8,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.732,0.591,0.848,0.533,0.397,0.648,0.025,0.018,0.031,1.55,1.25,1.8,0.073,0.058,0.086,19.7,19.06,20.36,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.89,45.09,49.67,46.83,44.19,48.2,0,0,0,0,0,0,1.04,0,0.138,0.17,0.82,0.18,41
992210400000,2001,6,2000,9,37,7,0.635,0.127,0.508,26642.7,172.3,172.3,158.6,4,3,3.7142857142857144,1050,980.8,1126,840.2,770.8,210,210,210,0,0,0,0.2,0.187,0.214,840.2,770.8,915.6,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.495,0.431,0.564,0.346,0.312,0.382,0.016,0.014,0.018,1.09,1.02,1.2,0.05,0.046,0.055,20.85,20.51,21.15,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.68,40.02,52.12,43.09,39.06,48.2,0,0,0,0,0,0,0.881,0,0.127,0.2,0.8,0.2,42
992815200000,2001,6,2000,9,38,7,0.554,0.127,0.427,23394.7,144.6,144.6,139.3,3,3,3,915.9,869.6,963.9,705.9,659.6,210,210,210,0,0,0,0.229,0.218,0.241,705.9,659.6,753.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.376,0.345,0.416,0.272,0.242,0.304,0.012,0.011,0.014,0.909,0.826,1,0.041,0.037,0.045,21.53,21.24,21.8,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.5,44.94,50.09,46.42,44.04,48.2,0,0,0,0,0,0,0.774,0,0.127,0.23,0.77,0.23,42.2
993420000000,2001,6,2000,9,39,7,0.498,0.125,0.373,20973.2,129.7,129.7,124.8,3,3,3,823.8,796.9,855.3,617.3,595.1,206.6,186,210,0,0,0,0.251,0.233,0.261,617.3,595.1,645.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.32,0.308,0.337,0.213,0.199,0.232,0.0094,0.0087,0.01,0.754,0.717,0.802,0.033,0.031,0.035,22.05,21.88,22.17,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.937,42.47,41.12,44.1,41.61,40.23,43.22,0,0,0,0,0,0,0.694,0,0.125,0.25,0.75,0.25,42.1
994024800000,2001,7,2000,10,40,7,0.463,0.112,0.351,19870.8,122.9,122.9,118.3,3,3,3,765.9,736.3,789.2,579.9,550.3,186,186,186,0,0,0,0.243,0.236,0.253,579.9,550.3,603.2,990,990,990,967,966.8,967.1,23,22.9,23.2,0.295,0.278,0.309,0.188,0.169,0.204,0.0082,0.0073,0.0089,0.687,0.637,0.726,0.03,0.028,0.032,22.35,22.22,22.52,0.953,0.951,0.954,0.977,0.973,0.98,0.931,0.925,0.935,40.36,38.51,41.81,39.43,37.46,40.97,0,0,0,0,0,0,0.657,0,0.112,0.24,0.76,0.24,42.9
994629600000,2001,7,2000,10,41,7,0.419,0.13,0.289,16589.9,110,110,98.75,3,2,2.2857142857142856,692.9,662.8,724.6,477.6,435.8,215.3,186,227,0,0,0,0.312,0.257,0.342,477.6,435.8,538.6,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.242,0.22,0.272,0.126,0.105,0.161,0.0054,0.0045,0.0069,0.599,0.561,0.63,0.026,0.024,0.027,22.73,22.58,22.89,0.955,0.949,0.958,0.977,0.97,0.98,0.933,0.92,0.938,45.46,37.05,50.62,44.19,35.94,48.2,0,0,0,0,0,0,0.549,0,0.13,0.31,0.69,0.31,39.6
995234400000,2001,7,2000,10,42,7,0.379,0.137,0.242,14199.8,89.89,89.89,84.52,2,2,2,626.4,600.7,653.2,399.4,373.7,227,227,227,0,0,0,0.363,0.348,0.378,399.4,373.7,426.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.205,0.196,0.214,0.0875,0.0754,0.1,0.0037,0.0032,0.0043,0.504,0.466,0.545,0.021,0.02,0.023,23.09,22.94,23.23,0.954,0.952,0.956,0.979,0.977,0.98,0.935,0.93,0.937,43.15,40.51,45.86,42.26,39.58,44.94,0,0,0,0,0,0,0.47,0,0.137,0.36,0.64,0.36,37.5
995839200000,2001,7,2000,10,43,7,0.344,0.137,0.207,12164.7,77.31,77.31,72.41,2,2,2,569.5,547.4,592.2,342.5,320.4,227,227,227,0,0,0,0.399,0.383,0.415,342.5,320.4,365.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.185,0.177,0.193,0.0607,0.0502,0.0714,0.0025,0.0021,0.003,0.419,0.386,0.453,0.018,0.016,0.019,23.42,23.28,23.55,0.947,0.944,0.951,0.972,0.97,0.975,0.92,0.916,0.927,37.26,34.93,39.64,36.2,33.88,38.65,0,0,0,0,0,0,0.402,0,0.137,0.4,0.6,0.4,35.4
996444000000,2001,7,2000,10,44,7,0.314,0.119,0.195,11520,73.04,73.04,68.57,2,2,2,518.6,496.3,540.6,322.3,306.7,196.3,184,227,0,0,0,0.378,0.349,0.425,322.3,306.7,342.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.171,0.182,0.0511,0.0438,0.0608,0.0021,0.0018,0.0025,0.386,0.365,0.416,0.016,0.015,0.017,23.68,23.59,23.8,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.92,35.34,33.48,37.62,34.29,32.48,36.52,0,0,0,0,0,0,0.381,0,0.119,0.38,0.62,0.38,36.7
997048800000,2001,8,2000,11,45,7,0.284,0.111,0.173,10249.1,65.11,65.11,61.01,2,2,2,469.5,450.6,488.9,285.5,266.6,184,184,184,0,0,0,0.392,0.376,0.408,285.5,266.6,304.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.168,0.0337,0.0248,0.0429,0.0014,0.001,0.0018,0.33,0.302,0.359,0.014,0.012,0.015,23.96,23.84,24.07,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.45,29.38,33.56,30.5,28.5,32.56,0,0,0,0,0,0,0.339,0,0.111,0.39,0.61,0.39,36.1
997653600000,2001,8,2000,11,46,7,0.259,0.111,0.148,8766.28,55.77,55.77,52.18,2,1,1.8571428571428572,428.7,413.1,444.9,244.7,229.1,184,184,184,0,0,0,0.429,0.414,0.445,244.7,229.1,260.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.141,0.153,0.0174,0.0152,0.0221,0.00071,0.00062,0.00091,0.294,0.26,0.409,0.012,0.011,0.017,24.18,24.1,24.26,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.77,25.77,51.94,29.53,25,48.2,0,0,0,0,0,0,0.29,0,0.111,0.43,0.57,0.43,33.8
998258400000,2001,8,2000,11,47,7,0.239,0.111,0.127,7824.96,48.2,48.2,46.58,1,1,1,394.4,381.7,407.9,210.4,197.7,184,184,184,0,0,0,0.467,0.451,0.482,210.4,197.7,223.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.13,0.14,0.0136,0.0126,0.0148,0.00055,0.00051,0.0006,0.375,0.352,0.399,0.015,0.014,0.016,24.25,24.17,24.34,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,47.86,45.03,50.87,46.58,44.13,48.2,0,0,0,0,0,0,0.259,0,0.112,0.46,0.53,0.47,32.7
998863200000,2001,8,2000,11,48,7,0.222,0.103,0.118,7310.53,48.2,48.2,43.52,1,1,1,366.5,353.5,377.6,195.6,178.8,170.9,138,184,0,0,0,0.465,0.385,0.507,195.6,178.8,220.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.128,0.124,0.134,0.0124,0.011,0.0145,0.0005,0.00044,0.00058,0.347,0.319,0.388,0.014,0.013,0.016,24.42,24.37,24.47,0.953,0.949,0.958,0.98,0.978,0.98,0.934,0.927,0.939,44.65,40.71,50.53,43.52,39.8,48.2,0,0,0,0,0,0,0.242,0,0.104,0.46,0.53,0.47,32.9
999468000000,2001,9,2000,12,49,7,0.202,0.0835,0.118,7414.11,47.35,47.35,44.13,1,1,1,333.9,321,348.3,195.9,183,138,138,138,0,0,0,0.413,0.396,0.43,195.9,183,210.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.121,0.131,0.0124,0.0113,0.0136,0.0005,0.00045,0.00055,0.345,0.322,0.371,0.014,0.013,0.015,24.59,24.49,24.67,0.953,0.95,0.957,0.98,0.98,0.98,0.934,0.931,0.937,45.03,42.05,48.32,44.13,41.21,47.35,0,0,0,0,0,0,0.245,0,0.084,0.41,0.58,0.42,36.7
1000072800000,2001,9,2000,12,50,7,0.185,0.0835,0.101,6298.42,40.21,40.21,37.49,1,1,1,305.8,296.1,316.9,167.8,158.1,138,138,138,0,0,0,0.451,0.435,0.466,167.8,158.1,178.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.119,0.01,0.00919,0.011,0.0004,0.00037,0.00044,0.295,0.277,0.314,0.012,0.011,0.013,24.78,24.7,24.84,0.945,0.942,0.948,0.973,0.97,0.978,0.92,0.914,0.928,38.52,36.28,41.1,37.49,35.19,40.21,0,0,0,0,0,0,0.208,0,0.084,0.45,0.55,0.45,34
1000677600000,2001,9,2000,12,51,7,0.172,0.0835,0.0883,5452.34,34.51,34.51,32.45,1,1,1,284.1,275.1,293.1,146.1,137.1,138,138,138,0,0,0,0.486,0.471,0.502,146.1,137.1,155.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.111,0.00817,0.0074,0.00893,0.00032,0.00029,0.00036,0.256,0.24,0.272,0.01,0.0095,0.011,24.91,24.86,24.96,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.46,31.33,35.58,32.45,30.39,34.51,0,0,0,0,0,0,0.18,0,0.0837,0.49,0.51,0.49,31.7
1001282400000,2001,9,2000,12,52,7,0.16,0.0835,0.0761,4673.63,29.7,29.7,27.82,1,1,1,263.8,256.2,272,125.8,118.2,138,138,138,0,0,0,0.524,0.507,0.539,125.8,118.2,134,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.101,0.0981,0.104,0.00644,0.0058,0.00714,0.00026,0.00023,0.00028,0.22,0.206,0.234,0.0087,0.0081,0.0093,25.03,24.98,25.07,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,28.68,26.87,30.62,27.82,26.06,29.7,0,0,0,0,0,0,0.155,0,0.0839,0.52,0.48,0.52,29.2
1001887200000,2001,10,2001,1,1,7,0.152,0.0587,0.0937,5827.24,35.47,35.47,34.69,1,1,1,251.9,246.1,255.4,154.9,149.1,97,97,97,0,0,0,0.385,0.38,0.394,154.9,149.1,158.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.107,0.00892,0.00842,0.00921,0.00035,0.00033,0.00036,0.267,0.256,0.273,0.011,0.01,0.011,25.03,25.01,25.07,0.941,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.913,35.76,34.4,36.57,34.69,33.37,35.47,0,0,0,0,0,0,0.193,0,0.0583,0.39,0.62,0.38,38.3
1002492000000,2001,10,2001,1,2,7,0.144,0.0587,0.0851,5288.1,32.81,32.81,31.48,1,1,1,237.8,232.1,243.6,140.8,135.1,97,97,97,0,0,0,0.408,0.398,0.418,140.8,135.1,146.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0991,0.103,0.00772,0.00724,0.00821,0.0003,0.00028,0.00032,0.241,0.231,0.252,0.0095,0.0091,0.0099,25.13,25.09,25.18,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,32.45,31.12,33.82,31.48,30.19,32.81,0,0,0,0,0,0,0.175,0,0.0589,0.41,0.59,0.41,36.7
1003096800000,2001,10,2001,1,3,7,0.138,0.0587,0.079,4898.19,29.75,29.75,29.16,1,1,1,227.6,224.5,230.2,130.6,127.5,97,97,97,0,0,0,0.426,0.421,0.432,130.6,127.5,133.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0975,0.0964,0.0984,0.00685,0.00658,0.00707,0.00027,0.00026,0.00028,0.223,0.218,0.228,0.0088,0.0085,0.009,25.21,25.19,25.24,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.06,29.33,30.67,29.16,28.45,29.75,0,0,0,0,0,0,0.162,0,0.059,0.43,0.57,0.43,35.5
1003701600000,2001,10,2001,1,4,7,0.136,0.0587,0.0778,4822.07,29.07,29.07,28.7,1,1,1,225.6,223.1,227.2,128.6,126.1,97,97,97,0,0,0,0.43,0.427,0.435,128.6,126.1,130.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.0959,0.0974,0.00668,0.00647,0.00682,0.00026,0.00025,0.00027,0.22,0.215,0.222,0.0086,0.0084,0.0087,25.23,25.21,25.25,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.59,29.01,29.97,28.7,28.14,29.07,0,0,0,0,0,0,0.159,0,0.0582,0.43,0.57,0.43,35.5
1004306400000,2001,10,2001,1,5,7,0.137,0.0573,0.0794,4928.28,29.63,29.63,29.34,1,1,1,226,223.9,229.7,131.3,128.8,94.71,93,97,0,0,0,0.419,0.413,0.43,131.3,128.8,132.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0976,0.0969,0.0982,0.00691,0.0067,0.00703,0.00027,0.00026,0.00028,0.224,0.22,0.227,0.0088,0.0086,0.0089,25.22,25.2,25.23,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.24,29.64,30.54,29.34,28.76,29.63,0,0,0,0,0,0,0.163,0,0.0576,0.42,0.58,0.42,36
1004911200000,2001,11,2001,2,6,7,0.138,0.0562,0.082,5093.02,31,31,30.32,1,1,1,228.6,224.5,231.6,135.6,131.5,93,93,93,0,0,0,0.407,0.402,0.414,135.6,131.5,138.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0989,0.0975,0.1,0.00727,0.00692,0.00753,0.00029,0.00027,0.0003,0.232,0.224,0.237,0.0091,0.0088,0.0093,25.2,25.17,25.23,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.25,30.29,31.96,30.32,29.38,31,0,0,0,0,0,0,0.168,0,0.056,0.41,0.59,0.41,36.9
1005516000000,2001,11,2001,2,7,7,0.144,0.0562,0.0883,5489.85,33.68,33.68,32.68,1,1,1,238.9,233.5,243.3,145.9,140.5,93,93,93,0,0,0,0.389,0.382,0.398,145.9,140.5,150.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.104,0.00815,0.00769,0.00853,0.00032,0.0003,0.00034,0.25,0.24,0.258,0.0099,0.0095,0.01,25.12,25.08,25.16,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.69,32.41,34.73,32.68,31.44,33.68,0,0,0,0,0,0,0.182,0,0.0557,0.39,0.61,0.39,38.1
1006120800000,2001,11,2001,2,8,7,0.151,0.0562,0.0948,5901.98,35.72,35.72,35.13,1,1,1,249.7,245.3,252.4,156.7,152.3,93,93,93,0,0,0,0.372,0.369,0.379,156.7,152.3,159.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.00907,0.00869,0.0093,0.00036,0.00034,0.00037,0.27,0.262,0.274,0.011,0.01,0.011,25.03,25.02,25.07,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.22,35.17,36.83,35.13,34.12,35.72,0,0,0,0,0,0,0.195,0,0.0562,0.37,0.63,0.37,39.1
1006725600000,2001,11,2001,2,9,7,0.156,0.0535,0.102,6401.28,41.21,41.21,38.1,1,1,1,257.4,255.9,258.9,168.9,162.9,88.43,77,93,0,0,0,0.344,0.298,0.363,168.9,162.9,181.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.109,0.113,0.0101,0.0096,0.0111,0.0004,0.00038,0.00044,0.291,0.281,0.311,0.012,0.011,0.012,24.98,24.96,25,0.945,0.943,0.949,0.974,0.971,0.98,0.92,0.916,0.93,39.11,37.66,42.05,38.1,36.57,41.21,0,0,0,0,0,0,0.212,0,0.054,0.34,0.65,0.35,41
1007330400000,2001,12,2001,3,10,7,0.156,0.0466,0.11,6946.45,42.29,42.29,41.35,1,1,1,258.7,255.4,262.8,181.7,178.4,77,77,77,0,0,0,0.298,0.293,0.302,181.7,178.4,185.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.112,0.115,0.0112,0.0109,0.0115,0.00044,0.00043,0.00046,0.312,0.306,0.32,0.012,0.012,0.013,24.95,24.93,24.97,0.949,0.948,0.95,0.98,0.979,0.98,0.93,0.928,0.931,42.2,41.4,43.15,41.35,40.54,42.29,0,0,0,0,0,0,0.23,0,0.046,0.3,0.71,0.29,44.5
1007935200000,2001,12,2001,3,11,7,0.158,0.0372,0.121,7665.5,47.51,47.51,45.63,1,1,1,261.3,257,266.9,199.7,183.8,61.57,59,77,0,0,0,0.236,0.221,0.295,199.7,183.8,207.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.114,0.121,0.0127,0.0114,0.0134,0.0005,0.00045,0.00053,0.343,0.316,0.357,0.014,0.013,0.014,24.91,24.88,24.94,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,46.56,42.7,48.48,45.63,41.84,47.51,0,0,0,0,0,0,0.253,0,0.037,0.24,0.77,0.23,48.5
1008540000000,2001,12,2001,3,12,7,0.161,0.0357,0.125,7959.97,48.2,48.2,47.38,1,1,1,266.5,260.6,270.7,207.5,201.6,59,59,59,0,0,0,0.221,0.218,0.226,207.5,201.6,211.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.118,0.122,0.0134,0.0129,0.0137,0.00053,0.00051,0.00054,0.356,0.346,0.364,0.014,0.014,0.014,24.88,24.85,24.91,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.39,47.02,49.37,47.38,46.08,48.2,0,0,0,0,0,0,0.263,0,0.036,0.22,0.78,0.22,49.4
1009144800000,2001,12,2001,3,13,7,0.158,0.0357,0.122,7762.9,47.39,47.39,46.21,1,1,1,261.1,258.4,266.3,202.1,199.4,59,59,59,0,0,0,0.226,0.222,0.228,202.1,199.4,207.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.118,0.12,0.0129,0.0127,0.0134,0.00051,0.0005,0.00053,0.347,0.342,0.356,0.014,0.014,0.014,24.91,24.88,24.92,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.15,46.51,48.36,46.21,45.58,47.39,0,0,0,0,0,0,0.257,0,0.036,0.23,0.77,0.23,49.1
1009749600000,2001,12,2001,3,14,7,0.164,0.0429,0.121,7687.12,47.95,47.95,45.76,1,1,1,271.5,268.8,273.7,200.5,196.6,71,59,73,0,0,0,0.262,0.22,0.271,200.5,196.6,209.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.118,0.121,0.0128,0.0125,0.0136,0.00051,0.00049,0.00054,0.345,0.339,0.36,0.014,0.013,0.014,24.87,24.86,24.88,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,46.69,45.75,48.92,45.76,44.83,47.95,0,0,0,0,0,0,0.254,0,0.043,0.26,0.74,0.26,46.9
1010354400000,2002,1,2001,4,15,7,0.172,0.0442,0.128,7951.48,48.2,48.2,47.33,1,1,1,284.6,274,299.1,211.6,201,73,73,73,0,0,0,0.257,0.244,0.266,211.6,201,226.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.12,0.129,0.0137,0.0128,0.015,0.00055,0.00051,0.0006,0.366,0.346,0.391,0.015,0.014,0.016,24.8,24.71,24.86,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.24,46.78,52.56,47.33,45.84,48.2,0,0,0,0,0,0,0.263,0,0.044,0.26,0.74,0.26,46.2
1010959200000,2002,1,2001,4,16,7,0.186,0.0442,0.141,8575.12,53.63,53.63,51.04,2,2,2,306.9,301,318.5,233.9,228,73,73,73,0,0,0,0.238,0.229,0.243,233.9,228,245.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.129,0.136,0.0156,0.0151,0.0166,0.00062,0.0006,0.00066,0.248,0.241,0.26,0.0099,0.0096,0.01,24.82,24.75,24.85,0.924,0.922,0.928,0.97,0.97,0.97,0.896,0.895,0.9,26.31,25.63,27.64,25.52,24.86,26.82,0,0,0,0,0,0,0.284,0,0.045,0.24,0.76,0.24,46.1
1011564000000,2002,1,2001,4,17,7,0.203,0.0442,0.159,9660.89,60,60,57.51,2,2,2,336.3,324.3,347.8,263.3,251.3,73,73,73,0,0,0,0.217,0.21,0.225,263.3,251.3,274.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.142,0.138,0.146,0.0233,0.0176,0.0287,0.00093,0.0007,0.0012,0.285,0.267,0.303,0.011,0.011,0.012,24.63,24.56,24.71,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.64,28.3,30.93,28.75,27.45,30,0,0,0,0,0,0,0.319,0,0.044,0.22,0.78,0.22,47.6
1012168800000,2002,1,2001,4,18,7,0.221,0.0473,0.174,10510.3,64.29,64.29,62.56,2,2,2,365.1,351.9,380.3,286.9,278.9,78.14,73,85,0,0,0,0.214,0.201,0.231,286.9,278.9,295.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.151,0.147,0.154,0.0344,0.0306,0.0384,0.0014,0.0012,0.0016,0.321,0.309,0.334,0.013,0.012,0.014,24.45,24.36,24.53,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,32.25,31.39,33.14,31.28,30.45,32.15,0,0,0,0,0,0,0.348,0,0.047,0.21,0.79,0.21,47.6
1012773600000,2002,2,2001,5,19,7,0.242,0.0514,0.191,11526.6,72.61,72.61,68.61,2,2,2,400.6,384.4,419.4,315.6,299.4,85,85,85,0,0,0,0.212,0.203,0.221,315.6,299.4,334.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.156,0.168,0.048,0.0403,0.0569,0.002,0.0016,0.0023,0.365,0.341,0.393,0.015,0.014,0.016,24.23,24.12,24.34,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,35.36,33.6,37.41,34.31,32.59,36.31,0,0,0,0,0,0,0.381,0,0.051,0.21,0.79,0.21,47.6
1013378400000,2002,2,2001,5,20,7,0.281,0.0514,0.229,13877.5,90.69,90.69,82.6,2,2,2,464.3,427.9,502.8,379.3,342.9,85,85,85,0,0,0,0.184,0.169,0.199,379.3,342.9,417.8,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.184,0.171,0.197,0.0781,0.0608,0.0962,0.0032,0.0025,0.004,0.461,0.406,0.518,0.019,0.017,0.021,23.85,23.62,24.07,0.952,0.947,0.956,0.978,0.972,0.98,0.931,0.921,0.937,42.23,38.33,46.27,41.3,37.28,45.34,0,0,0,0,0,0,0.459,0,0.052,0.18,0.81,0.19,49.4
1013983200000,2002,2,2001,5,21,7,0.332,0.0514,0.28,16278.8,103.7,103.7,96.9,3,2,2.142857142857143,548.2,515.7,580.8,463.2,430.7,85,85,85,0,0,0,0.155,0.146,0.165,463.2,430.7,495.8,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.215,0.202,0.232,0.118,0.102,0.133,0.0049,0.0042,0.0056,0.572,0.53,0.622,0.024,0.022,0.026,23.36,23.22,23.54,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.13,35.65,52.66,45.98,34.58,48.2,0,0,0,0,0,0,0.538,0,0.052,0.15,0.84,0.16,49
1014588000000,2002,2,2001,5,22,7,0.377,0.0571,0.32,18521.2,113.2,113.2,110.2,3,3,3,624.1,589.8,652.7,529.7,504.8,94.43,85,107,0,0,0,0.151,0.136,0.168,529.7,504.8,545.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.253,0.237,0.265,0.155,0.138,0.166,0.0066,0.0058,0.007,0.589,0.545,0.619,0.025,0.023,0.026,23.02,22.87,23.2,0.949,0.947,0.95,0.972,0.97,0.973,0.922,0.918,0.925,37.82,36.24,38.77,36.75,35.16,37.74,0,0,0,0,0,0,0.612,0,0.057,0.15,0.85,0.15,49.1
1015192800000,2002,3,2001,6,23,7,0.404,0.0647,0.34,19559.8,118.9,118.9,116.4,3,3,3,668.4,657.9,680.3,561.4,550.9,107,107,107,0,0,0,0.16,0.157,0.163,561.4,550.9,573.3,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.274,0.268,0.281,0.176,0.169,0.184,0.0075,0.0072,0.0079,0.645,0.627,0.665,0.028,0.027,0.028,22.78,22.71,22.84,0.952,0.951,0.952,0.976,0.974,0.977,0.928,0.926,0.931,39.78,39.11,40.54,38.81,38.09,39.62,0,0,0,0,0,0,0.647,0,0.064,0.16,0.84,0.16,48.4
1015797600000,2002,3,2001,6,24,7,0.414,0.0647,0.349,20119.8,120.4,120.4,119.8,3,3,3,684.7,681.6,687.9,577.7,574.6,107,107,107,0,0,0,0.157,0.156,0.157,577.7,574.6,580.9,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.283,0.282,0.285,0.187,0.185,0.189,0.008,0.0079,0.0081,0.673,0.667,0.678,0.029,0.029,0.029,22.69,22.67,22.71,0.953,0.953,0.953,0.978,0.977,0.978,0.932,0.931,0.932,40.83,40.63,41.03,39.92,39.71,40.14,0,0,0,0,0,0,0.665,0,0.065,0.16,0.84,0.16,48.6
1016402400000,2002,3,2001,6,25,7,0.415,0.0647,0.35,20153.2,121,121,120,3,3,3,685.7,680.6,690.7,578.7,573.6,107,107,107,0,0,0,0.156,0.155,0.157,578.7,573.6,583.7,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.284,0.281,0.287,0.188,0.184,0.191,0.008,0.0079,0.0082,0.674,0.666,0.683,0.029,0.028,0.029,22.68,22.65,22.71,0.953,0.952,0.953,0.978,0.977,0.979,0.932,0.931,0.933,40.89,40.56,41.2,39.99,39.64,40.32,0,0,0,0,0,0,0.666,0,0.065,0.16,0.84,0.16,48.6
1017007200000,2002,3,2001,6,26,7,0.424,0.0647,0.36,20693.2,124.3,124.3,123.2,3,3,3,701.8,692,707.9,594.8,585,107,107,107,0,0,0,0.152,0.151,0.155,594.8,585,600.9,990,990,990,966.7,966.7,966.7,23.3,23.3,23.3,0.293,0.287,0.296,0.198,0.192,0.202,0.0085,0.0082,0.0087,0.702,0.685,0.712,0.03,0.029,0.031,22.59,22.56,22.65,0.954,0.953,0.954,0.98,0.979,0.98,0.935,0.933,0.935,41.91,41.29,42.29,41.06,40.41,41.44,0,0,0,0,0,0,0.684,0,0.064,0.15,0.85,0.15,48.8
1017612000000,2002,4,2001,7,27,7,0.436,0.0756,0.361,20664.2,126,126,123,3,3,3,721.4,709.8,737.7,596.4,584.8,125,125,125,0,0,0,0.173,0.169,0.176,596.4,584.8,612.7,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.298,0.292,0.308,0.199,0.192,0.21,0.0086,0.0082,0.0091,0.709,0.689,0.736,0.031,0.03,0.032,22.51,22.41,22.57,0.954,0.953,0.955,0.979,0.978,0.98,0.934,0.933,0.936,41.86,41.13,42.86,41,40.25,42.01,0,0,0,0,0,0,0.683,0,0.075,0.17,0.83,0.17,47.4
1018216800000,2002,4,2001,7,28,7,0.48,0.0756,0.404,22769.5,144.6,144.6,135.5,3,3,3,792.9,747.3,849.3,667.9,622.3,125,125,125,0,0,0,0.158,0.147,0.167,667.9,622.3,724.3,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.339,0.313,0.371,0.247,0.217,0.285,0.011,0.0094,0.013,0.829,0.752,0.924,0.036,0.033,0.041,22.1,21.78,22.36,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.12,43.44,49.34,45.18,42.58,48.2,0,0,0,0,0,0,0.753,0,0.076,0.16,0.84,0.16,47.4
1018821600000,2002,4,2001,7,29,7,0.548,0.0756,0.472,25500.5,155.5,155.5,151.8,4,3,3.7142857142857144,905.5,871.7,919.7,780.5,746.7,125,125,125,0,0,0,0.138,0.136,0.143,780.5,746.7,794.7,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.423,0.392,0.435,0.317,0.3,0.324,0.014,0.013,0.014,0.969,0.946,1,0.043,0.042,0.045,21.51,21.45,21.64,0.954,0.952,0.957,0.977,0.974,0.98,0.932,0.928,0.938,42.91,39.27,51.56,41.39,38.27,48.2,0,0,0,0,0,0,0.843,0,0.076,0.14,0.86,0.14,46.5
1019426400000,2002,4,2001,7,30,7,0.544,0.0756,0.468,24728.5,154.3,154.3,147.2,4,3,3.2857142857142856,899.3,890.9,912.9,774.3,765.9,125,125,125,0,0,0,0.139,0.137,0.14,774.3,765.9,787.9,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.417,0.409,0.429,0.314,0.31,0.32,0.014,0.014,0.014,0.994,0.946,1.02,0.044,0.042,0.045,21.51,21.48,21.53,0.955,0.952,0.956,0.979,0.974,0.98,0.935,0.928,0.937,48.25,39.27,52.02,45.41,38.27,48.2,0,0,0,0,0,0,0.818,0,0.076,0.14,0.86,0.14,45.5
1020031200000,2002,4,2001,7,31,7,0.548,0.0851,0.463,24292.8,144.6,144.6,144.6,3,3,3,906,893,924.2,765.3,750.4,140.7,125,147,0,0,0,0.155,0.14,0.164,765.3,750.4,777.2,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.409,0.396,0.42,0.309,0.302,0.315,0.014,0.013,0.014,1,0.978,1.02,0.045,0.043,0.046,21.47,21.38,21.53,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.38,50.54,51.94,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.085,0.16,0.84,0.16,44.3
1020636000000,2002,5,2001,8,32,7,0.554,0.0889,0.465,24292.8,144.6,144.6,144.6,3,3,3,915.3,890.9,928.8,768.3,743.9,147,147,147,0,0,0,0.161,0.158,0.165,768.3,743.9,781.8,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.412,0.39,0.425,0.311,0.298,0.317,0.014,0.013,0.014,1.01,0.965,1.03,0.045,0.043,0.046,21.43,21.35,21.57,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.47,50.19,52.18,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.089,0.16,0.84,0.16,43.8
1021240800000,2002,5,2001,8,33,7,0.505,0.0889,0.416,23234.9,144.6,144.6,138.3,3,3,3,834.5,793.8,875.9,687.5,646.8,147,147,147,0,0,0,0.176,0.168,0.185,687.5,646.8,728.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.351,0.328,0.376,0.26,0.233,0.288,0.011,0.01,0.013,0.863,0.794,0.935,0.038,0.035,0.041,21.9,21.66,22.13,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.07,44.73,49.38,46.1,43.84,48.2,0,0,0,0,0,0,0.768,0,0.089,0.18,0.82,0.18,46
1021845600000,2002,5,2001,8,34,7,0.446,0.0889,0.357,20331.5,129.2,129.2,121,3,3,3,736.9,689.3,780.7,589.9,542.3,147,147,147,0,0,0,0.2,0.188,0.213,589.9,542.3,633.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.295,0.268,0.32,0.195,0.163,0.224,0.0084,0.007,0.0098,0.698,0.618,0.772,0.03,0.026,0.034,22.45,22.2,22.72,0.953,0.95,0.956,0.977,0.972,0.98,0.932,0.924,0.936,41.26,38.28,43.96,40.34,37.22,43.08,0,0,0,0,0,0,0.672,0,0.089,0.2,0.8,0.2,45.6
1022450400000,2002,5,2001,8,35,7,0.382,0.0841,0.298,16862.7,108.5,108.5,100.4,3,2,2.4285714285714284,631.6,591.7,673.7,492.6,469.9,139,119,147,0,0,0,0.22,0.197,0.238,492.6,469.9,526.7,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.239,0.226,0.259,0.133,0.121,0.153,0.0056,0.0051,0.0065,0.598,0.543,0.632,0.025,0.023,0.027,22.98,22.81,23.13,0.953,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.938,45.07,35.33,52.46,42.64,34.27,48.2,0,0,0,0,0,0,0.558,0,0.084,0.22,0.78,0.22,44.1
1023055200000,2002,6,2001,9,36,7,0.331,0.072,0.259,15424.3,96.4,96.4,91.81,2,2,2,547.3,516.5,580.5,428.3,397.5,119,119,119,0,0,0,0.218,0.205,0.23,428.3,397.5,461.5,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.206,0.195,0.22,0.101,0.0866,0.117,0.0042,0.0036,0.0049,0.539,0.493,0.591,0.023,0.02,0.025,23.4,23.2,23.58,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47,43.88,50.25,45.91,43,48.2,0,0,0,0,0,0,0.51,0,0.072,0.22,0.78,0.22,46.6
1023660000000,2002,6,2001,9,37,7,0.291,0.072,0.219,13142.7,84.03,84.03,78.23,2,2,2,480.6,455.5,506.9,361.6,336.5,119,119,119,0,0,0,0.248,0.235,0.261,361.6,336.5,387.9,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.183,0.174,0.192,0.0697,0.0578,0.0821,0.0029,0.0024,0.0034,0.439,0.401,0.478,0.018,0.016,0.02,23.8,23.64,23.95,0.95,0.946,0.953,0.976,0.97,0.98,0.927,0.918,0.934,40.08,37.4,42.87,39.12,36.29,42.02,0,0,0,0,0,0,0.435,0,0.072,0.25,0.75,0.25,45.2
1024264800000,2002,6,2001,9,38,7,0.258,0.072,0.187,11194.6,71.13,71.13,66.63,2,2,2,427.4,407.7,448.7,308.4,288.7,119,119,119,0,0,0,0.279,0.265,0.292,308.4,288.7,329.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.157,0.171,0.0446,0.0353,0.0546,0.0018,0.0014,0.0022,0.359,0.329,0.391,0.015,0.013,0.016,24.12,23.99,24.24,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.917,34.35,32.18,36.66,33.32,31.22,35.56,0,0,0,0,0,0,0.37,0,0.071,0.28,0.72,0.28,43.4
1024869600000,2002,6,2001,9,39,7,0.232,0.072,0.16,9636.85,61.08,61.08,57.36,2,2,2,384.1,368,401.4,265.1,249,119,119,119,0,0,0,0.31,0.296,0.323,265.1,249,282.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.143,0.155,0.0242,0.0169,0.0323,0.00098,0.00068,0.0013,0.294,0.27,0.32,0.012,0.011,0.013,24.39,24.27,24.49,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.57,27.79,31.48,28.68,26.95,30.54,0,0,0,0,0,0,0.319,0,0.072,0.31,0.69,0.31,41.5
1025474400000,2002,7,2001,10,40,7,0.21,0.0653,0.144,8659.42,55.29,55.29,51.54,2,1,1.7142857142857142,346.8,331.6,362.8,238.8,223.7,108,108,108,0,0,0,0.312,0.298,0.326,238.8,223.7,254.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.132,0.143,0.0163,0.0148,0.0193,0.00066,0.00059,0.00078,0.301,0.252,0.4,0.012,0.01,0.016,24.56,24.51,24.64,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.36,26.07,52.62,32.66,25.29,48.2,0,0,0,0,0,0,0.286,0,0.066,0.31,0.69,0.31,41.2
1026079200000,2002,7,2001,10,41,7,0.191,0.0653,0.125,7838.59,48.2,48.2,46.66,1,1,1,315.2,302.9,327,207.2,194.9,108,108,108,0,0,0,0.343,0.33,0.357,207.2,194.9,219,990,990,990,965,964.9,965,25,25,25.1,0.127,0.122,0.131,0.0134,0.0123,0.0144,0.00053,0.00049,0.00058,0.362,0.34,0.383,0.014,0.014,0.015,24.66,24.58,24.74,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.9,45.09,50.58,46.66,44.19,48.2,0,0,0,0,0,0,0.259,0,0.066,0.34,0.65,0.35,41
1026684000000,2002,7,2001,10,42,7,0.175,0.0653,0.11,6880,43.38,43.38,40.95,1,1,1,289.1,279.7,299.4,181.1,171.7,108,108,108,0,0,0,0.374,0.361,0.386,181.1,171.7,191.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.121,0.0111,0.0103,0.012,0.00044,0.00041,0.00048,0.316,0.299,0.334,0.013,0.012,0.013,24.83,24.77,24.88,0.949,0.946,0.952,0.979,0.975,0.98,0.929,0.923,0.933,41.85,39.64,44.26,40.95,38.65,43.38,0,0,0,0,0,0,0.228,0,0.065,0.37,0.63,0.37,39.3
1027288800000,2002,7,2001,10,43,7,0.162,0.0653,0.0966,6005.54,37.91,37.91,35.75,1,1,1,267.7,258.6,276.7,159.7,150.7,108,108,108,0,0,0,0.404,0.39,0.418,159.7,150.7,168.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.113,0.00932,0.00856,0.0101,0.00037,0.00034,0.0004,0.277,0.261,0.293,0.011,0.01,0.012,24.95,24.9,25,0.942,0.939,0.945,0.971,0.97,0.974,0.915,0.911,0.92,36.82,34.7,38.93,35.75,33.66,37.91,0,0,0,0,0,0,0.199,0,0.0654,0.4,0.6,0.4,37.1
1027893600000,2002,7,2001,10,44,7,0.15,0.0601,0.0901,5596.18,34.92,34.92,33.31,1,1,1,248.3,239.8,256.2,148.9,143.3,99.43,93,108,0,0,0,0.4,0.374,0.43,148.9,143.3,155.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.104,0.107,0.00841,0.00793,0.00899,0.00033,0.00031,0.00036,0.257,0.248,0.269,0.01,0.0098,0.011,25.06,25.02,25.11,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.34,32.95,36,33.31,31.96,34.92,0,0,0,0,0,0,0.185,0,0.0599,0.4,0.6,0.4,37.3
1028498400000,2002,8,2001,11,45,7,0.138,0.0562,0.082,5091.43,32.19,32.19,30.31,1,1,1,228.5,220.9,236.8,135.5,127.9,93,93,93,0,0,0,0.407,0.393,0.421,135.5,127.9,143.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0996,0.0969,0.103,0.00727,0.00662,0.00797,0.00029,0.00026,0.00031,0.232,0.219,0.247,0.0091,0.0086,0.0097,25.2,25.13,25.26,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.24,29.46,33.18,30.31,28.57,32.19,0,0,0,0,0,0,0.168,0,0.056,0.41,0.59,0.41,36.9
1029103200000,2002,8,2001,11,46,7,0.129,0.0562,0.0724,4476.7,28.01,28.01,26.65,1,1,1,212.6,207,218.4,119.6,114,93,93,93,0,0,0,0.437,0.426,0.449,119.6,114,125.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.094,0.092,0.096,0.00592,0.00544,0.00641,0.00023,0.00021,0.00025,0.204,0.194,0.214,0.008,0.0076,0.0084,25.32,25.27,25.36,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.47,26.1,28.88,26.65,25.32,28.01,0,0,0,0,0,0,0.148,0,0.0566,0.44,0.56,0.44,34.7
1029708000000,2002,8,2001,11,47,7,0.121,0.0562,0.0643,1182.81,24.87,24.87,7.041,1,1,1,199.3,193.6,205.1,106.3,100.6,93,93,93,0,0,0,0.467,0.454,0.48,106.3,100.6,112,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0873,0.0913,0.00479,0.0043,0.00527,0.00019,0.00017,0.00021,0.18,0.17,0.19,0.007,0.0066,0.0074,25.41,25.38,25.42,0.262,0,0.919,0.277,0,0.97,0.255,0,0.892,7.258,0,25.64,7.041,0,24.87,0,5,0,0,0.714,0,0.0391,0.714,0.0567,0.46,0.53,0.47,9.78
1030312800000,2002,8,2001,11,48,7,0.113,0.0544,0.0585,587.014,24.46,24.46,3.494,1,1,1,186.7,182.4,191.7,96.69,90.72,90,72,93,0,0,0,0.482,0.395,0.506,96.69,90.72,110.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0856,0.0838,0.0886,0.00397,0.00346,0.00513,0.00016,0.00014,0.0002,0.163,0.152,0.185,0.0064,0.006,0.0072,25.41,25.38,25.42,0.131,0,0.918,0.139,0,0.97,0.127,0,0.89,3.602,0,25.22,3.494,0,24.46,0,6,0,0,0.857,0,0.0194,0.857,0.0545,0.48,0.52,0.48,5.19
1030917600000,2002,9,2001,12,49,7,0.104,0.0435,0.0607,3715.27,23.74,23.74,22.11,1,1,1,172.4,166.2,179.3,100.4,94.22,72,72,72,0,0,0,0.418,0.401,0.433,100.4,94.22,107.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0851,0.0829,0.0875,0.00428,0.00376,0.00487,0.00017,0.00015,0.00019,0.167,0.156,0.18,0.0066,0.0061,0.007,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.966,0.97,0.885,0.882,0.888,22.83,21.51,24.47,22.11,20.78,23.74,0,0,0,0,0,0,0.123,0,0.0433,0.42,0.58,0.42,35.7
1031522400000,2002,9,2001,12,50,7,0.0959,0.0435,0.0524,3227.1,20.39,20.39,19.21,1,1,1,158.6,152.8,164.3,86.57,80.83,72,72,72,0,0,0,0.454,0.438,0.471,86.57,80.83,92.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0782,0.0822,0.00311,0.00262,0.0036,0.00012,0.0001,0.00014,0.143,0.132,0.153,0.0056,0.0052,0.006,25.37,25.37,25.38,0.926,0.92,0.933,0.963,0.96,0.965,0.892,0.888,0.896,19.95,18.76,21.12,19.21,18.02,20.39,0,0,0,0,0,0,0.107,0,0.0435,0.45,0.55,0.45,33.7
1032127200000,2002,9,2001,12,51,7,0.0892,0.0435,0.0457,2829.87,17.73,17.73,16.84,1,1,1,147.5,144.3,151.5,75.51,72.35,72,72,72,0,0,0,0.488,0.475,0.499,75.51,72.35,79.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0752,0.0777,0.00217,0.0019,0.0025,0.000085,0.000074,0.000098,0.123,0.117,0.13,0.0048,0.0046,0.0051,25.38,25.37,25.38,0.934,0.926,0.94,0.96,0.96,0.96,0.896,0.889,0.902,17.55,16.67,18.47,16.84,16.01,17.73,0,0,0,0,0,0,0.0936,0,0.0435,0.49,0.51,0.49,31.7
1032732000000,2002,9,2001,12,52,7,0.0848,0.0435,0.0412,2470.83,15.75,15.75,14.71,1,1,1,140.1,136.4,143.5,68.13,64.42,72,72,72,0,0,0,0.514,0.502,0.528,68.13,64.42,71.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0724,0.0749,0.00154,0.00123,0.00183,0.00006,0.000048,0.000072,0.11,0.103,0.116,0.0043,0.004,0.0045,25.39,25.38,25.4,0.903,0.882,0.921,0.96,0.96,0.96,0.867,0.847,0.884,15.32,14.15,16.41,14.71,13.59,15.75,0,0,0,0,0,0,0.0817,0,0.0436,0.51,0.49,0.51,29.1
1033336800000,2002,9,2001,12,53,7,0.0828,0.0332,0.0497,3040.94,19.19,19.19,18.1,1,1,1,137,134.8,138.6,82.11,63.05,54.86,52,72,0,0,0,0.401,0.375,0.533,82.11,63.05,86.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0719,0.0767,0.00273,0.00111,0.00311,0.00011,0.000043,0.00012,0.132,0.101,0.139,0.0052,0.0039,0.0055,25.37,25.36,25.4,0.919,0.875,0.93,0.962,0.96,0.963,0.884,0.84,0.894,18.81,13.74,19.93,18.1,13.19,19.19,0,0,0,0,0,0,0.101,0,0.0331,0.4,0.6,0.4,36.7
1033941600000,2002,10,2002,1,1,7,0.0808,0.0314,0.0493,3051.63,18.74,18.74,18.16,1,1,1,133.6,129.9,136.4,81.57,77.86,52,52,52,0,0,0,0.389,0.381,0.4,81.57,77.86,84.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0736,0.0759,0.00268,0.00237,0.00293,0.00011,0.000093,0.00011,0.13,0.124,0.135,0.0051,0.0048,0.0053,25.37,25.36,25.38,0.932,0.928,0.936,0.961,0.96,0.962,0.895,0.893,0.899,18.9,18.15,19.49,18.16,17.42,18.74,0,0,0,0,0,0,0.101,0,0.0315,0.39,0.61,0.39,37.8
1034546400000,2002,10,2002,1,2,7,0.0765,0.0314,0.0451,2796.11,17.15,17.15,16.64,1,1,1,126.5,124.1,128.5,74.5,72.11,52,52,52,0,0,0,0.411,0.405,0.419,74.5,72.11,76.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0716,0.0731,0.00208,0.00188,0.00225,0.000082,0.000074,0.000088,0.118,0.113,0.121,0.0046,0.0044,0.0048,25.38,25.38,25.39,0.935,0.925,0.94,0.96,0.96,0.96,0.897,0.888,0.902,17.34,16.6,17.86,16.64,15.94,17.15,0,0,0,0,0,0,0.0925,0,0.0314,0.41,0.59,0.41,36.6
1035151200000,2002,10,2002,1,3,7,0.0732,0.0314,0.0418,2519.4,15.68,15.68,15,1,1,1,121.1,119.5,123.3,69.07,67.47,52,52,52,0,0,0,0.429,0.422,0.435,69.07,67.47,71.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.00162,0.00148,0.00181,0.000064,0.000058,0.000071,0.108,0.106,0.112,0.0042,0.0042,0.0044,25.39,25.39,25.39,0.908,0.899,0.92,0.96,0.96,0.96,0.872,0.863,0.884,15.62,15.11,16.34,15,14.51,15.68,0,0,0,0,0,0,0.0833,0,0.0314,0.43,0.57,0.43,34.4
1035756000000,2002,10,2002,1,4,7,0.0714,0.0309,0.0404,2405.83,15.2,15.2,14.32,1,1,1,118,116.2,119.7,66.84,64.19,51.14,50,52,0,0,0,0.433,0.418,0.448,66.84,64.19,69.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00143,0.00121,0.00168,0.000056,0.000047,0.000066,0.105,0.101,0.109,0.0041,0.004,0.0043,25.4,25.39,25.4,0.896,0.881,0.912,0.96,0.96,0.96,0.86,0.846,0.875,14.92,14.09,15.84,14.32,13.52,15.2,0,0,0,0,0,0,0.0796,0,0.031,0.43,0.57,0.43,33.7
1036360800000,2002,11,2002,2,5,7,0.0771,0.0302,0.0469,2910.02,17.87,17.87,17.32,1,1,1,127.6,122.8,130.1,77.55,72.75,50,50,50,0,0,0,0.392,0.384,0.407,77.55,72.75,80.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0714,0.074,0.00234,0.00193,0.00256,0.000092,0.000076,0.0001,0.123,0.114,0.127,0.0048,0.0045,0.005,25.38,25.37,25.39,0.935,0.928,0.94,0.96,0.96,0.96,0.897,0.891,0.903,18.04,16.81,18.61,17.32,16.14,17.87,0,0,0,0,0,0,0.0962,0,0.0302,0.39,0.61,0.39,37.7
1036965600000,2002,11,2002,2,6,7,0.0785,0.0302,0.0483,2992.8,17.92,17.92,17.81,1,1,1,129.9,129.3,130.4,79.85,79.31,50,50,50,0,0,0,0.385,0.383,0.387,79.85,79.31,80.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0738,0.0741,0.00254,0.00249,0.00258,0.0001,0.000098,0.0001,0.127,0.126,0.128,0.005,0.0049,0.005,25.37,25.37,25.37,0.934,0.933,0.935,0.96,0.96,0.96,0.897,0.896,0.897,18.56,18.44,18.67,17.81,17.71,17.92,0,0,0,0,0,0,0.099,0,0.0302,0.38,0.62,0.38,38.1
1037570400000,2002,11,2002,2,7,7,0.077,0.0302,0.0467,2903.59,17.71,17.71,17.28,1,1,1,127.2,124.1,129.3,77.24,74.11,50,50,50,0,0,0,0.393,0.387,0.403,77.24,74.11,79.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0719,0.0738,0.00232,0.00205,0.00249,0.000091,0.00008,0.000098,0.122,0.117,0.126,0.0048,0.0046,0.0049,25.38,25.37,25.38,0.937,0.935,0.94,0.96,0.96,0.96,0.899,0.897,0.902,18,17.26,18.44,17.28,16.57,17.71,0,0,0,0,0,0,0.096,0,0.0303,0.39,0.61,0.39,37.7
1038175200000,2002,11,2002,2,8,7,0.0788,0.031,0.0478,2956.48,18.09,18.09,17.6,1,1,1,130.3,129.3,131.2,79.04,71.68,51.29,50,59,0,0,0,0.393,0.381,0.451,79.04,71.68,81.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0725,0.0744,0.00247,0.00184,0.00265,0.000097,0.000072,0.0001,0.126,0.114,0.129,0.0049,0.0045,0.0051,25.37,25.37,25.39,0.932,0.922,0.935,0.96,0.96,0.961,0.895,0.885,0.897,18.33,16.46,18.83,17.6,15.8,18.09,0,0,0,0,0,0,0.0978,0,0.031,0.39,0.61,0.39,37.5
1038780000000,2002,12,2002,3,9,7,0.0813,0.0357,0.0456,2794.31,19.1,19.1,16.63,1,1,1,134.3,128.8,145.2,75.35,69.76,59,59,59,0,0,0,0.44,0.406,0.458,75.35,69.76,86.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0718,0.0776,0.00215,0.00168,0.00307,0.000085,0.000066,0.00012,0.12,0.11,0.139,0.0047,0.0043,0.0055,25.38,25.36,25.39,0.923,0.912,0.938,0.961,0.96,0.963,0.886,0.875,0.9,17.32,15.84,19.84,16.63,15.21,19.1,0,0,0,0,0,0,0.0924,0,0.0357,0.44,0.56,0.44,34.4
1039384800000,2002,12,2002,3,10,7,0.093,0.0357,0.0573,3504.96,21.35,21.35,20.86,1,1,1,153.8,149.3,156.1,94.76,90.27,59,59,59,0,0,0,0.384,0.378,0.395,94.76,90.27,97.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.079,0.0815,0.0038,0.00342,0.004,0.00015,0.00013,0.00016,0.155,0.147,0.159,0.0061,0.0058,0.0062,25.35,25.35,25.35,0.916,0.914,0.921,0.966,0.964,0.967,0.885,0.884,0.888,21.59,20.67,22.06,20.86,19.94,21.35,0,0,0,0,0,0,0.116,0,0.0357,0.38,0.62,0.38,37.7
1039989600000,2002,12,2002,3,11,7,0.1,0.0357,0.0648,3977.08,25.07,25.07,23.67,1,1,1,166.1,157.8,172,107.1,98.75,59,59,59,0,0,0,0.355,0.343,0.374,107.1,98.75,113,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.082,0.087,0.00486,0.00414,0.00535,0.00019,0.00016,0.00021,0.177,0.162,0.187,0.0069,0.0063,0.0073,25.36,25.35,25.36,0.916,0.912,0.92,0.97,0.968,0.97,0.888,0.883,0.892,24.41,22.4,25.84,23.67,21.68,25.07,0,0,0,0,0,0,0.132,0,0.0352,0.36,0.65,0.35,39.8
1040594400000,2002,12,2002,3,12,7,0.11,0.0357,0.0743,4614.9,29.61,29.61,27.47,1,1,1,181.9,173.3,190.8,122.9,114.3,59,59,59,0,0,0,0.325,0.309,0.34,122.9,114.3,131.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0875,0.0937,0.0062,0.00547,0.00696,0.00024,0.00021,0.00027,0.205,0.19,0.221,0.008,0.0074,0.0086,25.36,25.36,25.36,0.926,0.921,0.931,0.97,0.97,0.97,0.899,0.893,0.903,28.32,26.18,30.53,27.47,25.4,29.61,0,0,0,0,0,0,0.153,0,0.0357,0.32,0.68,0.32,42
1041199200000,2002,12,2002,3,13,7,0.119,0.0417,0.0774,4825.65,30.53,30.53,28.72,1,1,1,197,193.8,200.7,128,121.9,69,59,73,0,0,0,0.35,0.303,0.374,128,121.9,135.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.092,0.0951,0.00663,0.00611,0.00728,0.00026,0.00024,0.00028,0.216,0.205,0.228,0.0084,0.008,0.0089,25.38,25.36,25.39,0.929,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.61,28.12,31.47,28.72,27.27,30.53,0,0,0,0,0,0,0.16,0,0.0416,0.35,0.65,0.35,40.6
1041804000000,2003,1,2002,4,14,7,0.129,0.0442,0.0845,5277.12,35.4,35.4,31.41,1,1,1,212.7,201.8,230.2,139.7,128.8,73,73,73,0,0,0,0.344,0.317,0.362,139.7,128.8,157.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0983,0.0944,0.104,0.00763,0.0067,0.00911,0.0003,0.00026,0.00036,0.237,0.217,0.268,0.0093,0.0085,0.011,25.29,25.15,25.37,0.934,0.93,0.941,0.97,0.97,0.97,0.906,0.902,0.913,32.38,29.8,36.49,31.41,28.9,35.4,0,0,0,0,0,0,0.175,0,0.0445,0.34,0.66,0.34,40.9
1042408800000,2003,1,2002,4,15,7,0.159,0.0442,0.115,7225.88,48.2,48.2,43.01,1,1,1,263.5,238.1,294.5,190.5,165.1,73,73,73,0,0,0,0.279,0.248,0.307,190.5,165.1,221.5,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.116,0.107,0.127,0.0119,0.00979,0.0146,0.00047,0.00039,0.00058,0.328,0.282,0.383,0.013,0.011,0.015,24.92,24.74,25.09,0.951,0.944,0.959,0.978,0.972,0.98,0.931,0.918,0.939,44.28,38.34,51.51,43.01,37.29,48.2,0,0,0,0,0,0,0.239,0,0.044,0.28,0.72,0.28,45.4
1043013600000,2003,1,2002,4,16,7,0.204,0.0442,0.16,9707.4,64.5,64.5,57.78,2,2,2,337.7,304,368.6,264.7,231,73,73,73,0,0,0,0.217,0.198,0.24,264.7,231,295.6,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.142,0.13,0.153,0.0254,0.0154,0.0385,0.001,0.00061,0.0016,0.289,0.244,0.334,0.012,0.0097,0.013,24.62,24.42,24.84,0.932,0.923,0.939,0.97,0.97,0.97,0.904,0.896,0.911,29.78,25.98,33.25,28.89,25.2,32.25,0,0,0,0,0,0,0.321,0,0.044,0.22,0.78,0.22,47.6
1043618400000,2003,1,2002,4,17,7,0.245,0.0462,0.198,11987.8,74.93,74.93,71.36,2,2,2,404.3,378.7,429.5,327.8,305.7,76.43,73,85,0,0,0,0.189,0.177,0.203,327.8,305.7,344.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.157,0.172,0.0537,0.0433,0.0616,0.0022,0.0018,0.0025,0.382,0.349,0.408,0.016,0.014,0.017,24.2,24.06,24.36,0.945,0.941,0.947,0.971,0.97,0.973,0.917,0.913,0.922,36.75,34.36,38.51,35.68,33.33,37.47,0,0,0,0,0,0,0.396,0,0.047,0.19,0.81,0.19,48.9
1044223200000,2003,2,2002,5,18,7,0.273,0.0514,0.222,13438.7,84.5,84.5,79.99,2,2,2,451.9,436.4,472.5,366.9,351.4,85,85,85,0,0,0,0.188,0.18,0.195,366.9,351.4,387.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.179,0.174,0.187,0.0722,0.0649,0.0819,0.003,0.0027,0.0034,0.442,0.419,0.473,0.018,0.017,0.019,23.92,23.8,24.02,0.951,0.949,0.953,0.977,0.974,0.98,0.929,0.924,0.934,40.92,39.25,43.11,40,38.25,42.25,0,0,0,0,0,0,0.444,0,0.051,0.19,0.81,0.19,49.2
1044828000000,2003,2,2002,5,19,7,0.31,0.0514,0.259,15455.2,96.4,96.4,92,2,2,2,513.3,479.3,552.6,428.3,394.3,85,85,85,0,0,0,0.166,0.154,0.177,428.3,394.3,467.6,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.201,0.189,0.216,0.101,0.0851,0.12,0.0042,0.0035,0.005,0.534,0.483,0.593,0.022,0.02,0.025,23.56,23.32,23.76,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.3,43.84,51.16,46,42.96,48.2,0,0,0,0,0,0,0.511,0,0.051,0.17,0.84,0.16,49.9
1045432800000,2003,2,2002,5,20,7,0.364,0.0514,0.313,18021.7,114.9,114.9,107.3,3,2,2.857142857142857,602,567.6,636.5,517,482.6,85,85,85,0,0,0,0.142,0.134,0.15,517,482.6,551.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.244,0.224,0.263,0.147,0.127,0.169,0.0062,0.0053,0.0072,0.581,0.531,0.623,0.025,0.022,0.026,23.11,22.93,23.25,0.949,0.946,0.956,0.973,0.97,0.98,0.923,0.917,0.937,39.59,35.66,52.53,38.05,34.59,48.2,0,0,0,0,0,0,0.596,0,0.051,0.14,0.86,0.14,49.5
1046037600000,2003,2,2002,5,21,7,0.409,0.0552,0.354,20410.5,125.1,125.1,121.5,3,3,3,675.9,644.5,712.3,584.6,559.5,91.29,85,107,0,0,0,0.135,0.124,0.154,584.6,559.5,605.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.284,0.268,0.299,0.192,0.175,0.205,0.0082,0.0074,0.0088,0.681,0.637,0.719,0.029,0.027,0.031,22.72,22.53,22.89,0.953,0.951,0.955,0.979,0.976,0.98,0.933,0.928,0.936,41.38,39.82,42.56,40.5,38.85,41.71,0,0,0,0,0,0,0.675,0,0.055,0.13,0.87,0.13,49.9
1046642400000,2003,3,2002,6,22,7,0.459,0.0647,0.395,22430.8,137.9,137.9,133.5,3,3,3,759.6,725.7,784.8,652.6,618.7,107,107,107,0,0,0,0.141,0.136,0.147,652.6,618.7,677.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.326,0.307,0.34,0.237,0.214,0.254,0.01,0.0092,0.011,0.799,0.742,0.841,0.035,0.032,0.037,22.26,22.12,22.46,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.41,43.38,46.91,44.51,42.51,45.97,0,0,0,0,0,0,0.742,0,0.064,0.14,0.86,0.14,48.9
