datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1047247200000,2003,3,2002,6,23,7,0.486,0.0647,0.421,23692,142.1,142.1,141,3,3,3,803.5,792.2,810.2,696.5,685.2,107,107,107,0,0,0,0.133,0.132,0.135,696.5,685.2,703.2,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.351,0.344,0.355,0.266,0.259,0.271,0.012,0.011,0.012,0.873,0.854,0.884,0.038,0.037,0.039,22.01,21.98,22.08,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.97,47.33,48.34,47.01,46.38,47.37,0,0,0,0,0,0,0.783,0,0.065,0.13,0.87,0.13,48.7
1047852000000,2003,3,2002,6,24,7,0.488,0.0647,0.424,23802.3,142.1,142.1,141.7,3,3,3,807.5,805.1,810.2,700.5,698.1,107,107,107,0,0,0,0.133,0.132,0.133,700.5,698.1,703.2,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.353,0.352,0.355,0.269,0.267,0.271,0.012,0.012,0.012,0.88,0.876,0.884,0.038,0.038,0.039,21.99,21.98,22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.19,48.05,48.34,47.23,47.09,47.37,0,0,0,0,0,0,0.787,0,0.064,0.13,0.87,0.13,48.8
1048456800000,2003,3,2002,6,25,7,0.492,0.0647,0.427,23960.2,144.2,144.2,142.6,3,3,3,813.2,808.5,822.6,706.2,701.5,107,107,107,0,0,0,0.132,0.13,0.132,706.2,701.5,715.6,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.356,0.354,0.362,0.273,0.27,0.279,0.012,0.012,0.012,0.889,0.881,0.905,0.039,0.039,0.04,21.96,21.9,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.51,48.25,49.03,47.54,47.28,48.05,0,0,0,0,0,0,0.792,0,0.065,0.13,0.87,0.13,48.7
1049061600000,2003,3,2002,6,26,7,0.511,0.074,0.437,24211.7,144.6,144.6,144.1,3,3,3,845,828.1,859.3,722.5,708.8,122.4,107,125,0,0,0,0.145,0.129,0.15,722.5,708.8,734.3,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.37,0.362,0.38,0.284,0.274,0.292,0.012,0.012,0.013,0.922,0.898,0.945,0.041,0.039,0.042,21.8,21.72,21.87,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.26,48.48,49.88,48.04,47.51,48.2,0,0,0,0,0,0,0.801,0,0.074,0.14,0.86,0.14,47.4
1049666400000,2003,4,2002,7,27,7,0.562,0.0756,0.486,26085.2,172.9,172.9,155.3,4,3,3.5714285714285716,928.8,865.5,1028,803.8,740.5,125,125,125,0,0,0,0.135,0.122,0.144,803.8,740.5,903.1,990,990,990,967.6,967.4,968,22.4,22,22.6,0.444,0.386,0.535,0.328,0.296,0.376,0.015,0.013,0.017,1.02,0.957,1.16,0.046,0.042,0.053,21.37,20.85,21.68,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.63,39.65,51.56,43.98,38.67,48.2,0,0,0,0,0,0,0.863,0,0.076,0.13,0.86,0.14,46.4
1050271200000,2003,4,2002,7,28,7,0.798,0.0756,0.647,31747.5,192.8,192.8,189,4,4,4,1319,1083,1544,1194,957.6,125,125,125,124.9,0,319,0.0961,0.081,0.115,1069,957.6,1100,990,990,990,968.9,968.2,969.6,21.1,20.4,21.8,0.791,0.585,0.908,0.589,0.402,0.648,0.028,0.018,0.032,1.67,1.25,1.86,0.08,0.057,0.091,19.42,18.52,20.59,0.954,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.936,48.46,46.19,50.53,47.24,45.27,48.2,0,0,0,0,0,0,1.05,0,0.151,0.095,0.81,0.19,39.8
1050876000000,2003,4,2002,7,29,7,1.07,0.0895,0.665,30017.2,184,184,178.7,4,4,4,1767,1612,1882,1619,1464,148,148,148,518.9,364,634,0.084,0.0786,0.0918,1100,1100,1100,990,990,990,970.3,969.8,970.7,19.7,19.3,20.2,0.924,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.78,17.41,18.29,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.58,44.56,46.94,44.67,43.67,46,0,0,0,0,0,0,0.993,0,0.405,0.084,0.62,0.38,28.1
1051480800000,2003,4,2002,7,30,7,1.15,0.105,0.665,29267.4,175.5,175.5,174.2,4,4,4,1896,1858,1914,1723,1666,173.1,148,192,623.1,566,666,0.0914,0.0773,0.103,1100,1100,1100,990,990,990,970.8,970.6,970.8,19.2,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.36,17.3,17.48,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.44,44.29,44.78,43.55,43.4,43.88,0,0,0,0,0,0,0.968,0,0.485,0.091,0.58,0.42,25.4
1052085600000,2003,5,2002,8,31,7,1.06,0.116,0.665,30131.2,182.5,182.5,179.4,4,4,4,1748,1658,1834,1556,1466,192,192,192,455.9,366,542,0.11,0.105,0.116,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.84,17.56,18.14,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.75,44.99,46.55,44.84,44.09,45.62,0,0,0,0,0,0,0.996,0,0.395,0.11,0.63,0.37,28.4
1052690400000,2003,5,2002,8,32,7,0.932,0.116,0.665,31344,189.8,189.8,186.6,4,4,4,1541,1455,1628,1349,1263,192,192,192,249.1,163,336,0.125,0.118,0.132,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.897,0.866,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.091,0.088,0.093,18.54,18.24,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.59,46.81,48.41,46.64,45.87,47.44,0,0,0,0,0,0,1.04,0,0.267,0.12,0.71,0.29,33.6
1053295200000,2003,5,2002,8,33,7,0.792,0.116,0.648,32030,192.8,192.8,190.7,4,4,4,1310,1189,1427,1118,997.3,192,192,192,45.57,0,135,0.147,0.135,0.161,1072,997.3,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.775,0.646,0.854,0.586,0.422,0.648,0.028,0.02,0.031,1.65,1.35,1.8,0.078,0.063,0.087,19.47,18.95,20.16,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.77,47.09,49.84,47.66,46.15,48.2,0,0,0,0,0,0,1.06,0,0.144,0.15,0.82,0.18,40.4
1053900000000,2003,5,2002,8,34,7,0.647,0.113,0.534,28175.6,179.6,179.6,167.7,4,4,4,1070,995.5,1153,882.1,826,187.6,161,192,0,0,0,0.176,0.162,0.189,882.1,826,961,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.523,0.472,0.596,0.366,0.339,0.404,0.017,0.015,0.019,1.13,1.03,1.27,0.052,0.047,0.059,20.75,20.35,21.07,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.81,40.58,45.81,41.93,39.65,44.89,0,0,0,0,0,0,0.932,0,0.113,0.17,0.83,0.17,43.5
1054504800000,2003,6,2002,9,35,7,0.559,0.0974,0.462,24792.5,157.3,157.3,147.6,4,3,3.2857142857142856,924.9,878,973.6,763.9,717,161,161,161,0,0,0,0.174,0.165,0.183,763.9,717,812.6,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.413,0.37,0.457,0.307,0.28,0.332,0.014,0.012,0.015,0.98,0.915,1.03,0.044,0.041,0.046,21.42,21.2,21.67,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.3,39.59,51.91,45.48,38.61,48.2,0,0,0,0,0,0,0.82,0,0.097,0.17,0.83,0.17,44.4
1055109600000,2003,6,2002,9,36,7,0.501,0.0974,0.404,22630.4,140.5,140.5,134.7,3,3,3,828.6,800.1,863.4,667.6,639.1,161,161,161,0,0,0,0.194,0.186,0.201,667.6,639.1,702.4,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.342,0.326,0.362,0.247,0.228,0.27,0.011,0.01,0.012,0.832,0.784,0.891,0.037,0.034,0.039,21.95,21.76,22.12,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.82,44.16,47.8,44.9,43.27,46.84,0,0,0,0,0,0,0.748,0,0.097,0.19,0.81,0.19,45.2
1055714400000,2003,6,2002,9,37,7,0.465,0.0974,0.367,20857.5,128.4,128.4,124.2,3,3,3,768.6,739.6,792.2,607.6,578.6,161,161,161,0,0,0,0.21,0.203,0.218,607.6,578.6,631.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.308,0.292,0.322,0.207,0.188,0.223,0.009,0.0081,0.0097,0.731,0.682,0.771,0.032,0.029,0.034,22.29,22.16,22.46,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.25,40.47,43.69,41.38,39.54,42.81,0,0,0,0,0,0,0.69,0,0.098,0.21,0.79,0.21,44.9
1056319200000,2003,6,2002,9,38,7,0.42,0.0974,0.323,18431.3,116.3,116.3,109.7,3,3,3,694.9,663.3,727.9,533.9,502.3,161,161,161,0,0,0,0.232,0.221,0.243,533.9,502.3,566.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.266,0.248,0.285,0.158,0.137,0.18,0.0068,0.0058,0.0077,0.607,0.553,0.662,0.026,0.024,0.029,22.71,22.53,22.89,0.949,0.946,0.952,0.972,0.97,0.975,0.923,0.918,0.928,37.63,35.58,39.73,36.57,34.51,38.76,0,0,0,0,0,0,0.609,0,0.097,0.23,0.77,0.23,43.9
1056924000000,2003,6,2002,9,39,7,0.379,0.11,0.268,15725.3,101.8,101.8,93.6,3,2,2.142857142857143,626,599.1,654.3,443.6,413.1,182.4,161,186,0,0,0,0.292,0.246,0.31,443.6,413.1,493.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.219,0.206,0.243,0.108,0.094,0.132,0.0046,0.004,0.0056,0.553,0.521,0.594,0.023,0.022,0.025,23.04,22.93,23.18,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,45.36,34.99,49.38,44.38,33.94,48.2,0,0,0,0,0,0,0.52,0,0.111,0.29,0.71,0.29,41.5
1057528800000,2003,7,2002,10,40,7,0.343,0.112,0.23,13646.8,86.29,86.29,81.23,2,2,2,566.3,543.6,590.6,380.3,357.6,186,186,186,0,0,0,0.329,0.315,0.342,380.3,357.6,404.6,990,990,990,966.1,966,966.3,23.9,23.7,24,0.194,0.186,0.203,0.0785,0.0678,0.09,0.0033,0.0028,0.0038,0.472,0.438,0.508,0.02,0.018,0.021,23.38,23.23,23.52,0.952,0.95,0.955,0.978,0.974,0.98,0.931,0.925,0.936,41.52,39.15,44.03,40.62,38.14,43.15,0,0,0,0,0,0,0.451,0,0.113,0.33,0.67,0.33,39.8
1058133600000,2003,7,2002,10,41,7,0.312,0.112,0.2,11811.6,74.65,74.65,70.31,2,2,2,515.9,496.8,536.2,329.9,310.8,186,186,186,0,0,0,0.361,0.347,0.374,329.9,310.8,350.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.17,0.183,0.0547,0.0457,0.0643,0.0023,0.0019,0.0027,0.396,0.368,0.427,0.016,0.015,0.018,23.68,23.56,23.8,0.946,0.943,0.949,0.97,0.97,0.973,0.918,0.914,0.923,36.22,34.19,38.38,35.15,33.16,37.32,0,0,0,0,0,0,0.391,0,0.112,0.36,0.64,0.36,37.9
1058738400000,2003,7,2002,10,42,7,0.286,0.112,0.174,10308.2,65.01,65.01,61.36,2,2,2,473.2,457.2,490.5,287.2,271.2,186,186,186,0,0,0,0.393,0.379,0.407,287.2,271.2,304.5,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.156,0.167,0.0346,0.027,0.0427,0.0014,0.0011,0.0018,0.332,0.308,0.358,0.014,0.013,0.015,23.94,23.83,24.03,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,31.63,29.87,33.51,30.68,28.97,32.51,0,0,0,0,0,0,0.341,0,0.112,0.39,0.61,0.39,36
1059343200000,2003,7,2002,10,43,7,0.264,0.104,0.159,9485.08,59.47,59.47,56.46,2,2,2,436.2,419.7,452,263.5,250.4,172.7,155,186,0,0,0,0.395,0.359,0.426,263.5,250.4,276.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.152,0.148,0.155,0.0234,0.0172,0.0296,0.00096,0.0007,0.0012,0.295,0.277,0.314,0.012,0.011,0.013,24.14,24.07,24.22,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.1,27.59,30.66,28.23,26.76,29.74,0,0,0,0,0,0,0.314,0,0.105,0.39,0.6,0.4,35.9
1059948000000,2003,8,2002,11,44,7,0.241,0.0937,0.148,8782.57,55.66,55.66,52.28,2,1,1.8571428571428572,399.1,384.4,414,244.1,229.4,155,155,155,0,0,0,0.389,0.374,0.403,244.1,229.4,259,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.138,0.148,0.0172,0.0153,0.0212,0.0007,0.00062,0.00087,0.29,0.256,0.406,0.012,0.01,0.016,24.32,24.25,24.4,0.933,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.87,25.89,52.32,29.58,25.11,48.2,0,0,0,0,0,0,0.29,0,0.093,0.39,0.61,0.39,36.4
1060552800000,2003,8,2002,11,45,7,0.222,0.0937,0.128,7915.62,48.2,48.2,47.12,1,1,1,367.4,355.2,379.8,212.4,200.2,155,155,155,0,0,0,0.422,0.408,0.436,212.4,200.2,224.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.136,0.0138,0.0128,0.0149,0.00056,0.00051,0.0006,0.375,0.353,0.397,0.015,0.014,0.016,24.39,24.3,24.47,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.61,45.87,51.37,47.12,44.95,48.2,0,0,0,0,0,0,0.262,0,0.094,0.42,0.58,0.42,35.7
1061157600000,2003,8,2002,11,46,7,0.206,0.0937,0.112,6985.26,44.03,44.03,41.58,1,1,1,340.4,329.7,351.1,185.4,174.7,155,155,155,0,0,0,0.456,0.442,0.47,185.4,174.7,196.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.119,0.126,0.0115,0.0106,0.0124,0.00046,0.00042,0.0005,0.327,0.308,0.346,0.013,0.012,0.014,24.57,24.5,24.64,0.951,0.947,0.954,0.979,0.976,0.98,0.931,0.925,0.935,42.47,40.01,44.93,41.58,39.05,44.03,0,0,0,0,0,0,0.231,0,0.094,0.45,0.54,0.46,33.9
1061762400000,2003,8,2002,11,47,7,0.192,0.0937,0.0984,6071.69,38.18,38.18,36.14,1,1,1,317.6,308.7,326.2,162.6,153.7,155,155,155,0,0,0,0.488,0.475,0.502,162.6,153.7,171.2,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.117,0.00957,0.00881,0.0103,0.00038,0.00035,0.00041,0.286,0.27,0.301,0.011,0.011,0.012,24.73,24.67,24.79,0.943,0.941,0.946,0.971,0.97,0.974,0.916,0.912,0.922,37.21,35.14,39.18,36.14,34.09,38.18,0,0,0,0,0,0,0.201,0,0.0936,0.49,0.51,0.49,31.6
1062367200000,2003,9,2002,12,48,7,0.177,0.0714,0.106,6611.52,42.2,42.2,39.35,1,1,1,292.8,281.1,304.6,174.8,163.1,118,118,118,0,0,0,0.403,0.387,0.42,174.8,163.1,186.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.119,0.0106,0.00961,0.0116,0.00042,0.00038,0.00046,0.304,0.283,0.325,0.012,0.011,0.013,24.82,24.75,24.89,0.947,0.943,0.951,0.976,0.971,0.98,0.924,0.916,0.932,40.31,37.55,43.06,39.35,36.46,42.2,0,0,0,0,0,0,0.219,0,0.071,0.4,0.6,0.4,37.4
1062972000000,2003,9,2002,12,49,7,0.162,0.0714,0.0907,5618.25,35.62,35.62,33.44,1,1,1,267.9,258.9,277.5,149.9,140.9,118,118,118,0,0,0,0.441,0.425,0.456,149.9,140.9,159.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.0085,0.00773,0.00931,0.00034,0.00031,0.00037,0.26,0.243,0.277,0.01,0.0096,0.011,24.97,24.91,25.02,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.48,32.35,36.72,33.44,31.38,35.62,0,0,0,0,0,0,0.186,0,0.0713,0.44,0.56,0.44,34.7
1063576800000,2003,9,2002,12,50,7,0.15,0.0714,0.0784,4839.3,30.69,30.69,28.81,1,1,1,247.7,240.1,255.9,129.7,122,118,118,118,0,0,0,0.477,0.461,0.492,129.7,122,137.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0989,0.0963,0.102,0.00677,0.00612,0.00747,0.00027,0.00024,0.0003,0.223,0.21,0.238,0.0088,0.0083,0.0094,25.09,25.04,25.15,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,29.7,27.9,31.63,28.81,27.06,30.69,0,0,0,0,0,0,0.16,0,0.0716,0.48,0.52,0.48,32.3
1064181600000,2003,9,2002,12,51,7,0.14,0.0714,0.0685,4205.06,26.49,26.49,25.03,1,1,1,231.3,225.6,237.6,113.3,107.6,118,118,118,0,0,0,0.51,0.497,0.523,113.3,107.6,119.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0932,0.0911,0.0954,0.00538,0.00489,0.00592,0.00021,0.00019,0.00023,0.194,0.184,0.205,0.0076,0.0072,0.0081,25.22,25.17,25.26,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,25.8,24.43,27.31,25.03,23.7,26.49,0,0,0,0,0,0,0.139,0,0.0715,0.51,0.49,0.51,30
1064786400000,2003,9,2002,12,52,7,0.132,0.0623,0.0698,4300.92,27.37,27.37,25.6,1,1,1,218.4,213.8,223.7,115.4,103.7,103,97,118,0,0,0,0.471,0.441,0.532,115.4,103.7,122.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0926,0.0898,0.0948,0.00556,0.00457,0.00619,0.00022,0.00018,0.00024,0.196,0.177,0.209,0.0077,0.0069,0.0082,25.29,25.27,25.32,0.922,0.914,0.927,0.97,0.97,0.97,0.894,0.887,0.899,26.39,23.52,28.22,25.6,22.81,27.37,0,0,0,0,0,0,0.142,0,0.0622,0.47,0.53,0.47,32.6
1065391200000,2003,10,2003,1,1,7,0.126,0.0587,0.0673,4146.04,25.64,25.64,24.68,1,1,1,208.3,204.2,212.4,111.3,107.2,97,97,97,0,0,0,0.466,0.457,0.475,111.3,107.2,115.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0907,0.0893,0.0922,0.00521,0.00486,0.00556,0.0002,0.00019,0.00022,0.189,0.181,0.196,0.0074,0.0071,0.0077,25.36,25.33,25.39,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.888,0.894,25.44,24.45,26.43,24.68,23.72,25.64,0,0,0,0,0,0,0.137,0,0.0587,0.47,0.53,0.47,32.9
1065996000000,2003,10,2003,1,2,7,0.122,0.0587,0.0634,572.315,23.85,23.85,3.407,1,1,1,201.8,198.8,204.8,104.8,101.8,97,97,97,0,0,0,0.481,0.474,0.488,104.8,101.8,107.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0873,0.0895,0.00466,0.0044,0.00491,0.00018,0.00017,0.00019,0.177,0.172,0.182,0.0069,0.0067,0.0071,25.41,25.39,25.43,0.131,0,0.916,0.139,0,0.97,0.127,0,0.889,3.512,0,24.58,3.407,0,23.85,0,6,0,0,0.857,0,0.0189,0.857,0.0586,0.48,0.52,0.48,4.69
1066600800000,2003,10,2003,1,3,7,0.123,0.0587,0.0643,2304.59,24.17,24.17,13.72,1,1,1,203.3,198.8,206.2,106.3,101.8,97,97,97,0,0,0,0.477,0.471,0.488,106.3,101.8,109.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0873,0.0899,0.00479,0.0044,0.00503,0.00019,0.00017,0.0002,0.18,0.172,0.185,0.007,0.0067,0.0072,25.4,25.38,25.43,0.524,0,0.917,0.554,0,0.97,0.508,0,0.89,14.14,0,24.91,13.72,0,24.17,0,3,0,0,0.429,0,0.0762,0.429,0.0587,0.48,0.52,0.48,18.7
1067205600000,2003,10,2003,1,4,7,0.115,0.0535,0.0617,1284.34,26.86,26.86,7.645,1,1,1,190.4,186.5,195.8,102,91.1,88.43,67,97,0,0,0,0.464,0.358,0.516,102,91.1,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.0836,0.0903,0.00442,0.00349,0.00597,0.00017,0.00014,0.00023,0.171,0.153,0.201,0.0067,0.006,0.0079,25.41,25.37,25.43,0.264,0,0.925,0.277,0,0.97,0.256,0,0.897,7.881,0,27.69,7.645,0,26.86,0,5,0,0,0.714,0,0.0425,0.714,0.0533,0.47,0.54,0.46,11.2
1067810400000,2003,11,2003,2,5,7,0.115,0.0405,0.0744,4622.83,28,28,27.52,1,1,1,190,186.2,191.9,123,119.2,67,67,67,0,0,0,0.353,0.349,0.36,123,119.2,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0899,0.092,0.0062,0.00588,0.00637,0.00024,0.00023,0.00025,0.206,0.199,0.21,0.0081,0.0078,0.0082,25.37,25.37,25.37,0.927,0.924,0.928,0.97,0.97,0.97,0.899,0.897,0.901,28.37,27.41,28.86,27.52,26.59,28,0,0,0,0,0,0,0.153,0,0.0406,0.35,0.65,0.35,40.2
1068415200000,2003,11,2003,2,6,7,0.118,0.0405,0.077,4796.6,29.81,29.81,28.55,1,1,1,194.3,188.4,199.6,127.3,121.4,67,67,67,0,0,0,0.345,0.336,0.356,127.3,121.4,132.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0907,0.0947,0.00657,0.00607,0.00702,0.00026,0.00024,0.00027,0.214,0.203,0.223,0.0084,0.0079,0.0087,25.37,25.37,25.38,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.43,27.96,30.73,28.55,27.12,29.81,0,0,0,0,0,0,0.159,0,0.041,0.34,0.65,0.35,40.6
1069020000000,2003,11,2003,2,7,7,0.121,0.0361,0.0848,5311.7,34.91,34.91,31.62,1,1,1,200,195.5,204.2,140.3,128.5,59.71,50,67,0,0,0,0.299,0.245,0.343,140.3,128.5,154.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0932,0.1,0.00767,0.00667,0.00886,0.0003,0.00026,0.00035,0.236,0.216,0.26,0.0092,0.0084,0.01,25.35,25.31,25.38,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.902,0.912,32.6,29.73,35.98,31.62,28.84,34.91,0,0,0,0,0,0,0.176,0,0.0362,0.3,0.7,0.3,43.9
1069624800000,2003,11,2003,2,8,7,0.128,0.0302,0.0974,6130.28,37.04,37.04,36.49,1,1,1,211,207.8,213.3,161,157.8,50,50,50,0,0,0,0.237,0.234,0.241,161,157.8,163.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.101,0.103,0.00944,0.00916,0.00963,0.00037,0.00036,0.00038,0.272,0.266,0.276,0.011,0.01,0.011,25.26,25.24,25.29,0.942,0.941,0.943,0.971,0.97,0.972,0.915,0.913,0.916,37.58,36.82,38.1,36.49,35.72,37.04,0,0,0,0,0,0,0.203,0,0.0306,0.24,0.76,0.24,47.9
1070229600000,2003,12,2003,3,9,7,0.128,0.0357,0.0927,5814.06,35.71,35.71,34.61,1,1,1,212.2,207,217.1,153.2,148,59,59,59,0,0,0,0.278,0.272,0.285,153.2,148,158.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0994,0.103,0.00878,0.00833,0.00919,0.00034,0.00033,0.00036,0.259,0.25,0.268,0.01,0.0098,0.011,25.27,25.23,25.31,0.94,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.68,34.44,36.81,34.61,33.4,35.71,0,0,0,0,0,0,0.192,0,0.0353,0.28,0.72,0.28,45.4
1070834400000,2003,12,2003,3,10,7,0.131,0.0357,0.0957,6012.88,37.97,37.97,35.79,1,1,1,217.3,207.2,226.4,158.3,148.2,59,59,59,0,0,0,0.272,0.261,0.285,158.3,148.2,167.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0995,0.106,0.0092,0.00835,0.00998,0.00036,0.00033,0.00039,0.268,0.25,0.285,0.011,0.0098,0.011,25.23,25.16,25.31,0.941,0.938,0.944,0.971,0.97,0.974,0.914,0.91,0.919,36.86,34.5,38.99,35.79,33.47,37.97,0,0,0,0,0,0,0.199,0,0.0353,0.27,0.73,0.27,45.9
1071439200000,2003,12,2003,3,11,7,0.141,0.0357,0.106,6679.41,40.76,40.76,39.76,1,1,1,233.6,229.4,237.6,174.6,170.4,59,59,59,0,0,0,0.253,0.248,0.257,174.6,170.4,178.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.107,0.11,0.0106,0.0102,0.0109,0.00042,0.0004,0.00043,0.298,0.29,0.305,0.012,0.011,0.012,25.1,25.07,25.13,0.946,0.945,0.948,0.977,0.975,0.979,0.925,0.922,0.928,40.67,39.7,41.62,39.76,38.72,40.76,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
1072044000000,2003,12,2003,3,12,7,0.148,0.0357,0.113,7153.33,43.61,43.61,42.58,1,1,1,245.4,239,249.9,186.4,180,59,59,59,0,0,0,0.24,0.236,0.247,186.4,180,190.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.111,0.115,0.0116,0.011,0.012,0.00046,0.00044,0.00047,0.319,0.307,0.327,0.013,0.012,0.013,25.01,24.97,25.06,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,43.45,41.94,44.5,42.58,41.1,43.61,0,0,0,0,0,0,0.237,0,0.035,0.24,0.76,0.24,48.3
1072648800000,2003,12,2003,3,13,7,0.156,0.0405,0.115,7291.49,44.06,44.06,43.4,1,1,1,257.2,249.9,264.9,190.2,184,67,59,73,0,0,0,0.26,0.234,0.284,190.2,184,192.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.114,0.117,0.0119,0.0114,0.0121,0.00047,0.00045,0.00048,0.327,0.316,0.33,0.013,0.013,0.013,24.94,24.91,24.97,0.952,0.95,0.952,0.98,0.98,0.98,0.933,0.931,0.933,44.29,42.77,44.95,43.4,41.91,44.06,0,0,0,0,0,0,0.241,0,0.041,0.26,0.74,0.26,46.7
1073253600000,2004,1,2003,4,14,7,0.171,0.0442,0.127,7904.21,50.88,50.88,47.05,2,1,1.1428571428571428,283.1,265.2,306.2,210.1,192.2,73,73,73,0,0,0,0.258,0.238,0.275,210.1,192.2,233.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.117,0.131,0.0136,0.0121,0.0156,0.00054,0.00048,0.00062,0.34,0.247,0.387,0.014,0.0098,0.015,24.83,24.73,24.91,0.951,0.924,0.959,0.979,0.97,0.98,0.931,0.896,0.94,44.89,26.23,52.01,43.41,25.44,48.2,0,0,0,0,0,0,0.261,0,0.044,0.26,0.74,0.26,46.2
1073858400000,2004,1,2003,4,15,7,0.209,0.0442,0.165,10027.5,65.74,65.74,59.69,2,2,2,346.4,316.3,374.3,273.4,243.3,73,73,73,0,0,0,0.211,0.195,0.231,273.4,243.3,301.3,990,990,990,965.1,965,965.3,24.9,24.7,25,0.145,0.135,0.155,0.0284,0.0164,0.0412,0.0011,0.00066,0.0017,0.301,0.258,0.342,0.012,0.01,0.014,24.57,24.39,24.76,0.934,0.927,0.94,0.97,0.97,0.97,0.906,0.899,0.912,30.77,27.39,33.88,29.84,26.57,32.87,0,0,0,0,0,0,0.332,0,0.044,0.21,0.79,0.21,48
1074463200000,2004,1,2003,4,16,7,0.256,0.0442,0.212,12835.6,84.35,84.35,76.4,2,2,2,423.1,386.6,458.8,350.1,313.6,73,73,73,0,0,0,0.173,0.159,0.189,350.1,313.6,385.8,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.172,0.16,0.185,0.0642,0.047,0.0811,0.0026,0.0019,0.0033,0.416,0.361,0.469,0.017,0.015,0.019,24.08,23.87,24.31,0.948,0.942,0.953,0.975,0.97,0.98,0.924,0.914,0.934,39.18,35.23,43.04,38.2,34.17,42.17,0,0,0,0,0,0,0.424,0,0.044,0.17,0.83,0.17,50.1
1075068000000,2004,1,2003,4,17,7,0.314,0.0452,0.268,15830.3,102.3,102.3,94.23,3,2,2.142857142857143,518.5,470,573.4,443.8,397,74.71,73,85,0,0,0,0.144,0.132,0.155,443.8,397,488.4,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.207,0.189,0.227,0.108,0.0864,0.13,0.0045,0.0036,0.0054,0.542,0.486,0.614,0.023,0.02,0.026,23.53,23.3,23.8,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,46.33,35.15,52.45,44.68,34.1,48.2,0,0,0,0,0,0,0.523,0,0.046,0.14,0.85,0.15,50.4
1075672800000,2004,2,2003,5,18,7,0.395,0.0514,0.343,19829.5,130.6,130.6,118,3,3,3,652.6,593.3,718,567.6,508.3,85,85,85,0,0,0,0.131,0.118,0.143,567.6,508.3,633,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.272,0.239,0.31,0.18,0.141,0.224,0.0077,0.0059,0.0096,0.65,0.551,0.761,0.028,0.023,0.033,22.84,22.47,23.18,0.952,0.947,0.956,0.976,0.97,0.98,0.929,0.919,0.937,40.31,36.48,44.43,39.34,35.38,43.55,0,0,0,0,0,0,0.656,0,0.052,0.13,0.87,0.13,50.2
1076277600000,2004,2,2003,5,19,7,0.498,0.06,0.438,24137.2,159.3,159.3,143.7,4,3,3.142857142857143,823,745.1,917.4,723.7,660.1,99.29,85,105,0,0,0,0.12,0.11,0.133,723.7,660.1,812.4,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.37,0.325,0.442,0.282,0.242,0.332,0.012,0.01,0.015,0.906,0.806,1.01,0.04,0.035,0.045,21.9,21.44,22.31,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.932,0.938,47.56,40.73,52.26,46,39.81,48.2,0,0,0,0,0,0,0.798,0,0.06,0.12,0.88,0.12,48.5
1076882400000,2004,2,2003,5,20,7,0.63,0.069,0.561,29722,183.7,183.7,176.9,4,4,4,1042,952.1,1115,927.6,847.1,114.1,105,137,0,0,0,0.109,0.0979,0.125,927.6,847.1,977.7,990,990,990,968,967.7,968.3,22,21.7,22.3,0.549,0.473,0.6,0.388,0.349,0.412,0.018,0.016,0.019,1.19,1.05,1.28,0.054,0.047,0.059,20.78,20.45,21.24,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.13,42.1,46.85,44.23,41.26,45.92,0,0,0,0,0,0,0.983,0,0.069,0.11,0.89,0.11,47.2
1077487200000,2004,2,2003,5,21,7,0.708,0.0829,0.625,31959.8,192.8,192.8,190.2,4,4,4,1170,1134,1206,1033,996.8,137,137,137,0,0,0,0.117,0.114,0.121,1033,996.8,1069,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.681,0.628,0.734,0.498,0.421,0.579,0.023,0.019,0.027,1.46,1.33,1.61,0.068,0.061,0.075,20.1,19.84,20.35,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,48.61,47.53,49.67,47.56,46.58,48.2,0,0,0,0,0,0,1.06,0,0.083,0.12,0.88,0.12,45.1
1078092000000,2004,3,2003,6,22,7,0.781,0.111,0.653,32260.7,192.8,192.8,192,4,4,4,1291,1221,1387,1108,1038,183,183,183,28.43,0,104,0.142,0.132,0.15,1080,1038,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.779,0.705,0.841,0.603,0.508,0.648,0.028,0.024,0.031,1.68,1.5,1.79,0.079,0.07,0.086,19.51,19.09,19.91,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.25,48.35,50.03,48.01,47.39,48.2,0,0,0,0,0,0,1.07,0,0.128,0.14,0.84,0.16,41.3
1078696800000,2004,3,2003,6,23,7,0.902,0.111,0.665,31648.4,191.5,191.5,188.4,4,4,4,1491,1408,1592,1308,1225,183,183,183,208.3,125,309,0.123,0.115,0.13,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.881,0.849,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.71,18.36,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.06,47.13,48.85,47.1,46.19,47.87,0,0,0,0,0,0,1.05,0,0.237,0.12,0.74,0.26,35.1
1079301600000,2004,3,2003,6,24,7,1.1,0.111,0.665,29693.7,183.3,183.3,176.7,4,4,4,1826,1635,2070,1643,1452,183,183,183,543.3,352,787,0.101,0.0884,0.112,1100,1100,1100,990,990,990,970.5,969.9,971.3,19.5,18.7,20.1,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.096,0.093,0.1,17.6,16.86,18.22,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.09,43.08,46.75,44.19,42.22,45.82,0,0,0,0,0,0,0.982,0,0.435,0.1,0.6,0.4,27
1079906400000,2004,3,2003,6,25,7,1.54,0.111,0.665,26189.4,165.8,165.8,155.9,4,4,4,2553,2190,2938,2370,2007,183,183,183,1270,907,1655,0.0724,0.0623,0.0836,1100,1100,1100,990,990,990,972.4,971.6,973.4,17.6,16.6,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.69,14.76,16.57,0.944,0.94,0.947,0.976,0.97,0.98,0.921,0.912,0.928,39.94,37.4,42.3,38.97,36.3,41.45,0,0,0,0,0,0,0.866,0,0.875,0.072,0.43,0.57,17
1080511200000,2004,3,2003,6,26,7,2.09,0.122,0.665,22281.7,141.2,141.2,132.6,4,4,4,3461,3088,3753,3259,2905,202.4,183,217,2159,1805,2436,0.0585,0.0542,0.0621,1100,1100,1100,990,990,990,974.5,973.7,975.2,15.5,14.8,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.59,12.97,14.4,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,34.18,32.48,36.4,33.16,31.51,35.31,0,0,0,0,0,0,0.737,0,1.425,0.058,0.32,0.68,10.7
1081116000000,2004,4,2003,7,27,7,2.37,0.138,0.665,20504.6,124.5,124.5,122.1,4,4,4,3926,3818,3984,3697,3601,228.1,217,295,2597,2501,2662,0.0581,0.0545,0.0741,1100,1100,1100,990,990,990,975.5,975.3,975.6,14.5,14.4,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.6,12.48,12.83,0.925,0.924,0.927,0.97,0.97,0.97,0.898,0.897,0.9,31.46,31.11,32.1,30.51,30.18,31.13,0,0,0,0,0,0,0.678,0,1.705,0.058,0.28,0.72,8.65
1081720800000,2004,4,2003,7,28,7,2.39,0.178,0.665,20376.5,122.4,122.4,121.3,4,4,4,3959,3909,3988,3664,3614,295,295,295,2564,2514,2593,0.0745,0.074,0.0755,1100,1100,1100,990,990,990,975.6,975.5,975.7,14.4,14.3,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.53,12.47,12.64,0.925,0.924,0.926,0.97,0.97,0.97,0.897,0.897,0.898,31.26,31.09,31.55,30.32,30.15,30.61,0,0,0,0,0,0,0.674,0,1.725,0.074,0.28,0.72,8.53
1082325600000,2004,4,2003,7,29,7,2.28,0.178,0.665,21090.3,128.3,128.3,125.5,4,4,4,3774,3654,3879,3479,3359,295,295,295,2379,2259,2484,0.0782,0.0761,0.0807,1100,1100,1100,990,990,990,975.2,974.9,975.4,14.8,14.6,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.92,12.7,13.18,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.899,0.902,32.35,31.73,33.06,31.38,30.78,32.07,0,0,0,0,0,0,0.697,0,1.615,0.078,0.29,0.71,9.25
1082930400000,2004,4,2003,7,30,7,2.09,0.183,0.665,22298.9,136.3,136.3,132.7,4,4,4,3455,3295,3607,3152,2974,302.4,295,321,2053,1874,2212,0.0877,0.0818,0.0974,1100,1100,1100,990,990,990,974.5,974.2,974.8,15.5,15.2,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.6,13.28,13.94,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.21,33.33,35.14,33.18,32.33,34.09,0,0,0,0,0,0,0.737,0,1.425,0.088,0.32,0.68,10.7
1083535200000,2004,5,2003,8,31,7,1.83,0.194,0.665,24026.9,148.6,148.6,143,4,4,4,3024,2818,3232,2703,2497,321,321,321,1603,1397,1811,0.106,0.0993,0.114,1100,1100,1100,990,990,990,973.6,973.1,974.1,16.4,15.9,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.56,14.07,15.05,0.938,0.935,0.941,0.971,0.97,0.972,0.911,0.907,0.915,36.84,35.5,38.21,35.75,34.44,37.14,0,0,0,0,0,0,0.795,0,1.165,0.11,0.36,0.64,13.1
1084140000000,2004,5,2003,8,32,7,1.56,0.194,0.665,26086.4,160.1,160.1,155.3,4,4,4,2576,2403,2751,2255,2082,321,321,321,1155,982,1330,0.125,0.117,0.134,1100,1100,1100,990,990,990,972.5,972.1,972.9,17.5,17.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.64,15.21,16.05,0.944,0.942,0.945,0.976,0.973,0.978,0.92,0.917,0.924,39.79,38.64,40.92,38.82,37.61,40.02,0,0,0,0,0,0,0.863,0,0.895,0.12,0.43,0.57,16.7
1084744800000,2004,5,2003,8,33,7,1.31,0.182,0.665,27955,171.6,171.6,166.4,4,4,4,2167,1974,2346,1865,1698,301.7,276,321,765.1,598,925,0.139,0.131,0.148,1100,1100,1100,990,990,990,971.5,971,971.9,18.5,18.1,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.63,16.19,17.11,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.46,41.29,43.76,41.6,40.41,42.89,0,0,0,0,0,0,0.924,0,0.645,0.14,0.51,0.49,21.3
1085349600000,2004,5,2003,8,34,7,1.07,0.167,0.665,30043.8,183.7,183.7,178.8,4,4,4,1763,1622,1914,1487,1346,276,276,276,386.9,246,538,0.157,0.144,0.17,1100,1100,1100,990,990,990,970.3,969.9,970.8,19.7,19.2,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.098,17.8,17.3,18.26,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.62,44.29,46.86,44.71,43.4,45.92,0,0,0,0,0,0,0.994,0,0.405,0.16,0.62,0.38,28.1
1085954400000,2004,5,2003,8,35,7,0.886,0.133,0.665,31772.8,192.8,192.8,189.1,4,4,4,1466,1341,1579,1246,1131,219.4,210,276,146,31,227,0.15,0.137,0.175,1100,1100,1100,990,990,990,969.4,969,969.7,20.6,20.3,21,0.876,0.825,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.092,18.8,18.4,19.26,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.29,47.23,49.5,47.28,46.29,48.2,0,0,0,0,0,0,1.05,0,0.221,0.15,0.75,0.25,35.9
1086559200000,2004,6,2003,9,36,7,0.694,0.127,0.567,29328.2,192.6,192.6,174.6,4,4,4,1147,1031,1284,936.8,820.7,210,210,210,0,0,0,0.184,0.163,0.204,936.8,820.7,1074,990,990,990,968.4,968,968.8,21.6,21.2,22,0.598,0.477,0.774,0.416,0.336,0.591,0.019,0.015,0.028,1.27,1.03,1.66,0.059,0.047,0.078,20.37,19.55,20.97,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,44.56,40.23,49.12,43.64,39.28,48.14,0,0,0,0,0,0,0.97,0,0.127,0.18,0.82,0.18,42.3
1087164000000,2004,6,2003,9,37,7,0.566,0.127,0.439,23625.8,144.6,144.6,140.6,3,3,3,935.2,873.8,1003,725.2,663.8,210,210,210,0,0,0,0.225,0.209,0.24,725.2,663.8,793,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.393,0.348,0.451,0.284,0.244,0.323,0.013,0.011,0.015,0.944,0.833,1.07,0.042,0.037,0.048,21.42,21.03,21.77,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.53,45.18,52.12,46.88,44.27,48.2,0,0,0,0,0,0,0.781,0,0.127,0.22,0.78,0.22,41.7
1087768800000,2004,6,2003,9,38,7,0.496,0.127,0.369,20730.8,130.4,130.4,123.4,3,3,3,820.4,784.8,859.3,610.4,574.8,210,210,210,0,0,0,0.256,0.244,0.268,610.4,574.8,649.3,990,990,990,967.2,967,967.3,22.8,22.7,23,0.317,0.297,0.339,0.209,0.185,0.235,0.0092,0.0081,0.01,0.743,0.683,0.809,0.033,0.03,0.036,22.08,21.85,22.28,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.02,39.87,44.34,41.13,38.9,43.45,0,0,0,0,0,0,0.686,0,0.127,0.26,0.74,0.26,41.8
1088373600000,2004,6,2003,9,39,7,0.448,0.119,0.33,18672.9,114.9,114.9,111.1,3,3,3,741.5,704.1,775.7,545.3,518.1,196.3,186,210,0,0,0,0.265,0.251,0.278,545.3,518.1,565.7,990,990,990,966.9,966.7,967,23.1,23,23.3,0.278,0.26,0.292,0.165,0.147,0.179,0.0071,0.0063,0.0078,0.631,0.583,0.668,0.027,0.025,0.029,22.5,22.33,22.7,0.95,0.948,0.952,0.972,0.97,0.975,0.924,0.92,0.927,38.11,36.45,39.3,37.05,35.36,38.3,0,0,0,0,0,0,0.617,0,0.118,0.27,0.74,0.26,41.7
1088978400000,2004,7,2003,10,40,7,0.399,0.112,0.287,16425.8,103.9,103.9,97.77,3,2,2.2857142857142856,660.1,629.4,692.9,474.1,443.4,186,186,186,0,0,0,0.282,0.268,0.296,474.1,443.4,506.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.235,0.218,0.254,0.123,0.108,0.14,0.0052,0.0046,0.006,0.588,0.545,0.637,0.025,0.023,0.027,22.87,22.76,23.01,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.66,34.95,51.7,43.99,33.9,48.2,0,0,0,0,0,0,0.543,0,0.112,0.28,0.72,0.28,41.2
1089583200000,2004,7,2003,10,41,7,0.359,0.112,0.246,14585.3,92.06,92.06,86.82,2,2,2,593.4,567.9,619.9,407.4,381.9,186,186,186,0,0,0,0.314,0.3,0.328,407.4,381.9,433.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.204,0.195,0.213,0.0913,0.0793,0.104,0.0038,0.0033,0.0044,0.512,0.474,0.552,0.022,0.02,0.023,23.22,23.07,23.37,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.3,41.69,46.97,43.41,40.84,46.03,0,0,0,0,0,0,0.482,0,0.113,0.31,0.69,0.31,40.6
1090188000000,2004,7,2003,10,42,7,0.326,0.112,0.213,12624.7,79.92,79.92,75.15,2,2,2,538.4,516.8,560,352.4,330.8,186,186,186,0,0,0,0.346,0.332,0.36,352.4,330.8,374,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.177,0.192,0.0653,0.0551,0.0755,0.0027,0.0023,0.0032,0.43,0.398,0.462,0.018,0.017,0.019,23.55,23.42,23.68,0.949,0.946,0.952,0.973,0.97,0.978,0.923,0.917,0.931,38.6,36.31,40.87,37.57,35.23,39.96,0,0,0,0,0,0,0.417,0,0.113,0.34,0.65,0.35,38.7
1090792800000,2004,7,2003,10,43,7,0.298,0.11,0.188,11151,69.26,69.26,66.37,2,2,2,492.4,474.4,511,310.8,294.1,181.6,155,186,0,0,0,0.369,0.327,0.387,310.8,294.1,325,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.164,0.175,0.0457,0.0378,0.0524,0.0019,0.0016,0.0022,0.367,0.343,0.389,0.015,0.014,0.016,23.82,23.71,23.9,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.911,0.916,34.21,32.39,35.7,33.19,31.42,34.63,0,0,0,0,0,0,0.369,0,0.11,0.37,0.63,0.37,37.4
1091397600000,2004,8,2003,11,44,7,0.271,0.0937,0.178,10604.6,66.96,66.96,63.12,2,2,2,448.8,430.9,467,293.8,275.9,155,155,155,0,0,0,0.346,0.332,0.36,293.8,275.9,312,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.161,0.154,0.167,0.0377,0.0292,0.0463,0.0015,0.0012,0.0019,0.339,0.312,0.367,0.014,0.013,0.015,24.04,23.93,24.15,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.54,30.56,34.52,31.56,29.65,33.48,0,0,0,0,0,0,0.351,0,0.093,0.35,0.66,0.34,39.1
1092002400000,2004,8,2003,11,45,7,0.248,0.0937,0.155,9233.56,58.3,58.3,54.96,2,2,2,410.8,395.6,426.3,255.8,240.6,155,155,155,0,0,0,0.378,0.364,0.392,255.8,240.6,271.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.147,0.142,0.153,0.0205,0.0162,0.027,0.00084,0.00066,0.0011,0.283,0.263,0.305,0.012,0.011,0.012,24.27,24.18,24.36,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.33,26.63,30.05,27.48,25.84,29.15,0,0,0,0,0,0,0.305,0,0.093,0.38,0.63,0.37,37.2
1092607200000,2004,8,2003,11,46,7,0.229,0.0937,0.135,8137.44,50.65,50.65,48.44,2,1,1.1428571428571428,378.6,366.4,391,223.6,211.4,155,155,155,0,0,0,0.409,0.396,0.423,223.6,211.4,236,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.132,0.14,0.0148,0.0137,0.0158,0.0006,0.00055,0.00064,0.372,0.258,0.409,0.015,0.01,0.017,24.33,24.26,24.39,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.939,47.12,26.11,52.7,44.82,25.32,48.2,0,0,0,0,0,0,0.269,0,0.094,0.41,0.59,0.41,35.5
1093212000000,2004,8,2003,11,47,7,0.212,0.0937,0.119,7398.11,46.52,46.52,44.04,1,1,1,351.1,340.4,362.3,196.1,185.4,155,155,155,0,0,0,0.442,0.428,0.455,196.1,185.4,207.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.13,0.0124,0.0115,0.0134,0.0005,0.00046,0.00054,0.346,0.327,0.366,0.014,0.013,0.015,24.5,24.42,24.57,0.954,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,44.94,42.47,47.47,44.04,41.62,46.52,0,0,0,0,0,0,0.245,0,0.093,0.44,0.56,0.44,34.9
1093816800000,2004,8,2003,11,48,7,0.197,0.0778,0.119,7447.29,47.98,47.98,44.33,1,1,1,325,312.2,336.9,196.4,179.4,128.6,118,155,0,0,0,0.395,0.357,0.464,196.4,179.4,212.3,990,990,990,965,965,965.1,25,24.9,25,0.124,0.12,0.128,0.0124,0.011,0.0138,0.0005,0.00044,0.00055,0.344,0.316,0.371,0.014,0.013,0.015,24.63,24.58,24.7,0.953,0.949,0.957,0.98,0.978,0.98,0.934,0.928,0.938,45.25,41.08,48.96,44.33,40.19,47.98,0,0,0,0,0,0,0.246,0,0.078,0.39,0.6,0.4,37.8
1094421600000,2004,9,2003,12,49,7,0.179,0.0714,0.108,6753.23,43.01,43.01,40.2,1,1,1,296.3,285.2,308.1,178.3,167.2,118,118,118,0,0,0,0.399,0.383,0.414,178.3,167.2,190.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.12,0.0109,0.00996,0.0119,0.00043,0.0004,0.00048,0.31,0.29,0.331,0.012,0.012,0.013,24.8,24.73,24.87,0.948,0.945,0.952,0.977,0.973,0.98,0.927,0.919,0.933,41.12,38.51,43.89,40.2,37.47,43.01,0,0,0,0,0,0,0.223,0,0.071,0.4,0.6,0.4,37.7
1095026400000,2004,9,2003,12,50,7,0.165,0.0714,0.0939,5821.18,36.59,36.59,34.65,1,1,1,273.2,265.2,281.6,155.2,147.2,118,118,118,0,0,0,0.432,0.419,0.445,155.2,147.2,163.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00894,0.00826,0.00966,0.00035,0.00033,0.00038,0.269,0.255,0.284,0.011,0.01,0.011,24.94,24.89,24.98,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.916,35.72,33.84,37.68,34.65,32.82,36.59,0,0,0,0,0,0,0.192,0,0.0711,0.43,0.57,0.43,35.3
1095631200000,2004,9,2003,12,51,7,0.154,0.0714,0.0831,5137.41,32.38,32.38,30.58,1,1,1,255.4,248,263.3,137.4,130,118,118,118,0,0,0,0.462,0.448,0.476,137.4,130,145.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0991,0.104,0.00743,0.0068,0.0081,0.00029,0.00027,0.00032,0.237,0.224,0.251,0.0094,0.0088,0.0099,25.04,25,25.09,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.53,29.77,33.38,30.58,28.88,32.38,0,0,0,0,0,0,0.17,0,0.0709,0.46,0.54,0.46,33.4
1096236000000,2004,9,2003,12,52,7,0.147,0.0659,0.0812,5026.55,32.49,32.49,29.92,1,1,1,243.3,237.3,247.2,134.3,126.7,109,97,118,0,0,0,0.448,0.4,0.482,134.3,126.7,145.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0998,0.0979,0.103,0.00717,0.00652,0.0081,0.00028,0.00026,0.00032,0.231,0.218,0.249,0.0091,0.0086,0.0098,25.11,25.09,25.14,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.902,0.909,30.85,29,33.5,29.92,28.13,32.49,0,0,0,0,0,0,0.166,0,0.0658,0.45,0.55,0.45,34.2
1096840800000,2004,10,2004,1,1,7,0.139,0.0587,0.0802,4974.31,30.81,30.81,29.61,1,1,1,229.6,223.9,234.9,132.6,126.9,97,97,97,0,0,0,0.423,0.413,0.433,132.6,126.9,137.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0982,0.0962,0.1,0.00702,0.00654,0.00747,0.00028,0.00026,0.00029,0.227,0.217,0.236,0.0089,0.0085,0.0093,25.2,25.15,25.24,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.52,29.2,31.76,29.61,28.32,30.81,0,0,0,0,0,0,0.164,0,0.0588,0.42,0.58,0.42,35.8
1097445600000,2004,10,2004,1,2,7,0.133,0.0587,0.0747,4624.78,28.07,28.07,27.53,1,1,1,220.5,217.1,222.8,123.5,120.1,97,97,97,0,0,0,0.44,0.435,0.447,123.5,120.1,125.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.095,0.0938,0.0958,0.00625,0.00596,0.00645,0.00025,0.00023,0.00025,0.21,0.204,0.215,0.0083,0.008,0.0084,25.27,25.25,25.29,0.927,0.925,0.929,0.97,0.97,0.97,0.9,0.897,0.901,28.38,27.56,28.94,27.53,26.73,28.07,0,0,0,0,0,0,0.153,0,0.0583,0.44,0.56,0.44,34.8
1098050400000,2004,10,2004,1,3,7,0.127,0.0587,0.0681,4195.28,26.28,26.28,24.97,1,1,1,209.6,204.2,215.2,112.6,107.2,97,97,97,0,0,0,0.463,0.451,0.475,112.6,107.2,118.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.0893,0.0931,0.00532,0.00486,0.00579,0.00021,0.00019,0.00023,0.191,0.181,0.201,0.0075,0.0071,0.0079,25.35,25.31,25.39,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.74,24.45,27.09,24.97,23.72,26.28,0,0,0,0,0,0,0.139,0,0.0589,0.46,0.54,0.46,33
1098655200000,2004,10,2004,1,4,7,0.122,0.0587,0.0632,564.626,23.53,23.53,3.361,1,1,1,201.6,199.6,203.4,104.6,102.6,97,97,97,0,0,0,0.481,0.477,0.486,104.6,102.6,106.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0876,0.089,0.00464,0.00447,0.00479,0.00018,0.00017,0.00019,0.177,0.173,0.18,0.0069,0.0068,0.007,25.41,25.4,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.465,0,24.25,3.361,0,23.53,0,6,0,0,0.857,0,0.0187,0.857,0.0588,0.48,0.52,0.48,4.63
1099260000000,2004,11,2004,2,5,7,0.119,0.0562,0.0631,0,0,0,0,1,1,1,197.4,196,198.8,104.4,103,93,93,93,0,0,0,0.471,0.468,0.474,104.4,103,105.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0874,0.0884,0.00462,0.00451,0.00474,0.00018,0.00018,0.00019,0.176,0.174,0.178,0.0069,0.0068,0.007,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.47,0.53,0.47,0
1099864800000,2004,11,2004,2,6,7,0.119,0.0473,0.0713,2762.21,28.97,28.97,16.44,1,1,1,196,194.7,197.7,117.9,103.8,78.14,67,93,0,0,0,0.398,0.342,0.472,117.9,103.8,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0877,0.0934,0.00577,0.00458,0.00672,0.00023,0.00018,0.00026,0.198,0.175,0.217,0.0077,0.0068,0.0085,25.39,25.37,25.42,0.531,0,0.93,0.554,0,0.97,0.515,0,0.902,16.95,0,29.86,16.44,0,28.97,0,3,0,0,0.429,0,0.0913,0.429,0.0477,0.4,0.6,0.4,23.2
1100469600000,2004,11,2004,2,7,7,0.121,0.0391,0.0816,5097.71,33.38,33.38,30.34,1,1,1,199.4,195.5,202,134.9,128.5,64.57,50,67,0,0,0,0.324,0.253,0.343,134.9,128.5,147.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0932,0.0979,0.00721,0.00667,0.0083,0.00028,0.00026,0.00032,0.227,0.216,0.248,0.0089,0.0084,0.0097,25.37,25.35,25.38,0.932,0.93,0.937,0.97,0.97,0.97,0.904,0.902,0.909,31.28,29.73,34.41,30.34,28.84,33.38,0,0,0,0,0,0,0.169,0,0.0394,0.32,0.67,0.33,42.1
1101074400000,2004,11,2004,2,8,7,0.122,0.0302,0.0913,5738.78,35.22,35.22,34.16,1,1,1,201,196,205.6,151,146,50,50,50,0,0,0,0.249,0.243,0.255,151,146,155.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0991,0.0973,0.101,0.00859,0.00816,0.00898,0.00034,0.00032,0.00035,0.254,0.245,0.262,0.0099,0.0096,0.01,25.33,25.3,25.35,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,35.22,34.01,36.31,34.16,32.99,35.22,0,0,0,0,0,0,0.19,0,0.0307,0.25,0.75,0.25,47
1101679200000,2004,11,2004,2,9,7,0.123,0.0341,0.0886,5558.6,34.03,34.03,33.09,1,1,1,202.9,198.5,209.7,146.5,140.9,56.43,50,59,0,0,0,0.278,0.25,0.295,146.5,140.9,150.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0985,0.0969,0.1,0.0082,0.00772,0.00856,0.00032,0.0003,0.00034,0.247,0.237,0.255,0.0097,0.0093,0.01,25.33,25.29,25.36,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.11,32.75,35.09,33.09,31.77,34.03,0,0,0,0,0,0,0.184,0,0.0344,0.28,0.72,0.28,45.2
1102284000000,2004,12,2004,3,10,7,0.133,0.0357,0.0969,6085.71,37.23,37.23,36.22,1,1,1,219.2,214.9,223.4,160.2,155.9,59,59,59,0,0,0,0.269,0.264,0.275,160.2,155.9,164.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.102,0.105,0.00937,0.009,0.00972,0.00037,0.00035,0.00038,0.272,0.264,0.279,0.011,0.01,0.011,25.21,25.18,25.25,0.942,0.94,0.943,0.971,0.97,0.972,0.914,0.912,0.917,37.32,36.3,38.29,36.22,35.21,37.23,0,0,0,0,0,0,0.201,0,0.0361,0.27,0.73,0.27,45.8
1102888800000,2004,12,2004,3,11,7,0.132,0.0357,0.096,6023.31,36.22,36.22,35.85,1,1,1,217.7,215.7,219.3,158.7,156.7,59,59,59,0,0,0,0.271,0.269,0.274,158.7,156.7,160.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00924,0.00907,0.00937,0.00036,0.00036,0.00037,0.269,0.266,0.272,0.011,0.01,0.011,25.22,25.21,25.24,0.941,0.941,0.942,0.97,0.97,0.97,0.913,0.913,0.914,36.96,36.49,37.33,35.85,35.4,36.22,0,0,0,0,0,0,0.199,0,0.036,0.27,0.73,0.27,45.6
1103493600000,2004,12,2004,3,12,7,0.136,0.0357,0.1,6324.02,39.6,39.6,37.64,1,1,1,225,216.5,232.9,166,157.5,59,59,59,0,0,0,0.262,0.253,0.272,166,157.5,173.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.109,0.00986,0.00914,0.0105,0.00039,0.00036,0.00041,0.282,0.267,0.296,0.011,0.01,0.012,25.17,25.11,25.23,0.944,0.941,0.946,0.973,0.97,0.977,0.919,0.913,0.925,38.67,36.69,40.53,37.64,35.59,39.6,0,0,0,0,0,0,0.209,0,0.036,0.26,0.74,0.26,46.5
1104098400000,2004,12,2004,3,13,7,0.149,0.0381,0.111,7040.56,43.55,43.55,41.91,1,1,1,246.7,235.4,256.7,183.7,176.4,63,59,73,0,0,0,0.255,0.236,0.29,183.7,176.4,190.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.109,0.114,0.0114,0.0107,0.012,0.00045,0.00042,0.00047,0.314,0.301,0.326,0.012,0.012,0.013,25.01,24.96,25.09,0.949,0.947,0.952,0.98,0.978,0.98,0.93,0.927,0.933,42.78,41.1,44.44,41.91,40.22,43.55,0,0,0,0,0,0,0.233,0,0.038,0.26,0.74,0.26,47.3
1104703200000,2005,1,2004,4,14,7,0.162,0.0442,0.118,7486.55,46.96,46.96,44.56,1,1,1,268.4,259.7,278.9,195.5,186.7,73,73,73,0,0,0,0.272,0.262,0.281,195.5,186.7,205.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.115,0.122,0.0124,0.0116,0.0132,0.00049,0.00046,0.00053,0.337,0.321,0.355,0.013,0.013,0.014,24.89,24.83,24.94,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.47,43.41,47.92,44.56,42.55,46.96,0,0,0,0,0,0,0.248,0,0.044,0.27,0.73,0.27,46.2
1105308000000,2005,1,2004,4,15,7,0.183,0.0442,0.139,8504.79,56.27,56.27,50.62,2,1,1.4285714285714286,303,283,330.6,230,210,73,73,73,0,0,0,0.242,0.221,0.258,230,210,257.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.13,0.123,0.14,0.0157,0.0136,0.0206,0.00063,0.00054,0.00082,0.327,0.251,0.392,0.013,0.01,0.016,24.75,24.67,24.81,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.79,26.64,52.68,39.06,25.84,48.2,0,0,0,0,0,0,0.281,0,0.044,0.24,0.76,0.24,46.5
1105912800000,2005,1,2004,4,16,7,0.225,0.0442,0.181,10956.1,71.11,71.11,65.21,2,2,2,372,342.3,399.7,299,269.3,73,73,73,0,0,0,0.197,0.183,0.213,299,269.3,326.7,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.154,0.144,0.164,0.0401,0.0261,0.0532,0.0016,0.001,0.0022,0.339,0.294,0.381,0.014,0.012,0.015,24.4,24.22,24.59,0.94,0.933,0.945,0.97,0.97,0.97,0.911,0.905,0.916,33.62,30.32,36.65,32.61,29.41,35.55,0,0,0,0,0,0,0.362,0,0.044,0.2,0.8,0.2,48.7
1106517600000,2005,1,2004,4,17,7,0.257,0.0442,0.213,12884,80.25,80.25,76.69,2,2,2,424.4,408.2,439.9,351.4,335.2,73,73,73,0,0,0,0.172,0.166,0.179,351.4,335.2,366.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.173,0.167,0.178,0.0649,0.0572,0.0722,0.0026,0.0023,0.003,0.418,0.393,0.441,0.017,0.016,0.018,24.07,23.98,24.17,0.948,0.946,0.951,0.975,0.971,0.978,0.924,0.918,0.93,39.34,37.58,41.02,38.35,36.48,40.12,0,0,0,0,0,0,0.426,0,0.044,0.17,0.83,0.17,50.1
1107122400000,2005,1,2004,4,18,7,0.286,0.0504,0.236,14269.1,89.21,89.21,84.94,2,2,2,472.8,448.4,495.4,389.5,373,83.29,73,85,0,0,0,0.176,0.163,0.186,389.5,373,410.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.187,0.181,0.195,0.0829,0.075,0.0927,0.0034,0.0031,0.0038,0.476,0.451,0.507,0.02,0.019,0.021,23.8,23.66,23.93,0.954,0.951,0.956,0.98,0.979,0.98,0.934,0.932,0.937,43.34,41.57,45.51,42.47,40.71,44.6,0,0,0,0,0,0,0.472,0,0.05,0.18,0.83,0.17,49.9
1107727200000,2005,2,2004,5,19,7,0.324,0.0514,0.273,16073.7,101.9,101.9,95.68,3,2,2.142857142857143,535.7,503.9,571.2,450.7,418.9,85,85,85,0,0,0,0.159,0.149,0.169,450.7,418.9,486.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.21,0.198,0.226,0.112,0.0967,0.128,0.0047,0.004,0.0054,0.553,0.516,0.602,0.023,0.022,0.025,23.44,23.29,23.61,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.939,46.96,35.01,51.63,45.41,33.96,48.2,0,0,0,0,0,0,0.532,0,0.051,0.16,0.84,0.16,49.6
1108332000000,2005,2,2004,5,20,7,0.377,0.0514,0.325,18838.3,117.7,117.7,112.1,3,3,3,622.7,583.5,650.2,537.7,498.5,85,85,85,0,0,0,0.137,0.131,0.146,537.7,498.5,565.2,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.255,0.233,0.271,0.16,0.134,0.179,0.0068,0.0056,0.0076,0.6,0.534,0.646,0.025,0.022,0.028,23.01,22.85,23.24,0.95,0.946,0.952,0.973,0.97,0.976,0.924,0.918,0.929,38.41,35.83,40.19,37.38,34.75,39.25,0,0,0,0,0,0,0.623,0,0.052,0.14,0.86,0.14,50
1108936800000,2005,2,2004,5,21,7,0.398,0.0514,0.346,20035.4,120,120,119.3,3,3,3,657.6,650.5,661.4,572.6,565.5,85,85,85,0,0,0,0.13,0.129,0.131,572.6,565.5,576.4,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.275,0.271,0.277,0.184,0.179,0.186,0.0078,0.0076,0.0079,0.659,0.647,0.665,0.028,0.028,0.028,22.81,22.79,22.85,0.952,0.952,0.953,0.977,0.976,0.978,0.931,0.93,0.932,40.67,40.21,40.91,39.75,39.26,40.01,0,0,0,0,0,0,0.663,0,0.052,0.13,0.87,0.13,50.3
1109541600000,2005,2,2004,5,22,7,0.378,0.0628,0.315,18187,117,117,108.3,3,3,3,624.5,602.1,646.4,520.6,495.1,103.9,85,107,0,0,0,0.167,0.132,0.178,520.6,495.1,561.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.25,0.236,0.269,0.149,0.133,0.176,0.0063,0.0056,0.0075,0.576,0.534,0.64,0.024,0.023,0.027,23.03,22.87,23.16,0.948,0.946,0.952,0.971,0.97,0.976,0.921,0.917,0.929,37.15,35.44,39.95,36.09,34.38,38.98,0,0,0,0,0,0,0.601,0,0.063,0.17,0.83,0.17,48.1
1110146400000,2005,3,2004,6,23,7,0.356,0.0647,0.292,16604.3,102.3,102.3,98.83,3,2,2.4285714285714284,589,578.3,598,482,471.3,107,107,107,0,0,0,0.182,0.179,0.185,482,471.3,491,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.229,0.223,0.234,0.127,0.121,0.131,0.0053,0.0051,0.0055,0.576,0.522,0.621,0.024,0.022,0.026,23.17,23.13,23.2,0.952,0.945,0.957,0.976,0.97,0.98,0.928,0.917,0.937,44.6,34.92,52.15,42.13,33.87,48.2,0,0,0,0,0,0,0.549,0,0.064,0.18,0.82,0.18,46.6
