datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1364767200000,2013,4,2012,7,27,7,1.52,0.131,0.665,26361.7,159,159,156.9,4,4,4,2517,2441,2563,2300,2224,217,217,217,1200,1124,1246,0.0863,0.0847,0.0889,1100,1100,1100,990,990,990,972.3,972.2,972.5,17.7,17.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.78,15.67,15.96,0.944,0.944,0.945,0.976,0.976,0.977,0.922,0.921,0.924,40.18,39.87,40.68,39.23,38.9,39.76,0,0,0,0,0,0,0.872,0,0.855,0.086,0.44,0.56,17.3
1365372000000,2013,4,2012,7,28,7,1.52,0.131,0.665,26415.6,159.1,159.1,157.2,4,4,4,2505,2437,2559,2288,2220,217,217,217,1188,1120,1242,0.0867,0.0848,0.0891,1100,1100,1100,990,990,990,972.3,972.2,972.5,17.7,17.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.81,15.68,15.97,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.924,40.25,39.9,40.7,39.31,38.93,39.79,0,0,0,0,0,0,0.874,0,0.855,0.086,0.44,0.56,17.4
1365976800000,2013,4,2012,7,29,7,1.4,0.131,0.665,27263.2,165.2,165.2,162.3,4,4,4,2323,2216,2410,2106,1999,217,217,217,1006,899,1093,0.0935,0.09,0.0979,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.04,16.5,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.44,40.87,42.13,40.57,39.97,41.29,0,0,0,0,0,0,0.902,0,0.735,0.094,0.48,0.52,19.5
1366581600000,2013,4,2012,7,30,7,1.23,0.131,0.665,28591.9,174.5,174.5,170.2,4,4,4,2028,1889,2168,1811,1672,217,217,217,710.9,572,851,0.107,0.1,0.115,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.98,16.62,17.38,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.42,42.44,44.5,42.55,41.59,43.61,0,0,0,0,0,0,0.945,0,0.565,0.11,0.54,0.46,23.2
1367186400000,2013,4,2012,7,31,7,1.05,0.12,0.665,30222.6,183.7,183.7,179.9,4,4,4,1732,1622,1844,1533,1430,199.1,192,217,433.1,330,527,0.115,0.109,0.12,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.9,17.53,18.26,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.89,44.9,46.87,44.97,44,45.93,0,0,0,0,0,0,0.999,0,0.385,0.11,0.63,0.37,28.8
1367791200000,2013,5,2012,8,32,7,0.904,0.116,0.665,31632.8,191.5,191.5,188.3,4,4,4,1494,1408,1586,1302,1216,192,192,192,202,116,294,0.129,0.121,0.136,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.881,0.845,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.71,18.38,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.03,47.18,48.86,47.07,46.23,47.88,0,0,0,0,0,0,1.05,0,0.239,0.13,0.74,0.26,35
1368396000000,2013,5,2012,8,33,7,0.752,0.116,0.626,31464,192.8,192.8,187.3,4,4,4,1243,1131,1374,1051,939,192,192,192,16.14,0,82,0.155,0.14,0.17,1035,939,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.71,0.576,0.832,0.524,0.393,0.648,0.025,0.018,0.031,1.52,1.23,1.78,0.071,0.057,0.085,19.82,19.14,20.46,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.91,44.99,49.69,46.82,44.09,48.2,0,0,0,0,0,0,1.04,0,0.126,0.15,0.83,0.17,41.8
1369000800000,2013,5,2012,8,34,7,0.619,0.116,0.503,26541.8,172,172,158,4,3,3.7142857142857144,1024,954.4,1101,831.7,762.4,192,192,192,0,0,0,0.188,0.174,0.201,831.7,762.4,909.3,990,990,990,968,967.7,968.2,22,21.8,22.3,0.478,0.414,0.549,0.342,0.308,0.379,0.016,0.014,0.017,1.07,0.998,1.18,0.048,0.045,0.054,20.97,20.6,21.28,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,44.46,39.76,51.85,42.94,38.79,48.2,0,0,0,0,0,0,0.878,0,0.116,0.19,0.81,0.19,42.9
1369605600000,2013,5,2012,8,35,7,0.539,0.104,0.436,23886.2,144.6,144.6,142.2,3,3,3,891.7,847.3,938,720.5,683.9,171.1,119,192,0,0,0,0.191,0.138,0.219,720.5,683.9,746,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.375,0.353,0.399,0.282,0.258,0.299,0.013,0.011,0.013,0.924,0.861,0.977,0.041,0.038,0.044,21.61,21.37,21.78,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.69,46.49,50.38,47.39,45.56,48.2,0,0,0,0,0,0,0.79,0,0.103,0.19,0.81,0.19,44.3
1370210400000,2013,6,2012,9,36,7,0.485,0.072,0.413,23271.2,143.7,143.7,138.5,3,3,3,802.6,778.1,833.8,683.6,659.1,119,119,119,0,0,0,0.148,0.143,0.153,683.6,659.1,714.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.346,0.332,0.364,0.258,0.241,0.278,0.011,0.01,0.012,0.854,0.813,0.907,0.037,0.035,0.04,22.04,21.86,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.12,45.7,48.87,46.17,44.79,47.89,0,0,0,0,0,0,0.77,0,0.072,0.15,0.85,0.15,48
1370815200000,2013,6,2012,9,37,7,0.447,0.0937,0.353,20106.8,133,133,119.7,3,3,3,739.1,704.9,770.5,584.1,543.9,155,119,161,0,0,0,0.21,0.154,0.228,584.1,543.9,651.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.294,0.272,0.328,0.191,0.164,0.236,0.0083,0.0071,0.01,0.691,0.624,0.8,0.03,0.027,0.035,22.45,22.22,22.66,0.953,0.95,0.956,0.977,0.972,0.98,0.931,0.924,0.937,40.84,38.28,45.25,39.89,37.22,44.35,0,0,0,0,0,0,0.665,0,0.094,0.21,0.79,0.21,45
1371420000000,2013,6,2012,9,38,7,0.401,0.0974,0.304,17165.5,109.6,109.6,102.2,3,2,2.5714285714285716,663.6,634.1,694.8,502.6,473.1,161,161,161,0,0,0,0.243,0.232,0.254,502.6,473.1,533.8,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.249,0.232,0.266,0.138,0.122,0.158,0.0059,0.0052,0.0068,0.602,0.553,0.648,0.026,0.024,0.028,22.84,22.71,22.95,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,43.11,35.55,52.64,40.94,34.48,48.2,0,0,0,0,0,0,0.568,0,0.097,0.24,0.76,0.24,42.8
1372024800000,2013,6,2012,9,39,7,0.362,0.0974,0.265,15608.6,96.4,96.4,92.91,2,2,2,598.5,573.1,624.5,437.5,412.1,161,161,161,0,0,0,0.269,0.258,0.281,437.5,412.1,463.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.214,0.204,0.226,0.106,0.0935,0.118,0.0045,0.0039,0.005,0.557,0.518,0.599,0.023,0.022,0.025,23.15,23,23.3,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.53,45,50.05,46.45,44.1,48.2,0,0,0,0,0,0,0.516,0,0.097,0.27,0.73,0.27,43.1
1372629600000,2013,7,2012,10,40,7,0.328,0.0816,0.246,14735.6,92.23,92.23,87.71,2,2,2,542.5,520.3,565.2,407.5,385.3,135,135,135,0,0,0,0.249,0.239,0.259,407.5,385.3,430.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.192,0.208,0.0913,0.0809,0.102,0.0038,0.0034,0.0043,0.509,0.476,0.543,0.021,0.02,0.023,23.45,23.31,23.58,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.75,42.47,47.06,43.86,41.62,46.11,0,0,0,0,0,0,0.487,0,0.082,0.25,0.75,0.25,44.9
1373234400000,2013,7,2012,10,41,7,0.299,0.0816,0.217,13009.5,81.81,81.81,77.44,2,2,2,494.1,475.2,513.5,359.1,340.2,135,135,135,0,0,0,0.273,0.263,0.284,359.1,340.2,378.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.176,0.19,0.0685,0.0596,0.0776,0.0028,0.0025,0.0032,0.436,0.408,0.466,0.018,0.017,0.019,23.74,23.62,23.85,0.95,0.947,0.952,0.975,0.971,0.98,0.926,0.92,0.933,39.69,37.68,41.75,38.72,36.59,40.9,0,0,0,0,0,0,0.43,0,0.082,0.27,0.73,0.27,43.5
1373839200000,2013,7,2012,10,42,7,0.274,0.0861,0.188,11205.9,71.79,71.79,66.7,2,2,2,452.4,436.6,468.9,310.1,250.7,142.3,135,186,0,0,0,0.315,0.288,0.426,310.1,250.7,333.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.166,0.148,0.174,0.0454,0.0173,0.0566,0.0019,0.00071,0.0023,0.364,0.277,0.399,0.015,0.011,0.016,24,23.89,24.16,0.942,0.93,0.946,0.97,0.97,0.97,0.914,0.902,0.918,34.38,27.62,37.01,33.35,26.79,35.9,0,0,0,0,0,0,0.371,0,0.086,0.31,0.69,0.31,40.9
1374444000000,2013,7,2012,10,43,7,0.252,0.112,0.139,8319.92,52.43,52.43,49.52,2,1,1.4285714285714286,416.7,402.5,431.5,230.7,216.5,186,186,186,0,0,0,0.447,0.431,0.462,230.7,216.5,245.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.136,0.147,0.0154,0.0141,0.0166,0.00063,0.00058,0.00068,0.341,0.26,0.41,0.014,0.011,0.017,24.18,24.12,24.25,0.944,0.925,0.958,0.976,0.97,0.98,0.922,0.897,0.939,40.31,25.85,52.17,38.53,25.07,48.2,0,0,0,0,0,0,0.275,0,0.113,0.44,0.55,0.45,33
1375048800000,2013,7,2012,10,44,7,0.233,0.088,0.145,8800.53,58.46,58.46,52.38,2,1,1.5714285714285714,384.7,369.9,397.8,239.2,204.2,145.4,115,186,0,0,0,0.377,0.299,0.477,239.2,204.2,270,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.132,0.149,0.0189,0.0131,0.0264,0.00076,0.00053,0.0011,0.324,0.277,0.377,0.013,0.011,0.015,24.35,24.23,24.47,0.943,0.931,0.957,0.974,0.97,0.98,0.918,0.903,0.938,37.04,28.47,48.17,36.13,27.62,47.2,0,0,0,0,0,0,0.291,0,0.088,0.38,0.62,0.38,37.8
1375653600000,2013,8,2012,11,45,7,0.213,0.0696,0.143,8579.99,54.23,54.23,51.07,2,1,1.7142857142857142,352,339.6,365.3,237,224.6,115,115,115,0,0,0,0.327,0.315,0.339,237,224.6,250.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.133,0.142,0.0159,0.0148,0.0171,0.00064,0.0006,0.00069,0.299,0.251,0.401,0.012,0.01,0.016,24.54,24.48,24.61,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34.14,25.96,52.63,32.42,25.18,48.2,0,0,0,0,0,0,0.284,0,0.07,0.33,0.67,0.33,40.3
1376258400000,2013,8,2012,11,46,7,0.196,0.0696,0.126,7885.31,48.2,48.2,46.94,1,1,1,324,313.1,335.5,209,198.1,115,115,115,0,0,0,0.355,0.343,0.367,209,198.1,220.5,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.131,0.0135,0.0126,0.0145,0.00054,0.0005,0.00058,0.365,0.346,0.386,0.015,0.014,0.015,24.61,24.54,24.69,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.24,45.76,50.84,46.94,44.84,48.2,0,0,0,0,0,0,0.261,0,0.07,0.36,0.64,0.36,40.2
1376863200000,2013,8,2012,11,47,7,0.182,0.0696,0.112,7065.6,44.03,44.03,42.06,1,1,1,301,292,309.5,186,177,115,115,115,0,0,0,0.382,0.372,0.394,186,177,194.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.116,0.122,0.0116,0.0108,0.0123,0.00046,0.00043,0.00049,0.324,0.308,0.34,0.013,0.012,0.014,24.77,24.71,24.82,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,42.93,40.84,44.93,42.06,39.93,44.03,0,0,0,0,0,0,0.234,0,0.07,0.38,0.62,0.38,38.8
1377468000000,2013,8,2012,11,48,7,0.17,0.0675,0.102,6367.54,40.98,40.98,37.9,1,1,1,280.3,271.5,289,168.7,160.1,111.6,91,115,0,0,0,0.398,0.335,0.418,168.7,160.1,180.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.115,0.0101,0.00935,0.0111,0.0004,0.00037,0.00044,0.293,0.278,0.312,0.012,0.011,0.012,24.89,24.84,24.92,0.945,0.942,0.949,0.974,0.97,0.98,0.92,0.914,0.93,38.92,36.86,41.82,37.9,35.76,40.98,0,0,0,0,0,0,0.211,0,0.068,0.4,0.6,0.4,37.5
1378072800000,2013,9,2012,12,49,7,0.155,0.055,0.1,6256.09,40.08,40.08,37.24,1,1,1,256.4,245.5,267.9,165.4,154.5,91,91,91,0,0,0,0.355,0.34,0.371,165.4,154.5,176.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.114,0.00981,0.00888,0.0108,0.00039,0.00035,0.00043,0.285,0.266,0.306,0.011,0.01,0.012,24.99,24.92,25.06,0.944,0.94,0.948,0.973,0.97,0.978,0.918,0.912,0.927,38.27,35.72,40.98,37.24,34.64,40.08,0,0,0,0,0,0,0.207,0,0.055,0.35,0.65,0.35,40.4
1378677600000,2013,9,2012,12,50,7,0.142,0.055,0.0866,5384.59,34.09,34.09,32.05,1,1,1,234.1,225.6,243.1,143.1,134.6,91,91,91,0,0,0,0.389,0.374,0.403,143.1,134.6,152.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0986,0.105,0.00791,0.00719,0.00868,0.00031,0.00028,0.00034,0.245,0.23,0.261,0.0097,0.009,0.01,25.15,25.08,25.22,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.905,0.911,33.04,31.03,35.14,32.05,30.1,34.09,0,0,0,0,0,0,0.178,0,0.0554,0.39,0.61,0.39,37.9
1379282400000,2013,9,2012,12,51,7,0.131,0.055,0.0755,4683.61,29.54,29.54,27.88,1,1,1,215.9,209.4,223.1,124.9,118.4,91,91,91,0,0,0,0.422,0.408,0.435,124.9,118.4,132.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0929,0.0977,0.00636,0.00582,0.00698,0.00025,0.00023,0.00027,0.213,0.201,0.225,0.0083,0.0079,0.0089,25.29,25.24,25.34,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.904,28.74,27.19,30.45,27.88,26.38,29.54,0,0,0,0,0,0,0.155,0,0.0555,0.42,0.58,0.42,35.8
1379887200000,2013,9,2012,12,52,7,0.122,0.055,0.0671,1834.27,25.93,25.93,10.92,1,1,1,201.9,197.1,207.5,110.9,106.1,91,91,91,0,0,0,0.451,0.439,0.462,110.9,106.1,116.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0885,0.0922,0.00518,0.00477,0.00565,0.0002,0.00019,0.00022,0.188,0.179,0.198,0.0073,0.007,0.0077,25.39,25.36,25.42,0.395,0,0.922,0.416,0,0.97,0.383,0,0.895,11.26,0,26.73,10.92,0,25.93,0,4,0,0,0.571,0,0.0607,0.571,0.0549,0.45,0.55,0.45,15
1380492000000,2013,9,2012,12,53,7,0.116,0.0457,0.0699,3768.79,27,27,22.43,1,1,1,191.1,187,195.2,115.5,104.2,75.57,73,91,0,0,0,0.395,0.377,0.466,115.5,104.2,120.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0878,0.0916,0.00557,0.00461,0.00602,0.00022,0.00018,0.00024,0.194,0.176,0.203,0.0076,0.0069,0.0079,25.39,25.38,25.41,0.791,0,0.925,0.831,0,0.97,0.767,0,0.898,23.13,0,27.84,22.43,0,27,0,1,0,0,0.143,0,0.125,0.143,0.0461,0.39,0.6,0.4,32.5
1381096800000,2013,10,2013,1,1,7,0.11,0.0442,0.0656,4036.03,25.01,25.01,24.02,1,1,1,181.5,177.4,185.6,108.5,104.4,73,73,73,0,0,0,0.402,0.393,0.411,108.5,104.4,112.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0858,0.0887,0.00498,0.00463,0.00532,0.00019,0.00018,0.00021,0.181,0.174,0.189,0.0071,0.0068,0.0074,25.38,25.38,25.38,0.917,0.914,0.92,0.97,0.97,0.97,0.889,0.886,0.892,24.77,23.75,25.78,24.02,23.04,25.01,0,0,0,0,0,0,0.133,0,0.0444,0.4,0.6,0.4,36.7
1381701600000,2013,10,2013,1,2,7,0.104,0.0442,0.0599,3664.64,22.71,22.71,21.81,1,1,1,172.1,169,176.1,99.12,95.96,73,73,73,0,0,0,0.424,0.415,0.432,99.12,95.96,103.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0839,0.0828,0.0853,0.00418,0.00391,0.00451,0.00016,0.00015,0.00018,0.164,0.159,0.171,0.0064,0.0062,0.0067,25.38,25.38,25.38,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.883,0.885,22.52,21.86,23.42,21.81,21.14,22.71,0,0,0,0,0,0,0.121,0,0.0441,0.43,0.58,0.42,35.2
1382306400000,2013,10,2013,1,3,7,0.104,0.0442,0.0601,3670.74,22.58,22.58,21.85,1,1,1,172.3,168.4,175.5,99.32,95.41,73,73,73,0,0,0,0.424,0.416,0.433,99.32,95.41,102.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.084,0.0826,0.0851,0.00419,0.00386,0.00446,0.00016,0.00015,0.00017,0.165,0.158,0.17,0.0065,0.0062,0.0067,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.967,0.97,0.884,0.882,0.886,22.56,21.75,23.28,21.85,21.03,22.58,0,0,0,0,0,0,0.121,0,0.0439,0.43,0.58,0.42,35.3
1382911200000,2013,10,2013,1,4,7,0.104,0.0426,0.0617,3775.65,24.54,24.54,22.47,1,1,1,172.4,169.5,177.7,102,96.78,70.43,67,73,0,0,0,0.408,0.377,0.43,102,96.78,110.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0831,0.087,0.00442,0.00398,0.00516,0.00017,0.00016,0.0002,0.169,0.16,0.184,0.0066,0.0063,0.0072,25.38,25.37,25.38,0.914,0.911,0.918,0.969,0.967,0.97,0.885,0.883,0.891,23.19,22.03,25.3,22.47,21.31,24.54,0,0,0,0,0,0,0.125,0,0.0423,0.41,0.59,0.41,36.3
1383516000000,2013,11,2013,2,5,7,0.111,0.0405,0.0705,4357.12,26.72,26.72,25.94,1,1,1,183.5,178,186.7,116.5,111,67,67,67,0,0,0,0.365,0.359,0.376,116.5,111,119.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0871,0.0901,0.00565,0.00518,0.00593,0.00022,0.0002,0.00023,0.194,0.185,0.2,0.0076,0.0072,0.0078,25.37,25.37,25.37,0.922,0.918,0.925,0.97,0.97,0.97,0.895,0.891,0.897,26.74,25.36,27.55,25.94,24.6,26.72,0,0,0,0,0,0,0.144,0,0.0405,0.36,0.64,0.36,39.3
1384120800000,2013,11,2013,2,6,7,0.109,0.0405,0.0688,4247.31,25.86,25.86,25.28,1,1,1,180.8,178.3,183.2,113.8,111.3,67,67,67,0,0,0,0.371,0.366,0.376,113.8,111.3,116.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0872,0.0889,0.00542,0.00521,0.00563,0.00021,0.0002,0.00022,0.19,0.185,0.194,0.0074,0.0072,0.0076,25.37,25.37,25.37,0.92,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.894,26.06,25.43,26.66,25.28,24.67,25.86,0,0,0,0,0,0,0.14,0,0.0402,0.37,0.63,0.37,39
1384725600000,2013,11,2013,2,7,7,0.114,0.0346,0.0795,4959.55,33.12,33.12,29.52,1,1,1,188.8,180.7,196.6,131.5,113.7,57.29,50,67,0,0,0,0.305,0.254,0.371,131.5,113.7,146.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.088,0.0975,0.00693,0.00542,0.00821,0.00027,0.00021,0.00032,0.22,0.189,0.246,0.0086,0.0074,0.0096,25.36,25.35,25.37,0.93,0.92,0.937,0.97,0.97,0.97,0.902,0.893,0.909,30.43,26.04,34.14,29.52,25.26,33.12,0,0,0,0,0,0,0.164,0,0.0345,0.3,0.7,0.3,43.5
1385330400000,2013,11,2013,2,8,7,0.119,0.031,0.0875,5490.55,33.71,33.71,32.68,1,1,1,196,192.5,199,144.7,138.9,51.29,50,59,0,0,0,0.262,0.251,0.298,144.7,138.9,149,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.096,0.0984,0.00805,0.00756,0.00842,0.00031,0.0003,0.00033,0.243,0.234,0.25,0.0095,0.0091,0.0098,25.35,25.35,25.36,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.69,32.28,34.75,32.68,31.31,33.71,0,0,0,0,0,0,0.182,0,0.0315,0.26,0.74,0.26,46.1
1385935200000,2013,12,2013,3,9,7,0.126,0.0357,0.0906,5682.07,35.77,35.77,33.82,1,1,1,208.8,200.4,217.4,149.8,141.4,59,59,59,0,0,0,0.283,0.271,0.294,149.8,141.4,158.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0971,0.103,0.00848,0.00777,0.00921,0.00033,0.0003,0.00036,0.253,0.238,0.269,0.0099,0.0093,0.011,25.29,25.23,25.36,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.87,32.88,36.88,33.82,31.89,35.77,0,0,0,0,0,0,0.188,0,0.0354,0.28,0.72,0.28,45.1
1386540000000,2013,12,2013,3,10,7,0.142,0.0357,0.106,6695.15,41.98,41.98,39.85,1,1,1,234,222,242.8,175,163,59,59,59,0,0,0,0.252,0.243,0.266,175,163,183.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.105,0.112,0.0106,0.00961,0.0114,0.00042,0.00038,0.00045,0.298,0.277,0.314,0.012,0.011,0.012,25.1,25.03,25.19,0.947,0.943,0.95,0.977,0.972,0.98,0.925,0.916,0.931,40.78,37.97,42.84,39.85,36.89,41.98,0,0,0,0,0,0,0.221,0,0.036,0.25,0.75,0.25,47.1
1387144800000,2013,12,2013,3,11,7,0.158,0.0357,0.122,7728.91,48.2,48.2,46.01,1,1,1,260.7,247.4,272.6,201.7,188.4,59,59,59,0,0,0,0.227,0.216,0.238,201.7,188.4,213.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.114,0.123,0.0129,0.0118,0.0139,0.00051,0.00046,0.00055,0.346,0.322,0.367,0.014,0.013,0.015,24.91,24.84,24.99,0.955,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,47.03,43.92,49.81,46.01,43.05,48.2,0,0,0,0,0,0,0.256,0,0.036,0.23,0.77,0.23,48.9
1387749600000,2013,12,2013,3,12,7,0.179,0.0357,0.144,8725.63,57.03,57.03,51.94,2,1,1.7142857142857142,296.7,277.2,319.4,237.7,218.2,59,59,59,0,0,0,0.199,0.185,0.213,237.7,218.2,260.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.124,0.139,0.0165,0.0143,0.0219,0.00066,0.00057,0.00088,0.293,0.244,0.388,0.012,0.0097,0.015,24.82,24.72,24.89,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.44,26.14,52.46,32.85,25.36,48.2,0,0,0,0,0,0,0.289,0,0.035,0.2,0.8,0.2,48.7
1388354400000,2013,12,2013,3,13,7,0.225,0.0417,0.183,11116.6,73.72,73.72,66.17,2,2,2,372.2,331.1,411.5,303.2,272.1,69,59,73,0,0,0,0.185,0.171,0.203,303.2,272.1,338.5,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.155,0.143,0.168,0.0421,0.0274,0.0588,0.0017,0.0011,0.0024,0.345,0.297,0.398,0.014,0.012,0.016,24.39,24.15,24.65,0.94,0.934,0.946,0.97,0.97,0.972,0.912,0.906,0.92,34.1,30.72,37.94,33.09,29.79,36.86,0,0,0,0,0,0,0.368,0,0.042,0.19,0.81,0.19,49.4
1388959200000,2014,1,2013,4,14,7,0.285,0.0473,0.238,14410.3,92.93,92.93,85.78,2,2,2,472,423.8,520.6,393.8,350.8,78.14,73,91,0,0,0,0.165,0.15,0.181,393.8,350.8,429.6,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.188,0.173,0.202,0.0849,0.0646,0.102,0.0035,0.0026,0.0042,0.482,0.417,0.537,0.02,0.017,0.022,23.79,23.52,24.08,0.954,0.948,0.957,0.979,0.974,0.98,0.934,0.924,0.938,43.81,39.28,47.41,42.89,38.27,46.46,0,0,0,0,0,0,0.477,0,0.047,0.17,0.84,0.16,50.6
1389564000000,2014,1,2013,4,15,7,0.364,0.055,0.309,17939.9,120.7,120.7,106.8,3,2,2.7142857142857144,602.3,540,671.3,511.3,449,91,91,91,0,0,0,0.152,0.136,0.169,511.3,449,580.3,990,990,990,966.3,966,966.6,23.7,23.4,24,0.242,0.209,0.281,0.145,0.111,0.189,0.0061,0.0046,0.0081,0.589,0.52,0.673,0.025,0.022,0.029,23.11,22.74,23.4,0.951,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,41.51,35.11,51.17,40.19,34.06,48.2,0,0,0,0,0,0,0.593,0,0.055,0.15,0.85,0.15,49.3
1390168800000,2014,1,2013,4,16,7,0.466,0.0701,0.396,22399.8,144.6,144.6,133.3,3,3,3,770.3,698.3,847.3,654.5,601.6,115.9,91,120,0,0,0,0.151,0.13,0.166,654.5,601.6,727.3,990,990,990,967,966.7,967.3,23,22.7,23.3,0.327,0.296,0.369,0.238,0.203,0.287,0.01,0.0087,0.013,0.802,0.713,0.925,0.035,0.031,0.041,22.22,21.79,22.59,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.41,42.23,49.56,44.44,41.39,48.2,0,0,0,0,0,0,0.741,0,0.07,0.15,0.85,0.15,48.1
1390773600000,2014,1,2013,4,17,7,0.613,0.0798,0.533,28243,185.8,185.8,168.1,4,3,3.857142857142857,1013,882.3,1161,881,762.3,132,120,162,0,0,0,0.13,0.114,0.146,881,762.3,999.3,990,990,990,967.9,967.4,968.4,22.1,21.6,22.6,0.514,0.399,0.645,0.365,0.308,0.423,0.017,0.014,0.02,1.13,0.972,1.35,0.051,0.043,0.062,20.96,20.25,21.58,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,44.99,40.09,51.44,43.75,39.14,48.2,0,0,0,0,0,0,0.934,0,0.08,0.13,0.87,0.13,46.1
1391378400000,2014,2,2013,5,18,7,0.8,0.098,0.661,32347.2,192.8,192.8,192.5,4,4,4,1323,1215,1393,1161,1053,162,162,162,67.57,0,131,0.123,0.116,0.133,1093,1053,1100,990,990,990,968.9,968.6,969.1,21.1,20.9,21.4,0.81,0.723,0.848,0.633,0.542,0.648,0.03,0.025,0.031,1.74,1.56,1.8,0.083,0.073,0.086,19.34,19.07,19.87,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.936,49.42,48.97,50.24,48.14,47.99,48.2,0,0,0,0,0,0,1.07,0,0.139,0.12,0.83,0.17,40.4
1391983200000,2014,2,2013,5,19,7,0.859,0.098,0.665,32081,191.9,191.9,191,4,4,4,1421,1396,1439,1259,1234,162,162,162,159,134,177,0.114,0.113,0.116,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.859,0.848,0.866,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.81,0.087,0.086,0.088,18.96,18.9,19.06,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.71,48.54,48.96,47.74,47.57,47.98,0,0,0,0,0,0,1.06,0,0.194,0.11,0.77,0.23,37.3
1392588000000,2014,2,2013,5,20,7,0.868,0.098,0.665,31988.5,191.1,191.1,190.4,4,4,4,1436,1417,1445,1274,1255,162,162,162,173.4,155,183,0.113,0.112,0.114,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.864,0.858,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.81,1.82,0.087,0.087,0.088,18.91,18.88,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.57,48.48,48.74,47.6,47.51,47.77,0,0,0,0,0,0,1.06,0,0.203,0.11,0.77,0.23,36.9
1393192800000,2014,2,2013,5,21,7,0.822,0.102,0.665,32323.6,192.8,192.8,192.4,4,4,4,1360,1305,1408,1192,1122,168,162,183,91.86,22,146,0.124,0.115,0.14,1100,1100,1100,990,990,990,969,968.9,969.2,21,20.8,21.1,0.832,0.807,0.852,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.75,1.8,0.085,0.083,0.087,19.19,19.01,19.39,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.31,48.84,49.85,48.1,47.86,48.2,0,0,0,0,0,0,1.07,0,0.157,0.12,0.81,0.19,39.3
1393797600000,2014,3,2013,6,22,7,0.788,0.111,0.665,32390.4,192.8,192.8,192.8,4,4,4,1304,1284,1344,1121,1101,183,183,183,20.29,1,61,0.14,0.136,0.142,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.805,0.797,0.823,0.648,0.648,0.648,0.031,0.031,0.031,1.75,1.74,1.77,0.083,0.082,0.084,19.39,19.25,19.46,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.87,49.48,50.05,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.123,0.14,0.84,0.16,41.1
1394402400000,2014,3,2013,6,23,7,0.872,0.111,0.665,31953.8,192.8,192.8,190.2,4,4,4,1442,1371,1509,1259,1188,183,183,183,158.7,88,226,0.127,0.121,0.133,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.864,0.835,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.85,0.088,0.085,0.09,18.89,18.64,19.15,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.52,47.87,49.21,47.55,46.91,48.2,0,0,0,0,0,0,1.06,0,0.207,0.13,0.76,0.24,36.6
1395007200000,2014,3,2013,6,24,7,0.984,0.111,0.665,30834.5,186.9,186.9,183.5,4,4,4,1628,1531,1742,1445,1348,183,183,183,344.6,248,459,0.113,0.105,0.12,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.911,0.9,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.091,0.095,18.24,17.87,18.57,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.82,45.81,47.67,45.88,44.9,46.72,0,0,0,0,0,0,1.02,0,0.319,0.11,0.68,0.32,31.3
1395612000000,2014,3,2013,6,25,7,1.19,0.111,0.665,28932.5,178,178,172.2,4,4,4,1964,1786,2146,1781,1603,183,183,183,681.4,503,863,0.0935,0.0853,0.102,1100,1100,1100,990,990,990,971,970.4,971.5,19,18.5,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.17,16.67,17.72,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.93,42.58,45.42,43.05,41.73,44.51,0,0,0,0,0,0,0.957,0,0.525,0.093,0.56,0.44,24.3
1396216800000,2014,3,2013,6,26,7,1.39,0.128,0.665,27341.8,165.5,165.5,162.7,4,4,4,2306,2201,2372,2093,2018,212.1,183,217,993.3,918,1055,0.092,0.0831,0.0962,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.13,16.54,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.55,41.12,42.23,40.69,40.23,41.38,0,0,0,0,0,0,0.904,0,0.725,0.092,0.48,0.52,19.7
1396821600000,2014,4,2013,7,27,7,1.44,0.131,0.665,26979.9,160.8,160.8,160.6,4,4,4,2384,2376,2391,2167,2159,217,217,217,1067,1059,1074,0.091,0.0907,0.0913,1100,1100,1100,990,990,990,972,972,972,18,18,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.1,16.08,16.12,0.945,0.945,0.945,0.978,0.978,0.978,0.925,0.925,0.925,41.04,41,41.09,40.15,40.1,40.2,0,0,0,0,0,0,0.892,0,0.775,0.091,0.46,0.54,18.7
1397426400000,2014,4,2013,7,28,7,1.43,0.131,0.665,27082.3,161.4,161.4,161.2,4,4,4,2362,2354,2372,2145,2137,217,217,217,1045,1037,1055,0.0919,0.0915,0.0922,1100,1100,1100,990,990,990,972,972,972,18,18,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.15,16.13,16.17,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.925,0.925,41.18,41.12,41.24,40.3,40.23,40.36,0,0,0,0,0,0,0.896,0,0.765,0.092,0.47,0.53,18.9
1398031200000,2014,4,2013,7,29,7,1.42,0.131,0.665,27139.6,161.9,161.9,161.5,4,4,4,2350,2339,2361,2133,2122,217,217,217,1033,1022,1044,0.0923,0.0919,0.0928,1100,1100,1100,990,990,990,971.9,971.9,972,18.1,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.18,16.15,16.21,0.946,0.945,0.946,0.979,0.979,0.979,0.925,0.925,0.926,41.26,41.19,41.34,40.39,40.31,40.46,0,0,0,0,0,0,0.897,0,0.755,0.092,0.47,0.53,19.1
1398636000000,2014,4,2013,7,30,7,1.39,0.152,0.665,27345.5,164.2,164.2,162.8,4,4,4,2305,2253,2335,2055,1977,250.7,217,276,954.7,877,1018,0.109,0.0929,0.123,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.22,16.42,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.55,41.36,41.89,40.69,40.49,41.05,0,0,0,0,0,0,0.904,0,0.725,0.11,0.48,0.52,19.7
1399240800000,2014,5,2013,8,31,7,1.27,0.167,0.665,28219.7,171.1,171.1,168,4,4,4,2106,1988,2220,1830,1712,276,276,276,729.6,612,844,0.131,0.124,0.139,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.77,16.5,17.06,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.85,42.11,43.64,41.99,41.27,42.77,0,0,0,0,0,0,0.933,0,0.605,0.13,0.52,0.48,22.2
1399845600000,2014,5,2013,8,32,7,1.13,0.167,0.665,29472.1,178.8,178.8,175.4,4,4,4,1861,1762,1956,1585,1486,276,276,276,485,386,580,0.148,0.141,0.157,1100,1100,1100,990,990,990,970.7,970.3,971,19.3,19,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.47,17.17,17.79,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.75,43.92,45.62,43.86,43.04,44.71,0,0,0,0,0,0,0.975,0,0.465,0.15,0.59,0.41,26.1
1400450400000,2014,5,2013,8,33,7,0.989,0.167,0.665,30786.2,186.4,186.4,183.3,4,4,4,1635,1547,1725,1359,1271,276,276,276,259.4,171,349,0.169,0.16,0.178,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.914,0.893,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.095,18.22,17.92,18.52,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.75,45.96,47.55,45.81,45.04,46.6,0,0,0,0,0,0,1.02,0,0.324,0.17,0.67,0.33,31.1
1401055200000,2014,5,2013,8,34,7,0.863,0.157,0.664,31992.2,192.8,192.8,190.4,4,4,4,1427,1314,1518,1167,1089,259.6,161,276,68.43,0,142,0.181,0.123,0.202,1098,1089,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.84,0.801,0.876,0.645,0.624,0.648,0.031,0.03,0.032,1.78,1.72,1.82,0.086,0.082,0.089,18.97,18.63,19.35,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.66,47.84,49.75,47.61,46.89,48.2,0,0,0,0,0,0,1.06,0,0.199,0.18,0.77,0.23,37.1
1401660000000,2014,6,2013,9,35,7,0.701,0.0974,0.603,30922.7,192.8,192.8,184.1,4,4,4,1160,1064,1270,998.8,903.2,161,161,161,1.286,0,9,0.139,0.127,0.151,997.6,903.2,1100,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.651,0.54,0.795,0.471,0.376,0.648,0.022,0.017,0.03,1.4,1.16,1.74,0.065,0.053,0.082,20.2,19.51,20.73,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.12,43.86,50.18,46.02,42.99,48.2,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,44.1
1402264800000,2014,6,2013,9,36,7,0.591,0.0974,0.493,26260.8,168.3,168.3,156.3,4,3,3.7142857142857144,976.5,919.7,1041,815.5,758.7,161,161,161,0,0,0,0.165,0.155,0.175,815.5,758.7,879.9,990,990,990,967.8,967.6,968,22.2,22,22.4,0.46,0.408,0.519,0.334,0.306,0.365,0.015,0.014,0.017,1.04,0.969,1.12,0.047,0.043,0.051,21.17,20.85,21.42,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.04,39.4,51.67,42.52,38.4,48.2,0,0,0,0,0,0,0.868,0,0.098,0.16,0.83,0.17,44.4
1402869600000,2014,6,2013,9,37,7,0.52,0.0974,0.423,23453.3,144.6,144.6,139.6,3,3,3,860.3,819,904,699.3,658,161,161,161,0,0,0,0.187,0.178,0.197,699.3,658,743,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.362,0.337,0.394,0.268,0.241,0.297,0.012,0.011,0.013,0.887,0.816,0.968,0.039,0.036,0.043,21.77,21.52,22.01,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.6,45.27,50,46.53,44.37,48.2,0,0,0,0,0,0,0.776,0,0.097,0.19,0.81,0.19,45.1
1403474400000,2014,6,2013,9,38,7,0.474,0.0974,0.376,21314,131,131,126.9,3,3,3,783.4,757.4,806.8,622.4,596.4,161,161,161,0,0,0,0.206,0.2,0.213,622.4,596.4,645.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.317,0.302,0.33,0.217,0.199,0.232,0.0094,0.0086,0.01,0.756,0.712,0.795,0.033,0.031,0.035,22.21,22.08,22.36,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.16,41.58,44.55,42.29,40.73,43.66,0,0,0,0,0,0,0.705,0,0.098,0.21,0.79,0.21,45
1404079200000,2014,6,2013,9,39,7,0.43,0.11,0.32,18070.8,119.7,119.7,107.6,3,2,2.857142857142857,710.9,677.8,745.1,528.5,491.8,182.4,161,186,0,0,0,0.257,0.216,0.274,528.5,491.8,584.1,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.266,0.245,0.295,0.154,0.131,0.191,0.0066,0.0056,0.0083,0.616,0.557,0.691,0.026,0.024,0.03,22.64,22.43,22.79,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,39.65,35.43,52.42,38.15,34.37,48.2,0,0,0,0,0,0,0.598,0,0.11,0.26,0.74,0.26,42
1404684000000,2014,7,2013,10,40,7,0.386,0.112,0.273,15838.9,96.4,96.4,94.28,2,2,2,637.5,609.2,667.2,451.5,423.2,186,186,186,0,0,0,0.292,0.279,0.305,451.5,423.2,481.2,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.223,0.209,0.239,0.112,0.0987,0.126,0.0048,0.0042,0.0054,0.582,0.536,0.633,0.025,0.023,0.027,22.97,22.8,23.13,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.66,45.9,51.44,47.14,44.98,48.2,0,0,0,0,0,0,0.524,0,0.113,0.29,0.71,0.29,41
1405288800000,2014,7,2013,10,41,7,0.348,0.112,0.236,13967.5,88.17,88.17,83.14,2,2,2,575.4,551,600.2,389.4,364.9,186,186,186,0,0,0,0.324,0.31,0.338,389.4,364.9,414.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.189,0.206,0.0828,0.0713,0.0945,0.0035,0.003,0.004,0.486,0.449,0.523,0.02,0.019,0.022,23.32,23.18,23.47,0.953,0.95,0.956,0.979,0.976,0.98,0.933,0.928,0.937,42.46,39.92,44.99,41.57,38.96,44.09,0,0,0,0,0,0,0.462,0,0.112,0.32,0.68,0.32,40.1
1405893600000,2014,7,2013,10,42,7,0.316,0.112,0.203,12045.8,76.4,76.4,71.7,2,2,2,522.4,501.5,544.1,336.4,315.5,186,186,186,0,0,0,0.356,0.342,0.371,336.4,315.5,358.1,990,990,990,966,965.9,966,24,24,24.1,0.179,0.171,0.186,0.0578,0.0479,0.068,0.0024,0.002,0.0028,0.406,0.375,0.439,0.017,0.016,0.018,23.64,23.51,23.77,0.946,0.943,0.95,0.971,0.97,0.974,0.919,0.915,0.925,36.91,34.68,39.21,35.85,33.64,38.2,0,0,0,0,0,0,0.398,0,0.113,0.35,0.64,0.36,38.1
1406498400000,2014,7,2013,10,43,7,0.288,0.104,0.184,10922.1,67.7,67.7,65.01,2,2,2,476.5,456.3,495.7,303.7,290.9,172.7,155,186,0,0,0,0.362,0.329,0.39,303.7,290.9,315.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.166,0.163,0.169,0.0424,0.0363,0.0479,0.0017,0.0015,0.002,0.356,0.338,0.372,0.015,0.014,0.015,23.9,23.8,24,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,33.51,32.03,34.9,32.51,31.07,33.85,0,0,0,0,0,0,0.361,0,0.104,0.36,0.64,0.36,37.9
1407103200000,2014,8,2013,11,44,7,0.261,0.0937,0.168,10008,63.51,63.51,59.57,2,2,2,432.2,414.5,450.6,277.2,259.5,155,155,155,0,0,0,0.359,0.344,0.374,277.2,259.5,295.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.155,0.149,0.161,0.0298,0.0215,0.0385,0.0012,0.00088,0.0016,0.314,0.288,0.342,0.013,0.012,0.014,24.14,24.03,24.25,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.71,28.75,32.74,29.79,27.89,31.76,0,0,0,0,0,0,0.331,0,0.093,0.36,0.64,0.36,38.3
1407708000000,2014,8,2013,11,45,7,0.239,0.0937,0.145,8615.04,54.78,54.78,51.28,2,1,1.7142857142857142,394.5,379.8,409.9,239.5,224.8,155,155,155,0,0,0,0.393,0.378,0.408,239.5,224.8,254.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.136,0.147,0.0164,0.0149,0.0193,0.00067,0.0006,0.00079,0.306,0.256,0.406,0.012,0.01,0.016,24.32,24.27,24.4,0.937,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.15,25.89,52.32,32.53,25.11,48.2,0,0,0,0,0,0,0.285,0,0.094,0.39,0.61,0.39,36
1408312800000,2014,8,2013,11,46,7,0.219,0.0937,0.126,7801,48.2,48.2,46.43,1,1,1,362.7,350.5,375.1,207.7,195.5,155,155,155,0,0,0,0.427,0.413,0.442,207.7,195.5,220.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.126,0.135,0.0134,0.0124,0.0145,0.00054,0.0005,0.00058,0.367,0.345,0.389,0.015,0.014,0.016,24.42,24.34,24.5,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.56,44.8,50.33,46.43,43.9,48.2,0,0,0,0,0,0,0.258,0,0.093,0.43,0.58,0.42,35.6
1408917600000,2014,8,2013,11,47,7,0.203,0.0937,0.109,6766.61,42.98,42.98,40.28,1,1,1,334.9,324,346.4,179.9,169,155,155,155,0,0,0,0.463,0.447,0.478,179.9,169,191.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.117,0.125,0.011,0.0101,0.012,0.00044,0.0004,0.00048,0.317,0.297,0.338,0.013,0.012,0.014,24.61,24.53,24.68,0.949,0.945,0.952,0.978,0.973,0.98,0.928,0.92,0.933,41.2,38.68,43.86,40.28,37.64,42.98,0,0,0,0,0,0,0.224,0,0.094,0.46,0.54,0.46,33.3
1409522400000,2014,9,2013,12,48,7,0.186,0.0714,0.114,7167.71,45.8,45.8,42.66,1,1,1,306.7,294.2,320.4,188.7,176.2,118,118,118,0,0,0,0.385,0.368,0.401,188.7,176.2,202.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.115,0.125,0.0118,0.0107,0.013,0.00047,0.00043,0.00052,0.329,0.306,0.353,0.013,0.012,0.014,24.74,24.64,24.82,0.951,0.947,0.955,0.98,0.977,0.98,0.932,0.926,0.936,43.55,40.63,46.74,42.66,39.71,45.8,0,0,0,0,0,0,0.237,0,0.072,0.38,0.61,0.39,38.5
1410127200000,2014,9,2013,12,49,7,0.169,0.0714,0.0975,6060.52,38.69,38.69,36.07,1,1,1,279.3,268.8,290.1,161.3,150.8,118,118,118,0,0,0,0.423,0.407,0.439,161.3,150.8,172.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.114,0.00946,0.00856,0.0104,0.00038,0.00034,0.00041,0.28,0.261,0.299,0.011,0.01,0.012,24.9,24.84,24.96,0.943,0.939,0.946,0.971,0.97,0.975,0.916,0.911,0.923,37.13,34.68,39.67,36.07,33.64,38.69,0,0,0,0,0,0,0.2,0,0.0715,0.42,0.58,0.42,35.9
1410732000000,2014,9,2013,12,50,7,0.155,0.0714,0.0839,5184.21,32.82,32.82,30.86,1,1,1,256.7,247.7,265.2,138.7,129.7,118,118,118,0,0,0,0.46,0.445,0.476,138.7,129.7,147.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.099,0.105,0.00754,0.00678,0.00826,0.0003,0.00027,0.00033,0.239,0.223,0.255,0.0095,0.0088,0.01,25.03,24.98,25.09,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.81,29.71,33.84,30.86,28.81,32.82,0,0,0,0,0,0,0.171,0,0.0711,0.46,0.54,0.46,33.4
1411336800000,2014,9,2013,12,51,7,0.144,0.0714,0.0722,4439.77,28.13,28.13,26.43,1,1,1,237.3,229.9,244.7,119.3,111.9,118,118,118,0,0,0,0.497,0.482,0.513,119.3,111.9,126.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0953,0.0927,0.0979,0.00589,0.00526,0.00652,0.00023,0.00021,0.00026,0.205,0.192,0.218,0.0081,0.0075,0.0086,25.17,25.11,25.23,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.892,0.902,27.24,25.48,29,26.43,24.71,28.13,0,0,0,0,0,0,0.147,0,0.0718,0.5,0.5,0.5,30.8
1411941600000,2014,9,2013,12,52,7,0.135,0.0623,0.0723,4466.49,28.26,28.26,26.59,1,1,1,222.6,219.8,227.5,119.6,107,103,97,118,0,0,0,0.462,0.434,0.524,119.6,107,126.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0941,0.0909,0.0961,0.00592,0.00485,0.00652,0.00023,0.00019,0.00026,0.204,0.183,0.216,0.008,0.0072,0.0085,25.26,25.24,25.27,0.925,0.916,0.929,0.97,0.97,0.97,0.897,0.889,0.901,27.41,24.3,29.13,26.59,23.57,28.26,0,0,0,0,0,0,0.148,0,0.0627,0.46,0.54,0.46,33.1
1412546400000,2014,10,2014,1,1,7,0.129,0.0587,0.0701,4327.56,27.05,27.05,25.76,1,1,1,212.9,208.1,218.4,115.9,111.1,97,97,97,0,0,0,0.456,0.444,0.466,115.9,111.1,121.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0923,0.0906,0.0943,0.00561,0.00519,0.00607,0.00022,0.0002,0.00024,0.197,0.188,0.207,0.0077,0.0074,0.0081,25.33,25.28,25.36,0.922,0.919,0.926,0.97,0.97,0.97,0.894,0.891,0.898,26.56,25.38,27.89,25.76,24.61,27.05,0,0,0,0,0,0,0.143,0,0.0589,0.46,0.54,0.46,33.5
1413151200000,2014,10,2014,1,2,7,0.123,0.0587,0.0641,2283.09,24.17,24.17,13.59,1,1,1,202.9,199,206.2,105.9,102,97,97,97,0,0,0,0.478,0.471,0.487,105.9,102,109.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0874,0.0899,0.00475,0.00442,0.00503,0.00019,0.00017,0.0002,0.179,0.172,0.185,0.007,0.0067,0.0072,25.4,25.38,25.43,0.523,0,0.917,0.554,0,0.97,0.508,0,0.89,14.01,0,24.91,13.59,0,24.17,0,3,0,0,0.429,0,0.0755,0.429,0.0589,0.48,0.52,0.48,18.6
1413756000000,2014,10,2014,1,3,7,0.116,0.0462,0.0695,3768.92,27.34,27.34,22.43,1,1,1,191.4,185.6,197.1,115,100.1,76.43,73,97,0,0,0,0.399,0.374,0.492,115,100.1,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0867,0.0921,0.00552,0.00426,0.00614,0.00022,0.00017,0.00024,0.193,0.169,0.206,0.0075,0.0066,0.008,25.39,25.38,25.43,0.791,0,0.926,0.831,0,0.97,0.767,0,0.899,23.13,0,28.19,22.43,0,27.34,0,1,0,0,0.143,0,0.125,0.143,0.0465,0.4,0.6,0.4,32.5
1414360800000,2014,10,2014,1,4,7,0.11,0.0431,0.0666,4100.05,25.06,25.06,24.41,1,1,1,181.4,179.1,185.4,110.1,106.3,71.29,67,73,0,0,0,0.393,0.372,0.407,110.1,106.3,112.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0865,0.0886,0.00511,0.00479,0.00535,0.0002,0.00019,0.00021,0.184,0.177,0.188,0.0072,0.0069,0.0074,25.38,25.37,25.38,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,25.16,24.22,25.84,24.41,23.5,25.06,0,0,0,0,0,0,0.136,0,0.0434,0.39,0.61,0.39,37.3
1414965600000,2014,11,2014,2,5,7,0.113,0.0405,0.0727,4510.44,28.06,28.06,26.85,1,1,1,187.2,182.9,192.2,120.2,115.9,67,67,67,0,0,0,0.358,0.349,0.366,120.2,115.9,125.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0888,0.0921,0.00597,0.0056,0.00639,0.00023,0.00022,0.00025,0.201,0.193,0.21,0.0079,0.0076,0.0082,25.37,25.37,25.37,0.925,0.922,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.68,26.59,28.93,26.85,25.79,28.06,0,0,0,0,0,0,0.149,0,0.0403,0.36,0.64,0.36,39.9
1415570400000,2014,11,2014,2,6,7,0.12,0.0405,0.0795,4959.75,30.13,30.13,29.52,1,1,1,198.4,196.8,200.9,131.4,129.8,67,67,67,0,0,0,0.338,0.333,0.34,131.4,129.8,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0937,0.0952,0.00692,0.00679,0.00714,0.00027,0.00027,0.00028,0.221,0.218,0.226,0.0086,0.0085,0.0088,25.37,25.37,25.38,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.44,30.06,31.06,29.52,29.16,30.13,0,0,0,0,0,0,0.164,0,0.0405,0.34,0.66,0.34,41.3
1416175200000,2014,11,2014,2,7,7,0.118,0.0361,0.0815,5094.91,32.99,32.99,30.33,1,1,1,194.5,192.8,196,134.8,126.6,59.71,50,67,0,0,0,0.307,0.255,0.346,134.8,126.6,146,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0926,0.0973,0.00721,0.00651,0.00816,0.00028,0.00025,0.00032,0.226,0.212,0.245,0.0088,0.0083,0.0096,25.36,25.35,25.38,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.901,0.909,31.26,29.26,34.01,30.33,28.38,32.99,0,0,0,0,0,0,0.168,0,0.0365,0.31,0.69,0.31,43.2
1416780000000,2014,11,2014,2,8,7,0.118,0.0302,0.0878,5504,33.32,33.32,32.76,1,1,1,195.1,193,197.4,145.1,143,50,50,50,0,0,0,0.256,0.253,0.259,145.1,143,147.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.097,0.0962,0.0978,0.00808,0.00791,0.00828,0.00032,0.00031,0.00032,0.243,0.24,0.248,0.0095,0.0094,0.0097,25.35,25.35,25.35,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,33.78,33.26,34.35,32.76,32.26,33.32,0,0,0,0,0,0,0.182,0,0.0302,0.26,0.74,0.26,46.6
1417384800000,2014,12,2014,3,9,7,0.123,0.0357,0.0876,5487.58,34.78,34.78,32.66,1,1,1,203.8,194.9,213,144.8,135.9,59,59,59,0,0,0,0.29,0.277,0.303,144.8,135.9,154,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0983,0.0952,0.102,0.00806,0.0073,0.00884,0.00032,0.00029,0.00035,0.244,0.228,0.261,0.0096,0.0089,0.01,25.32,25.26,25.36,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.67,31.54,35.85,32.66,30.59,34.78,0,0,0,0,0,0,0.181,0,0.0354,0.29,0.71,0.29,44.6
1417989600000,2014,12,2014,3,10,7,0.129,0.0357,0.0937,5881.35,35.65,35.65,35.01,1,1,1,214,211.3,216.8,155,152.3,59,59,59,0,0,0,0.276,0.272,0.279,155,152.3,157.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00892,0.0087,0.00916,0.00035,0.00034,0.00036,0.263,0.258,0.268,0.01,0.01,0.01,25.25,25.23,25.27,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.09,35.47,36.75,35.01,34.4,35.65,0,0,0,0,0,0,0.194,0,0.0353,0.28,0.73,0.27,45.6
1418594400000,2014,12,2014,3,11,7,0.135,0.0357,0.0989,6222.33,38.99,38.99,37.04,1,1,1,222.6,214.6,230.5,163.6,155.6,59,59,59,0,0,0,0.265,0.256,0.275,163.6,155.6,171.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.108,0.00965,0.00898,0.0103,0.00038,0.00035,0.00041,0.278,0.264,0.292,0.011,0.01,0.011,25.19,25.13,25.25,0.943,0.94,0.946,0.972,0.97,0.976,0.917,0.912,0.923,38.09,36.24,39.95,37.04,35.15,38.99,0,0,0,0,0,0,0.206,0,0.0361,0.26,0.73,0.27,46.1
1419199200000,2014,12,2014,3,12,7,0.143,0.0357,0.107,6788.3,41.35,41.35,40.41,1,1,1,236.2,231.3,240.1,177.2,172.3,59,59,59,0,0,0,0.25,0.246,0.255,177.2,172.3,181.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.108,0.111,0.0108,0.0104,0.0111,0.00043,0.00041,0.00044,0.302,0.293,0.309,0.012,0.012,0.012,25.08,25.05,25.12,0.947,0.946,0.949,0.979,0.976,0.98,0.927,0.923,0.93,41.29,40.14,42.19,40.41,39.19,41.35,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.5
1419804000000,2014,12,2014,3,13,7,0.151,0.0405,0.11,6964.76,43.12,43.12,41.46,1,1,1,248.9,238.1,262.2,181.9,176.3,67,59,73,0,0,0,0.269,0.242,0.293,181.9,176.3,189.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.116,0.0112,0.0107,0.0118,0.00044,0.00042,0.00047,0.312,0.302,0.325,0.012,0.012,0.013,25,24.93,25.07,0.949,0.947,0.951,0.98,0.978,0.98,0.93,0.926,0.932,42.32,40.96,44,41.46,40.06,43.12,0,0,0,0,0,0,0.23,0,0.041,0.27,0.73,0.27,46.1
1420408800000,2015,1,2014,4,14,7,0.168,0.0442,0.124,7761.71,48.2,48.2,46.2,1,1,1,277.4,264.7,293.6,204.4,191.7,73,73,73,0,0,0,0.264,0.249,0.276,204.4,191.7,220.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.117,0.127,0.0131,0.012,0.0145,0.00052,0.00048,0.00058,0.353,0.33,0.382,0.014,0.013,0.015,24.84,24.74,24.91,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.55,44.58,51.32,46.2,43.69,48.2,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46.2
1421013600000,2015,1,2014,4,15,7,0.196,0.0442,0.152,9179.87,61.01,61.01,54.64,2,1,1.8571428571428572,324,299.4,352.4,251,226.4,73,73,73,0,0,0,0.226,0.207,0.244,251,226.4,279.4,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.129,0.148,0.0203,0.015,0.0309,0.00081,0.0006,0.0012,0.292,0.246,0.392,0.012,0.0098,0.016,24.69,24.53,24.83,0.934,0.924,0.959,0.971,0.97,0.98,0.907,0.896,0.94,32.13,26.17,52.62,30.76,25.38,48.2,0,0,0,0,0,0,0.304,0,0.044,0.23,0.78,0.22,46.8
1421618400000,2015,1,2014,4,16,7,0.241,0.0442,0.196,11896.8,78.68,78.68,70.81,2,2,2,397.7,362.6,433.1,324.7,289.6,73,73,73,0,0,0,0.184,0.169,0.201,324.7,289.6,360.1,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.164,0.151,0.176,0.0523,0.0357,0.069,0.0021,0.0014,0.0028,0.378,0.325,0.431,0.015,0.013,0.018,24.24,24.02,24.46,0.944,0.938,0.95,0.972,0.97,0.977,0.917,0.91,0.928,36.43,32.58,40.28,35.41,31.6,39.34,0,0,0,0,0,0,0.393,0,0.045,0.18,0.81,0.19,49.4
1422223200000,2015,1,2014,4,17,7,0.309,0.0452,0.264,15701.4,105.3,105.3,93.46,3,2,2.2857142857142856,511.1,446.5,588.7,436.4,373.5,74.71,73,85,0,0,0,0.147,0.131,0.163,436.4,373.5,503.7,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.205,0.181,0.236,0.105,0.0753,0.137,0.0044,0.0031,0.0058,0.515,0.451,0.576,0.021,0.018,0.024,23.59,23.21,23.94,0.952,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.938,42.92,35.03,50.32,41.8,33.98,48.2,0,0,0,0,0,0,0.519,0,0.045,0.15,0.85,0.15,50.8
1422828000000,2015,2,2014,5,18,7,0.433,0.0514,0.381,21756.2,144.6,144.6,129.5,3,3,3,715.4,621.2,806.8,630.4,536.2,85,85,85,0,0,0,0.12,0.105,0.137,630.4,536.2,721.8,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.308,0.255,0.36,0.222,0.159,0.283,0.0096,0.0067,0.012,0.756,0.598,0.91,0.033,0.025,0.04,22.48,21.96,23.02,0.955,0.95,0.957,0.978,0.972,0.98,0.934,0.923,0.938,44.17,38.32,49.59,43.17,37.26,48.2,0,0,0,0,0,0,0.719,0,0.052,0.12,0.88,0.12,50.2
1423432800000,2015,2,2014,5,19,7,0.578,0.0739,0.505,26896.3,177.8,177.8,160.1,4,3,3.7142857142857144,956.5,841.5,1075,834.4,756.5,122.1,85,137,0,0,0,0.127,0.097,0.15,834.4,756.5,937.7,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.465,0.385,0.564,0.343,0.305,0.393,0.015,0.013,0.018,1.06,0.948,1.22,0.047,0.042,0.056,21.23,20.65,21.76,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.12,40.01,51.98,43.47,39.05,48.2,0,0,0,0,0,0,0.889,0,0.073,0.13,0.87,0.13,46.5
1424037600000,2015,2,2014,5,20,7,0.731,0.0872,0.641,32056.8,192.8,192.8,190.8,4,4,4,1209,1115,1284,1065,977.7,144.1,137,162,4.429,0,22,0.119,0.11,0.128,1060,977.7,1100,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.726,0.6,0.803,0.564,0.412,0.648,0.026,0.019,0.031,1.58,1.28,1.75,0.074,0.059,0.083,19.86,19.46,20.45,0.955,0.954,0.956,0.98,0.98,0.98,0.935,0.935,0.936,49.24,46.85,50.44,47.7,45.92,48.2,0,0,0,0,0,0,1.06,0,0.09,0.12,0.88,0.12,43.9
1424642400000,2015,2,2014,5,21,7,0.786,0.0998,0.665,32390.4,192.8,192.8,192.8,4,4,4,1300,1282,1311,1135,1099,165,162,183,34.71,0,49,0.127,0.124,0.143,1100,1099,1100,990,990,990,968.8,968.8,968.9,21.2,21.1,21.2,0.806,0.795,0.811,0.648,0.645,0.648,0.031,0.03,0.031,1.75,1.74,1.76,0.083,0.082,0.083,19.4,19.36,19.48,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.89,49.79,50.03,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.121,0.13,0.85,0.15,41.2
1425247200000,2015,3,2014,6,22,7,0.754,0.111,0.644,32230.7,192.8,192.8,191.8,4,4,4,1247,1226,1273,1064,1043,183,183,183,0,0,0,0.147,0.144,0.149,1064,1043,1090,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.744,0.714,0.782,0.568,0.52,0.625,0.027,0.024,0.029,1.61,1.52,1.7,0.075,0.071,0.08,19.72,19.54,19.87,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.1,48.52,49.79,47.96,47.55,48.2,0,0,0,0,0,0,1.07,0,0.11,0.15,0.85,0.15,42.7
1425852000000,2015,3,2014,6,23,7,0.731,0.111,0.62,31610.9,189.2,189.2,188.2,4,4,4,1208,1201,1218,1025,1018,183,183,183,0,0,0,0.151,0.15,0.152,1025,1018,1035,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.687,0.676,0.701,0.48,0.463,0.501,0.022,0.022,0.023,1.45,1.42,1.49,0.068,0.066,0.07,19.99,19.93,20.05,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48,47.77,48.27,47.04,46.82,47.31,0,0,0,0,0,0,1.05,0,0.111,0.15,0.85,0.15,43.2
1426456800000,2015,3,2014,6,24,7,0.772,0.101,0.651,32239.7,192.8,192.8,191.9,4,4,4,1276,1215,1350,1109,1032,167.6,129,183,32.57,0,121,0.132,0.0955,0.151,1076,1032,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.77,0.697,0.832,0.594,0.495,0.648,0.028,0.023,0.031,1.66,1.48,1.78,0.078,0.069,0.085,19.57,19.22,19.95,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.24,48.19,49.94,47.98,47.23,48.2,0,0,0,0,0,0,1.07,0,0.121,0.13,0.84,0.16,41.8
1427061600000,2015,3,2014,6,25,7,0.862,0.078,0.665,32048.7,192.6,192.6,190.8,4,4,4,1426,1377,1452,1297,1248,129,129,129,196.6,148,223,0.0905,0.0889,0.0936,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.863,0.842,0.874,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.82,0.087,0.086,0.088,18.94,18.85,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.66,48.41,49.13,47.69,47.44,48.15,0,0,0,0,0,0,1.06,0,0.197,0.09,0.77,0.23,37.2
1427666400000,2015,3,2014,6,26,7,0.867,0.0862,0.665,31986.1,191.2,191.2,190.4,4,4,4,1434,1411,1449,1291,1263,142.6,129,148,191.3,163,220,0.0996,0.0891,0.105,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.872,0.864,0.877,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.83,0.088,0.087,0.088,18.91,18.86,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.57,48.44,48.78,47.6,47.47,47.81,0,0,0,0,0,0,1.06,0,0.202,0.099,0.77,0.23,36.9
