datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1428271200000,2015,4,2014,7,27,7,0.826,0.0895,0.665,32333.9,192.8,192.8,192.5,4,4,4,1365,1335,1402,1217,1187,148,148,148,116.9,87,154,0.109,0.106,0.111,1100,1100,1100,990,990,990,969,969,969.2,21,20.8,21,0.844,0.833,0.861,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.81,0.086,0.085,0.087,19.16,19.02,19.27,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.24,48.87,49.52,48.12,47.89,48.2,0,0,0,0,0,0,1.07,0,0.161,0.11,0.81,0.19,39.1
1428876000000,2015,4,2014,7,28,7,0.833,0.0895,0.665,32285,192.8,192.8,192.2,4,4,4,1377,1338,1424,1229,1190,148,148,148,128.7,90,176,0.108,0.104,0.111,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.849,0.833,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.82,0.086,0.085,0.087,19.12,18.95,19.26,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.12,48.66,49.5,48.04,47.69,48.2,0,0,0,0,0,0,1.07,0,0.168,0.11,0.8,0.2,38.8
1429480800000,2015,4,2014,7,29,7,0.896,0.0895,0.665,31679,190.2,190.2,188.6,4,4,4,1481,1439,1515,1333,1291,148,148,148,233,191,267,0.1,0.0977,0.103,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.897,0.876,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.091,18.73,18.61,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.1,47.79,48.51,47.14,46.83,47.54,0,0,0,0,0,0,1.05,0,0.231,0.1,0.74,0.26,35.4
1430085600000,2015,4,2014,7,30,7,0.905,0.101,0.665,31596.1,189.5,189.5,188.1,4,4,4,1497,1461,1518,1330,1269,166.9,148,192,230,169,270,0.112,0.0975,0.131,1100,1100,1100,990,990,990,969.5,969.4,969.5,20.5,20.5,20.6,0.894,0.867,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.091,18.68,18.6,18.83,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.98,47.76,48.35,47.02,46.8,47.38,0,0,0,0,0,0,1.04,0,0.24,0.11,0.73,0.27,34.9
1430690400000,2015,5,2014,8,31,7,0.829,0.116,0.663,32234.3,192.8,192.8,191.9,4,4,4,1371,1270,1445,1179,1078,192,192,192,81.86,0,153,0.14,0.133,0.151,1097,1078,1100,990,990,990,969.1,968.7,969.3,20.9,20.7,21.3,0.826,0.764,0.863,0.641,0.598,0.648,0.031,0.028,0.031,1.77,1.66,1.81,0.084,0.078,0.088,19.16,18.88,19.59,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.11,48.5,49.84,47.97,47.53,48.2,0,0,0,0,0,0,1.07,0,0.166,0.14,0.8,0.2,38.9
1431295200000,2015,5,2014,8,32,7,0.694,0.116,0.578,29973.9,190.2,190.2,178.4,4,4,4,1148,1067,1238,956,874.8,192,192,192,0,0,0,0.168,0.155,0.18,956,874.8,1046,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.603,0.517,0.717,0.417,0.362,0.526,0.019,0.017,0.025,1.28,1.12,1.53,0.059,0.051,0.072,20.35,19.82,20.77,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.51,42.53,48.52,44.6,41.68,47.55,0,0,0,0,0,0,0.991,0,0.116,0.17,0.83,0.17,43.2
1431900000000,2015,5,2014,8,33,7,0.593,0.101,0.493,26279.7,163,163,156.4,4,3,3.857142857142857,980.9,926.5,1043,814.6,779.5,166.3,147,192,0,0,0,0.169,0.151,0.192,814.6,779.5,851.5,990,990,990,967.8,967.6,968,22.2,22,22.4,0.458,0.423,0.496,0.333,0.316,0.351,0.015,0.014,0.016,1.02,0.972,1.08,0.046,0.044,0.049,21.16,20.89,21.37,0.954,0.953,0.956,0.978,0.975,0.98,0.932,0.93,0.937,42.17,39.7,52.06,40.83,38.73,48.2,0,0,0,0,0,0,0.869,0,0.1,0.17,0.83,0.17,44.3
1432504800000,2015,5,2014,8,34,7,0.526,0.0889,0.437,23953.9,144.6,144.6,142.6,3,3,3,869.7,835.7,910.7,722.7,688.7,147,147,147,0,0,0,0.169,0.161,0.176,722.7,688.7,763.7,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.374,0.351,0.408,0.283,0.261,0.309,0.013,0.011,0.014,0.925,0.865,1,0.041,0.038,0.045,21.7,21.46,21.89,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.03,47.16,51.23,47.53,46.22,48.2,0,0,0,0,0,0,0.792,0,0.089,0.17,0.83,0.17,45.5
1433109600000,2015,6,2014,9,35,7,0.484,0.072,0.412,23227.6,142.5,142.5,138.3,3,3,3,801,778.1,826.3,682,659.1,119,119,119,0,0,0,0.149,0.144,0.153,682,659.1,707.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.332,0.36,0.257,0.241,0.273,0.011,0.01,0.012,0.851,0.813,0.894,0.037,0.035,0.039,22.04,21.9,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.03,45.7,48.46,46.09,44.79,47.49,0,0,0,0,0,0,0.768,0,0.072,0.15,0.85,0.15,48
1433714400000,2015,6,2014,9,36,7,0.452,0.072,0.381,21685.6,133,133,129.1,3,3,3,748.1,721.9,770.5,629.1,602.9,119,119,119,0,0,0,0.159,0.154,0.165,629.1,602.9,651.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.315,0.3,0.328,0.221,0.204,0.236,0.0096,0.0088,0.01,0.762,0.718,0.8,0.033,0.031,0.035,22.35,22.22,22.49,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.91,42.31,45.25,43.03,41.47,44.35,0,0,0,0,0,0,0.717,0,0.071,0.16,0.84,0.16,48
1434319200000,2015,6,2014,9,37,7,0.415,0.0756,0.339,19476.9,122.7,122.7,115.9,3,3,3,685.8,658.7,712.8,560.8,497.7,125,119,161,0,0,0,0.183,0.167,0.244,560.8,497.7,593.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.277,0.246,0.295,0.176,0.134,0.198,0.0075,0.0057,0.0085,0.648,0.546,0.703,0.028,0.023,0.03,22.71,22.55,22.92,0.951,0.946,0.954,0.976,0.97,0.98,0.928,0.918,0.935,39.6,35.28,41.75,38.64,34.22,40.91,0,0,0,0,0,0,0.644,0,0.076,0.18,0.82,0.18,46.9
1434924000000,2015,6,2014,9,38,7,0.377,0.0974,0.28,16083.8,96.4,96.4,95.74,2,2,2,624.2,598.8,649.7,463.2,437.8,161,161,161,0,0,0,0.258,0.248,0.269,463.2,437.8,488.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.226,0.213,0.241,0.118,0.106,0.13,0.005,0.0045,0.0055,0.599,0.556,0.643,0.025,0.023,0.027,23,22.86,23.15,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.99,47.58,52.36,47.87,46.62,48.2,0,0,0,0,0,0,0.532,0,0.097,0.26,0.74,0.26,42.7
1435528800000,2015,6,2014,9,39,7,0.343,0.0861,0.257,15283.7,94.06,94.06,90.97,2,2,2,566.9,544.4,590.3,424.5,409.4,142.4,135,161,0,0,0,0.251,0.235,0.276,424.5,409.4,439.5,990,990,990,966.2,966,966.3,23.8,23.7,24,0.207,0.201,0.211,0.0994,0.0922,0.106,0.0042,0.0039,0.0045,0.535,0.512,0.557,0.022,0.021,0.023,23.31,23.2,23.44,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.42,44.96,47.99,45.49,44.06,47.03,0,0,0,0,0,0,0.505,0,0.086,0.25,0.75,0.25,44.6
1436133600000,2015,7,2014,10,40,7,0.312,0.0816,0.23,13809,86.65,86.65,82.2,2,2,2,515.8,496,537,380.8,361,135,135,135,0,0,0,0.262,0.251,0.272,380.8,361,402,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.184,0.198,0.0787,0.0694,0.0887,0.0033,0.0029,0.0037,0.469,0.439,0.501,0.019,0.018,0.021,23.61,23.48,23.73,0.952,0.95,0.955,0.979,0.976,0.98,0.932,0.927,0.936,41.99,39.9,44.21,41.1,38.93,43.32,0,0,0,0,0,0,0.457,0,0.082,0.26,0.74,0.26,44.3
1436738400000,2015,7,2014,10,41,7,0.285,0.0816,0.203,12160.7,76.45,76.45,72.38,2,2,2,471.3,453.6,489.7,336.3,318.6,135,135,135,0,0,0,0.287,0.276,0.298,336.3,318.6,354.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.169,0.182,0.0577,0.0494,0.0664,0.0024,0.002,0.0027,0.402,0.376,0.43,0.017,0.015,0.018,23.88,23.77,23.98,0.946,0.944,0.949,0.971,0.97,0.974,0.919,0.915,0.925,37.26,35.36,39.23,36.19,34.3,38.23,0,0,0,0,0,0,0.402,0,0.082,0.29,0.71,0.29,42.7
1437343200000,2015,7,2014,10,42,7,0.262,0.108,0.154,9101,67.39,67.39,54.17,2,1,1.8571428571428572,432.7,417.2,447.9,254,231.2,178.7,135,186,0,0,0,0.414,0.301,0.446,254,231.2,312.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.149,0.141,0.167,0.0213,0.0154,0.0467,0.00087,0.00063,0.0019,0.307,0.261,0.412,0.013,0.011,0.017,24.15,24.02,24.24,0.935,0.925,0.957,0.971,0.97,0.98,0.908,0.898,0.938,31.85,26,52.34,30.53,25.22,48.2,0,0,0,0,0,0,0.301,0,0.108,0.41,0.59,0.41,34.7
1437948000000,2015,7,2014,10,43,7,0.241,0.107,0.134,8075.5,50.16,50.16,48.07,2,1,1.1428571428571428,398.1,384.1,412,221,207.4,177.1,155,186,0,0,0,0.445,0.399,0.473,221,207.4,233.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.133,0.14,0.0145,0.0134,0.0156,0.00059,0.00054,0.00063,0.37,0.256,0.405,0.015,0.01,0.016,24.24,24.14,24.4,0.953,0.924,0.958,0.979,0.97,0.98,0.932,0.897,0.939,46.34,25.86,52.26,44.49,25.08,48.2,0,0,0,0,0,0,0.267,0,0.107,0.44,0.56,0.44,33.5
1438552800000,2015,8,2014,11,44,7,0.22,0.0937,0.127,7821.23,48.2,48.2,46.55,1,1,1,364.3,351.1,379,209.3,196.1,155,155,155,0,0,0,0.426,0.409,0.442,209.3,196.1,224,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.126,0.136,0.0135,0.0124,0.0148,0.00055,0.0005,0.0006,0.37,0.346,0.396,0.015,0.014,0.016,24.41,24.31,24.5,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,47.91,44.93,51.19,46.55,44.03,48.2,0,0,0,0,0,0,0.259,0,0.093,0.43,0.58,0.42,35.6
1439157600000,2015,8,2014,11,45,7,0.202,0.0937,0.109,6759.37,43.1,43.1,40.23,1,1,1,334.7,322.9,347,179.7,167.9,155,155,155,0,0,0,0.463,0.447,0.48,179.7,167.9,192,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.116,0.125,0.011,0.01,0.0121,0.00044,0.0004,0.00049,0.317,0.296,0.339,0.013,0.012,0.014,24.61,24.53,24.69,0.949,0.945,0.952,0.977,0.973,0.98,0.927,0.919,0.933,41.16,38.42,43.98,40.23,37.37,43.1,0,0,0,0,0,0,0.224,0,0.093,0.46,0.54,0.46,33.5
1439762400000,2015,8,2014,11,46,7,0.187,0.0937,0.0934,5753.45,36.51,36.51,34.25,1,1,1,309.4,300.2,319.4,154.4,145.2,155,155,155,0,0,0,0.501,0.485,0.516,154.4,145.2,164.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.112,0.108,0.115,0.00887,0.00809,0.00972,0.00035,0.00032,0.00039,0.271,0.255,0.289,0.011,0.01,0.012,24.78,24.71,24.84,0.941,0.937,0.944,0.97,0.97,0.971,0.913,0.909,0.917,35.3,33.17,37.6,34.25,32.17,36.51,0,0,0,0,0,0,0.19,0,0.0936,0.5,0.5,0.5,30.8
1440367200000,2015,8,2014,11,47,7,0.174,0.0937,0.0805,4944.3,31.49,31.49,29.43,1,1,1,288.2,279.1,297.2,133.2,124.2,155,155,155,0,0,0,0.538,0.522,0.555,133.2,124.2,142.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.104,0.101,0.107,0.00707,0.0063,0.00784,0.00028,0.00025,0.00031,0.233,0.217,0.25,0.0093,0.0086,0.0099,24.91,24.86,24.97,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.34,28.22,32.46,29.43,27.38,31.49,0,0,0,0,0,0,0.164,0,0.0935,0.54,0.46,0.54,28.4
1440972000000,2015,8,2014,11,48,7,0.16,0.0606,0.0993,6210.42,41.23,41.23,36.97,1,1,1,264.3,252.6,276.1,164.2,121.2,100.1,91,155,0,0,0,0.378,0.334,0.561,164.2,121.2,181.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.0998,0.115,0.0097,0.00605,0.0112,0.00038,0.00024,0.00044,0.284,0.212,0.314,0.011,0.0084,0.012,24.96,24.9,25.01,0.943,0.927,0.949,0.974,0.97,0.98,0.919,0.899,0.93,37.92,27.51,42.07,36.97,26.68,41.23,0,0,0,0,0,0,0.205,0,0.0607,0.38,0.62,0.38,38.8
1441576800000,2015,9,2014,12,49,7,0.145,0.055,0.0896,5575.65,35.45,35.45,33.19,1,1,1,239.1,229.9,249.1,148.1,138.9,91,91,91,0,0,0,0.381,0.365,0.396,148.1,138.9,158.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.107,0.00834,0.00756,0.00919,0.00033,0.0003,0.00036,0.254,0.238,0.272,0.01,0.0094,0.011,25.11,25.03,25.18,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,34.21,32.06,36.54,33.19,31.1,35.45,0,0,0,0,0,0,0.184,0,0.0554,0.38,0.62,0.38,38.5
1442181600000,2015,9,2014,12,50,7,0.132,0.055,0.077,4780.17,30.41,30.41,28.45,1,1,1,218.4,210.5,226.9,127.4,119.5,91,91,91,0,0,0,0.417,0.401,0.432,127.4,119.5,135.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.096,0.0932,0.099,0.00658,0.00591,0.0073,0.00026,0.00023,0.00029,0.217,0.203,0.232,0.0085,0.0079,0.0091,25.27,25.21,25.33,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.33,27.46,31.35,28.45,26.63,30.41,0,0,0,0,0,0,0.158,0,0.055,0.42,0.58,0.42,36.2
1442786400000,2015,9,2014,12,51,7,0.122,0.055,0.067,1834.28,26.05,26.05,10.92,1,1,1,201.8,196,208.1,110.8,105,91,91,91,0,0,0,0.451,0.437,0.464,110.8,105,117.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0881,0.0924,0.00517,0.00468,0.0057,0.0002,0.00018,0.00022,0.187,0.177,0.199,0.0073,0.0069,0.0078,25.39,25.35,25.42,0.395,0,0.923,0.416,0,0.97,0.383,0,0.895,11.26,0,26.86,10.92,0,26.05,0,4,0,0,0.571,0,0.0607,0.571,0.055,0.45,0.55,0.45,15
1443391200000,2015,9,2014,12,52,7,0.114,0.0488,0.0656,2432.79,25.67,25.67,14.48,1,1,1,189.2,185.9,194.1,108.5,99.29,80.71,73,91,0,0,0,0.426,0.388,0.478,108.5,99.29,115.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0861,0.0897,0.00497,0.00419,0.00556,0.00019,0.00016,0.00022,0.182,0.167,0.193,0.0071,0.0065,0.0076,25.4,25.38,25.41,0.526,0,0.922,0.554,0,0.97,0.51,0,0.894,14.93,0,26.47,14.48,0,25.67,0,3,0,0,0.429,0,0.0804,0.429,0.0484,0.43,0.58,0.42,21.3
1443996000000,2015,10,2015,1,1,7,0.109,0.0442,0.0652,4004.57,25.01,25.01,23.84,1,1,1,180.8,176.3,185.6,107.8,103.3,73,73,73,0,0,0,0.404,0.393,0.414,107.8,103.3,112.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0854,0.0887,0.00491,0.00453,0.00532,0.00019,0.00018,0.00021,0.18,0.172,0.189,0.007,0.0067,0.0074,25.38,25.38,25.38,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.892,24.57,23.48,25.78,23.84,22.78,25.01,0,0,0,0,0,0,0.132,0,0.0438,0.41,0.6,0.4,36.7
1444600800000,2015,10,2015,1,2,7,0.104,0.0442,0.0603,3680.86,22.45,22.45,21.91,1,1,1,172.7,170.1,175,99.67,97.05,73,73,73,0,0,0,0.423,0.417,0.429,99.67,97.05,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0832,0.0849,0.00422,0.004,0.00442,0.00017,0.00016,0.00017,0.165,0.161,0.17,0.0065,0.0063,0.0066,25.38,25.38,25.38,0.912,0.911,0.914,0.969,0.967,0.97,0.883,0.882,0.884,22.62,22.08,23.15,21.91,21.36,22.45,0,0,0,0,0,0,0.122,0,0.0437,0.43,0.58,0.42,35.4
1445205600000,2015,10,2015,1,3,7,0.0991,0.0442,0.055,3377.5,21.09,21.09,20.1,1,1,1,163.9,159.4,168.7,90.88,86.39,73,73,73,0,0,0,0.446,0.433,0.458,90.88,86.39,95.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0794,0.0827,0.00347,0.00309,0.00388,0.00014,0.00012,0.00015,0.15,0.142,0.158,0.0059,0.0056,0.0062,25.38,25.38,25.38,0.921,0.916,0.927,0.965,0.963,0.967,0.889,0.885,0.892,20.84,19.92,21.81,20.1,19.18,21.09,0,0,0,0,0,0,0.112,0,0.0441,0.45,0.55,0.45,34.1
1445810400000,2015,10,2015,1,4,7,0.0943,0.0422,0.0522,3220.31,23.47,23.47,19.17,1,1,1,156,153.9,158,86.24,80.92,69.71,50,73,0,0,0,0.447,0.32,0.474,86.24,80.92,106.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0775,0.0833,0.00308,0.00263,0.00479,0.00012,0.0001,0.00019,0.141,0.132,0.174,0.0055,0.0052,0.0068,25.37,25.34,25.38,0.928,0.915,0.933,0.963,0.96,0.97,0.894,0.888,0.896,19.91,18.79,24.2,19.17,18.04,23.47,0,0,0,0,0,0,0.106,0,0.0421,0.45,0.55,0.45,34.1
1446415200000,2015,11,2015,2,5,7,0.0978,0.0302,0.0676,4157.57,25.18,25.18,24.75,1,1,1,161.7,159.9,163.5,111.7,109.9,50,50,50,0,0,0,0.309,0.306,0.313,111.7,109.9,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0846,0.0858,0.00524,0.00509,0.0054,0.00021,0.0002,0.00021,0.184,0.181,0.187,0.0072,0.0071,0.0073,25.34,25.34,25.34,0.919,0.918,0.92,0.97,0.97,0.97,0.892,0.89,0.893,25.51,25.08,25.96,24.75,24.33,25.18,0,0,0,0,0,0,0.137,0,0.0302,0.31,0.69,0.31,42.5
1447020000000,2015,11,2015,2,6,7,0.101,0.0302,0.0705,4352.56,26.64,26.64,25.91,1,1,1,166.5,163.5,169.5,116.5,113.5,50,50,50,0,0,0,0.3,0.295,0.306,116.5,113.5,119.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0858,0.0879,0.00565,0.0054,0.00591,0.00022,0.00021,0.00023,0.192,0.187,0.198,0.0075,0.0073,0.0077,25.34,25.34,25.34,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.71,25.96,27.46,25.91,25.18,26.64,0,0,0,0,0,0,0.144,0,0.0305,0.3,0.7,0.3,43.1
1447624800000,2015,11,2015,2,7,7,0.108,0.0302,0.078,4859.69,31.42,31.42,28.93,1,1,1,179,168.1,189.5,129,118.1,50,50,50,0,0,0,0.28,0.264,0.297,129,118.1,139.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.0875,0.095,0.00672,0.00579,0.0076,0.00026,0.00023,0.0003,0.215,0.195,0.233,0.0084,0.0076,0.0091,25.34,25.34,25.35,0.93,0.924,0.934,0.97,0.97,0.97,0.902,0.896,0.906,29.82,27.12,32.39,28.93,26.31,31.42,0,0,0,0,0,0,0.161,0,0.03,0.28,0.72,0.28,45
1448229600000,2015,11,2015,2,8,7,0.117,0.0302,0.0863,5406.48,32.85,32.85,32.18,1,1,1,192.7,190.3,195.5,142.7,140.3,50,50,50,0,0,0,0.26,0.256,0.263,142.7,140.3,145.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0953,0.0971,0.00788,0.00767,0.00812,0.00031,0.0003,0.00032,0.239,0.235,0.244,0.0093,0.0092,0.0095,25.35,25.35,25.35,0.936,0.935,0.937,0.97,0.97,0.97,0.907,0.907,0.909,33.18,32.59,33.87,32.18,31.61,32.85,0,0,0,0,0,0,0.179,0,0.0307,0.26,0.74,0.26,46.2
1448834400000,2015,11,2015,2,9,7,0.121,0.0349,0.0856,5361.09,33.78,33.78,31.91,1,1,1,199.3,193.3,208.6,141.6,134.8,57.71,50,59,0,0,0,0.29,0.259,0.304,141.6,134.8,149.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0969,0.0948,0.1,0.00778,0.00721,0.00847,0.0003,0.00028,0.00033,0.238,0.227,0.253,0.0093,0.0089,0.0099,25.34,25.3,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.9,31.27,34.83,31.91,30.33,33.78,0,0,0,0,0,0,0.177,0,0.0354,0.29,0.71,0.29,44.3
1449439200000,2015,12,2015,3,10,7,0.131,0.0357,0.0957,6009.3,37.83,37.83,35.77,1,1,1,217.2,210.5,225.8,158.2,151.5,59,59,59,0,0,0,0.272,0.261,0.28,158.2,151.5,166.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.106,0.0092,0.00863,0.00993,0.00036,0.00034,0.00039,0.268,0.256,0.284,0.011,0.01,0.011,25.23,25.16,25.28,0.941,0.939,0.944,0.971,0.97,0.974,0.914,0.911,0.919,36.84,35.28,38.86,35.77,34.22,37.83,0,0,0,0,0,0,0.199,0,0.0353,0.27,0.73,0.27,45.9
1450044000000,2015,12,2015,3,11,7,0.141,0.0357,0.106,6685.68,42.17,42.17,39.8,1,1,1,233.8,225,243.6,174.8,166,59,59,59,0,0,0,0.253,0.242,0.262,174.8,166,184.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.106,0.112,0.0106,0.00986,0.0114,0.00042,0.00039,0.00045,0.298,0.282,0.315,0.012,0.011,0.012,25.1,25.02,25.17,0.947,0.944,0.95,0.977,0.973,0.98,0.925,0.918,0.931,40.73,38.67,43.03,39.8,37.63,42.17,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
1450648800000,2015,12,2015,3,12,7,0.151,0.0357,0.115,7299.39,45.9,45.9,43.45,1,1,1,249.2,240.9,259.7,190.2,181.9,59,59,59,0,0,0,0.237,0.227,0.245,190.2,181.9,200.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.118,0.0119,0.0112,0.0128,0.00047,0.00044,0.00051,0.325,0.311,0.344,0.013,0.012,0.014,24.99,24.92,25.04,0.952,0.949,0.955,0.98,0.98,0.98,0.932,0.93,0.936,44.34,42.39,46.83,43.45,41.54,45.9,0,0,0,0,0,0,0.241,0,0.036,0.24,0.76,0.24,48.3
1451253600000,2015,12,2015,3,13,7,0.166,0.0393,0.127,7988.71,48.2,48.2,47.55,1,1,1,274.4,266,285.2,209.4,201.2,65,59,73,0,0,0,0.237,0.216,0.266,209.4,201.2,214.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.12,0.124,0.0136,0.0129,0.014,0.00054,0.00051,0.00055,0.361,0.347,0.369,0.014,0.014,0.015,24.84,24.79,24.88,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.8,46.84,50,47.55,45.9,48.2,0,0,0,0,0,0,0.264,0,0.039,0.24,0.77,0.23,48.1
1451858400000,2016,1,2015,4,14,7,0.19,0.0442,0.146,8837.31,57.28,57.28,52.6,2,1,1.8571428571428572,314,294.2,335.2,241,221.2,73,73,73,0,0,0,0.233,0.218,0.248,241,221.2,262.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.127,0.141,0.0173,0.0146,0.0228,0.00069,0.00058,0.00091,0.278,0.242,0.383,0.011,0.0096,0.015,24.75,24.64,24.85,0.932,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.939,30.91,25.7,51.44,29.74,24.93,48.2,0,0,0,0,0,0,0.292,0,0.044,0.23,0.77,0.23,46.5
1452463200000,2016,1,2015,4,15,7,0.228,0.0442,0.184,11138,73.34,73.34,66.3,2,2,2,377.1,345.9,409.9,304.1,272.9,73,73,73,0,0,0,0.194,0.178,0.211,304.1,272.9,336.9,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.156,0.145,0.168,0.0425,0.0278,0.058,0.0017,0.0011,0.0024,0.347,0.3,0.396,0.014,0.012,0.016,24.37,24.16,24.57,0.94,0.934,0.946,0.97,0.97,0.971,0.912,0.906,0.919,34.17,30.71,37.76,33.15,29.79,36.67,0,0,0,0,0,0,0.368,0,0.044,0.19,0.81,0.19,48.9
1453068000000,2016,1,2015,4,16,7,0.267,0.0442,0.223,13556,85.38,85.38,80.69,2,2,2,442.2,420.5,463.7,369.2,347.5,73,73,73,0,0,0,0.165,0.157,0.174,369.2,347.5,390.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.172,0.187,0.0733,0.063,0.0834,0.003,0.0026,0.0034,0.444,0.412,0.476,0.018,0.017,0.02,23.97,23.84,24.1,0.951,0.948,0.954,0.978,0.974,0.98,0.93,0.923,0.935,41.26,38.92,43.56,40.35,37.9,42.69,0,0,0,0,0,0,0.448,0,0.044,0.17,0.84,0.16,50.8
1453672800000,2016,1,2015,4,17,7,0.297,0.0442,0.253,15286.4,96.4,96.4,90.99,2,2,2,491.8,470,521.4,418.8,397,73,73,73,0,0,0,0.149,0.14,0.155,418.8,397,448.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.197,0.189,0.207,0.0967,0.0864,0.111,0.004,0.0036,0.0046,0.519,0.486,0.563,0.021,0.02,0.023,23.67,23.49,23.8,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.47,44.23,49.49,45.5,43.34,48.2,0,0,0,0,0,0,0.506,0,0.044,0.15,0.85,0.15,51.5
1454277600000,2016,2,2015,5,18,7,0.355,0.0514,0.304,17549.2,116.3,116.3,104.5,3,2,2.5714285714285716,587.5,535.4,643.1,502.5,450.4,85,85,85,0,0,0,0.145,0.132,0.159,502.5,450.4,558.1,990,990,990,966.2,966,966.5,23.8,23.5,24,0.236,0.209,0.267,0.14,0.112,0.174,0.0059,0.0047,0.0074,0.589,0.538,0.634,0.025,0.023,0.027,23.17,22.89,23.42,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.918,0.939,43.52,35.99,52.58,41.71,34.91,48.2,0,0,0,0,0,0,0.58,0,0.051,0.14,0.86,0.14,49.4
1454882400000,2016,2,2015,5,19,7,0.434,0.0583,0.375,21505.3,136.8,136.8,128,3,3,3,716.9,661.4,775.7,620.5,576.4,96.43,85,105,0,0,0,0.134,0.122,0.147,620.5,576.4,670.7,990,990,990,966.8,966.5,967,23.2,23,23.5,0.304,0.277,0.334,0.215,0.186,0.249,0.0093,0.0079,0.011,0.742,0.665,0.828,0.032,0.028,0.036,22.49,22.17,22.79,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,43.55,40.91,46.52,42.67,40.01,45.59,0,0,0,0,0,0,0.711,0,0.059,0.13,0.86,0.14,49.6
1455487200000,2016,2,2015,5,20,7,0.521,0.0635,0.457,25067.2,162,162,149.2,4,3,3.4285714285714284,860.8,790.7,933.4,755.8,685.7,105,105,105,0,0,0,0.122,0.112,0.133,755.8,685.7,828.4,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.394,0.343,0.456,0.301,0.259,0.34,0.013,0.011,0.015,0.939,0.853,1.02,0.041,0.037,0.046,21.72,21.35,22.08,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.46,39.37,51.28,44.1,38.37,48.2,0,0,0,0,0,0,0.829,0,0.064,0.12,0.88,0.12,48.1
1456092000000,2016,2,2015,5,21,7,0.627,0.0635,0.563,29848.7,188,188,177.7,4,4,4,1036,963.9,1107,930.9,858.9,105,105,105,0,0,0,0.102,0.0949,0.109,930.9,858.9,1002,990,990,990,968,967.8,968.2,22,21.8,22.2,0.551,0.484,0.623,0.39,0.355,0.427,0.018,0.016,0.02,1.2,1.07,1.33,0.055,0.048,0.061,20.79,20.43,21.17,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.32,42.57,47.96,44.42,41.72,47,0,0,0,0,0,0,0.987,0,0.064,0.1,0.9,0.1,47.6
1456696800000,2016,2,2015,5,22,7,0.729,0.104,0.626,31720.1,192.8,192.8,188.8,4,4,4,1206,1131,1279,1034,972.8,171.9,105,183,0,0,0,0.142,0.0928,0.158,1034,972.8,1096,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.696,0.61,0.79,0.507,0.41,0.638,0.024,0.019,0.03,1.49,1.29,1.73,0.069,0.06,0.081,19.96,19.5,20.32,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.31,46.3,49.95,47.2,45.37,48.2,0,0,0,0,0,0,1.05,0,0.103,0.14,0.86,0.14,43.5
1457301600000,2016,3,2015,6,23,7,0.812,0.111,0.665,32381.5,192.8,192.8,192.7,4,4,4,1343,1299,1384,1160,1116,183,183,183,59.43,16,101,0.136,0.132,0.141,1100,1100,1100,990,990,990,969,968.8,969.1,21,20.9,21.2,0.821,0.803,0.839,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.79,0.084,0.083,0.086,19.25,19.1,19.41,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.49,49.09,49.91,48.19,48.11,48.2,0,0,0,0,0,0,1.07,0,0.147,0.14,0.82,0.18,39.9
1457906400000,2016,3,2015,6,24,7,0.873,0.111,0.665,31948.2,192.1,192.1,190.2,4,4,4,1443,1393,1518,1260,1210,183,183,183,160,110,235,0.127,0.121,0.131,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.864,0.842,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.79,1.85,0.088,0.086,0.09,18.89,18.61,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.51,47.79,49,47.54,46.83,48.02,0,0,0,0,0,0,1.06,0,0.208,0.13,0.76,0.24,36.6
1458511200000,2016,3,2015,6,25,7,1.02,0.111,0.665,30520.9,186.1,186.1,181.7,4,4,4,1681,1553,1806,1498,1370,183,183,183,398.1,270,523,0.109,0.101,0.118,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.916,0.903,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.091,0.096,18.07,17.65,18.49,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.34,45.23,47.47,45.42,44.33,46.52,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1459116000000,2016,3,2015,6,26,7,1.16,0.102,0.665,29186.2,176,176,173.7,4,4,4,1910,1844,1956,1742,1661,168,148,183,642.3,561,708,0.0881,0.0757,0.0992,1100,1100,1100,990,990,990,970.8,970.6,971,19.2,19,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.32,17.17,17.53,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.32,43.92,44.9,43.43,43.04,44,0,0,0,0,0,0,0.965,0,0.495,0.088,0.57,0.43,25.2
1459720800000,2016,4,2015,7,27,7,1.2,0.0895,0.665,28736.9,171.8,171.8,171.1,4,4,4,1988,1967,2002,1840,1819,148,148,148,740.4,719,754,0.0745,0.0739,0.0753,1100,1100,1100,990,990,990,971.1,971,971.1,18.9,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.06,17.02,17.13,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.64,43.52,43.83,42.76,42.65,42.95,0,0,0,0,0,0,0.95,0,0.535,0.075,0.55,0.45,23.9
1460325600000,2016,4,2015,7,28,7,1.22,0.0895,0.665,28612.4,170.5,170.5,170.3,4,4,4,2013,2006,2020,1865,1858,148,148,148,765.3,758,772,0.0735,0.0733,0.0738,1100,1100,1100,990,990,990,971.1,971.1,971.1,18.9,18.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,16.99,16.98,17.01,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.45,43.4,43.5,42.58,42.54,42.63,0,0,0,0,0,0,0.946,0,0.555,0.073,0.55,0.45,23.5
1460930400000,2016,4,2015,7,29,7,1.18,0.0895,0.665,28907,174.2,174.2,172.1,4,4,4,1959,1896,2009,1811,1748,148,148,148,711.1,648,761,0.0756,0.0737,0.078,1100,1100,1100,990,990,990,971,970.8,971.1,19,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.16,17,17.36,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.89,43.47,44.44,43.02,42.6,43.55,0,0,0,0,0,0,0.956,0,0.515,0.076,0.56,0.44,24.5
1461535200000,2016,4,2015,7,30,7,1.09,0.0933,0.665,29843.9,180.5,180.5,177.6,4,4,4,1797,1715,1872,1643,1523,154.3,148,192,542.9,423,624,0.0861,0.0791,0.112,1100,1100,1100,990,990,990,970.4,970.2,970.7,19.6,19.3,19.8,0.926,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.68,17.44,17.95,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.32,44.66,46.05,44.41,43.76,45.13,0,0,0,0,0,0,0.987,0,0.425,0.086,0.61,0.39,27.4
1462140000000,2016,5,2015,8,31,7,0.965,0.116,0.665,31015.1,187.7,187.7,184.6,4,4,4,1596,1509,1685,1404,1317,192,192,192,304.1,217,393,0.12,0.114,0.127,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.909,0.893,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.35,18.05,18.65,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.1,46.32,47.88,46.15,45.39,46.92,0,0,0,0,0,0,1.03,0,0.3,0.12,0.69,0.31,32.1
1462744800000,2016,5,2015,8,32,7,0.854,0.116,0.665,32082,192.8,192.8,191,4,4,4,1412,1314,1486,1220,1122,192,192,192,120.1,22,194,0.136,0.129,0.146,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.847,0.807,0.879,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.83,0.086,0.083,0.089,19,18.73,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.82,48.11,49.77,47.74,47.14,48.2,0,0,0,0,0,0,1.06,0,0.189,0.14,0.78,0.22,37.6
1463349600000,2016,5,2015,8,33,7,0.71,0.116,0.594,30507.6,192.8,192.8,181.6,4,4,4,1174,1085,1276,981.9,893.3,192,192,192,0,0,0,0.164,0.151,0.177,981.9,893.3,1084,990,990,990,968.4,968.2,968.8,21.6,21.2,21.8,0.635,0.534,0.773,0.449,0.371,0.611,0.021,0.017,0.029,1.36,1.15,1.68,0.063,0.053,0.079,20.2,19.55,20.68,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.38,43.26,49.56,45.4,42.39,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,43
1463954400000,2016,5,2015,8,34,7,0.604,0.116,0.487,25783.8,165.9,165.9,153.5,4,3,3.5714285714285716,998,942.7,1062,806,750.7,192,192,192,0,0,0,0.193,0.181,0.204,806,750.7,869.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.454,0.403,0.512,0.329,0.302,0.36,0.015,0.014,0.016,1.03,0.986,1.11,0.047,0.044,0.051,21.09,20.8,21.34,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.24,39.57,51.85,43.53,38.58,48.2,0,0,0,0,0,0,0.853,0,0.117,0.19,0.81,0.19,42.7
1464559200000,2016,5,2015,8,35,7,0.533,0.103,0.43,23769.6,144.6,144.6,141.5,3,3,3,881,837.6,926.5,711.1,676.6,169.9,161,192,0,0,0,0.193,0.18,0.211,711.1,676.6,734.5,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.369,0.347,0.389,0.276,0.253,0.292,0.012,0.011,0.013,0.908,0.847,0.953,0.04,0.037,0.043,21.67,21.44,21.9,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.18,46.35,49.53,47.16,45.43,48.2,0,0,0,0,0,0,0.786,0,0.103,0.19,0.81,0.19,44.6
1465164000000,2016,6,2015,9,36,7,0.485,0.0974,0.388,21881.8,134.7,134.7,130.2,3,3,3,802.6,779.4,828.1,641.6,618.4,161,161,161,0,0,0,0.201,0.194,0.207,641.6,618.4,667.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.328,0.314,0.342,0.23,0.214,0.247,0.01,0.0093,0.011,0.788,0.749,0.831,0.034,0.033,0.036,22.1,21.96,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.3,42.92,45.81,43.42,42.06,44.89,0,0,0,0,0,0,0.724,0,0.097,0.2,0.8,0.2,45.1
1465768800000,2016,6,2015,9,37,7,0.449,0.0974,0.351,19986.9,125.1,125.1,119,3,3,3,741.6,707.4,773.5,580.6,546.4,161,161,161,0,0,0,0.217,0.208,0.228,580.6,546.4,612.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.293,0.273,0.311,0.189,0.166,0.21,0.0082,0.0071,0.0091,0.685,0.628,0.739,0.03,0.027,0.032,22.45,22.27,22.64,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.936,40.59,38.43,42.56,39.66,37.38,41.71,0,0,0,0,0,0,0.661,0,0.098,0.22,0.78,0.22,44.5
1466373600000,2016,6,2015,9,38,7,0.403,0.0974,0.306,17354.8,110.1,110.1,103.3,3,2,2.7142857142857144,666.7,637.6,697.2,505.7,476.6,161,161,161,0,0,0,0.242,0.231,0.252,505.7,476.6,536.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.25,0.234,0.268,0.14,0.124,0.159,0.006,0.0053,0.0068,0.591,0.543,0.638,0.025,0.023,0.027,22.84,22.7,22.93,0.95,0.946,0.957,0.973,0.97,0.98,0.925,0.917,0.937,40.8,35.15,52.14,39.02,34.09,48.2,0,0,0,0,0,0,0.574,0,0.097,0.24,0.76,0.24,43.1
1466978400000,2016,6,2015,9,39,7,0.364,0.0906,0.274,16059.9,96.4,96.4,95.59,2,2,2,602.1,576.6,628.1,452.2,441.1,149.9,135,161,0,0,0,0.248,0.227,0.267,452.2,441.1,467.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.219,0.212,0.228,0.112,0.107,0.119,0.0047,0.0045,0.0051,0.579,0.56,0.606,0.024,0.024,0.026,23.12,22.98,23.24,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.09,47.9,50.38,47.8,46.95,48.2,0,0,0,0,0,0,0.531,0,0.09,0.25,0.75,0.25,44.1
1467583200000,2016,7,2015,10,40,7,0.331,0.0816,0.249,14870.9,92.93,92.93,88.52,2,2,2,546.5,524.4,568.7,411.5,389.4,135,135,135,0,0,0,0.247,0.237,0.257,411.5,389.4,433.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.202,0.194,0.209,0.0932,0.0828,0.104,0.0039,0.0034,0.0044,0.515,0.482,0.548,0.022,0.02,0.023,23.43,23.29,23.56,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.16,42.9,47.41,44.26,42.04,46.46,0,0,0,0,0,0,0.492,0,0.082,0.25,0.75,0.25,44.9
1468188000000,2016,7,2015,10,41,7,0.302,0.112,0.189,11204.6,70.62,70.62,66.69,2,2,2,498.6,479.9,517.6,312.6,293.9,186,186,186,0,0,0,0.373,0.359,0.388,312.6,293.9,331.6,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.164,0.177,0.0466,0.0377,0.0555,0.0019,0.0016,0.0023,0.37,0.342,0.399,0.015,0.014,0.017,23.79,23.67,23.9,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.911,0.917,34.38,32.36,36.4,33.35,31.39,35.31,0,0,0,0,0,0,0.371,0,0.113,0.37,0.63,0.37,37.1
1468792800000,2016,7,2015,10,42,7,0.277,0.112,0.164,9750.35,61.55,61.55,58.04,2,2,2,457.6,441.9,474.1,271.6,255.8,186,186,186,0,0,0,0.407,0.392,0.421,271.6,255.8,288.1,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.15,0.162,0.0272,0.0198,0.035,0.0011,0.00081,0.0014,0.309,0.285,0.334,0.013,0.012,0.014,24.03,23.93,24.13,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,29.92,28.19,31.73,29.02,27.34,30.78,0,0,0,0,0,0,0.322,0,0.113,0.4,0.59,0.41,35.2
1469397600000,2016,7,2015,10,43,7,0.255,0.112,0.143,8451.82,53.58,53.58,50.31,2,1,1.5714285714285714,421.8,407.7,436.6,235.8,221.7,186,186,186,0,0,0,0.441,0.426,0.456,235.8,221.7,250.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.138,0.148,0.0158,0.0146,0.0173,0.00065,0.00059,0.00071,0.326,0.26,0.411,0.013,0.011,0.017,24.18,24.11,24.24,0.941,0.925,0.958,0.974,0.97,0.98,0.916,0.897,0.939,37.28,25.91,52.28,35.48,25.13,48.2,0,0,0,0,0,0,0.279,0,0.112,0.44,0.56,0.44,33.1
1470002400000,2016,8,2015,11,44,7,0.235,0.0937,0.141,8430.87,53.3,53.3,50.18,2,1,1.5714285714285714,388,372.9,403,233,217.9,155,155,155,0,0,0,0.4,0.385,0.416,233,217.9,248,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.134,0.145,0.0156,0.0143,0.0168,0.00063,0.00058,0.00068,0.319,0.255,0.403,0.013,0.01,0.016,24.34,24.28,24.41,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.896,0.939,37.04,25.76,51.98,35.42,24.99,48.2,0,0,0,0,0,0,0.279,0,0.094,0.4,0.6,0.4,35.9
1470607200000,2016,8,2015,11,45,7,0.215,0.0937,0.122,7576.35,47.83,47.83,45.1,1,1,1,355.9,343.7,368.3,200.9,188.7,155,155,155,0,0,0,0.436,0.421,0.451,200.9,188.7,213.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.132,0.0128,0.0118,0.0139,0.00052,0.00047,0.00056,0.355,0.333,0.377,0.014,0.013,0.015,24.47,24.38,24.55,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.932,0.938,46.02,43.23,48.81,45.1,42.36,47.83,0,0,0,0,0,0,0.251,0,0.093,0.44,0.57,0.43,35.2
1471212000000,2016,8,2015,11,46,7,0.199,0.0937,0.105,6525.9,41.43,41.43,38.84,1,1,1,328.9,318.3,339.6,173.9,163.3,155,155,155,0,0,0,0.471,0.456,0.487,173.9,163.3,184.6,990,990,990,965,965,965.1,25,24.9,25,0.118,0.115,0.122,0.0105,0.00963,0.0114,0.00042,0.00038,0.00046,0.306,0.287,0.325,0.012,0.011,0.013,24.65,24.58,24.72,0.947,0.944,0.95,0.975,0.97,0.98,0.924,0.916,0.931,39.81,37.35,42.28,38.84,36.24,41.43,0,0,0,0,0,0,0.216,0,0.094,0.47,0.53,0.47,32.8
1471816800000,2016,8,2015,11,47,7,0.186,0.0937,0.0918,5653.62,35.68,35.68,33.65,1,1,1,306.8,297.8,315.8,151.8,142.8,155,155,155,0,0,0,0.505,0.491,0.521,151.8,142.8,160.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.107,0.114,0.00865,0.00788,0.00942,0.00035,0.00031,0.00038,0.267,0.251,0.283,0.011,0.01,0.011,24.8,24.74,24.86,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,34.69,32.59,36.78,33.65,31.61,35.68,0,0,0,0,0,0,0.187,0,0.0942,0.5,0.49,0.51,30.4
1472421600000,2016,8,2015,11,48,7,0.172,0.081,0.0912,5641.94,37.47,37.47,33.58,1,1,1,284.7,273.4,294.7,150.8,133.7,133.9,118,155,0,0,0,0.469,0.414,0.537,150.8,133.7,167.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.104,0.112,0.00857,0.00712,0.00996,0.00034,0.00028,0.0004,0.263,0.234,0.29,0.01,0.0093,0.012,24.9,24.87,24.94,0.939,0.933,0.945,0.971,0.97,0.973,0.911,0.905,0.919,34.6,30.47,38.51,33.58,29.55,37.47,0,0,0,0,0,0,0.187,0,0.0808,0.47,0.53,0.47,32.8
1473026400000,2016,9,2015,12,49,7,0.157,0.069,0.0878,5439.67,35.69,35.69,32.38,1,1,1,259.4,250.2,269.3,145.2,135.2,114.1,91,118,0,0,0,0.44,0.364,0.466,145.2,135.2,159.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00809,0.00724,0.00928,0.00032,0.00029,0.00037,0.251,0.233,0.274,0.0099,0.0092,0.011,25.01,24.96,25.05,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.914,33.38,30.99,36.8,32.38,30.06,35.69,0,0,0,0,0,0,0.18,0,0.0692,0.44,0.56,0.44,34.6
1473631200000,2016,9,2015,12,50,7,0.144,0.055,0.0893,5556.49,35.01,35.01,33.07,1,1,1,238.6,230.8,247.2,147.6,139.8,91,91,91,0,0,0,0.381,0.368,0.394,147.6,139.8,156.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.0083,0.00763,0.00902,0.00033,0.0003,0.00036,0.253,0.239,0.269,0.01,0.0094,0.011,25.12,25.05,25.18,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.1,32.25,36.1,33.07,31.29,35.01,0,0,0,0,0,0,0.184,0,0.0547,0.38,0.62,0.38,38.6
1474236000000,2016,9,2015,12,51,7,0.134,0.055,0.0788,4893.7,30.72,30.72,29.13,1,1,1,221.3,215.2,228.3,130.3,124.2,91,91,91,0,0,0,0.411,0.399,0.423,130.3,124.2,137.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.097,0.0949,0.0995,0.00683,0.0063,0.00742,0.00027,0.00025,0.00029,0.222,0.211,0.235,0.0087,0.0083,0.0092,25.25,25.2,25.3,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.03,28.59,31.67,29.13,27.73,30.72,0,0,0,0,0,0,0.162,0,0.0552,0.41,0.59,0.41,36.5
1474840800000,2016,9,2015,12,52,7,0.126,0.0519,0.0737,4569.01,29.34,29.34,27.2,1,1,1,207.7,202.9,213.3,121.8,114.6,85.86,73,91,0,0,0,0.413,0.358,0.443,121.8,114.6,130.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0934,0.0915,0.0951,0.0061,0.00549,0.00686,0.00024,0.00021,0.00027,0.206,0.194,0.221,0.0081,0.0076,0.0086,25.35,25.31,25.37,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.893,0.903,28.04,26.26,30.25,27.2,25.48,29.34,0,0,0,0,0,0,0.151,0,0.0523,0.41,0.58,0.42,36.3
1475445600000,2016,10,2016,1,1,7,0.119,0.0442,0.0752,4677.71,29.09,29.09,27.84,1,1,1,197.3,193.3,202.6,124.3,120.3,73,73,73,0,0,0,0.37,0.36,0.378,124.3,120.3,129.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0914,0.0947,0.00632,0.00597,0.00677,0.00025,0.00023,0.00026,0.209,0.202,0.219,0.0082,0.0079,0.0086,25.38,25.37,25.39,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.7,27.7,29.99,27.84,26.87,29.09,0,0,0,0,0,0,0.155,0,0.0438,0.37,0.63,0.37,39.3
1476050400000,2016,10,2016,1,2,7,0.113,0.0442,0.0687,4243.5,26.54,26.54,25.26,1,1,1,186.7,181,191.9,113.7,108,73,73,73,0,0,0,0.391,0.38,0.403,113.7,108,118.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0871,0.0909,0.00541,0.00493,0.00586,0.00021,0.00019,0.00023,0.19,0.18,0.2,0.0074,0.0071,0.0078,25.38,25.38,25.38,0.92,0.916,0.924,0.97,0.97,0.97,0.893,0.889,0.896,26.04,24.63,27.36,25.26,23.89,26.54,0,0,0,0,0,0,0.14,0,0.0443,0.39,0.61,0.39,37.6
1476655200000,2016,10,2016,1,3,7,0.105,0.0442,0.061,3729.18,23.43,23.43,22.2,1,1,1,173.8,169.2,179.1,100.8,96.23,73,73,73,0,0,0,0.42,0.408,0.431,100.8,96.23,106.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0829,0.0864,0.00432,0.00393,0.00477,0.00017,0.00015,0.00019,0.167,0.159,0.177,0.0066,0.0062,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.967,0.97,0.885,0.883,0.887,22.91,21.92,24.16,22.2,21.2,23.43,0,0,0,0,0,0,0.123,0,0.044,0.42,0.58,0.42,35.5
1477260000000,2016,10,2016,1,4,7,0.0997,0.0442,0.0555,3408.67,20.92,20.92,20.29,1,1,1,164.8,161.8,167.9,91.78,88.85,73,73,73,0,0,0,0.443,0.435,0.451,91.78,88.85,94.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0803,0.0824,0.00355,0.0033,0.00381,0.00014,0.00013,0.00015,0.151,0.146,0.157,0.0059,0.0057,0.0061,25.38,25.38,25.38,0.92,0.917,0.924,0.965,0.964,0.967,0.888,0.886,0.89,21.02,20.43,21.64,20.29,19.69,20.92,0,0,0,0,0,0,0.113,0,0.0442,0.44,0.56,0.44,34.2
1477864800000,2016,10,2016,1,5,7,0.102,0.0322,0.0693,4290.18,28.94,28.94,25.54,1,1,1,167.9,160.5,179.1,114.7,87.48,53.29,50,73,0,0,0,0.319,0.279,0.455,114.7,87.48,129.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0798,0.0913,0.0055,0.00319,0.00672,0.00022,0.00012,0.00026,0.189,0.144,0.215,0.0074,0.0056,0.0084,25.35,25.34,25.38,0.924,0.919,0.93,0.969,0.963,0.97,0.896,0.891,0.902,26.35,20.15,29.84,25.54,19.41,28.94,0,0,0,0,0,0,0.142,0,0.0327,0.32,0.68,0.32,42.1
1478469600000,2016,11,2016,2,6,7,0.112,0.0302,0.082,5121.69,32.26,32.26,30.49,1,1,1,185.6,178.5,193,135.6,128.5,50,50,50,0,0,0,0.27,0.259,0.28,135.6,128.5,143,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0911,0.0962,0.00727,0.00668,0.00791,0.00028,0.00026,0.00031,0.226,0.214,0.24,0.0089,0.0084,0.0094,25.34,25.34,25.35,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.43,29.71,33.26,30.49,28.81,32.26,0,0,0,0,0,0,0.169,0,0.03,0.27,0.73,0.27,45.7
1479074400000,2016,11,2016,2,7,7,0.115,0.0302,0.0847,5301.31,32.85,32.85,31.56,1,1,1,190.1,186.7,195.5,140.1,136.7,50,50,50,0,0,0,0.263,0.256,0.268,140.1,136.7,145.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.094,0.0971,0.00765,0.00737,0.00812,0.0003,0.00029,0.00032,0.234,0.228,0.244,0.0092,0.0089,0.0095,25.35,25.34,25.35,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,32.53,31.71,33.87,31.56,30.76,32.85,0,0,0,0,0,0,0.175,0,0.0303,0.26,0.74,0.26,46.1
1479679200000,2016,11,2016,2,8,7,0.121,0.0302,0.0906,5694.52,34.66,34.66,33.9,1,1,1,199.9,195.8,203.1,149.9,145.8,50,50,50,0,0,0,0.25,0.246,0.255,149.9,145.8,153.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0987,0.0972,0.0998,0.00849,0.00814,0.00877,0.00033,0.00032,0.00034,0.252,0.245,0.258,0.0098,0.0096,0.01,25.34,25.32,25.35,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.94,33.94,35.73,33.9,32.92,34.66,0,0,0,0,0,0,0.188,0,0.0304,0.25,0.75,0.25,47.1
1480284000000,2016,11,2016,2,9,7,0.12,0.0334,0.087,5457.59,34.03,34.03,32.49,1,1,1,199,197.1,200.7,143.9,139.8,55.14,50,59,0,0,0,0.277,0.25,0.297,143.9,139.8,150.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0974,0.0965,0.0988,0.00798,0.00763,0.00853,0.00031,0.0003,0.00033,0.242,0.235,0.253,0.0095,0.0092,0.0099,25.35,25.34,25.36,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,33.49,32.48,35.09,32.49,31.5,34.03,0,0,0,0,0,0,0.18,0,0.033,0.28,0.72,0.28,45.5
1480888800000,2016,12,2016,3,10,7,0.122,0.0357,0.0859,5377.83,33.47,33.47,32.01,1,1,1,201,197.1,207.2,142,138.1,59,59,59,0,0,0,0.294,0.285,0.299,142,138.1,148.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0973,0.0959,0.0995,0.00782,0.00749,0.00835,0.00031,0.00029,0.00033,0.239,0.232,0.25,0.0093,0.0091,0.0098,25.35,25.31,25.36,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,33,32.07,34.5,32.01,31.11,33.47,0,0,0,0,0,0,0.178,0,0.0361,0.29,0.7,0.3,44.1
1481493600000,2016,12,2016,3,11,7,0.132,0.0357,0.096,6031.53,37.9,37.9,35.9,1,1,1,217.8,210.3,226.1,158.8,151.3,59,59,59,0,0,0,0.271,0.261,0.281,158.8,151.3,167.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.106,0.00925,0.00861,0.00995,0.00036,0.00034,0.00039,0.269,0.256,0.284,0.011,0.01,0.011,25.22,25.16,25.28,0.941,0.939,0.944,0.971,0.97,0.974,0.914,0.911,0.919,36.98,35.21,38.93,35.9,34.16,37.9,0,0,0,0,0,0,0.199,0,0.036,0.27,0.73,0.27,45.7
1482098400000,2016,12,2016,3,12,7,0.143,0.0357,0.108,6819.79,42.61,42.61,40.59,1,1,1,237,228.6,245.5,178,169.6,59,59,59,0,0,0,0.249,0.24,0.258,178,169.6,186.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.113,0.0109,0.0102,0.0116,0.00043,0.0004,0.00046,0.304,0.289,0.319,0.012,0.011,0.013,25.07,25.01,25.14,0.948,0.945,0.95,0.978,0.975,0.98,0.927,0.921,0.931,41.49,39.5,43.48,40.59,38.51,42.61,0,0,0,0,0,0,0.226,0,0.035,0.25,0.76,0.24,47.7
1482703200000,2016,12,2016,3,13,7,0.153,0.0369,0.116,7335.28,45.27,45.27,43.66,1,1,1,252.2,244.7,262.8,191.2,185.7,61,59,73,0,0,0,0.242,0.23,0.278,191.2,185.7,198,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.113,0.117,0.012,0.0115,0.0126,0.00047,0.00046,0.0005,0.327,0.317,0.339,0.013,0.013,0.013,24.97,24.92,25.01,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.55,43.28,46.19,43.66,42.42,45.27,0,0,0,0,0,0,0.243,0,0.037,0.24,0.76,0.24,47.9
1483308000000,2017,1,2016,4,14,7,0.175,0.0442,0.131,8049.88,51.13,51.13,47.92,2,1,1.1428571428571428,289.3,270.1,307.3,216.3,197.1,73,73,73,0,0,0,0.253,0.238,0.27,216.3,197.1,234.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.119,0.132,0.0141,0.0125,0.0157,0.00056,0.0005,0.00063,0.351,0.248,0.392,0.014,0.0099,0.016,24.79,24.71,24.88,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.3,26.35,52.62,44.26,25.56,48.2,0,0,0,0,0,0,0.266,0,0.044,0.25,0.75,0.25,46
1483912800000,2017,1,2016,4,15,7,0.211,0.0442,0.167,10122.6,68.17,68.17,60.25,2,2,2,349,316.9,385.8,276,243.9,73,73,73,0,0,0,0.21,0.189,0.23,276,243.9,312.8,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.135,0.159,0.0296,0.0165,0.0466,0.0012,0.00066,0.0019,0.305,0.259,0.36,0.012,0.01,0.015,24.55,24.31,24.76,0.935,0.927,0.942,0.97,0.97,0.97,0.907,0.899,0.914,31.06,27.46,35.14,30.13,26.63,34.08,0,0,0,0,0,0,0.335,0,0.044,0.21,0.79,0.21,48
1484517600000,2017,1,2016,4,16,7,0.262,0.0442,0.217,13183.4,85.83,85.83,78.47,2,2,2,432.4,397.6,465.9,359.4,324.6,73,73,73,0,0,0,0.169,0.157,0.184,359.4,324.6,392.9,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.176,0.163,0.188,0.0687,0.0522,0.0845,0.0028,0.0021,0.0035,0.43,0.377,0.48,0.018,0.015,0.02,24.02,23.82,24.24,0.949,0.944,0.954,0.976,0.97,0.98,0.927,0.916,0.935,40.2,36.42,43.79,39.24,35.32,42.92,0,0,0,0,0,0,0.436,0,0.045,0.17,0.83,0.17,50.3
1485122400000,2017,1,2016,4,17,7,0.306,0.0442,0.261,15655,96.4,96.4,93.18,2,2,2,505.1,477.7,532.9,432.1,404.7,73,73,73,0,0,0,0.145,0.137,0.153,432.1,404.7,459.9,990,990,990,965.9,965.7,966,24.1,24,24.3,0.201,0.192,0.211,0.103,0.09,0.116,0.0043,0.0037,0.0048,0.539,0.497,0.58,0.022,0.021,0.024,23.59,23.42,23.75,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.82,45.03,50.57,46.59,44.13,48.2,0,0,0,0,0,0,0.518,0,0.045,0.14,0.85,0.15,51.2
1485727200000,2017,1,2016,4,18,7,0.352,0.0493,0.303,17333.7,112.5,112.5,103.2,3,2,2.5714285714285716,582.5,542.5,624.5,500.9,469.5,81.57,73,85,0,0,0,0.14,0.132,0.15,500.9,469.5,539.5,990,990,990,966.2,966,966.4,23.8,23.6,24,0.234,0.215,0.256,0.138,0.121,0.161,0.0058,0.005,0.0068,0.586,0.532,0.618,0.025,0.022,0.026,23.2,23,23.36,0.951,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.937,43.57,35.74,52.48,41.28,34.66,48.2,0,0,0,0,0,0,0.573,0,0.049,0.14,0.86,0.14,49.2
1486332000000,2017,2,2016,5,19,7,0.409,0.0549,0.354,20455,125.7,125.7,121.8,3,3,3,676.8,636.8,712.8,586.1,551.8,90.71,85,105,0,0,0,0.134,0.123,0.15,586.1,551.8,607.8,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.284,0.263,0.299,0.192,0.17,0.207,0.0082,0.0072,0.0089,0.683,0.624,0.722,0.029,0.026,0.031,22.71,22.53,22.93,0.953,0.951,0.955,0.979,0.975,0.98,0.933,0.927,0.936,41.47,39.33,42.75,40.59,38.33,41.89,0,0,0,0,0,0,0.676,0,0.055,0.13,0.87,0.13,50
1486936800000,2017,2,2016,5,20,7,0.462,0.0635,0.399,22625.5,142,142,134.7,3,3,3,764.1,725.7,806.8,659.1,620.7,105,105,105,0,0,0,0.138,0.13,0.145,659.1,620.7,701.8,990,990,990,967,966.8,967.1,23,22.9,23.2,0.328,0.306,0.352,0.241,0.216,0.27,0.01,0.0093,0.012,0.808,0.743,0.88,0.035,0.032,0.038,22.24,21.99,22.45,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.81,43.52,48.28,44.89,42.65,47.32,0,0,0,0,0,0,0.748,0,0.063,0.14,0.86,0.14,49
1487541600000,2017,2,2016,5,21,7,0.55,0.0635,0.486,26226.6,172,172,156.1,4,3,3.5714285714285716,908.8,826.3,998,803.8,721.3,105,105,105,0,0,0,0.116,0.105,0.127,803.8,721.3,893,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.435,0.363,0.515,0.327,0.283,0.371,0.015,0.012,0.017,1.01,0.913,1.13,0.045,0.04,0.051,21.45,20.98,21.88,0.955,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,45.79,40.28,52.15,44.19,39.33,48.2,0,0,0,0,0,0,0.867,0,0.064,0.12,0.88,0.12,47.7
1488146400000,2017,2,2016,5,22,7,0.693,0.0972,0.596,30688,192.8,192.8,182.7,4,4,4,1146,1031,1284,985.3,915.6,160.7,105,183,0.1429,0,1,0.139,0.0987,0.167,985,915.6,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.632,0.545,0.797,0.453,0.382,0.648,0.021,0.018,0.031,1.36,1.19,1.74,0.063,0.054,0.082,20.28,19.46,20.82,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.72,44.18,50.05,45.67,43.29,48.2,0,0,0,0,0,0,1.01,0,0.097,0.14,0.86,0.14,44.3
1488751200000,2017,3,2016,6,23,7,0.878,0.111,0.665,31865.3,192.8,192.8,189.7,4,4,4,1452,1341,1560,1269,1158,183,183,183,169.1,58,277,0.126,0.117,0.136,1100,1100,1100,990,990,990,969.3,969,969.7,20.7,20.3,21,0.866,0.822,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.088,0.084,0.091,18.86,18.47,19.26,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.43,47.42,49.51,47.42,46.47,48.2,0,0,0,0,0,0,1.05,0,0.213,0.13,0.76,0.24,36.3
1489356000000,2017,3,2016,6,24,7,1.11,0.111,0.665,29644,184.2,184.2,176.5,4,4,4,1837,1609,2121,1654,1426,183,183,183,554,326,838,0.1,0.0863,0.114,1100,1100,1100,990,990,990,970.6,969.8,971.4,19.4,18.6,20.2,0.922,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.096,0.092,0.1,17.57,16.73,18.31,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.928,0.933,45.01,42.75,46.98,44.11,41.89,46.04,0,0,0,0,0,0,0.98,0,0.445,0.1,0.6,0.4,26.7
1489960800000,2017,3,2016,6,25,7,1.54,0.111,0.665,26191.5,164.5,164.5,155.9,4,4,4,2553,2242,2890,2370,2059,183,183,183,1270,959,1607,0.0722,0.0633,0.0816,1100,1100,1100,990,990,990,972.4,971.7,973.2,17.6,16.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.69,14.88,16.44,0.944,0.94,0.946,0.976,0.971,0.98,0.921,0.913,0.927,39.94,37.73,41.96,38.98,36.64,41.12,0,0,0,0,0,0,0.866,0,0.875,0.072,0.43,0.57,17
1490565600000,2017,3,2016,6,26,7,1.97,0.117,0.665,23050.9,143.3,143.3,137.2,4,4,4,3260,3007,3429,3068,2824,192.7,183,217,1968,1724,2112,0.0591,0.0546,0.0638,1100,1100,1100,990,990,990,974.1,973.5,974.5,15.9,15.5,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.02,13.66,14.6,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.91,35.36,34.36,36.94,34.3,33.33,35.84,0,0,0,0,0,0,0.762,0,1.305,0.059,0.34,0.66,11.7
1491170400000,2017,4,2016,7,27,7,2.09,0.131,0.665,22270.4,132.8,132.8,132.6,4,4,4,3462,3450,3471,3245,3233,217,217,217,2145,2133,2154,0.0627,0.0625,0.0629,1100,1100,1100,990,990,990,974.5,974.5,974.6,15.5,15.4,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.59,13.57,13.61,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.17,34.12,34.24,33.14,33.09,33.21,0,0,0,0,0,0,0.736,0,1.425,0.063,0.32,0.68,10.7
