datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1619388000000,2021,4,2020,7,30,7,1.48,0.141,0.665,26680.8,161,161,158.8,4,4,4,2448,2369,2529,2214,2093,233.9,217,276,1115,993,1212,0.0958,0.0858,0.117,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.75,16.14,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.922,0.925,40.62,40.1,41.14,39.7,39.15,40.26,0,0,0,0,0,0,0.882,0,0.815,0.095,0.45,0.55,18
1619992800000,2021,5,2020,8,31,7,1.36,0.167,0.665,27584.2,167,167,164.2,4,4,4,2252,2143,2342,1976,1867,276,276,276,875.6,767,966,0.123,0.118,0.129,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.2,16.68,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.9,41.31,42.61,41.05,40.44,41.75,0,0,0,0,0,0,0.912,0,0.695,0.12,0.49,0.51,20.3
1620597600000,2021,5,2020,8,32,7,1.2,0.167,0.665,28796.9,175.2,175.2,171.4,4,4,4,1985,1868,2103,1709,1592,276,276,276,608.7,492,727,0.139,0.131,0.148,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.1,16.78,17.45,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.73,42.87,44.69,42.85,42.01,43.79,0,0,0,0,0,0,0.952,0,0.535,0.14,0.55,0.45,24
1621202400000,2021,5,2020,8,33,7,1.05,0.167,0.665,30183.6,182.8,182.8,179.7,4,4,4,1739,1648,1830,1463,1372,276,276,276,362.7,272,454,0.159,0.151,0.167,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.87,17.57,18.17,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,45.83,45.02,46.63,44.92,44.12,45.7,0,0,0,0,0,0,0.998,0,0.385,0.16,0.63,0.37,28.7
1621807200000,2021,5,2020,8,34,7,0.926,0.167,0.665,31420.3,190.3,190.3,187,4,4,4,1531,1445,1618,1255,1169,276,276,276,155.3,69,242,0.181,0.171,0.191,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.884,0.846,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.09,0.087,0.092,18.58,18.27,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.71,46.89,48.54,46.76,45.96,47.57,0,0,0,0,0,0,1.04,0,0.261,0.18,0.72,0.28,33.9
1622412000000,2021,5,2020,8,35,7,0.794,0.133,0.646,31917.9,192.8,192.8,190,4,4,4,1312,1198,1417,1093,987.8,219.4,210,276,24.86,0,86,0.167,0.15,0.195,1068,987.8,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.775,0.647,0.848,0.579,0.417,0.648,0.027,0.019,0.031,1.65,1.34,1.8,0.078,0.062,0.086,19.47,19,20.14,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.58,46.59,49.79,47.5,45.65,48.2,0,0,0,0,0,0,1.06,0,0.148,0.17,0.81,0.19,40.2
1623016800000,2021,6,2020,9,36,7,0.657,0.114,0.542,28568.4,178.4,178.4,170.1,4,4,4,1086,1013,1167,896.8,852,189,161,210,0,0,0,0.174,0.152,0.194,896.8,852,956.9,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.541,0.493,0.602,0.373,0.351,0.402,0.017,0.016,0.019,1.16,1.07,1.27,0.053,0.049,0.059,20.67,20.31,20.98,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.38,41.83,45.5,42.51,40.99,44.59,0,0,0,0,0,0,0.945,0,0.115,0.17,0.82,0.18,43.5
1623621600000,2021,6,2020,9,37,7,0.569,0.0974,0.472,25206.9,160.2,160.2,150,4,3,3.4285714285714284,941,893,990.6,780,732,161,161,161,0,0,0,0.171,0.163,0.18,780,732,829.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.428,0.384,0.473,0.316,0.29,0.341,0.014,0.013,0.015,0.997,0.946,1.04,0.045,0.042,0.047,21.34,21.1,21.58,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.2,39.59,51.91,44.4,38.61,48.2,0,0,0,0,0,0,0.834,0,0.097,0.17,0.83,0.17,44.3
1624226400000,2021,6,2020,9,38,7,0.509,0.127,0.382,21387.9,133.5,133.5,127.3,3,3,3,841.9,811.9,878,631.9,601.9,210,210,210,0,0,0,0.25,0.239,0.259,631.9,601.9,668,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.329,0.312,0.35,0.223,0.203,0.247,0.0098,0.0089,0.011,0.779,0.729,0.84,0.034,0.032,0.037,21.95,21.75,22.12,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.31,41.54,45.42,42.44,40.68,44.51,0,0,0,0,0,0,0.707,0,0.127,0.25,0.75,0.25,42
1624831200000,2021,6,2020,9,39,7,0.472,0.119,0.353,19978.2,121.2,121.2,118.9,3,3,3,780.6,755.2,803.4,584.4,569.2,196.3,186,210,0,0,0,0.251,0.238,0.267,584.4,569.2,594.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.3,0.289,0.308,0.191,0.181,0.198,0.0083,0.0079,0.0086,0.697,0.669,0.714,0.03,0.029,0.031,22.28,22.17,22.41,0.953,0.952,0.954,0.977,0.975,0.979,0.931,0.929,0.934,40.56,39.7,41.29,39.64,38.72,40.41,0,0,0,0,0,0,0.661,0,0.119,0.25,0.75,0.25,42.3
1625436000000,2021,7,2020,10,40,7,0.429,0.112,0.316,17887.7,113.7,113.7,106.5,3,2,2.857142857142857,709.3,676.7,742.9,523.3,490.7,186,186,186,0,0,0,0.262,0.25,0.275,523.3,490.7,556.9,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.263,0.245,0.282,0.151,0.131,0.173,0.0065,0.0056,0.0075,0.608,0.555,0.649,0.026,0.024,0.028,22.66,22.48,22.8,0.95,0.946,0.956,0.972,0.97,0.98,0.924,0.918,0.937,39.29,35.36,52.32,37.79,34.3,48.2,0,0,0,0,0,0,0.592,0,0.113,0.26,0.74,0.26,41.7
1626040800000,2021,7,2020,10,41,7,0.386,0.112,0.273,15844,96.4,96.4,94.31,2,2,2,637.5,609.7,666.1,451.5,423.7,186,186,186,0,0,0,0.292,0.279,0.305,451.5,423.7,480.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.223,0.209,0.239,0.112,0.099,0.126,0.0048,0.0042,0.0054,0.582,0.537,0.631,0.025,0.023,0.027,22.97,22.81,23.12,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.66,45.95,51.35,47.15,45.03,48.2,0,0,0,0,0,0,0.524,0,0.113,0.29,0.71,0.29,41
1626645600000,2021,7,2020,10,42,7,0.349,0.13,0.219,12893.6,88.5,88.5,76.75,2,2,2,577.6,554.8,601.8,362.3,327.8,215.3,186,227,0,0,0,0.374,0.309,0.409,362.3,327.8,415.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.191,0.179,0.207,0.07,0.0537,0.0953,0.0029,0.0022,0.004,0.448,0.397,0.525,0.019,0.017,0.022,23.35,23.17,23.51,0.95,0.945,0.956,0.974,0.97,0.98,0.925,0.917,0.937,39.4,35.71,45.15,38.37,34.64,44.25,0,0,0,0,0,0,0.426,0,0.13,0.37,0.63,0.37,36.9
1627250400000,2021,7,2020,10,43,7,0.318,0.134,0.185,10869.9,68.51,68.51,64.7,2,2,2,526,505.3,547.4,305.2,285.1,220.9,184,227,0,0,0,0.42,0.364,0.443,305.2,285.1,321.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.171,0.164,0.177,0.043,0.0336,0.0506,0.0018,0.0014,0.0021,0.363,0.333,0.386,0.015,0.014,0.016,23.67,23.55,23.76,0.942,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.35,31.16,35.32,32.35,30.22,34.26,0,0,0,0,0,0,0.359,0,0.133,0.42,0.58,0.42,34.2
1627855200000,2021,8,2020,11,44,7,0.289,0.111,0.177,10522,67.1,67.1,62.63,2,2,2,477.2,457.4,498.4,293.2,273.4,184,184,184,0,0,0,0.386,0.369,0.402,293.2,273.4,314.4,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.157,0.172,0.0374,0.0281,0.0474,0.0015,0.0012,0.002,0.342,0.312,0.374,0.014,0.013,0.015,23.91,23.78,24.03,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.28,30.13,34.59,31.32,29.23,33.55,0,0,0,0,0,0,0.348,0,0.112,0.38,0.61,0.39,36.4
1628460000000,2021,8,2020,11,45,7,0.262,0.111,0.151,8954.32,57.11,57.11,53.3,2,2,2,433.5,417.2,451.1,249.5,233.2,184,184,184,0,0,0,0.425,0.408,0.441,249.5,233.2,267.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.155,0.0188,0.0156,0.0251,0.00077,0.00064,0.001,0.278,0.258,0.303,0.011,0.011,0.012,24.17,24.07,24.26,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.896,0.906,27.47,25.65,29.44,26.65,24.88,28.56,0,0,0,0,0,0,0.296,0,0.111,0.42,0.58,0.42,34.2
1629064800000,2021,8,2020,11,46,7,0.24,0.111,0.129,7870.99,48.2,48.2,46.85,1,1,1,396.9,382.5,412,212.9,198.5,184,184,184,0,0,0,0.464,0.447,0.481,212.9,198.5,228,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.131,0.141,0.0138,0.0126,0.0151,0.00056,0.00051,0.00062,0.38,0.354,0.407,0.015,0.014,0.017,24.24,24.14,24.33,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.935,0.939,48.42,45.22,51.72,46.85,44.31,48.2,0,0,0,0,0,0,0.26,0,0.111,0.46,0.54,0.46,32.8
1629669600000,2021,8,2020,11,47,7,0.221,0.111,0.11,6808.65,43.27,43.27,40.53,1,1,1,366,353.8,377.9,182,169.8,184,184,184,0,0,0,0.503,0.487,0.52,182,169.8,193.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.125,0.121,0.129,0.0112,0.0102,0.0122,0.00045,0.00041,0.00049,0.324,0.302,0.345,0.013,0.012,0.014,24.45,24.37,24.53,0.95,0.946,0.953,0.978,0.973,0.98,0.929,0.921,0.934,41.44,38.64,44.15,40.53,37.6,43.27,0,0,0,0,0,0,0.225,0,0.111,0.5,0.5,0.5,30.8
1630274400000,2021,8,2020,11,48,7,0.203,0.0914,0.112,6954.7,45.72,45.72,41.4,1,1,1,335.8,321.3,349.7,184.7,161.6,151.1,138,184,0,0,0,0.449,0.405,0.532,184.7,161.6,202.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.123,0.118,0.128,0.0114,0.00949,0.013,0.00046,0.00038,0.00052,0.326,0.288,0.357,0.013,0.012,0.014,24.59,24.54,24.67,0.95,0.943,0.955,0.977,0.97,0.98,0.929,0.915,0.936,42.34,36.76,46.66,41.4,35.65,45.72,0,0,0,0,0,0,0.23,0,0.091,0.45,0.55,0.45,34.3
1630879200000,2021,9,2020,12,49,7,0.184,0.08,0.104,6499.15,40.32,40.32,38.69,1,1,1,304.8,292.6,316.6,172.5,162.8,132.3,118,138,0,0,0,0.434,0.398,0.459,172.5,162.8,178.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.114,0.119,0.0104,0.00958,0.0109,0.00042,0.00038,0.00044,0.302,0.286,0.314,0.012,0.011,0.013,24.77,24.7,24.83,0.946,0.943,0.948,0.975,0.97,0.979,0.923,0.915,0.928,39.66,37.36,41.2,38.69,36.25,40.32,0,0,0,0,0,0,0.215,0,0.08,0.43,0.57,0.43,35.3
1631484000000,2021,9,2020,12,50,7,0.169,0.0714,0.0974,6050.69,38.42,38.42,36.02,1,1,1,279,269.9,289,161,151.9,118,118,118,0,0,0,0.423,0.408,0.437,161,151.9,171,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.114,0.00944,0.00866,0.0103,0.00037,0.00034,0.00041,0.279,0.263,0.297,0.011,0.01,0.012,24.9,24.85,24.96,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.922,37.08,34.93,39.41,36.02,33.89,38.42,0,0,0,0,0,0,0.2,0,0.0716,0.42,0.58,0.42,35.8
1632088800000,2021,9,2020,12,51,7,0.156,0.0714,0.0846,5232.29,33.2,33.2,31.14,1,1,1,257.9,249.3,266.9,139.9,131.3,118,118,118,0,0,0,0.458,0.442,0.473,139.9,131.3,148.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0995,0.106,0.00764,0.00691,0.0084,0.0003,0.00027,0.00033,0.242,0.226,0.258,0.0096,0.0089,0.01,25.03,24.98,25.08,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.11,30.09,34.23,31.14,29.19,33.2,0,0,0,0,0,0,0.173,0,0.0714,0.46,0.54,0.46,33.5
1632693600000,2021,9,2020,12,52,7,0.146,0.0659,0.0805,4983.09,32.81,32.81,29.66,1,1,1,242.2,238.1,246.9,133.2,121.5,109,97,118,0,0,0,0.45,0.398,0.493,133.2,121.5,146.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0994,0.0961,0.103,0.00707,0.00608,0.00821,0.00028,0.00024,0.00032,0.229,0.209,0.252,0.009,0.0082,0.0099,25.12,25.09,25.15,0.932,0.926,0.938,0.97,0.97,0.97,0.904,0.899,0.909,30.58,27.77,33.82,29.66,26.94,32.81,0,0,0,0,0,0,0.165,0,0.0655,0.45,0.55,0.45,34.1
1633298400000,2021,10,2021,1,1,7,0.144,0.0587,0.0857,5322.57,32.62,32.62,31.68,1,1,1,238.7,232.4,242.8,141.7,135.4,97,97,97,0,0,0,0.407,0.4,0.417,141.7,135.4,145.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0992,0.103,0.00779,0.00726,0.00814,0.00031,0.00029,0.00032,0.243,0.232,0.25,0.0096,0.0091,0.0099,25.12,25.09,25.17,0.936,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.66,31.18,33.63,31.68,30.25,32.62,0,0,0,0,0,0,0.176,0,0.0583,0.41,0.6,0.4,37
1633903200000,2021,10,2021,1,2,7,0.135,0.0587,0.0762,4718.78,29.69,29.69,28.09,1,1,1,222.9,216.8,229.9,125.9,119.8,97,97,97,0,0,0,0.435,0.422,0.447,125.9,119.8,132.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.0937,0.0983,0.00646,0.00593,0.00705,0.00025,0.00023,0.00028,0.215,0.204,0.227,0.0084,0.008,0.0089,25.25,25.19,25.3,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,28.96,27.49,30.61,28.09,26.67,29.69,0,0,0,0,0,0,0.156,0,0.0588,0.43,0.56,0.44,35
1634508000000,2021,10,2021,1,3,7,0.129,0.0587,0.07,4319.8,26.34,26.34,25.71,1,1,1,212.7,209.4,215.4,115.7,112.4,97,97,97,0,0,0,0.456,0.45,0.463,115.7,112.4,118.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0923,0.0911,0.0932,0.00559,0.00531,0.00582,0.00022,0.00021,0.00023,0.197,0.191,0.201,0.0077,0.0075,0.0079,25.33,25.31,25.35,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.51,25.71,27.16,25.71,24.94,26.34,0,0,0,0,0,0,0.143,0,0.059,0.46,0.54,0.46,33.5
1635112800000,2021,10,2021,1,4,7,0.129,0.0587,0.0705,4355.26,26.28,26.28,25.92,1,1,1,213.6,212.2,215.2,116.6,115.2,97,97,97,0,0,0,0.454,0.451,0.457,116.6,115.2,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0926,0.0921,0.0931,0.00567,0.00554,0.00579,0.00022,0.00022,0.00023,0.198,0.196,0.201,0.0078,0.0077,0.0079,25.32,25.31,25.33,0.923,0.922,0.924,0.97,0.97,0.97,0.895,0.894,0.896,26.73,26.37,27.09,25.92,25.58,26.28,0,0,0,0,0,0,0.144,0,0.0585,0.46,0.55,0.45,33.8
1635717600000,2021,11,2021,2,5,7,0.133,0.0562,0.0765,4745.93,29.69,29.69,28.25,1,1,1,219.5,211.1,225.8,126.5,118.1,93,93,93,0,0,0,0.424,0.412,0.441,126.5,118.1,132.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0927,0.0979,0.00651,0.00579,0.00704,0.00026,0.00023,0.00028,0.216,0.2,0.227,0.0085,0.0078,0.0089,25.27,25.22,25.33,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,29.12,27.09,30.61,28.25,26.28,29.69,0,0,0,0,0,0,0.157,0,0.0565,0.42,0.58,0.42,35.7
1636322400000,2021,11,2021,2,6,7,0.132,0.0562,0.0756,4684.99,29.63,29.63,27.89,1,1,1,217.9,213.8,225.6,124.9,120.8,93,93,93,0,0,0,0.427,0.412,0.435,124.9,120.8,132.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0952,0.0937,0.0978,0.00637,0.00602,0.00702,0.00025,0.00024,0.00028,0.213,0.205,0.226,0.0083,0.008,0.0089,25.28,25.22,25.31,0.928,0.926,0.932,0.97,0.97,0.97,0.9,0.898,0.904,28.75,27.76,30.55,27.89,26.92,29.63,0,0,0,0,0,0,0.155,0,0.0564,0.43,0.57,0.43,35.5
1636927200000,2021,11,2021,2,7,7,0.136,0.054,0.0817,5077.12,35.69,35.69,30.22,1,1,1,224.3,220.6,228,135,127.6,89.29,67,93,0,0,0,0.398,0.297,0.422,135,127.6,158.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0983,0.0961,0.104,0.00723,0.0066,0.0092,0.00028,0.00026,0.00036,0.23,0.218,0.269,0.009,0.0085,0.011,25.22,25.18,25.26,0.933,0.93,0.941,0.97,0.97,0.97,0.905,0.902,0.913,31.16,29.39,36.79,30.22,28.51,35.69,0,0,0,0,0,0,0.168,0,0.0543,0.4,0.6,0.4,37.3
1637532000000,2021,11,2021,2,8,7,0.135,0.0405,0.0946,5921.86,36.26,36.26,35.25,1,1,1,223.3,220.4,227.8,156.3,153.4,67,67,67,0,0,0,0.3,0.294,0.304,156.3,153.4,160.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.105,0.00904,0.00879,0.00941,0.00036,0.00034,0.00037,0.266,0.26,0.274,0.01,0.01,0.011,25.19,25.16,25.22,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.34,35.64,37.37,35.25,34.57,36.26,0,0,0,0,0,0,0.196,0,0.0404,0.3,0.7,0.3,43.9
1638136800000,2021,11,2021,2,9,7,0.132,0.0371,0.095,5958.04,35.96,35.96,35.46,1,1,1,218.4,216.5,221.5,157.1,153.1,61.29,59,67,0,0,0,0.28,0.27,0.304,157.1,153.1,159.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.103,0.0091,0.00876,0.00928,0.00036,0.00034,0.00036,0.266,0.26,0.27,0.01,0.01,0.011,25.22,25.21,25.23,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.911,0.913,36.56,35.58,37.07,35.46,34.51,35.96,0,0,0,0,0,0,0.197,0,0.037,0.28,0.72,0.28,45.1
1638741600000,2021,12,2021,3,10,7,0.137,0.0357,0.102,6418.73,39.67,39.67,38.21,1,1,1,227.3,218.4,233.2,168.3,159.4,59,59,59,0,0,0,0.26,0.253,0.27,168.3,159.4,174.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.103,0.109,0.0101,0.0093,0.0106,0.0004,0.00036,0.00042,0.286,0.271,0.297,0.011,0.011,0.012,25.15,25.1,25.22,0.944,0.942,0.946,0.974,0.97,0.977,0.92,0.913,0.925,39.21,37.13,40.59,38.21,36.02,39.67,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.9
1639346400000,2021,12,2021,3,11,7,0.146,0.0357,0.11,6995.07,43.86,43.86,41.64,1,1,1,241.4,234.6,251,182.4,175.6,59,59,59,0,0,0,0.245,0.235,0.252,182.4,175.6,192,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.112,0.109,0.115,0.0113,0.0107,0.0121,0.00044,0.00042,0.00048,0.312,0.299,0.329,0.012,0.012,0.013,25.04,24.97,25.09,0.949,0.947,0.952,0.979,0.978,0.98,0.929,0.926,0.933,42.51,40.91,44.76,41.64,40.01,43.86,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.9
1639951200000,2021,12,2021,3,12,7,0.159,0.0357,0.123,7829.24,47.95,47.95,46.6,1,1,1,262.9,254,268.8,203.9,195,59,59,59,0,0,0,0.224,0.22,0.232,203.9,195,209.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.116,0.121,0.0131,0.0123,0.0136,0.00052,0.00049,0.00054,0.35,0.334,0.36,0.014,0.013,0.014,24.9,24.86,24.95,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,47.55,45.47,48.92,46.6,44.57,47.95,0,0,0,0,0,0,0.259,0,0.036,0.22,0.77,0.23,49.2
1640556000000,2021,12,2021,3,13,7,0.168,0.0381,0.13,8097.6,48.2,48.2,48.2,1,1,1,278.2,270.1,289.3,215.2,211.1,63,59,73,0,0,0,0.226,0.209,0.255,215.2,211.1,223.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.122,0.126,0.014,0.0137,0.0147,0.00056,0.00054,0.00058,0.371,0.363,0.384,0.015,0.014,0.015,24.82,24.77,24.86,0.958,0.957,0.959,0.98,0.98,0.98,0.938,0.938,0.94,50.15,49.24,52.02,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.038,0.23,0.77,0.23,48.2
1641160800000,2022,1,2021,4,14,7,0.194,0.0442,0.149,9050.84,59.35,59.35,53.87,2,1,1.8571428571428572,320.1,296.6,344.8,247.1,223.7,73,73,73,0,0,0,0.229,0.212,0.246,247.1,223.7,271.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.128,0.145,0.019,0.0148,0.0273,0.00076,0.00059,0.0011,0.286,0.244,0.387,0.011,0.0097,0.015,24.71,24.58,24.84,0.933,0.923,0.959,0.971,0.97,0.98,0.907,0.895,0.94,31.65,25.92,52.01,30.38,25.14,48.2,0,0,0,0,0,0,0.299,0,0.045,0.23,0.77,0.23,46.7
1641765600000,2022,1,2021,4,15,7,0.223,0.0442,0.178,10813.5,66.14,66.14,64.37,2,2,2,368,351.6,376.2,295,278.6,73,73,73,0,0,0,0.198,0.194,0.208,295,278.6,303.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.153,0.147,0.156,0.0382,0.0305,0.0421,0.0015,0.0012,0.0017,0.333,0.308,0.345,0.013,0.012,0.014,24.43,24.37,24.53,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.907,0.913,33.18,31.36,34.09,32.18,30.41,33.07,0,0,0,0,0,0,0.358,0,0.045,0.2,0.8,0.2,48.5
1642370400000,2022,1,2021,4,16,7,0.239,0.0442,0.195,11808.3,74.35,74.35,70.29,2,2,2,395.7,376.5,414.2,322.7,303.5,73,73,73,0,0,0,0.185,0.176,0.194,322.7,303.5,341.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.163,0.156,0.169,0.0513,0.0423,0.0601,0.0021,0.0017,0.0024,0.374,0.346,0.402,0.015,0.014,0.016,24.25,24.13,24.37,0.944,0.941,0.947,0.97,0.97,0.972,0.916,0.913,0.921,36.21,34.12,38.24,35.14,33.1,37.17,0,0,0,0,0,0,0.39,0,0.044,0.18,0.82,0.18,49.4
1642975200000,2022,1,2021,4,17,7,0.277,0.0442,0.232,14081.2,92.59,92.59,83.82,2,2,2,457.2,421.1,499.3,384.2,348.1,73,73,73,0,0,0,0.16,0.146,0.173,384.2,348.1,426.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.185,0.172,0.199,0.0803,0.0633,0.1,0.0033,0.0026,0.0041,0.467,0.413,0.53,0.019,0.017,0.022,23.88,23.62,24.09,0.953,0.948,0.957,0.978,0.974,0.98,0.932,0.923,0.938,42.83,38.98,47.24,41.91,37.96,46.3,0,0,0,0,0,0,0.466,0,0.045,0.16,0.84,0.16,50.8
1643580000000,2022,1,2021,4,18,7,0.335,0.0504,0.285,16558.6,106,106,98.56,3,2,2.2857142857142856,554,513.2,592.5,470.8,440.2,83.29,73,85,0,0,0,0.15,0.142,0.161,470.8,440.2,507.5,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.219,0.204,0.238,0.121,0.107,0.14,0.0051,0.0044,0.0059,0.568,0.531,0.621,0.024,0.022,0.026,23.34,23.18,23.54,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.22,35.68,52.61,44.29,34.61,48.2,0,0,0,0,0,0,0.548,0,0.05,0.15,0.85,0.15,49.4
1644184800000,2022,2,2021,5,19,7,0.383,0.0514,0.331,19173.3,120.4,120.4,114.1,3,3,3,632.7,603.7,663.3,547.7,518.7,85,85,85,0,0,0,0.135,0.128,0.141,547.7,518.7,578.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.261,0.245,0.278,0.167,0.148,0.187,0.0071,0.0062,0.008,0.617,0.568,0.669,0.026,0.024,0.029,22.95,22.78,23.12,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.932,39.05,37.17,41.03,38.04,36.05,40.14,0,0,0,0,0,0,0.634,0,0.052,0.13,0.86,0.14,50.1
1644789600000,2022,2,2021,5,20,7,0.437,0.0514,0.386,22073.5,140,140,131.4,3,3,3,722.6,675.1,771.5,637.6,590.1,85,85,85,0,0,0,0.118,0.11,0.126,637.6,590.1,686.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.312,0.285,0.34,0.227,0.195,0.26,0.0098,0.0083,0.011,0.769,0.688,0.851,0.033,0.029,0.037,22.44,22.16,22.71,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.69,41.78,47.6,43.8,40.94,46.65,0,0,0,0,0,0,0.73,0,0.051,0.12,0.88,0.12,50.5
1645394400000,2022,2,2021,5,21,7,0.514,0.0514,0.462,25353.1,165.2,165.2,150.9,4,3,3.4285714285714284,849.5,782.1,928.8,764.5,697.1,85,85,85,0,0,0,0.101,0.0915,0.109,764.5,697.1,843.8,990,990,990,967.3,967,967.6,22.7,22.4,23,0.396,0.346,0.465,0.306,0.267,0.347,0.014,0.012,0.016,0.95,0.869,1.04,0.042,0.038,0.046,21.75,21.35,22.1,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.05,39.83,51.69,44.58,38.86,48.2,0,0,0,0,0,0,0.838,0,0.052,0.1,0.9,0.1,49.3
1645999200000,2022,2,2021,5,22,7,0.614,0.0742,0.54,28798.8,178.4,178.4,171.4,4,4,4,1015,954.4,1069,892.7,847,122.7,85,129,0,0,0,0.121,0.0891,0.132,892.7,847,940.5,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.521,0.482,0.567,0.371,0.349,0.394,0.017,0.016,0.018,1.14,1.06,1.22,0.052,0.048,0.056,20.92,20.66,21.2,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.73,41.89,45.52,42.86,41.05,44.61,0,0,0,0,0,0,0.952,0,0.074,0.12,0.88,0.12,46.9
1646604000000,2022,3,2021,6,23,7,0.689,0.078,0.611,31576.8,192.8,192.8,188,4,4,4,1140,1088,1181,1011,958.9,129,129,129,0,0,0,0.113,0.109,0.119,1011,958.9,1052,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.651,0.584,0.71,0.464,0.403,0.54,0.021,0.018,0.025,1.4,1.25,1.54,0.064,0.057,0.072,20.27,19.99,20.57,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.96,46.21,49.24,46.99,45.29,48.2,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,45.8
1647208800000,2022,3,2021,6,24,7,0.726,0.078,0.648,32390.4,192.8,192.8,192.8,4,4,4,1200,1189,1212,1071,1060,129,129,129,0,0,0,0.107,0.106,0.108,1071,1060,1083,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.738,0.722,0.756,0.583,0.559,0.61,0.027,0.026,0.028,1.62,1.57,1.66,0.075,0.073,0.078,19.85,19.77,19.93,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.78,49.48,50.11,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,44.6
1647813600000,2022,3,2021,6,25,7,0.784,0.078,0.665,32366,192.8,192.8,192.7,4,4,4,1297,1221,1399,1168,1092,129,129,129,68.71,0,170,0.0997,0.0922,0.106,1099,1092,1100,990,990,990,968.8,968.6,969.2,21.2,20.8,21.4,0.808,0.768,0.851,0.645,0.629,0.648,0.03,0.029,0.031,1.75,1.7,1.8,0.083,0.079,0.086,19.41,19.04,19.71,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.87,48.92,50.51,48.16,47.95,48.2,0,0,0,0,0,0,1.07,0,0.119,0.099,0.85,0.15,41.3
1648418400000,2022,3,2021,6,26,7,0.902,0.0829,0.665,31631.8,190.9,190.9,188.3,4,4,4,1491,1421,1560,1354,1292,137.1,129,148,254.1,192,312,0.0919,0.0864,0.0977,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.891,0.861,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.7,18.46,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.03,47.39,48.71,47.07,46.44,47.74,0,0,0,0,0,0,1.05,0,0.237,0.092,0.74,0.26,35.1
1649023200000,2022,4,2021,7,27,7,1,0.0895,0.665,30668.1,185,185,182.5,4,4,4,1655,1583,1735,1507,1435,148,148,148,406.6,335,487,0.0895,0.0853,0.0935,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.92,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.15,17.88,18.39,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.57,45.86,47.2,45.64,44.94,46.25,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.7
1649628000000,2022,4,2021,7,28,7,1.12,0.0895,0.665,29521.2,178.7,178.7,175.7,4,4,4,1852,1765,1931,1704,1617,148,148,148,604.3,517,683,0.08,0.0766,0.0838,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.5,17.25,17.78,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.83,44.13,45.59,43.93,43.25,44.68,0,0,0,0,0,0,0.976,0,0.455,0.08,0.59,0.41,26.4
1650232800000,2022,4,2021,7,29,7,1.2,0.0895,0.665,28739.2,172.4,172.4,171.1,4,4,4,1989,1949,2013,1841,1801,148,148,148,741,701,765,0.0744,0.0735,0.0759,1100,1100,1100,990,990,990,971.1,970.9,971.1,18.9,18.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.06,16.99,17.19,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.64,43.45,43.98,42.77,42.58,43.1,0,0,0,0,0,0,0.95,0,0.535,0.075,0.55,0.45,23.9
1650837600000,2022,4,2021,7,30,7,1.24,0.0933,0.665,28465.7,170.2,170.2,169.4,4,4,4,2048,2016,2074,1893,1868,154.3,148,192,793.3,768,822,0.0753,0.0715,0.0926,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.91,16.85,16.99,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.22,43.05,43.43,42.36,42.19,42.56,0,0,0,0,0,0,0.941,0,0.575,0.075,0.54,0.46,23
1651442400000,2022,5,2021,8,31,7,1.23,0.116,0.665,28494.5,170.7,170.7,169.6,4,4,4,2041,1999,2070,1849,1807,192,192,192,748.9,707,778,0.0941,0.0928,0.0961,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.93,16.86,17.03,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.27,43.08,43.55,42.4,42.22,42.68,0,0,0,0,0,0,0.942,0,0.565,0.094,0.54,0.46,23.2
1652047200000,2022,5,2021,8,32,7,1.14,0.152,0.665,29331.9,177.8,177.8,174.6,4,4,4,1885,1793,1974,1633,1517,252,192,276,533.4,417,682,0.134,0.0973,0.154,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.4,17.11,17.7,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.54,43.76,45.35,43.65,42.89,44.44,0,0,0,0,0,0,0.97,0,0.475,0.13,0.58,0.42,25.7
1652652000000,2022,5,2021,8,33,7,1,0.167,0.665,30671.9,185.8,185.8,182.6,4,4,4,1655,1563,1755,1379,1287,276,276,276,278.6,187,379,0.167,0.157,0.177,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.916,0.903,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.15,17.82,18.46,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.57,45.68,47.39,45.64,44.77,46.44,0,0,0,0,0,0,1.01,0,0.335,0.17,0.67,0.33,30.7
1653256800000,2022,5,2021,8,34,7,0.874,0.167,0.662,31848.7,192.3,192.3,189.6,4,4,4,1446,1341,1534,1170,1065,276,276,276,74.71,0,158,0.191,0.18,0.206,1095,1065,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.841,0.766,0.885,0.637,0.569,0.648,0.031,0.027,0.032,1.78,1.63,1.83,0.086,0.077,0.09,18.91,18.57,19.4,0.953,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.36,47.68,49.04,47.39,46.73,48.06,0,0,0,0,0,0,1.05,0,0.212,0.19,0.76,0.24,36.4
1653861600000,2022,5,2021,8,35,7,0.709,0.117,0.592,30526.3,190.8,190.8,181.7,4,4,4,1173,1072,1290,979.2,911.1,193.9,161,276,0,0,0,0.164,0.134,0.221,979.2,911.1,1042,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.629,0.548,0.708,0.429,0.38,0.519,0.02,0.017,0.024,1.33,1.18,1.51,0.062,0.054,0.071,20.23,19.76,20.7,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.35,44.16,48.68,45.43,43.28,47.71,0,0,0,0,0,0,1.01,0,0.117,0.17,0.83,0.17,43.1
1654466400000,2022,6,2021,9,36,7,0.591,0.0974,0.494,26309.4,168.7,168.7,156.6,4,3,3.7142857142857144,977.6,917.4,1043,816.6,756.4,161,161,161,0,0,0,0.165,0.154,0.175,816.6,756.4,882.5,990,990,990,967.8,967.6,968,22.2,22,22.4,0.461,0.406,0.521,0.334,0.305,0.366,0.015,0.014,0.017,1.04,0.973,1.13,0.047,0.044,0.051,21.16,20.84,21.44,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.07,39.5,51.55,42.59,38.51,48.2,0,0,0,0,0,0,0.87,0,0.097,0.16,0.84,0.16,44.5
1655071200000,2022,6,2021,9,37,7,0.519,0.0974,0.422,23406.1,144.6,144.6,139.3,3,3,3,858.3,817.2,901.8,697.3,656.2,161,161,161,0,0,0,0.188,0.179,0.197,697.3,656.2,740.8,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.361,0.336,0.392,0.267,0.239,0.296,0.012,0.01,0.013,0.884,0.813,0.963,0.039,0.036,0.043,21.78,21.53,22.02,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.49,45.17,49.88,46.44,44.26,48.2,0,0,0,0,0,0,0.774,0,0.097,0.19,0.81,0.19,45.1
1655676000000,2022,6,2021,9,38,7,0.469,0.0974,0.371,21047,130.7,130.7,125.3,3,3,3,774.8,744,805.1,613.8,583,161,161,161,0,0,0,0.208,0.2,0.216,613.8,583,644.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.312,0.294,0.329,0.211,0.19,0.231,0.0092,0.0082,0.01,0.741,0.689,0.792,0.032,0.03,0.035,22.26,22.09,22.43,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.63,40.75,44.45,41.76,39.84,43.56,0,0,0,0,0,0,0.696,0,0.098,0.21,0.79,0.21,44.9
1656280800000,2022,6,2021,9,39,7,0.422,0.104,0.319,18005.4,117.2,117.2,107.2,3,2,2.7142857142857144,698.4,666.1,732.2,526.7,480.1,171.7,161,186,0,0,0,0.247,0.22,0.279,526.7,480.1,571.2,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.263,0.239,0.288,0.154,0.126,0.183,0.0066,0.0054,0.0079,0.628,0.555,0.67,0.027,0.024,0.029,22.68,22.5,22.81,0.952,0.946,0.956,0.975,0.97,0.98,0.928,0.918,0.937,42.09,35.36,52.32,40.32,34.3,48.2,0,0,0,0,0,0,0.595,0,0.103,0.25,0.76,0.24,42.7
1656885600000,2022,7,2021,10,40,7,0.379,0.112,0.267,15616,96.4,96.4,92.95,2,2,2,626.8,599.1,655.4,440.8,413.1,186,186,186,0,0,0,0.297,0.284,0.31,440.8,413.1,469.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.218,0.206,0.232,0.107,0.094,0.121,0.0045,0.004,0.0051,0.565,0.521,0.612,0.024,0.022,0.026,23.03,22.87,23.18,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.63,44.88,50.37,46.48,43.98,48.2,0,0,0,0,0,0,0.516,0,0.112,0.3,0.7,0.3,41.2
1657490400000,2022,7,2021,10,41,7,0.343,0.112,0.23,13646,86.4,86.4,81.23,2,2,2,566.3,543,591.1,380.3,357,186,186,186,0,0,0,0.329,0.315,0.343,380.3,357,405.1,990,990,990,966.1,966,966.3,23.9,23.7,24,0.194,0.186,0.203,0.0785,0.0675,0.0902,0.0033,0.0028,0.0038,0.472,0.437,0.509,0.02,0.018,0.021,23.38,23.23,23.52,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.925,0.936,41.52,39.09,44.08,40.61,38.08,43.2,0,0,0,0,0,0,0.451,0,0.113,0.33,0.67,0.33,39.8
1658095200000,2022,7,2021,10,42,7,0.311,0.112,0.199,11759.5,74.52,74.52,70,2,2,2,514.4,494.6,535.6,328.4,308.6,186,186,186,0,0,0,0.362,0.347,0.376,328.4,308.6,349.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.169,0.183,0.054,0.0447,0.064,0.0022,0.0018,0.0027,0.394,0.364,0.426,0.016,0.015,0.018,23.69,23.56,23.81,0.945,0.942,0.949,0.97,0.97,0.972,0.917,0.914,0.922,36.06,33.95,38.32,35,32.93,37.26,0,0,0,0,0,0,0.389,0,0.112,0.36,0.64,0.36,37.8
1658700000000,2022,7,2021,10,43,7,0.284,0.112,0.172,10191.1,64.56,64.56,60.66,2,2,2,469.9,452.2,488.3,283.9,266.2,186,186,186,0,0,0,0.396,0.381,0.411,283.9,266.2,302.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.154,0.167,0.033,0.0247,0.0417,0.0014,0.001,0.0017,0.327,0.301,0.355,0.013,0.012,0.015,23.96,23.85,24.06,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.27,29.33,33.28,30.33,28.45,32.28,0,0,0,0,0,0,0.337,0,0.112,0.39,0.61,0.39,35.9
1659304800000,2022,8,2021,11,44,7,0.259,0.0937,0.165,9877.35,62.63,62.63,58.79,2,2,2,428.6,410.9,446.5,273.6,255.9,155,155,155,0,0,0,0.362,0.347,0.377,273.6,255.9,291.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.154,0.147,0.16,0.0281,0.0198,0.0366,0.0011,0.00081,0.0015,0.309,0.282,0.336,0.013,0.012,0.014,24.16,24.05,24.27,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.31,28.36,32.29,29.4,27.51,31.32,0,0,0,0,0,0,0.327,0,0.094,0.36,0.64,0.36,38.1
1659909600000,2022,8,2021,11,45,7,0.236,0.0937,0.143,8491.58,54.02,54.02,50.55,2,1,1.5714285714285714,391,376.2,406.3,236,221.2,155,155,155,0,0,0,0.397,0.381,0.412,236,221.2,251.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.135,0.146,0.0159,0.0146,0.0176,0.00064,0.00059,0.00072,0.323,0.258,0.407,0.013,0.01,0.017,24.32,24.26,24.39,0.941,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.939,37.51,26.08,52.54,35.6,25.29,48.2,0,0,0,0,0,0,0.281,0,0.093,0.4,0.61,0.39,36
1660514400000,2022,8,2021,11,46,7,0.217,0.0937,0.123,7690.33,48.2,48.2,45.78,1,1,1,359.2,347,371.6,204.2,192,155,155,155,0,0,0,0.432,0.417,0.447,204.2,192,216.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.125,0.133,0.0131,0.0121,0.0142,0.00053,0.00049,0.00057,0.36,0.339,0.383,0.015,0.014,0.015,24.44,24.36,24.53,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,46.76,43.98,49.54,45.78,43.1,48.2,0,0,0,0,0,0,0.254,0,0.094,0.43,0.57,0.43,35.4
1661119200000,2022,8,2021,11,47,7,0.201,0.0937,0.107,6639.63,42.17,42.17,39.52,1,1,1,331.7,321,342.9,176.7,166,155,155,155,0,0,0,0.467,0.452,0.483,176.7,166,187.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.116,0.123,0.0108,0.00986,0.0117,0.00043,0.00039,0.00047,0.311,0.292,0.331,0.012,0.012,0.013,24.63,24.55,24.7,0.948,0.945,0.951,0.977,0.972,0.98,0.926,0.918,0.932,40.46,37.98,43.03,39.52,36.91,42.17,0,0,0,0,0,0,0.22,0,0.094,0.47,0.53,0.47,33
1661724000000,2022,8,2021,11,48,7,0.185,0.081,0.104,6509.84,42.95,42.95,38.75,1,1,1,306.6,293.4,317.4,172.8,157,133.9,118,155,0,0,0,0.435,0.383,0.497,172.8,157,189.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.0104,0.00909,0.0119,0.00042,0.00036,0.00047,0.302,0.276,0.331,0.012,0.011,0.013,24.76,24.73,24.82,0.946,0.942,0.952,0.975,0.97,0.98,0.923,0.913,0.933,39.72,35.9,43.82,38.75,34.82,42.95,0,0,0,0,0,0,0.215,0,0.081,0.44,0.56,0.44,35.2
1662328800000,2022,9,2021,12,49,7,0.168,0.0714,0.0966,6001.9,38.62,38.62,35.73,1,1,1,277.7,266.3,289.8,159.7,148.3,118,118,118,0,0,0,0.425,0.407,0.443,159.7,148.3,171.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.114,0.00933,0.00836,0.0104,0.00037,0.00033,0.00041,0.277,0.257,0.299,0.011,0.01,0.012,24.91,24.84,24.98,0.942,0.939,0.946,0.971,0.97,0.975,0.915,0.91,0.923,36.78,34.1,39.6,35.73,33.07,38.62,0,0,0,0,0,0,0.198,0,0.0714,0.42,0.57,0.43,35.7
1662933600000,2022,9,2021,12,50,7,0.154,0.0714,0.0824,5089.72,32.26,32.26,30.3,1,1,1,254.2,245.3,262.8,136.2,127.3,118,118,118,0,0,0,0.464,0.449,0.481,136.2,127.3,144.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.101,0.0981,0.104,0.00733,0.00657,0.00805,0.00029,0.00026,0.00032,0.235,0.219,0.25,0.0093,0.0086,0.0099,25.05,25,25.11,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.23,29.13,33.25,30.3,28.26,32.26,0,0,0,0,0,0,0.168,0,0.0716,0.46,0.54,0.46,33.1
1663538400000,2022,9,2021,12,51,7,0.142,0.0714,0.0704,4325.58,27.57,27.57,25.75,1,1,1,234.4,226.9,242.2,116.4,108.9,118,118,118,0,0,0,0.504,0.487,0.52,116.4,108.9,124.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0943,0.0916,0.097,0.00564,0.00501,0.00631,0.00022,0.0002,0.00025,0.2,0.186,0.214,0.0079,0.0073,0.0084,25.19,25.13,25.25,0.923,0.918,0.928,0.97,0.97,0.97,0.895,0.89,0.9,26.54,24.76,28.43,25.75,24.01,27.57,0,0,0,0,0,0,0.143,0,0.0716,0.5,0.5,0.5,30.5
1664143200000,2022,9,2021,12,52,7,0.132,0.0677,0.0642,3932.77,26.09,26.09,23.41,1,1,1,218.2,212.4,224.5,106.2,98.26,112,97,118,0,0,0,0.513,0.453,0.546,106.2,98.26,117.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0901,0.0879,0.0928,0.00478,0.0041,0.00572,0.00019,0.00016,0.00022,0.181,0.167,0.199,0.0071,0.0066,0.0078,25.31,25.27,25.34,0.916,0.911,0.923,0.969,0.968,0.97,0.888,0.883,0.896,24.15,22.28,26.9,23.41,21.57,26.09,0,0,0,0,0,0,0.13,0,0.0678,0.51,0.49,0.51,29.8
1664748000000,2022,10,2022,1,1,7,0.125,0.0587,0.0662,3515.32,25.32,25.32,20.92,1,1,1,206.5,202.3,211.1,109.5,105.3,97,97,97,0,0,0,0.47,0.46,0.479,109.5,105.3,114.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0886,0.0917,0.00506,0.0047,0.00545,0.0002,0.00018,0.00021,0.185,0.178,0.194,0.0073,0.007,0.0076,25.38,25.34,25.41,0.787,0,0.921,0.831,0,0.97,0.763,0,0.893,21.57,0,26.1,20.92,0,25.32,0,1,0,0,0.143,0,0.116,0.143,0.0588,0.47,0.53,0.47,28.1
1665352800000,2022,10,2022,1,2,7,0.119,0.0462,0.0728,3970.4,28.4,28.4,23.63,1,1,1,196.8,192.8,200.9,120.4,104,76.43,73,97,0,0,0,0.388,0.366,0.483,120.4,104,126.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0881,0.0936,0.00599,0.00459,0.00651,0.00023,0.00018,0.00025,0.203,0.176,0.214,0.0079,0.0069,0.0083,25.39,25.38,25.42,0.795,0,0.929,0.831,0,0.97,0.771,0,0.901,24.36,0,29.28,23.63,0,28.4,0,1,0,0,0.143,0,0.131,0.143,0.0462,0.39,0.61,0.39,33.4
1665957600000,2022,10,2022,1,3,7,0.113,0.0442,0.0692,4275.01,26.4,26.4,25.45,1,1,1,187.4,184.3,191.4,114.4,111.3,73,73,73,0,0,0,0.39,0.381,0.396,114.4,111.3,118.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0882,0.0907,0.00548,0.00521,0.00581,0.00021,0.0002,0.00023,0.192,0.186,0.199,0.0075,0.0073,0.0078,25.38,25.38,25.38,0.921,0.919,0.924,0.97,0.97,0.97,0.893,0.891,0.896,26.23,25.44,27.22,25.45,24.68,26.4,0,0,0,0,0,0,0.141,0,0.0438,0.39,0.61,0.39,37.8
1666562400000,2022,10,2022,1,4,7,0.11,0.0442,0.0662,4073.69,24.62,24.62,24.25,1,1,1,182.5,181,184,109.5,108,73,73,73,0,0,0,0.4,0.397,0.403,109.5,108,111,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0871,0.0881,0.00506,0.00493,0.00519,0.0002,0.00019,0.0002,0.183,0.18,0.186,0.0072,0.0071,0.0073,25.38,25.38,25.38,0.917,0.916,0.918,0.97,0.97,0.97,0.89,0.889,0.891,25,24.63,25.38,24.25,23.89,24.62,0,0,0,0,0,0,0.135,0,0.0438,0.4,0.6,0.4,37
1667167200000,2022,10,2022,1,5,7,0.114,0.041,0.0729,4524.37,29.68,29.68,26.93,1,1,1,188.5,181.8,199,120.6,109.1,67.86,67,73,0,0,0,0.361,0.337,0.401,120.6,109.1,132,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0874,0.0945,0.006,0.00502,0.00697,0.00023,0.0002,0.00027,0.202,0.182,0.222,0.0079,0.0071,0.0087,25.38,25.37,25.38,0.925,0.917,0.931,0.97,0.97,0.97,0.897,0.89,0.903,27.76,24.9,30.6,26.93,24.15,29.68,0,0,0,0,0,0,0.15,0,0.0411,0.36,0.64,0.36,39.7
1667772000000,2022,11,2022,2,6,7,0.129,0.0405,0.0883,5525.92,35.38,35.38,32.89,1,1,1,213,204.2,223.9,146,137.2,67,67,67,0,0,0,0.315,0.299,0.328,146,137.2,156.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0994,0.0963,0.103,0.00816,0.00741,0.00909,0.00032,0.00029,0.00036,0.247,0.231,0.267,0.0097,0.0091,0.01,25.27,25.19,25.34,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.91,31.83,36.47,32.89,30.88,35.38,0,0,0,0,0,0,0.183,0,0.0407,0.31,0.68,0.32,42.8
1668376800000,2022,11,2022,2,7,7,0.134,0.0405,0.094,5884.17,36.13,36.13,35.02,1,1,1,222.4,214.9,227.2,155.4,147.9,67,67,67,0,0,0,0.301,0.295,0.312,155.4,147.9,160.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.1,0.104,0.00896,0.00832,0.00937,0.00035,0.00033,0.00037,0.264,0.251,0.273,0.01,0.0098,0.011,25.2,25.16,25.26,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,36.11,34.36,37.24,35.02,33.33,36.13,0,0,0,0,0,0,0.195,0,0.04,0.3,0.7,0.3,43.9
1668981600000,2022,11,2022,2,8,7,0.135,0.0405,0.0947,5938.9,37.88,37.88,35.35,1,1,1,223.6,214.1,234.3,156.6,147.1,67,67,67,0,0,0,0.3,0.286,0.313,156.6,147.1,167.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.0998,0.107,0.00907,0.00825,0.00997,0.00036,0.00032,0.00039,0.266,0.249,0.285,0.01,0.0098,0.011,25.19,25.11,25.27,0.941,0.937,0.944,0.971,0.97,0.974,0.913,0.909,0.919,36.41,34.16,38.9,35.35,33.14,37.88,0,0,0,0,0,0,0.196,0,0.0403,0.3,0.7,0.3,44
1669586400000,2022,11,2022,2,9,7,0.143,0.044,0.0986,6183.5,38.49,38.49,36.81,1,1,1,235.8,235.1,236.8,163.1,158.1,72.71,67,77,0,0,0,0.308,0.283,0.327,163.1,158.1,169.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.108,0.00961,0.00919,0.0102,0.00038,0.00036,0.0004,0.279,0.27,0.29,0.011,0.011,0.011,25.11,25.09,25.12,0.943,0.941,0.945,0.972,0.97,0.975,0.917,0.913,0.921,37.87,36.67,39.48,36.81,35.57,38.49,0,0,0,0,0,0,0.204,0,0.0444,0.31,0.69,0.31,43.2
1670191200000,2022,12,2022,3,10,7,0.153,0.045,0.108,6810.02,48.2,48.2,40.54,1,1,1,253.3,235.9,271.5,178.9,158.9,74.43,59,77,0,0,0,0.295,0.217,0.326,178.9,158.9,212.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.105,0.122,0.011,0.00926,0.0138,0.00043,0.00036,0.00055,0.307,0.272,0.365,0.012,0.011,0.014,24.99,24.85,25.11,0.948,0.942,0.957,0.976,0.97,0.98,0.925,0.913,0.938,41.56,36.86,49.56,40.54,35.76,48.2,0,0,0,0,0,0,0.225,0,0.045,0.29,0.71,0.29,44.5
1670796000000,2022,12,2022,3,11,7,0.177,0.0357,0.141,8585.77,54.77,54.77,51.11,2,1,1.7142857142857142,292.6,277.2,309,233.6,218.2,59,59,59,0,0,0,0.202,0.191,0.213,233.6,218.2,250,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.13,0.124,0.135,0.0156,0.0143,0.017,0.00062,0.00057,0.00068,0.288,0.239,0.384,0.011,0.0095,0.015,24.84,24.79,24.91,0.935,0.922,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.94,25.7,51.96,32.44,24.93,48.2,0,0,0,0,0,0,0.284,0,0.036,0.2,0.8,0.2,48.5
1671400800000,2022,12,2022,3,12,7,0.203,0.0357,0.167,10157.4,64.93,64.93,60.46,2,2,2,335.1,316.3,355.7,276.1,257.3,59,59,59,0,0,0,0.176,0.166,0.187,276.1,257.3,296.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.138,0.152,0.0293,0.0205,0.0391,0.0012,0.00082,0.0016,0.303,0.275,0.334,0.012,0.011,0.013,24.62,24.49,24.74,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,31.17,29.06,33.47,30.23,28.19,32.47,0,0,0,0,0,0,0.336,0,0.036,0.18,0.82,0.18,50
1672005600000,2022,12,2022,3,13,6,0.198,0.0306,0.168,10175.3,77.41,77.41,70.66,2,2,2,382.3,360.4,412.6,323.3,301.4,59,59,59,0,0,0,0.155,0.143,0.164,323.3,301.4,353.6,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.161,0.154,0.172,0.0516,0.0412,0.0659,0.0021,0.0017,0.0027,0.374,0.341,0.419,0.015,0.014,0.017,24.32,24.12,24.46,0.944,0.94,0.949,0.971,0.97,0.975,0.917,0.912,0.925,36.38,33.98,39.68,35.33,32.97,38.7,0,0,0,0,0,0,0.393,0,0.03,0.15,0.85,0.15,51.4