datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0512,0.0189,0.0322,2006.27,28.76,28.76,27.86,1,1,1,197.4,193.5,201.1,124.4,120.5,73,73,73,0,0,0,0.37,0.363,0.377,124.4,120.5,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0915,0.0942,0.00632,0.00599,0.00664,0.00025,0.00023,0.00026,0.21,0.203,0.216,0.0082,0.0079,0.0085,25.38,25.38,25.39,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.73,27.75,29.65,27.86,26.92,28.76,0,0,0,0,0,0,0.155,0,0.019,0.37,0.63,0.37,39.2
726098400000,1993,1,1992,4,14,7,0.136,0.0442,0.0914,5716.02,37.8,37.8,34.02,1,1,1,224.1,207.4,240.2,151.1,134.4,73,73,73,0,0,0,0.327,0.304,0.352,151.1,134.4,167.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0964,0.108,0.00859,0.00718,0.00997,0.00034,0.00028,0.00039,0.257,0.228,0.286,0.01,0.0089,0.011,25.2,25.07,25.33,0.939,0.932,0.944,0.971,0.97,0.974,0.911,0.904,0.919,35.05,31.13,38.83,34.02,30.19,37.8,0,0,0,0,0,0,0.189,0,0.0446,0.33,0.67,0.33,42
726703200000,1993,1,1992,4,15,7,0.16,0.0442,0.116,7353.54,48.2,48.2,43.77,1,1,1,265.3,246.5,285.4,192.3,173.5,73,73,73,0,0,0,0.276,0.256,0.296,192.3,173.5,212.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.11,0.124,0.0121,0.0105,0.0138,0.00048,0.00041,0.00055,0.331,0.297,0.367,0.013,0.012,0.015,24.91,24.79,25.02,0.952,0.946,0.957,0.979,0.977,0.98,0.932,0.924,0.938,44.72,40.3,49.41,43.77,39.36,48.2,0,0,0,0,0,0,0.243,0,0.044,0.28,0.72,0.28,46
727308000000,1993,1,1992,4,16,7,0.195,0.0442,0.151,9185.08,61.58,61.58,54.67,2,1,1.8571428571428572,323.2,292.7,355.1,250.2,219.7,73,73,73,0,0,0,0.227,0.206,0.249,250.2,219.7,282.1,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.126,0.148,0.0205,0.0144,0.0321,0.00082,0.00057,0.0013,0.29,0.242,0.38,0.012,0.0096,0.015,24.69,24.51,24.85,0.934,0.923,0.958,0.971,0.97,0.98,0.907,0.895,0.939,31.93,25.72,51.11,30.78,24.95,48.2,0,0,0,0,0,0,0.304,0,0.044,0.23,0.77,0.23,47.1
727912800000,1993,1,1992,4,17,7,0.24,0.0442,0.196,11856.1,76.78,76.78,70.57,2,2,2,396.8,366.3,424.8,323.8,293.3,73,73,73,0,0,0,0.184,0.172,0.199,323.8,293.3,351.8,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.163,0.152,0.173,0.0518,0.0374,0.0651,0.0021,0.0015,0.0027,0.376,0.33,0.418,0.015,0.013,0.017,24.24,24.07,24.44,0.944,0.939,0.949,0.971,0.97,0.975,0.917,0.911,0.925,36.33,32.99,39.39,35.29,32,38.39,0,0,0,0,0,0,0.392,0,0.044,0.18,0.82,0.18,49.4
728517600000,1993,2,1992,5,18,7,0.286,0.0514,0.235,14196,93.83,93.83,84.5,2,2,2,473.3,434.9,518.6,388.3,349.9,85,85,85,0,0,0,0.18,0.164,0.195,388.3,349.9,433.6,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.187,0.173,0.203,0.0823,0.0642,0.104,0.0034,0.0026,0.0043,0.474,0.416,0.542,0.02,0.017,0.023,23.8,23.52,24.03,0.953,0.948,0.957,0.979,0.974,0.98,0.933,0.924,0.938,43.17,39.1,47.87,42.25,38.08,46.92,0,0,0,0,0,0,0.469,0,0.051,0.18,0.82,0.18,49.6
729122400000,1993,2,1992,5,19,7,0.365,0.0514,0.314,18165.9,123.1,123.1,108.1,3,2,2.7142857142857144,604,538,676.4,519,453,85,85,85,0,0,0,0.142,0.126,0.158,519,453,591.4,990,990,990,966.3,966,966.6,23.7,23.4,24,0.245,0.21,0.286,0.15,0.113,0.196,0.0063,0.0047,0.0084,0.601,0.53,0.691,0.025,0.022,0.03,23.09,22.7,23.41,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.1,35.64,51.8,40.63,34.57,48.2,0,0,0,0,0,0,0.601,0,0.051,0.14,0.86,0.14,49.8
729727200000,1993,2,1992,5,20,7,0.471,0.0531,0.418,23384.6,144.6,144.6,139.2,3,3,3,778.4,704,848.6,690.6,619,87.86,85,105,0,0,0,0.113,0.103,0.124,690.6,619,743.6,990,990,990,967,966.7,967.3,23,22.7,23.3,0.343,0.302,0.379,0.262,0.214,0.298,0.011,0.0092,0.013,0.859,0.737,0.954,0.037,0.032,0.042,22.13,21.75,22.55,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,47.75,43.58,50.6,46.4,42.71,48.2,0,0,0,0,0,0,0.773,0,0.053,0.11,0.89,0.11,49.6
730332000000,1993,2,1992,5,21,7,0.582,0.0635,0.519,27754.5,179.9,179.9,165.2,4,3,3.857142857142857,962.4,875.2,1050,857.4,770.2,105,105,105,0,0,0,0.11,0.1,0.12,857.4,770.2,945.4,990,990,990,967.7,967.4,968.1,22.3,21.9,22.6,0.483,0.403,0.563,0.354,0.312,0.397,0.016,0.014,0.018,1.08,0.966,1.22,0.049,0.043,0.056,21.18,20.72,21.6,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,44.33,40.15,52,43.02,39.2,48.2,0,0,0,0,0,0,0.918,0,0.063,0.11,0.89,0.11,47.7
730936800000,1993,3,1992,6,22,7,0.693,0.111,0.582,30210.9,187.2,187.2,179.8,4,4,4,1145,1079,1200,962.5,896.1,183,183,183,0,0,0,0.16,0.153,0.17,962.5,896.1,1017,990,990,990,968.4,968.1,968.5,21.6,21.5,21.9,0.606,0.537,0.675,0.41,0.373,0.461,0.019,0.017,0.021,1.28,1.15,1.42,0.059,0.053,0.066,20.36,20.05,20.7,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.87,43.43,47.75,44.96,42.56,46.79,0,0,0,0,0,0,0.999,0,0.111,0.16,0.84,0.16,43.6
731541600000,1993,3,1992,6,23,7,0.758,0.111,0.646,32201.9,192.8,192.8,191.7,4,4,4,1254,1214,1301,1071,1031,183,183,183,2.571,0,18,0.146,0.141,0.151,1068,1031,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.752,0.695,0.805,0.577,0.493,0.648,0.027,0.023,0.031,1.62,1.47,1.75,0.076,0.069,0.083,19.68,19.4,19.95,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.18,48.16,50,47.92,47.2,48.2,0,0,0,0,0,0,1.06,0,0.112,0.15,0.85,0.15,42.5
732146400000,1993,3,1992,6,24,7,0.852,0.106,0.665,32110.9,192.8,192.8,191.1,4,4,4,1409,1328,1482,1234,1145,175.3,129,183,133.6,45,253,0.125,0.087,0.138,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.851,0.814,0.89,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.76,1.84,0.086,0.084,0.089,19.01,18.74,19.31,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.84,48.11,49.64,47.78,47.15,48.2,0,0,0,0,0,0,1.06,0,0.187,0.12,0.78,0.22,37.7
732751200000,1993,3,1992,6,25,7,0.988,0.078,0.665,30800.6,187.3,187.3,183.3,4,4,4,1633,1517,1754,1504,1388,129,129,129,404.3,288,525,0.0792,0.0735,0.085,1100,1100,1100,990,990,990,969.9,969.5,970.3,20.1,19.7,20.5,0.911,0.9,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.09,0.095,18.23,17.83,18.61,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.77,45.7,47.79,45.83,44.79,46.83,0,0,0,0,0,0,1.02,0,0.323,0.079,0.67,0.33,31.2
733356000000,1993,3,1992,6,26,7,1.14,0.0846,0.665,29379.8,177.8,177.8,174.9,4,4,4,1877,1792,1951,1737,1663,139.9,129,148,637.1,563,703,0.0744,0.0696,0.0785,1100,1100,1100,990,990,990,970.7,970.4,970.9,19.3,19.1,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.42,17.18,17.7,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.61,43.96,45.37,43.72,43.08,44.46,0,0,0,0,0,0,0.972,0,0.475,0.074,0.58,0.42,25.8
733960800000,1993,4,1992,7,27,7,1.24,0.0895,0.665,28442.2,171.5,171.5,169.3,4,4,4,2054,1976,2141,1906,1828,148,148,148,806.3,728,893,0.0721,0.0691,0.0749,1100,1100,1100,990,990,990,971.2,971,971.4,18.8,18.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.9,16.68,17.1,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.19,42.61,43.74,42.32,41.76,42.87,0,0,0,0,0,0,0.941,0,0.575,0.072,0.54,0.46,22.9
734565600000,1993,4,1992,7,28,7,1.38,0.0895,0.665,27460.9,166,166,163.5,4,4,4,2279,2182,2352,2131,2034,148,148,148,1032,934,1104,0.065,0.0629,0.0678,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.35,16.18,16.59,0.946,0.946,0.947,0.979,0.979,0.98,0.927,0.925,0.928,41.72,41.25,42.35,40.86,40.37,41.51,0,0,0,0,0,0,0.908,0,0.715,0.065,0.48,0.52,19.9
735170400000,1993,4,1992,7,29,7,1.43,0.119,0.665,27078.1,161.6,161.6,161.2,4,4,4,2363,2349,2371,2166,2132,197.3,148,217,1066,1032,1119,0.0835,0.0625,0.0924,1100,1100,1100,990,990,990,972,971.9,972,18,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.15,16.13,16.18,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.925,0.925,41.18,41.13,41.27,40.29,40.24,40.39,0,0,0,0,0,0,0.895,0,0.765,0.083,0.47,0.53,18.9
735775200000,1993,4,1992,7,30,7,1.38,0.141,0.665,27482.2,165.7,165.7,163.6,4,4,4,2275,2196,2337,2041,1920,233.9,217,276,941.1,820,1020,0.103,0.0928,0.126,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.21,16.55,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.75,41.34,42.26,40.9,40.47,41.41,0,0,0,0,0,0,0.909,0,0.715,0.1,0.48,0.52,19.9
736380000000,1993,5,1992,8,31,7,1.25,0.167,0.665,28428.3,172.4,172.4,169.2,4,4,4,2060,1948,2163,1784,1672,276,276,276,683.6,572,787,0.134,0.128,0.142,1100,1100,1100,990,990,990,971.2,970.9,971.5,18.8,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.89,16.63,17.19,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.17,42.47,43.99,42.3,41.62,43.11,0,0,0,0,0,0,0.94,0,0.585,0.13,0.53,0.47,22.7
736984800000,1993,5,1992,8,32,7,1.09,0.167,0.665,29768.3,180.4,180.4,177.2,4,4,4,1810,1717,1909,1534,1441,276,276,276,434.1,341,533,0.153,0.145,0.161,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.64,17.32,17.95,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.2,44.33,46.03,44.3,43.44,45.11,0,0,0,0,0,0,0.984,0,0.425,0.15,0.61,0.39,27.3
737589600000,1993,5,1992,8,33,7,0.967,0.167,0.665,31010,187.8,187.8,184.6,4,4,4,1598,1511,1687,1322,1235,276,276,276,222.1,135,311,0.173,0.164,0.183,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.905,0.874,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.82,1.87,0.092,0.089,0.094,18.35,18.05,18.66,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.09,46.3,47.91,46.15,45.37,46.95,0,0,0,0,0,0,1.03,0,0.302,0.17,0.69,0.31,32.1
738194400000,1993,5,1992,8,34,7,0.838,0.167,0.649,31697.4,192.1,192.1,188.7,4,4,4,1386,1269,1482,1110,992.8,276,276,276,36.57,0,106,0.2,0.186,0.218,1073,992.8,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.793,0.66,0.861,0.589,0.42,0.648,0.028,0.02,0.031,1.68,1.36,1.81,0.08,0.064,0.088,19.21,18.76,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.13,46.25,49,47.17,45.32,48.02,0,0,0,0,0,0,1.05,0,0.189,0.2,0.77,0.23,37.8
738799200000,1993,5,1992,8,35,7,0.688,0.107,0.58,30159.4,189.8,189.8,179.5,4,4,4,1137,1056,1231,959.6,894.5,177.4,161,276,0,0,0,0.155,0.135,0.224,959.6,894.5,1033,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.602,0.532,0.694,0.412,0.372,0.497,0.019,0.017,0.023,1.28,1.15,1.48,0.059,0.052,0.069,20.39,20.01,20.78,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.8,43.52,48.41,44.88,42.65,47.44,0,0,0,0,0,0,0.997,0,0.108,0.16,0.84,0.16,43.8
739404000000,1993,6,1992,9,36,7,0.591,0.0974,0.493,26215.7,167,167,156,4,3,3.7142857142857144,976.5,925.7,1032,815.5,764.7,161,161,161,0,0,0,0.165,0.156,0.174,815.5,764.7,871.4,990,990,990,967.8,967.6,968,22.2,22,22.4,0.46,0.414,0.511,0.334,0.309,0.361,0.015,0.014,0.016,1.04,0.98,1.11,0.047,0.044,0.05,21.16,20.89,21.39,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,44.06,39.66,51.99,42.45,38.68,48.2,0,0,0,0,0,0,0.867,0,0.098,0.16,0.83,0.17,44.4
740008800000,1993,6,1992,9,37,7,0.526,0.0974,0.428,23650.8,144.6,144.6,140.8,3,3,3,869,835,909.9,708,674,161,161,161,0,0,0,0.185,0.177,0.193,708,674,748.9,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.368,0.346,0.399,0.274,0.251,0.301,0.012,0.011,0.013,0.903,0.843,0.98,0.04,0.037,0.044,21.72,21.48,21.92,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.09,46.21,50.32,46.93,45.28,48.2,0,0,0,0,0,0,0.782,0,0.098,0.19,0.81,0.19,45
740613600000,1993,6,1992,9,38,7,0.484,0.0974,0.387,21819.4,134.2,134.2,129.9,3,3,3,800.5,777.7,825.7,639.5,616.7,161,161,161,0,0,0,0.201,0.195,0.207,639.5,616.7,664.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.326,0.313,0.341,0.228,0.213,0.245,0.01,0.0093,0.011,0.785,0.746,0.827,0.034,0.032,0.036,22.11,21.97,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.18,42.82,45.66,43.29,41.96,44.75,0,0,0,0,0,0,0.722,0,0.097,0.2,0.8,0.2,45.1
741218400000,1993,6,1992,9,39,7,0.447,0.106,0.341,19379.2,124.6,124.6,115.4,3,3,3,739.3,706.5,770.4,564,520.5,175.3,161,186,0,0,0,0.238,0.209,0.263,564,520.5,609.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.285,0.261,0.309,0.178,0.149,0.208,0.0077,0.0064,0.009,0.659,0.587,0.734,0.028,0.025,0.032,22.48,22.28,22.69,0.952,0.948,0.955,0.975,0.97,0.98,0.928,0.92,0.935,39.44,36.6,42.38,38.45,35.5,41.53,0,0,0,0,0,0,0.641,0,0.106,0.24,0.76,0.24,43.4
741823200000,1993,7,1992,10,40,7,0.403,0.112,0.29,16509.4,104.5,104.5,98.27,3,2,2.2857142857142856,665.7,636.7,695.8,479.7,450.7,186,186,186,0,0,0,0.28,0.267,0.292,479.7,450.7,509.8,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.238,0.222,0.255,0.126,0.112,0.142,0.0054,0.0047,0.0061,0.598,0.551,0.646,0.026,0.024,0.028,22.84,22.75,22.97,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.16,35.21,52.16,44.21,34.15,48.2,0,0,0,0,0,0,0.546,0,0.113,0.28,0.72,0.28,41
742428000000,1993,7,1992,10,41,7,0.365,0.112,0.252,14905.2,93.59,93.59,88.72,2,2,2,603,578.5,627.7,417,392.5,186,186,186,0,0,0,0.309,0.296,0.322,417,392.5,441.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.207,0.198,0.217,0.0958,0.0843,0.107,0.004,0.0035,0.0046,0.527,0.49,0.565,0.022,0.021,0.024,23.16,23.02,23.31,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.27,42.79,47.75,44.36,41.93,46.8,0,0,0,0,0,0,0.493,0,0.113,0.31,0.69,0.31,40.8
743032800000,1993,7,1992,10,42,7,0.332,0.112,0.22,13044,82.47,82.47,77.64,2,2,2,549.7,528.4,571.6,363.7,342.4,186,186,186,0,0,0,0.338,0.325,0.352,363.7,342.4,385.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.181,0.196,0.0707,0.0606,0.081,0.003,0.0025,0.0034,0.447,0.415,0.48,0.019,0.017,0.02,23.48,23.35,23.61,0.95,0.947,0.953,0.976,0.971,0.98,0.927,0.92,0.934,39.79,37.56,42.08,38.82,36.46,41.24,0,0,0,0,0,0,0.431,0,0.112,0.34,0.66,0.34,39.3
743637600000,1993,7,1992,10,43,7,0.305,0.112,0.192,11398.9,71.67,71.67,67.85,2,2,2,503.9,485.5,522.7,318.2,301.5,185.7,184,186,0,0,0,0.369,0.356,0.379,318.2,301.5,336.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.167,0.179,0.0492,0.0413,0.0579,0.002,0.0017,0.0024,0.379,0.354,0.406,0.016,0.015,0.017,23.75,23.64,23.86,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.913,0.918,34.97,33.2,36.95,33.93,32.21,35.84,0,0,0,0,0,0,0.377,0,0.113,0.37,0.63,0.37,37.4
744242400000,1993,8,1992,11,44,7,0.278,0.111,0.166,9884.8,62.85,62.85,58.84,2,2,2,459.3,440.9,478.1,275.3,256.9,184,184,184,0,0,0,0.401,0.385,0.417,275.3,256.9,294.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.151,0.164,0.0289,0.0203,0.0378,0.0012,0.00083,0.0016,0.315,0.287,0.343,0.013,0.012,0.014,24.02,23.91,24.13,0.936,0.932,0.94,0.97,0.97,0.97,0.907,0.904,0.911,30.33,28.32,32.4,29.42,27.47,31.43,0,0,0,0,0,0,0.327,0,0.112,0.4,0.6,0.4,35.6
744847200000,1993,8,1992,11,45,7,0.254,0.0988,0.155,9238.96,57.99,57.99,54.99,2,2,2,419.5,404,435.2,256.2,245.4,163.3,155,184,0,0,0,0.389,0.365,0.428,256.2,245.4,269.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.149,0.145,0.152,0.0203,0.0166,0.0264,0.00083,0.00068,0.0011,0.284,0.272,0.303,0.012,0.011,0.012,24.23,24.16,24.31,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.901,0.906,28.35,27.04,29.89,27.5,26.22,28.99,0,0,0,0,0,0,0.306,0,0.099,0.39,0.61,0.39,36.4
745452000000,1993,8,1992,11,46,7,0.234,0.0937,0.14,8333.04,52.5,52.5,49.6,2,1,1.4285714285714286,386.1,373.7,399.4,231.1,218.7,155,155,155,0,0,0,0.402,0.388,0.415,231.1,218.7,244.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.134,0.143,0.0154,0.0143,0.0165,0.00062,0.00058,0.00067,0.339,0.257,0.407,0.014,0.01,0.017,24.33,24.27,24.39,0.944,0.925,0.958,0.976,0.97,0.98,0.922,0.897,0.939,40.69,26,52.52,38.57,25.22,48.2,0,0,0,0,0,0,0.276,0,0.094,0.4,0.6,0.4,35.6
746056800000,1993,8,1992,11,47,7,0.216,0.0937,0.123,7644.65,48.11,48.11,45.5,1,1,1,357.7,346.6,369.6,202.7,191.6,155,155,155,0,0,0,0.433,0.419,0.447,202.7,191.6,214.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.129,0.125,0.133,0.013,0.012,0.014,0.00052,0.00048,0.00057,0.358,0.338,0.379,0.014,0.014,0.015,24.45,24.37,24.53,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.43,43.9,49.09,45.5,43.02,48.11,0,0,0,0,0,0,0.253,0,0.093,0.43,0.57,0.43,35.4
746661600000,1993,8,1992,11,48,7,0.2,0.0778,0.122,7646.16,48.2,48.2,45.51,1,1,1,330.9,318.4,343.1,202.3,184.5,128.6,118,155,0,0,0,0.388,0.351,0.457,202.3,184.5,217.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.13,0.0129,0.0114,0.0143,0.00052,0.00046,0.00057,0.354,0.325,0.381,0.014,0.013,0.015,24.59,24.54,24.66,0.955,0.95,0.958,0.98,0.98,0.98,0.936,0.931,0.939,46.59,42.26,50.24,45.51,41.41,48.2,0,0,0,0,0,0,0.253,0,0.078,0.39,0.61,0.39,38.2
747266400000,1993,9,1992,12,49,7,0.183,0.0714,0.112,7002.14,44.42,44.42,41.68,1,1,1,302.5,291.4,314.3,184.5,173.4,118,118,118,0,0,0,0.39,0.375,0.405,184.5,173.4,196.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.114,0.122,0.0114,0.0105,0.0124,0.00046,0.00042,0.0005,0.321,0.301,0.342,0.013,0.012,0.014,24.76,24.69,24.83,0.95,0.947,0.954,0.979,0.976,0.98,0.93,0.924,0.935,42.57,39.97,45.33,41.68,39.01,44.42,0,0,0,0,0,0,0.232,0,0.071,0.39,0.61,0.39,38.3
747871200000,1993,9,1992,12,50,7,0.169,0.0714,0.0975,6058.68,38.12,38.12,36.06,1,1,1,279.3,270.3,287.8,161.3,152.3,118,118,118,0,0,0,0.423,0.41,0.437,161.3,152.3,169.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.113,0.00946,0.0087,0.0102,0.00038,0.00034,0.0004,0.28,0.264,0.295,0.011,0.01,0.012,24.9,24.85,24.96,0.943,0.94,0.945,0.971,0.97,0.974,0.916,0.912,0.921,37.13,35.04,39.13,36.06,33.99,38.12,0,0,0,0,0,0,0.2,0,0.0715,0.42,0.58,0.42,35.9
748476000000,1993,9,1992,12,51,7,0.158,0.0714,0.0866,5358.17,33.3,33.3,31.89,1,1,1,261.2,257.5,267.3,143.2,139.5,118,118,118,0,0,0,0.452,0.441,0.458,143.2,139.5,149.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.106,0.00792,0.0076,0.00844,0.00031,0.0003,0.00033,0.247,0.241,0.258,0.0098,0.0095,0.01,25.01,24.97,25.03,0.936,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.911,32.88,32,34.33,31.89,31.04,33.3,0,0,0,0,0,0,0.177,0,0.0714,0.45,0.55,0.45,33.9
749080800000,1993,9,1992,12,52,7,0.152,0.0659,0.0859,5320.43,34.15,34.15,31.67,1,1,1,251,244.6,255.6,142,134,109,97,118,0,0,0,0.434,0.389,0.468,142,134,152.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.00782,0.00714,0.00872,0.00031,0.00028,0.00034,0.245,0.231,0.262,0.0097,0.0091,0.01,25.05,25.04,25.08,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.65,30.71,35.21,31.67,29.79,34.15,0,0,0,0,0,0,0.176,0,0.0661,0.43,0.57,0.43,35
749685600000,1993,10,1993,1,1,7,0.141,0.0587,0.0828,5139.59,32.35,32.35,30.59,1,1,1,233.9,226.3,241.6,136.9,129.3,97,97,97,0,0,0,0.415,0.401,0.429,136.9,129.3,144.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0997,0.097,0.102,0.00739,0.00674,0.00804,0.00029,0.00026,0.00032,0.234,0.221,0.248,0.0092,0.0087,0.0098,25.16,25.1,25.22,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.54,29.75,33.35,30.59,28.86,32.35,0,0,0,0,0,0,0.17,0,0.0582,0.42,0.59,0.41,36.5
750290400000,1993,10,1993,1,2,7,0.132,0.0587,0.0732,4530.12,28.3,28.3,26.96,1,1,1,218.1,214,223.8,121.1,117,97,97,97,0,0,0,0.445,0.433,0.453,121.1,117,126.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.0927,0.0962,0.00604,0.00569,0.00653,0.00024,0.00022,0.00026,0.206,0.199,0.216,0.0081,0.0078,0.0085,25.29,25.24,25.32,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.8,26.81,29.18,26.96,26,28.3,0,0,0,0,0,0,0.15,0,0.0588,0.44,0.55,0.45,34.3
750895200000,1993,10,1993,1,3,7,0.125,0.0587,0.0661,2958.86,25.55,25.55,17.61,1,1,1,206.3,200.6,212.1,109.3,103.6,97,97,97,0,0,0,0.47,0.457,0.484,109.3,103.6,115.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.088,0.092,0.00504,0.00456,0.00553,0.0002,0.00018,0.00022,0.185,0.175,0.195,0.0072,0.0068,0.0077,25.38,25.33,25.42,0.656,0,0.922,0.693,0,0.97,0.637,0,0.894,18.16,0,26.34,17.61,0,25.55,0,2,0,0,0.286,0,0.0978,0.286,0.0589,0.47,0.53,0.47,23.7
751500000000,1993,10,1993,1,4,7,0.118,0.0587,0.0597,0,0,0,0,1,1,1,195.7,191.6,199.8,98.74,94.56,97,97,97,0,0,0,0.496,0.486,0.506,98.74,94.56,102.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0863,0.0848,0.0877,0.00414,0.00379,0.00449,0.00016,0.00015,0.00018,0.166,0.159,0.173,0.0065,0.0062,0.0068,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0583,0.5,0.51,0.49,0
752104800000,1993,11,1993,2,5,7,0.119,0.0405,0.0787,4910.08,32.17,32.17,29.23,1,1,1,197.2,191.3,209.9,130.2,124.3,67,67,67,0,0,0,0.34,0.319,0.35,130.2,124.3,142.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0938,0.0917,0.0983,0.00682,0.00631,0.00789,0.00027,0.00025,0.00031,0.219,0.208,0.242,0.0086,0.0081,0.0095,25.36,25.3,25.38,0.93,0.928,0.936,0.97,0.97,0.97,0.903,0.9,0.908,30.13,28.7,33.17,29.23,27.84,32.17,0,0,0,0,0,0,0.162,0,0.0403,0.34,0.66,0.34,41.3
752709600000,1993,11,1993,2,6,7,0.129,0.0495,0.0798,4968.93,33.12,33.12,29.58,1,1,1,213.9,212.3,215.6,132,119.3,81.86,67,93,0,0,0,0.383,0.313,0.438,132,119.3,147,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0963,0.0932,0.0998,0.00697,0.00589,0.00824,0.00027,0.00023,0.00032,0.224,0.203,0.249,0.0088,0.0079,0.0098,25.29,25.27,25.32,0.931,0.925,0.937,0.97,0.97,0.97,0.903,0.897,0.909,30.49,27.4,34.14,29.58,26.58,33.12,0,0,0,0,0,0,0.164,0,0.0492,0.38,0.62,0.38,38.5
753314400000,1993,11,1993,2,7,7,0.135,0.054,0.0808,5019.26,35.3,35.3,29.88,1,1,1,222.8,214.3,227.1,133.5,121.3,89.29,67,93,0,0,0,0.401,0.3,0.434,133.5,121.3,156.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0977,0.0939,0.103,0.0071,0.00606,0.00906,0.00028,0.00024,0.00036,0.228,0.206,0.266,0.0089,0.0081,0.01,25.24,25.19,25.31,0.932,0.926,0.941,0.97,0.97,0.97,0.904,0.898,0.913,30.8,27.87,36.39,29.88,27.03,35.3,0,0,0,0,0,0,0.166,0,0.0542,0.4,0.6,0.4,37.2
753919200000,1993,11,1993,2,8,7,0.138,0.0405,0.0973,6103.6,38.12,38.12,36.33,1,1,1,227.9,222.7,235.3,160.9,155.7,67,67,67,0,0,0,0.294,0.285,0.301,160.9,155.7,168.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.107,0.00943,0.00899,0.0101,0.00037,0.00035,0.0004,0.274,0.265,0.287,0.011,0.01,0.011,25.16,25.1,25.2,0.942,0.941,0.945,0.971,0.97,0.974,0.915,0.912,0.92,37.41,36.2,39.14,36.33,35.11,38.12,0,0,0,0,0,0,0.202,0,0.0407,0.29,0.71,0.29,44.2
754524000000,1993,11,1993,2,9,7,0.142,0.0448,0.0975,6105.85,38.6,38.6,36.34,1,1,1,235.3,231.5,240,161.2,154.5,74.14,67,77,0,0,0,0.315,0.282,0.333,161.2,154.5,170.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.108,0.00945,0.00888,0.0102,0.00037,0.00035,0.0004,0.275,0.264,0.29,0.011,0.01,0.011,25.11,25.08,25.15,0.942,0.94,0.945,0.972,0.97,0.975,0.916,0.912,0.922,37.41,35.82,39.58,36.34,34.75,38.6,0,0,0,0,0,0,0.202,0,0.0445,0.32,0.69,0.31,43
755128800000,1993,12,1993,3,10,7,0.152,0.0435,0.108,6836.95,46.56,46.56,40.7,1,1,1,251.1,241.9,262.7,179.3,164.9,71.86,59,77,0,0,0,0.287,0.225,0.318,179.3,164.9,203.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.107,0.119,0.011,0.00976,0.0131,0.00043,0.00039,0.00052,0.307,0.282,0.35,0.012,0.011,0.014,24.99,24.9,25.07,0.948,0.944,0.955,0.976,0.972,0.98,0.926,0.917,0.936,41.67,38.25,47.51,40.7,37.18,46.56,0,0,0,0,0,0,0.226,0,0.044,0.29,0.71,0.29,45
755733600000,1993,12,1993,3,11,7,0.16,0.0357,0.124,7875.83,47.55,47.55,46.88,1,1,1,264.1,261,267,205.1,202,59,59,59,0,0,0,0.223,0.221,0.226,205.1,202,208,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.118,0.121,0.0132,0.0129,0.0134,0.00052,0.00051,0.00053,0.352,0.347,0.357,0.014,0.014,0.014,24.89,24.87,24.91,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.84,47.13,48.52,46.88,46.19,47.55,0,0,0,0,0,0,0.26,0,0.036,0.22,0.78,0.22,49.2
756338400000,1993,12,1993,3,12,7,0.166,0.0357,0.131,8096.19,50.39,50.39,48.19,2,1,1.1428571428571428,275.2,264.3,289.4,216.2,205.3,59,59,59,0,0,0,0.215,0.204,0.223,216.2,205.3,230.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.12,0.129,0.0141,0.0132,0.0153,0.00056,0.00052,0.00061,0.35,0.242,0.388,0.014,0.0096,0.015,24.85,24.77,24.9,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.45,25.97,52.5,44.59,25.19,48.2,0,0,0,0,0,0,0.268,0,0.035,0.22,0.79,0.21,48.8
756943200000,1993,12,1993,3,13,7,0.185,0.0381,0.147,8939.07,54.87,54.87,53.21,2,2,2,306.2,293.6,317.1,243.2,234.6,63,59,73,0,0,0,0.205,0.191,0.233,243.2,234.6,250.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.134,0.13,0.136,0.0164,0.0157,0.0172,0.00066,0.00062,0.00069,0.257,0.246,0.264,0.01,0.0098,0.011,24.81,24.76,24.88,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.897,0.901,27.43,26.45,28.28,26.6,25.66,27.44,0,0,0,0,0,0,0.296,0,0.038,0.21,0.79,0.21,48.3
757548000000,1994,1,1993,4,14,7,0.209,0.0442,0.165,10004.7,65.95,65.95,59.55,2,2,2,345.7,319.5,375.3,272.7,246.5,73,73,73,0,0,0,0.212,0.195,0.228,272.7,246.5,302.3,990,990,990,965.1,965,965.3,24.9,24.7,25,0.145,0.136,0.156,0.0279,0.0167,0.0417,0.0011,0.00067,0.0017,0.3,0.262,0.344,0.012,0.01,0.014,24.57,24.38,24.74,0.934,0.928,0.941,0.97,0.97,0.97,0.906,0.9,0.912,30.7,27.76,33.99,29.78,26.93,32.97,0,0,0,0,0,0,0.331,0,0.044,0.21,0.79,0.21,47.9
758152800000,1994,1,1993,4,15,7,0.265,0.0442,0.221,13393.6,92.79,92.79,79.72,2,2,2,438.7,384.9,500.3,365.7,311.9,73,73,73,0,0,0,0.168,0.146,0.19,365.7,311.9,427.3,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.178,0.159,0.2,0.0716,0.0462,0.101,0.0029,0.0019,0.0042,0.439,0.358,0.531,0.018,0.015,0.022,23.99,23.62,24.32,0.95,0.942,0.957,0.976,0.97,0.98,0.927,0.914,0.938,40.83,35.04,47.34,39.86,33.99,46.4,0,0,0,0,0,0,0.443,0,0.044,0.17,0.83,0.17,50.5
758757600000,1994,1,1993,4,16,7,0.363,0.0488,0.314,18186.4,121.7,121.7,108.3,3,2,2.7142857142857144,600,523.5,676.1,519.3,450.5,80.71,73,91,0,0,0,0.134,0.122,0.145,519.3,450.5,585.1,990,990,990,966.3,966,966.6,23.7,23.4,24,0.245,0.208,0.283,0.15,0.112,0.192,0.0063,0.0046,0.0082,0.601,0.536,0.681,0.025,0.023,0.029,23.11,22.71,23.48,0.952,0.946,0.958,0.975,0.97,0.98,0.929,0.918,0.939,42.15,36.07,51.99,40.67,34.99,48.2,0,0,0,0,0,0,0.601,0,0.049,0.13,0.87,0.13,50.1
759362400000,1994,1,1993,4,17,7,0.463,0.055,0.408,23041.8,144.6,144.6,137.2,3,3,3,765.3,697.1,823.8,674.3,606.1,91,91,91,0,0,0,0.119,0.11,0.131,674.3,606.1,732.8,990,990,990,967,966.7,967.2,23,22.8,23.3,0.334,0.295,0.367,0.251,0.206,0.291,0.011,0.0088,0.013,0.831,0.717,0.93,0.036,0.031,0.041,22.21,21.87,22.59,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.79,42.74,50.15,45.72,41.89,48.2,0,0,0,0,0,0,0.762,0,0.055,0.12,0.88,0.12,49.8
759967200000,1994,1,1993,4,18,7,0.548,0.0789,0.469,25232.7,161.3,161.3,150.2,4,3,3.4285714285714284,906.2,844.7,967.9,775.7,729.9,130.4,91,137,0,0,0,0.144,0.108,0.158,775.7,729.9,830.9,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.414,0.373,0.466,0.314,0.289,0.341,0.014,0.013,0.015,0.98,0.933,1.03,0.044,0.041,0.046,21.5,21.2,21.75,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.29,39.5,51.59,44.43,38.51,48.2,0,0,0,0,0,0,0.834,0,0.079,0.14,0.86,0.14,46
760572000000,1994,2,1993,5,19,7,0.628,0.0893,0.539,28629.8,175.2,175.2,170.4,4,4,4,1039,989.8,1087,890.9,852.8,147.7,137,162,0,0,0,0.142,0.132,0.153,890.9,852.8,925.1,990,990,990,968,967.9,968.2,22,21.8,22.1,0.524,0.486,0.56,0.37,0.352,0.387,0.017,0.016,0.018,1.14,1.07,1.2,0.052,0.048,0.055,20.84,20.62,21.07,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.47,42.05,44.69,42.6,41.21,43.79,0,0,0,0,0,0,0.947,0,0.089,0.14,0.86,0.14,45.6
761176800000,1994,2,1993,5,20,7,0.696,0.098,0.598,30903,191.5,191.5,183.9,4,4,4,1150,1100,1211,988.1,938.4,162,162,162,0,0,0,0.141,0.134,0.147,988.1,938.4,1049,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.632,0.572,0.718,0.437,0.393,0.533,0.02,0.018,0.025,1.34,1.22,1.54,0.062,0.056,0.072,20.28,19.9,20.56,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.93,45.19,48.86,45.99,44.29,47.88,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,44.4
761781600000,1994,2,1993,5,21,7,0.805,0.098,0.664,32352.3,192.8,192.8,192.6,4,4,4,1331,1243,1398,1169,1081,162,162,162,72,0,136,0.122,0.116,0.13,1097,1081,1100,990,990,990,968.9,968.7,969.2,21.1,20.8,21.3,0.818,0.764,0.849,0.642,0.604,0.648,0.03,0.028,0.031,1.76,1.66,1.8,0.084,0.078,0.086,19.3,19.05,19.67,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.49,48.94,50.14,48.14,47.96,48.2,0,0,0,0,0,0,1.07,0,0.141,0.12,0.82,0.18,40.2
762386400000,1994,2,1993,5,22,7,0.842,0.109,0.665,32270,192.4,192.4,192.1,4,4,4,1393,1386,1401,1213,1203,180,162,183,112.9,103,139,0.129,0.116,0.132,1100,1100,1100,990,990,990,969.1,969.1,969.2,20.9,20.8,20.9,0.843,0.839,0.849,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.79,1.8,0.086,0.086,0.086,19.07,19.04,19.1,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49,48.91,49.07,48.02,47.93,48.09,0,0,0,0,0,0,1.07,0,0.177,0.13,0.79,0.21,38.3
762991200000,1994,3,1993,6,23,7,0.853,0.111,0.665,32160,192.1,192.1,191.4,4,4,4,1410,1392,1435,1227,1209,183,183,183,126.9,109,152,0.13,0.128,0.131,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.85,0.842,0.861,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.81,0.086,0.086,0.087,19.01,18.92,19.07,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.83,48.59,49.01,47.86,47.62,48.03,0,0,0,0,0,0,1.06,0,0.188,0.13,0.78,0.22,37.7
763596000000,1994,3,1993,6,24,7,0.912,0.111,0.665,31539.3,189.9,189.9,187.7,4,4,4,1508,1451,1559,1325,1268,183,183,183,225.1,168,276,0.121,0.117,0.126,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.89,0.867,0.903,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.85,0.09,0.088,0.091,18.65,18.47,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.89,47.43,48.44,46.93,46.48,47.47,0,0,0,0,0,0,1.04,0,0.247,0.12,0.73,0.27,34.6
764200800000,1994,3,1993,6,25,7,0.933,0.111,0.665,31327.6,187.6,187.6,186.5,4,4,4,1542,1511,1562,1359,1328,183,183,183,259.4,228,279,0.119,0.117,0.121,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.902,0.898,0.906,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.85,0.091,0.09,0.091,18.53,18.46,18.64,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.57,47.39,47.85,46.62,46.44,46.89,0,0,0,0,0,0,1.04,0,0.268,0.12,0.71,0.29,33.6
764805600000,1994,3,1993,6,26,7,0.874,0.102,0.665,31920.8,191.9,191.9,190,4,4,4,1446,1395,1495,1278,1247,168,148,183,178,147,212,0.116,0.103,0.126,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.871,0.855,0.885,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.83,0.088,0.086,0.089,18.87,18.7,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.47,48.02,48.95,47.5,47.06,47.97,0,0,0,0,0,0,1.06,0,0.209,0.12,0.76,0.24,36.5
765410400000,1994,4,1993,7,27,7,0.761,0.0895,0.651,32248.2,192.8,192.8,192,4,4,4,1259,1163,1361,1111,1015,148,148,148,33.86,0,113,0.118,0.109,0.127,1077,1015,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.775,0.671,0.842,0.596,0.457,0.648,0.028,0.021,0.031,1.67,1.41,1.79,0.078,0.065,0.085,19.62,19.17,20.18,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.4,47.98,50.28,47.99,47.02,48.2,0,0,0,0,0,0,1.07,0,0.11,0.12,0.86,0.14,42.4
766015200000,1994,4,1993,7,28,7,0.642,0.0756,0.566,29869.6,188,188,177.8,4,4,4,1062,992.3,1133,936.6,867.3,125,125,125,0,0,0,0.118,0.11,0.126,936.6,867.3,1008,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.569,0.502,0.648,0.394,0.359,0.441,0.018,0.016,0.02,1.22,1.1,1.37,0.056,0.05,0.063,20.69,20.31,21.04,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.36,42.71,47.96,44.45,41.85,47,0,0,0,0,0,0,0.988,0,0.076,0.12,0.88,0.12,46.5
766620000000,1994,4,1993,7,29,7,0.557,0.0756,0.482,25702.8,164.1,164.1,153,4,3,3.5714285714285716,921.1,879.4,970.4,796.1,754.4,125,125,125,0,0,0,0.136,0.129,0.142,796.1,754.4,845.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.437,0.399,0.482,0.324,0.304,0.348,0.014,0.013,0.016,1.01,0.965,1.06,0.045,0.043,0.048,21.41,21.16,21.6,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,45.42,39.71,52.33,43.41,38.73,48.2,0,0,0,0,0,0,0.85,0,0.075,0.14,0.87,0.13,46.1
767224800000,1994,4,1993,7,30,7,0.499,0.0775,0.422,23520.9,144.6,144.6,140,3,3,3,825.5,791.7,864.8,697.4,644.7,128.1,125,147,0,0,0,0.156,0.145,0.186,697.4,644.7,739.8,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.357,0.326,0.385,0.267,0.232,0.295,0.012,0.01,0.013,0.88,0.791,0.956,0.039,0.034,0.042,21.92,21.68,22.14,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.8,44.61,50.18,46.67,43.72,48.2,0,0,0,0,0,0,0.778,0,0.077,0.16,0.85,0.15,47.1
767829600000,1994,5,1993,8,31,7,0.459,0.0889,0.37,21042.6,129.9,129.9,125.3,3,3,3,758.8,727.2,784.4,611.8,580.2,147,147,147,0,0,0,0.194,0.187,0.202,611.8,580.2,637.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.308,0.29,0.322,0.21,0.189,0.227,0.0091,0.0081,0.0099,0.735,0.682,0.778,0.032,0.029,0.034,22.33,22.18,22.51,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.937,42.62,40.68,44.17,41.75,39.77,43.29,0,0,0,0,0,0,0.696,0,0.089,0.19,0.81,0.19,45.8
768434400000,1994,5,1993,8,32,7,0.414,0.0889,0.325,18609.7,116.9,116.9,110.8,3,3,3,684.8,655.3,715.5,537.8,508.3,147,147,147,0,0,0,0.215,0.205,0.224,537.8,508.3,568.5,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.266,0.249,0.283,0.16,0.141,0.181,0.0069,0.006,0.0078,0.61,0.561,0.662,0.026,0.024,0.028,22.75,22.58,22.92,0.95,0.947,0.952,0.972,0.97,0.976,0.923,0.919,0.929,37.98,36.07,39.94,36.92,34.99,38.98,0,0,0,0,0,0,0.615,0,0.089,0.21,0.79,0.21,45
769039200000,1994,5,1993,8,33,7,0.375,0.0889,0.286,16334.4,103.1,103.1,97.23,3,2,2.142857142857143,620.2,594.9,645.7,473.2,447.9,147,147,147,0,0,0,0.237,0.228,0.247,473.2,447.9,498.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.229,0.215,0.243,0.122,0.11,0.134,0.0052,0.0047,0.0057,0.597,0.545,0.642,0.025,0.023,0.027,23.02,22.91,23.15,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.5,35.44,52.59,46.16,34.37,48.2,0,0,0,0,0,0,0.54,0,0.089,0.24,0.76,0.24,43.6
769644000000,1994,5,1993,8,34,7,0.342,0.0889,0.253,15044.5,93.93,93.93,89.55,2,2,2,564.7,542.7,587,417.7,395.7,147,147,147,0,0,0,0.26,0.25,0.271,417.7,395.7,439.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.204,0.196,0.212,0.0962,0.0858,0.107,0.004,0.0036,0.0045,0.524,0.491,0.558,0.022,0.021,0.023,23.33,23.2,23.47,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.69,43.45,47.92,44.78,42.58,46.97,0,0,0,0,0,0,0.498,0,0.089,0.26,0.74,0.26,44
770248800000,1994,5,1993,8,35,7,0.313,0.0768,0.236,14165.2,87.37,87.37,84.32,2,2,2,517,498.6,535.8,390,379.6,127,119,147,0,0,0,0.245,0.227,0.278,390,379.6,404.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.189,0.198,0.0831,0.0782,0.0898,0.0035,0.0032,0.0037,0.482,0.466,0.503,0.02,0.019,0.021,23.59,23.51,23.69,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,43.02,42,44.58,42.16,41.16,43.68,0,0,0,0,0,0,0.468,0,0.077,0.25,0.75,0.25,45.3
770853600000,1994,6,1993,9,36,7,0.288,0.072,0.216,12988.2,81.05,81.05,77.31,2,2,2,476.4,460.6,492.9,357.4,341.6,119,119,119,0,0,0,0.25,0.241,0.258,357.4,341.6,373.9,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.181,0.176,0.187,0.0677,0.0602,0.0755,0.0028,0.0025,0.0031,0.432,0.409,0.457,0.018,0.017,0.019,23.82,23.72,23.92,0.949,0.947,0.952,0.975,0.972,0.979,0.926,0.92,0.932,39.63,37.95,41.39,38.66,36.87,40.52,0,0,0,0,0,0,0.43,0,0.072,0.25,0.75,0.25,45.1
771458400000,1994,6,1993,9,37,7,0.266,0.072,0.194,11645.9,72.57,72.57,69.32,2,2,2,440.1,425.4,455.4,321.1,306.4,119,119,119,0,0,0,0.271,0.261,0.28,321.1,306.4,336.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.168,0.163,0.174,0.0505,0.0436,0.0578,0.0021,0.0018,0.0024,0.378,0.356,0.401,0.015,0.015,0.016,24.04,23.95,24.13,0.944,0.942,0.946,0.97,0.97,0.97,0.916,0.913,0.918,35.73,34.13,37.39,34.66,33.11,36.28,0,0,0,0,0,0,0.385,0,0.072,0.27,0.73,0.27,43.8
772063200000,1994,6,1993,9,38,7,0.246,0.072,0.174,10481.3,65.24,65.24,62.39,2,2,2,407.5,395,420.7,288.5,276,119,119,119,0,0,0,0.292,0.283,0.301,288.5,276,301.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.152,0.161,0.0352,0.0293,0.0414,0.0014,0.0012,0.0017,0.329,0.31,0.349,0.013,0.013,0.014,24.24,24.16,24.31,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.16,30.78,33.63,31.19,29.85,32.62,0,0,0,0,0,0,0.347,0,0.072,0.29,0.71,0.29,42.6
772668000000,1994,6,1993,9,39,7,0.229,0.0691,0.16,9618.55,58.83,58.83,57.25,2,2,2,378.6,366.3,390.9,264.3,258.3,114.3,108,119,0,0,0,0.302,0.288,0.314,264.3,258.3,271.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.145,0.151,0.0238,0.0209,0.0273,0.00096,0.00084,0.0011,0.292,0.282,0.304,0.012,0.011,0.012,24.41,24.34,24.49,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,29.51,28.88,30.32,28.63,28.02,29.41,0,0,0,0,0,0,0.318,0,0.069,0.3,0.7,0.3,42
773272800000,1994,7,1993,10,40,7,0.212,0.0653,0.147,8853.43,55.15,55.15,52.7,2,2,2,351.1,340.3,362.2,243.1,232.3,108,108,108,0,0,0,0.308,0.298,0.317,243.1,232.3,254.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.136,0.143,0.0166,0.0155,0.019,0.00067,0.00062,0.00077,0.263,0.25,0.276,0.011,0.01,0.011,24.58,24.51,24.65,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.903,27.16,25.94,28.43,26.35,25.16,27.57,0,0,0,0,0,0,0.293,0,0.065,0.31,0.69,0.31,41.8
773877600000,1994,7,1993,10,41,7,0.198,0.0653,0.133,8086.36,48.2,48.2,48.13,1,1,1,327.7,318.7,336.8,219.7,210.7,108,108,108,0,0,0,0.33,0.321,0.339,219.7,210.7,228.8,990,990,990,965,965,965.1,25,24.9,25,0.131,0.128,0.134,0.0144,0.0137,0.0152,0.00058,0.00055,0.00061,0.385,0.369,0.401,0.015,0.015,0.016,24.58,24.52,24.64,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.72,48.71,52.72,48.13,47.73,48.2,0,0,0,0,0,0,0.267,0,0.065,0.33,0.67,0.33,40.8
774482400000,1994,7,1993,10,42,7,0.186,0.0653,0.12,7568.73,47.06,47.06,45.05,1,1,1,306.8,298.2,315.7,198.8,190.2,108,108,108,0,0,0,0.352,0.342,0.362,198.8,190.2,207.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.127,0.0126,0.0119,0.0134,0.0005,0.00047,0.00054,0.347,0.332,0.363,0.014,0.013,0.015,24.72,24.66,24.78,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.97,43.98,48.02,45.05,43.1,47.06,0,0,0,0,0,0,0.25,0,0.066,0.35,0.65,0.35,40.7
775087200000,1994,7,1993,10,43,7,0.174,0.0653,0.109,6851.88,42.54,42.54,40.79,1,1,1,288.4,281,295.7,180.4,173,108,108,108,0,0,0,0.375,0.365,0.384,180.4,173,187.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.12,0.0111,0.0105,0.0117,0.00044,0.00042,0.00047,0.314,0.301,0.327,0.012,0.012,0.013,24.83,24.79,24.88,0.949,0.946,0.951,0.979,0.976,0.98,0.929,0.924,0.932,41.67,39.94,43.41,40.79,38.97,42.54,0,0,0,0,0,0,0.227,0,0.065,0.38,0.63,0.37,39.4
775692000000,1994,8,1993,11,44,7,0.162,0.0562,0.106,6667.55,42.13,42.13,39.69,1,1,1,268.5,259.4,278.5,175.5,166.4,93,93,93,0,0,0,0.346,0.334,0.359,175.5,166.4,185.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.11,0.117,0.0107,0.00989,0.0115,0.00042,0.00039,0.00046,0.304,0.287,0.322,0.012,0.011,0.013,24.92,24.86,24.97,0.947,0.944,0.95,0.977,0.973,0.98,0.925,0.918,0.931,40.62,38.48,42.99,39.69,37.43,42.13,0,0,0,0,0,0,0.22,0,0.056,0.35,0.65,0.35,41.2
776296800000,1994,8,1993,11,45,7,0.15,0.0562,0.0941,5856.85,36.68,36.68,34.86,1,1,1,248.5,241.1,256.4,155.5,148.1,93,93,93,0,0,0,0.374,0.363,0.386,155.5,148.1,163.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.109,0.00897,0.00834,0.00964,0.00035,0.00033,0.00038,0.268,0.255,0.282,0.011,0.01,0.011,25.04,24.99,25.1,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,35.93,34.19,37.77,34.86,33.17,36.68,0,0,0,0,0,0,0.194,0,0.0559,0.37,0.63,0.37,39
776901600000,1994,8,1993,11,46,7,0.14,0.0562,0.0843,5236,32.6,32.6,31.17,1,1,1,232.3,226.6,238.6,139.3,133.6,93,93,93,0,0,0,0.4,0.39,0.41,139.3,133.6,145.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0989,0.103,0.00759,0.0071,0.00813,0.0003,0.00028,0.00032,0.239,0.229,0.25,0.0094,0.009,0.0099,25.17,25.12,25.21,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.13,30.78,33.61,31.17,29.86,32.6,0,0,0,0,0,0,0.173,0,0.0557,0.4,0.6,0.4,37.4
777506400000,1994,8,1993,11,47,7,0.132,0.0562,0.0761,4721.97,29.42,29.42,28.11,1,1,1,218.9,213.2,224.7,125.9,120.2,93,93,93,0,0,0,0.425,0.414,0.436,125.9,120.2,131.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0942,0.0982,0.00645,0.00596,0.00694,0.00025,0.00023,0.00027,0.215,0.205,0.225,0.0084,0.008,0.0089,25.27,25.23,25.32,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,28.98,27.6,30.33,28.11,26.77,29.42,0,0,0,0,0,0,0.156,0,0.0559,0.43,0.58,0.42,35.8
778111200000,1994,8,1993,11,48,7,0.124,0.049,0.0747,4639.08,29.87,29.87,27.61,1,1,1,204.5,196.5,211.3,123.5,114.4,81,72,93,0,0,0,0.395,0.351,0.448,123.5,114.4,133,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0941,0.0921,0.0966,0.00625,0.00548,0.00705,0.00024,0.00021,0.00028,0.21,0.195,0.226,0.0082,0.0076,0.0088,25.36,25.33,25.38,0.927,0.921,0.932,0.97,0.97,0.97,0.899,0.893,0.904,28.47,26.21,30.79,27.61,25.42,29.87,0,0,0,0,0,0,0.153,0,0.0493,0.4,0.6,0.4,37.4
778716000000,1994,9,1993,12,49,7,0.112,0.0435,0.0687,4242.35,27.16,27.16,25.25,1,1,1,185.6,178.2,193.5,113.6,106.2,72,72,72,0,0,0,0.388,0.372,0.404,113.6,106.2,121.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0871,0.0925,0.00541,0.00477,0.00608,0.00021,0.00019,0.00024,0.191,0.178,0.205,0.0075,0.007,0.008,25.38,25.38,25.38,0.92,0.915,0.926,0.97,0.97,0.97,0.893,0.888,0.898,26.03,24.18,28,25.25,23.45,27.16,0,0,0,0,0,0,0.14,0,0.0433,0.39,0.61,0.39,37.9
779320800000,1994,9,1993,12,50,7,0.103,0.0435,0.0599,3665.29,23.13,23.13,21.82,1,1,1,171.1,165.3,176.8,99.06,93.31,72,72,72,0,0,0,0.421,0.407,0.436,99.06,93.31,104.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0826,0.0866,0.00417,0.00368,0.00466,0.00016,0.00014,0.00018,0.165,0.155,0.175,0.0065,0.0061,0.0069,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.883,0.887,22.53,21.33,23.84,21.82,20.6,23.13,0,0,0,0,0,0,0.121,0,0.0431,0.42,0.58,0.42,35.6
779925600000,1994,9,1993,12,51,7,0.0961,0.0435,0.0525,3236.44,20.21,20.21,19.26,1,1,1,158.8,154.7,163.4,86.83,82.65,72,72,72,0,0,0,0.454,0.441,0.466,86.83,82.65,91.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0788,0.0819,0.00313,0.00278,0.00352,0.00012,0.00011,0.00014,0.143,0.136,0.151,0.0056,0.0053,0.0059,25.37,25.37,25.38,0.926,0.921,0.931,0.963,0.961,0.965,0.892,0.888,0.894,20,19.14,20.94,19.26,18.4,20.21,0,0,0,0,0,0,0.107,0,0.0436,0.45,0.55,0.45,33.7
780530400000,1994,9,1993,12,52,7,0.0905,0.0401,0.0504,3111,21.01,21.01,18.52,1,1,1,149.6,146.7,153.3,83.28,75.81,66.29,52,72,0,0,0,0.443,0.352,0.487,83.28,75.81,95.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0764,0.0798,0.00283,0.00219,0.00387,0.00011,0.000086,0.00015,0.136,0.123,0.155,0.0053,0.0048,0.0061,25.37,25.34,25.38,0.93,0.915,0.939,0.962,0.96,0.967,0.894,0.885,0.901,19.25,17.71,21.74,18.52,17.01,21.01,0,0,0,0,0,0,0.103,0,0.0401,0.44,0.56,0.44,34.4
781135200000,1994,10,1994,1,1,7,0.0876,0.0314,0.0562,3437.8,20.79,20.79,20.46,1,1,1,144.8,142.6,146.4,92.85,90.62,52,52,52,0,0,0,0.359,0.355,0.365,92.85,90.62,94.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0781,0.0795,0.00364,0.00345,0.00378,0.00014,0.00014,0.00015,0.15,0.146,0.153,0.0059,0.0057,0.006,25.35,25.35,25.35,0.918,0.916,0.921,0.966,0.965,0.966,0.887,0.886,0.888,21.19,20.74,21.52,20.46,20.01,20.79,0,0,0,0,0,0,0.114,0,0.0314,0.36,0.64,0.36,39.2
781740000000,1994,10,1994,1,2,7,0.0856,0.0314,0.0541,3323.85,19.95,19.95,19.78,1,1,1,141.5,140.4,142.3,89.52,88.43,52,52,52,0,0,0,0.367,0.365,0.37,89.52,88.43,90.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0773,0.078,0.00336,0.00327,0.00343,0.00013,0.00013,0.00013,0.144,0.142,0.146,0.0057,0.0056,0.0057,25.36,25.35,25.36,0.922,0.921,0.923,0.964,0.964,0.964,0.889,0.888,0.89,20.52,20.3,20.69,19.78,19.56,19.95,0,0,0,0,0,0,0.11,0,0.0315,0.37,0.63,0.37,38.8
782344800000,1994,10,1994,1,3,7,0.0851,0.0314,0.0537,3298.43,20.01,20.01,19.63,1,1,1,140.8,139.1,142.6,88.78,87.06,52,52,52,0,0,0,0.369,0.365,0.374,88.78,87.06,90.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0768,0.0781,0.0033,0.00315,0.00345,0.00013,0.00012,0.00014,0.143,0.14,0.146,0.0056,0.0055,0.0057,25.36,25.35,25.36,0.923,0.921,0.925,0.964,0.963,0.965,0.889,0.888,0.891,20.37,20.02,20.74,19.63,19.28,20.01,0,0,0,0,0,0,0.109,0,0.0314,0.37,0.63,0.37,38.8
782949600000,1994,10,1994,1,4,7,0.0833,0.0314,0.0519,3195.34,19.73,19.73,19.02,1,1,1,137.8,135.5,141.3,85.77,83.51,52,52,52,0,0,0,0.377,0.368,0.384,85.77,83.51,89.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0756,0.0776,0.00304,0.00285,0.00334,0.00012,0.00011,0.00013,0.138,0.134,0.144,0.0054,0.0052,0.0056,25.36,25.36,25.37,0.926,0.922,0.929,0.962,0.962,0.964,0.892,0.889,0.893,19.76,19.3,20.47,19.02,18.56,19.73,0,0,0,0,0,0,0.106,0,0.0314,0.38,0.62,0.38,38.4
783554400000,1994,10,1994,1,5,7,0.0839,0.0304,0.0535,3285.06,19.92,19.92,19.55,1,1,1,138.7,136.6,140.2,88.39,84.6,50.29,50,52,0,0,0,0.363,0.357,0.381,88.39,84.6,90.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.076,0.0776,0.00326,0.00294,0.00341,0.00013,0.00012,0.00013,0.142,0.136,0.145,0.0056,0.0053,0.0057,25.36,25.35,25.36,0.923,0.921,0.928,0.964,0.962,0.964,0.89,0.888,0.892,20.29,19.52,20.65,19.55,18.78,19.92,0,0,0,0,0,0,0.109,0,0.0304,0.36,0.64,0.36,39.2
784159200000,1994,11,1994,2,6,7,0.0854,0.0302,0.0551,3379.2,20.31,20.31,20.11,1,1,1,141.1,140.2,142.1,91.13,90.16,50,50,50,0,0,0,0.354,0.352,0.357,91.13,90.16,92.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0776,0.0783,0.0035,0.00341,0.00358,0.00014,0.00013,0.00014,0.147,0.145,0.149,0.0058,0.0057,0.0058,25.35,25.35,25.35,0.92,0.919,0.921,0.965,0.964,0.965,0.888,0.887,0.888,20.85,20.65,21.04,20.11,19.92,20.31,0,0,0,0,0,0,0.112,0,0.0303,0.35,0.65,0.35,39.6
784764000000,1994,11,1994,2,7,7,0.0848,0.0302,0.0546,3348.4,20.31,20.31,19.93,1,1,1,140.2,139.3,142.1,90.24,89.34,50,50,50,0,0,0,0.357,0.352,0.359,90.24,89.34,92.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0773,0.0783,0.00342,0.00334,0.00358,0.00013,0.00013,0.00014,0.145,0.144,0.149,0.0057,0.0056,0.0058,25.35,25.35,25.36,0.921,0.919,0.922,0.964,0.964,0.965,0.888,0.887,0.889,20.67,20.48,21.04,19.93,19.75,20.31,0,0,0,0,0,0,0.111,0,0.0302,0.36,0.64,0.36,39.5
785368800000,1994,11,1994,2,8,7,0.0881,0.0302,0.0579,3537.44,21.7,21.7,21.06,1,1,1,145.7,144,148.9,95.75,93.99,50,50,50,0,0,0,0.343,0.336,0.347,95.75,93.99,98.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0789,0.0807,0.00389,0.00374,0.00416,0.00015,0.00015,0.00016,0.155,0.152,0.161,0.0061,0.006,0.0063,25.34,25.34,25.35,0.915,0.912,0.917,0.967,0.966,0.968,0.885,0.883,0.886,21.78,21.42,22.42,21.06,20.7,21.7,0,0,0,0,0,0,0.117,0,0.0302,0.34,0.66,0.34,40.2
785973600000,1994,11,1994,2,9,7,0.0999,0.0334,0.0665,4091.48,25.64,25.64,24.35,1,1,1,165.2,153,174.3,110,103,55.14,50,59,0,0,0,0.333,0.309,0.353,110,103,115.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0821,0.0879,0.0051,0.00451,0.00555,0.0002,0.00018,0.00022,0.182,0.168,0.192,0.0071,0.0066,0.0075,25.35,25.34,25.36,0.918,0.913,0.922,0.97,0.97,0.97,0.89,0.886,0.894,25.11,23.37,26.43,24.35,22.67,25.64,0,0,0,0,0,0,0.135,0,0.0334,0.33,0.67,0.33,41
786578400000,1994,12,1994,3,10,7,0.104,0.0357,0.0682,4206.22,25.71,25.71,25.04,1,1,1,171.8,168.9,174.6,112.8,109.9,59,59,59,0,0,0,0.343,0.338,0.349,112.8,109.9,115.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.087,0.086,0.088,0.00534,0.00509,0.00558,0.00021,0.0002,0.00022,0.187,0.182,0.192,0.0073,0.0071,0.0075,25.36,25.36,25.36,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.81,25.07,26.5,25.04,24.32,25.71,0,0,0,0,0,0,0.139,0,0.0358,0.34,0.66,0.34,40.4
787183200000,1994,12,1994,3,11,7,0.105,0.0357,0.0692,4271.27,26.24,26.24,25.42,1,1,1,173.4,170.5,176.8,114.4,111.5,59,59,59,0,0,0,0.34,0.334,0.346,114.4,111.5,117.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.0865,0.0888,0.00548,0.00523,0.00576,0.00021,0.0002,0.00023,0.19,0.185,0.196,0.0074,0.0072,0.0077,25.36,25.36,25.36,0.921,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.896,26.21,25.48,27.05,25.42,24.72,26.24,0,0,0,0,0,0,0.141,0,0.0358,0.34,0.66,0.34,40.7
787788000000,1994,12,1994,3,12,7,0.107,0.0357,0.0717,4438.65,28.75,28.75,26.42,1,1,1,177.5,169.7,187.2,118.5,110.7,59,59,59,0,0,0,0.333,0.315,0.348,118.5,110.7,128.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.0862,0.0924,0.00583,0.00516,0.00665,0.00023,0.0002,0.00026,0.197,0.183,0.215,0.0077,0.0072,0.0084,25.36,25.36,25.36,0.924,0.918,0.93,0.97,0.97,0.97,0.896,0.891,0.902,27.24,25.28,29.64,26.42,24.52,28.75,0,0,0,0,0,0,0.147,0,0.0353,0.33,0.67,0.33,41.5
788392800000,1994,12,1994,3,13,7,0.12,0.0369,0.0829,5182.26,32.88,32.88,30.85,1,1,1,198,191.3,206.6,137,132.3,61,59,73,0,0,0,0.308,0.288,0.353,137,132.3,145.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0939,0.0986,0.0074,0.00699,0.00813,0.00029,0.00027,0.00032,0.231,0.222,0.246,0.009,0.0087,0.0096,25.35,25.33,25.36,0.933,0.931,0.937,0.97,0.97,0.97,0.905,0.903,0.909,31.8,30.64,33.9,30.85,29.72,32.88,0,0,0,0,0,0,0.171,0,0.0371,0.31,0.69,0.31,43.2
