datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1111356000000,2005,3,2004,6,25,7,0.353,0.0647,0.289,16537.5,104.3,104.3,98.44,3,2,2.2857142857142856,584.1,568.1,608,477.1,461.1,107,107,107,0,0,0,0.183,0.176,0.188,477.1,461.1,501.1,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.226,0.217,0.24,0.124,0.117,0.136,0.0052,0.0049,0.0057,0.583,0.531,0.625,0.025,0.022,0.026,23.19,23.12,23.26,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,46.65,35.31,52.34,44.29,34.25,48.2,0,0,0,0,0,0,0.547,0,0.064,0.18,0.82,0.18,46.8
1111960800000,2005,3,2004,6,26,7,0.406,0.0694,0.336,19332.1,125.1,125.1,115.1,3,3,3,670.6,618.7,732.5,555.8,511.7,114.7,107,125,0,0,0,0.171,0.16,0.182,555.8,511.7,607.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.273,0.246,0.305,0.172,0.143,0.207,0.0074,0.006,0.0089,0.638,0.561,0.727,0.027,0.024,0.031,22.78,22.44,23.06,0.951,0.947,0.955,0.975,0.97,0.98,0.927,0.919,0.936,39.35,36.55,42.55,38.36,35.46,41.69,0,0,0,0,0,0,0.639,0,0.07,0.17,0.83,0.17,47.6
1112565600000,2005,4,2004,7,27,7,0.491,0.0756,0.415,23202.9,144.6,144.6,138.1,3,3,3,811.5,758.4,871.4,686.5,633.4,125,125,125,0,0,0,0.154,0.143,0.165,686.5,633.4,746.4,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.351,0.319,0.391,0.26,0.224,0.3,0.011,0.0097,0.013,0.862,0.771,0.969,0.038,0.033,0.043,21.99,21.65,22.3,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.19,44.12,50.53,46.04,43.23,48.2,0,0,0,0,0,0,0.767,0,0.076,0.15,0.85,0.15,47.3
1113170400000,2005,4,2004,7,28,7,0.591,0.0756,0.515,27501.1,177.5,177.5,163.7,4,3,3.857142857142857,976.5,894.8,1059,851.5,769.8,125,125,125,0,0,0,0.128,0.118,0.14,851.5,769.8,933.5,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.488,0.413,0.563,0.351,0.312,0.391,0.016,0.014,0.018,1.08,0.969,1.21,0.049,0.043,0.055,21.13,20.7,21.51,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.92,39.82,51.77,42.65,38.85,48.2,0,0,0,0,0,0,0.909,0,0.076,0.13,0.87,0.13,46.5
1113775200000,2005,4,2004,7,29,7,0.675,0.0756,0.6,31212.4,188.1,188.1,185.8,4,4,4,1116,1082,1133,991.3,957.2,125,125,125,0,0,0,0.112,0.11,0.116,991.3,957.2,1008,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.626,0.584,0.649,0.424,0.402,0.442,0.019,0.018,0.02,1.33,1.25,1.37,0.061,0.057,0.063,20.41,20.31,20.59,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.39,46.17,47.97,46.45,45.25,47.01,0,0,0,0,0,0,1.03,0,0.075,0.11,0.89,0.11,46.2
1114380000000,2005,4,2004,7,30,7,0.643,0.0775,0.565,29805.7,186.7,186.7,177.4,4,4,4,1063,997.6,1122,934.4,850.6,128.1,125,147,0,0,0,0.121,0.111,0.147,934.4,850.6,997.4,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.565,0.488,0.633,0.391,0.351,0.422,0.018,0.016,0.019,1.21,1.07,1.33,0.055,0.048,0.061,20.69,20.38,21.04,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.26,41.88,47.63,44.35,41.04,46.68,0,0,0,0,0,0,0.986,0,0.078,0.12,0.88,0.12,46.4
1114984800000,2005,5,2004,8,31,7,0.551,0.0889,0.462,24874.4,160.5,160.5,148.1,4,3,3.2857142857142856,910.7,850.9,975.6,763.7,703.9,147,147,147,0,0,0,0.162,0.151,0.173,763.7,703.9,828.6,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.409,0.36,0.467,0.306,0.271,0.34,0.014,0.012,0.015,0.974,0.891,1.03,0.043,0.039,0.046,21.48,21.17,21.81,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,47.36,40.16,52.16,45.58,39.21,48.2,0,0,0,0,0,0,0.823,0,0.089,0.16,0.84,0.16,45.1
1115589600000,2005,5,2004,8,32,7,0.477,0.0889,0.388,21948.5,138.3,138.3,130.6,3,3,3,789.1,745.6,833.4,642.1,598.6,147,147,147,0,0,0,0.187,0.176,0.197,642.1,598.6,686.4,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.325,0.3,0.35,0.23,0.201,0.26,0.01,0.0087,0.011,0.786,0.713,0.861,0.034,0.031,0.038,22.16,21.91,22.4,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.44,41.83,47.04,43.55,40.99,46.1,0,0,0,0,0,0,0.726,0,0.089,0.19,0.81,0.19,46
1116194400000,2005,5,2004,8,33,7,0.411,0.0889,0.322,18347.8,119.3,119.3,109.2,3,2,2.857142857142857,680.2,635.9,727.3,533.2,488.9,147,147,147,0,0,0,0.217,0.202,0.231,533.2,488.9,580.3,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.263,0.238,0.29,0.157,0.13,0.189,0.0067,0.0055,0.0081,0.619,0.551,0.682,0.026,0.023,0.029,22.76,22.51,22.95,0.951,0.946,0.956,0.974,0.97,0.98,0.926,0.918,0.937,40.2,35.67,52.52,38.7,34.6,48.2,0,0,0,0,0,0,0.607,0,0.089,0.22,0.78,0.22,44.6
1116799200000,2005,5,2004,8,34,7,0.353,0.0889,0.264,15540.6,96.4,96.4,92.5,2,2,2,584.1,548.7,622,437.1,401.7,147,147,147,0,0,0,0.252,0.236,0.268,437.1,401.7,475,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.212,0.198,0.23,0.105,0.0886,0.123,0.0044,0.0037,0.0052,0.555,0.5,0.616,0.023,0.021,0.026,23.22,23,23.43,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.6,44.08,51.24,46.25,43.2,48.2,0,0,0,0,0,0,0.514,0,0.089,0.25,0.75,0.25,44
1117404000000,2005,5,2004,8,35,7,0.308,0.0768,0.231,13905.3,86.5,86.5,82.77,2,2,2,509.7,482.8,538.6,382.7,363.8,127,119,147,0,0,0,0.249,0.229,0.278,382.7,363.8,399.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.183,0.196,0.0796,0.0707,0.0878,0.0033,0.0029,0.0036,0.471,0.442,0.496,0.02,0.018,0.021,23.64,23.49,23.79,0.953,0.95,0.955,0.979,0.977,0.98,0.933,0.928,0.936,42.26,40.32,44.13,41.38,39.38,43.25,0,0,0,0,0,0,0.46,0,0.077,0.25,0.75,0.25,45.1
1118008800000,2005,6,2004,9,36,7,0.273,0.072,0.201,12051.6,76.85,76.85,71.74,2,2,2,451.2,428.9,474.3,332.2,309.9,119,119,119,0,0,0,0.264,0.251,0.277,332.2,309.9,355.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.172,0.164,0.18,0.0558,0.0453,0.0667,0.0023,0.0019,0.0027,0.395,0.361,0.429,0.016,0.015,0.018,23.98,23.84,24.11,0.946,0.942,0.949,0.971,0.97,0.975,0.918,0.914,0.925,36.93,34.52,39.42,35.87,33.49,38.43,0,0,0,0,0,0,0.399,0,0.072,0.26,0.74,0.26,44.1
1118613600000,2005,6,2004,9,37,7,0.244,0.072,0.172,10354.4,65.53,65.53,61.63,2,2,2,403.9,386,422.1,284.9,267,119,119,119,0,0,0,0.295,0.282,0.308,284.9,267,303.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.149,0.162,0.0335,0.025,0.0421,0.0014,0.001,0.0017,0.324,0.297,0.351,0.013,0.012,0.014,24.26,24.15,24.37,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.77,29.78,33.78,30.82,28.89,32.77,0,0,0,0,0,0,0.342,0,0.072,0.3,0.7,0.3,42.4
1119218400000,2005,6,2004,9,38,7,0.221,0.072,0.149,8972.73,56.78,56.78,53.41,2,2,2,365.9,350.8,381.4,246.9,231.8,119,119,119,0,0,0,0.325,0.312,0.339,246.9,231.8,262.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.137,0.148,0.0179,0.0154,0.0228,0.00072,0.00062,0.00092,0.269,0.251,0.29,0.011,0.01,0.012,24.5,24.4,24.6,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.53,25.81,29.27,26.7,25.04,28.39,0,0,0,0,0,0,0.297,0,0.072,0.33,0.67,0.33,40.6
1119823200000,2005,6,2004,9,39,7,0.202,0.0691,0.133,8097.6,48.2,48.2,48.2,1,1,1,333.7,321.5,346.1,219.4,213.5,114.3,108,119,0,0,0,0.343,0.328,0.357,219.4,213.5,227.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.135,0.0144,0.0139,0.0151,0.00058,0.00056,0.00061,0.385,0.373,0.399,0.015,0.015,0.016,24.55,24.47,24.62,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.6,49.34,52.25,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.069,0.34,0.66,0.34,40.1
1120428000000,2005,7,2004,10,40,7,0.186,0.0653,0.121,7593.69,47.56,47.56,45.2,1,1,1,307.4,297.7,317.9,199.4,189.7,108,108,108,0,0,0,0.352,0.34,0.363,199.4,189.7,209.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.12,0.128,0.0127,0.0119,0.0136,0.00051,0.00047,0.00054,0.348,0.331,0.367,0.014,0.013,0.015,24.71,24.64,24.78,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,46.12,43.87,48.53,45.2,42.99,47.56,0,0,0,0,0,0,0.251,0,0.065,0.35,0.65,0.35,40.8
1121032800000,2005,7,2004,10,41,7,0.173,0.0653,0.107,6740.97,42.3,42.3,40.12,1,1,1,285.7,276.6,294.7,177.7,168.7,108,108,108,0,0,0,0.378,0.366,0.39,177.7,168.7,186.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.119,0.0109,0.0101,0.0116,0.00043,0.0004,0.00046,0.309,0.293,0.326,0.012,0.012,0.013,24.85,24.8,24.9,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.92,0.932,41.04,38.92,43.16,40.12,37.9,42.3,0,0,0,0,0,0,0.223,0,0.066,0.38,0.62,0.38,39
1121637600000,2005,7,2004,10,42,7,0.161,0.0653,0.0952,5915.16,37.15,37.15,35.21,1,1,1,265.4,257.8,273.6,157.4,149.8,108,108,108,0,0,0,0.407,0.395,0.419,157.4,149.8,165.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.112,0.00913,0.00848,0.00983,0.00036,0.00034,0.00039,0.273,0.26,0.288,0.011,0.01,0.011,24.97,24.92,25.01,0.942,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.918,36.28,34.5,38.21,35.21,33.46,37.15,0,0,0,0,0,0,0.196,0,0.0658,0.41,0.59,0.41,36.7
1122242400000,2005,7,2004,10,43,7,0.15,0.0653,0.0847,5248.46,32.9,32.9,31.24,1,1,1,248.1,241.7,255.3,140.1,133.7,108,108,108,0,0,0,0.435,0.423,0.447,140.1,133.7,147.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.106,0.00766,0.00711,0.00827,0.0003,0.00028,0.00033,0.242,0.231,0.255,0.0096,0.0091,0.01,25.07,25.02,25.12,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.21,30.69,33.91,31.24,29.77,32.9,0,0,0,0,0,0,0.174,0,0.0653,0.44,0.56,0.44,35
1122847200000,2005,8,2004,11,44,7,0.139,0.0562,0.0826,5133.1,32.61,32.61,30.55,1,1,1,229.6,220.6,238.6,136.6,127.6,93,93,93,0,0,0,0.405,0.39,0.422,136.6,127.6,145.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0968,0.103,0.00736,0.0066,0.00813,0.00029,0.00026,0.00032,0.234,0.218,0.25,0.0092,0.0086,0.0099,25.19,25.12,25.26,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.5,29.38,33.62,30.55,28.5,32.61,0,0,0,0,0,0,0.17,0,0.0564,0.4,0.59,0.41,36.9
1123452000000,2005,8,2004,11,45,7,0.127,0.0562,0.071,4386.99,27.81,27.81,26.11,1,1,1,210.4,203.9,217.6,117.4,110.9,93,93,93,0,0,0,0.442,0.427,0.456,117.4,110.9,124.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0932,0.0909,0.0957,0.00573,0.00518,0.00634,0.00022,0.0002,0.00025,0.2,0.188,0.213,0.0078,0.0074,0.0083,25.34,25.28,25.39,0.923,0.918,0.928,0.97,0.97,0.97,0.895,0.891,0.9,26.92,25.36,28.67,26.11,24.6,27.81,0,0,0,0,0,0,0.145,0,0.056,0.44,0.56,0.44,34.5
1124056800000,2005,8,2004,11,46,7,0.119,0.0562,0.0624,0,0,0,0,1,1,1,196.3,190.5,202,103.3,97.51,93,93,93,0,0,0,0.474,0.46,0.488,103.3,97.51,109,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0862,0.0902,0.00453,0.00404,0.00502,0.00018,0.00016,0.0002,0.175,0.164,0.185,0.0068,0.0064,0.0072,25.42,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.47,0.52,0.48,0
1124661600000,2005,8,2004,11,47,7,0.111,0.0562,0.0546,0,0,0,0,1,1,1,183.3,178.8,188.6,90.32,85.75,93,93,93,0,0,0,0.507,0.493,0.52,90.32,85.75,95.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0836,0.082,0.0855,0.00343,0.00304,0.00388,0.00013,0.00012,0.00015,0.152,0.143,0.161,0.0059,0.0056,0.0063,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.51,0.49,0.51,0
1125266400000,2005,8,2004,11,48,7,0.104,0.049,0.0547,2031.8,22,22,12.09,1,1,1,171.5,163.7,177.4,90.49,81.65,81,72,93,0,0,0,0.471,0.418,0.532,90.49,81.65,100.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0825,0.0806,0.085,0.00344,0.00269,0.00427,0.00013,0.00011,0.00017,0.151,0.136,0.167,0.0059,0.0053,0.0065,25.39,25.38,25.41,0.523,0,0.92,0.553,0,0.969,0.506,0,0.888,12.51,0,22.71,12.09,0,22,0,3,0,0,0.429,0,0.0672,0.429,0.0493,0.47,0.53,0.47,19.5
1125871200000,2005,9,2004,12,49,7,0.0935,0.0435,0.0499,3088.49,19.77,19.77,18.38,1,1,1,154.6,148.7,161.3,82.57,76.68,72,72,72,0,0,0,0.466,0.447,0.484,82.57,76.68,89.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0767,0.0811,0.00277,0.00227,0.00334,0.00011,0.000089,0.00013,0.136,0.125,0.147,0.0053,0.0049,0.0058,25.37,25.37,25.38,0.931,0.923,0.938,0.961,0.96,0.964,0.895,0.89,0.9,19.12,17.89,20.5,18.38,17.18,19.77,0,0,0,0,0,0,0.102,0,0.0436,0.47,0.53,0.47,33
1126476000000,2005,9,2004,12,50,7,0.0854,0.0435,0.0419,2529.95,16.77,16.77,15.06,1,1,1,141.3,136.4,146.8,69.25,64.37,72,72,72,0,0,0,0.51,0.491,0.528,69.25,64.37,74.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0724,0.076,0.00164,0.00122,0.0021,0.000064,0.000048,0.000083,0.112,0.103,0.122,0.0044,0.004,0.0048,25.39,25.38,25.4,0.909,0.882,0.939,0.96,0.96,0.96,0.872,0.847,0.901,15.69,14.14,17.47,15.06,13.57,16.77,0,0,0,0,0,0,0.0837,0,0.0435,0.51,0.49,0.51,29.6
1127080800000,2005,9,2004,12,51,7,0.0792,0.0435,0.0356,316.106,13.17,13.17,1.882,1,1,1,130.9,126.8,135,58.9,54.8,72,72,72,0,0,0,0.55,0.533,0.568,58.9,54.8,63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0719,0.000757,0.000408,0.00111,0.00003,0.000016,0.000043,0.0938,0.0877,0.101,0.0037,0.0034,0.0039,25.41,25.4,25.41,0.125,0,0.874,0.137,0,0.96,0.12,0,0.839,1.96,0,13.72,1.882,0,13.17,0,6,0,0,0.857,0,0.0105,0.857,0.0436,0.55,0.45,0.55,3.99
1127685600000,2005,9,2004,12,52,7,0.0744,0.0401,0.0343,705.631,14.91,14.91,4.2,1,1,1,123.1,119.4,125.4,56.77,50.7,66.29,52,72,0,0,0,0.538,0.43,0.587,56.77,50.7,68.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000575,0.0000595,0.0016,0.000023,0.0000023,0.000063,0.0905,0.0818,0.108,0.0036,0.0032,0.0042,25.41,25.39,25.42,0.258,0,0.907,0.274,0,0.96,0.248,0,0.87,4.375,0,15.53,4.2,0,14.91,0,5,0,0,0.714,0,0.0233,0.714,0.0401,0.54,0.46,0.54,9.48
1128290400000,2005,10,2005,1,1,7,0.0696,0.0314,0.0381,1312.33,14.08,14.08,7.811,1,1,1,115,111.5,118,63.04,59.49,52,52,52,0,0,0,0.452,0.44,0.466,63.04,59.49,66.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00111,0.000807,0.00136,0.000043,0.000032,0.000053,0.0995,0.0944,0.104,0.0039,0.0037,0.0041,25.4,25.4,25.41,0.505,0,0.891,0.549,0,0.96,0.485,0,0.856,8.137,0,14.66,7.811,0,14.08,0,3,0,0,0.429,0,0.0434,0.429,0.0315,0.45,0.55,0.45,18.9
1128895200000,2005,10,2005,1,2,7,0.0655,0.0314,0.034,0,0,0,0,1,1,1,108.3,105.8,111.2,56.29,53.75,52,52,52,0,0,0,0.48,0.468,0.492,56.29,53.75,59.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000535,0.000319,0.000784,0.000021,0.000013,0.000031,0.0898,0.0862,0.0941,0.0035,0.0034,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.48,0.52,0.48,0
1129500000000,2005,10,2005,1,3,7,0.0629,0.0314,0.0271,0,0,0,0,1,0,0.8571428571428571,104,101.7,106,51.95,49.65,52,52,52,7.143,0,50,0.5,0.49,0.512,44.86,0,54.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00017,0,0.000342,0.0000067,0,0.000013,0.0823,0.0708,0.0866,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0358,0.5,0.43,0.57,0
1130104800000,2005,10,2005,1,4,7,0.0602,0.0314,0,0,0,0,0,0,0,0,99.46,97.54,101.4,47.46,45.54,52,52,52,47.43,46,49,0.523,0.513,0.533,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0602,0.52,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0633,0.0304,0.0249,0,0,0,0,1,0,0.7142857142857143,104.7,97.27,113.1,54.44,45.27,50.29,50,52,13.29,0,48,0.482,0.442,0.535,41.11,0,63.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000458,0,0.00112,0.000018,0,0.000044,0.0857,0.0708,0.0997,0.0034,0.0028,0.0039,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0384,0.48,0.39,0.61,0
1131314400000,2005,11,2005,2,6,7,0.0782,0.0302,0.048,2954.39,20.04,20.04,17.59,1,1,1,129.4,117.2,140.8,79.38,67.23,50,50,50,0,0,0,0.388,0.355,0.427,79.38,67.23,90.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0708,0.0778,0.0025,0.00146,0.00346,0.000098,0.000057,0.00014,0.126,0.106,0.146,0.0049,0.0041,0.0057,25.37,25.35,25.39,0.926,0.898,0.937,0.961,0.96,0.965,0.89,0.862,0.899,18.29,15.04,20.77,17.59,14.43,20.04,0,0,0,0,0,0,0.0977,0,0.0302,0.39,0.61,0.39,37.8
1131919200000,2005,11,2005,2,7,7,0.0857,0.0302,0.0555,3400.72,21.1,21.1,20.24,1,1,1,141.8,139.4,145.9,91.76,89.38,50,50,50,0,0,0,0.353,0.343,0.359,91.76,89.38,95.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0773,0.0796,0.00355,0.00335,0.0039,0.00014,0.00013,0.00015,0.148,0.144,0.156,0.0058,0.0056,0.0061,25.35,25.34,25.36,0.919,0.915,0.922,0.965,0.964,0.967,0.887,0.885,0.889,20.97,20.49,21.82,20.24,19.76,21.1,0,0,0,0,0,0,0.112,0,0.0302,0.35,0.65,0.35,39.7
1132524000000,2005,11,2005,2,8,7,0.0886,0.0302,0.0584,3571.26,23.4,23.4,21.26,1,1,1,146.5,140.8,156.1,96.49,90.75,50,50,50,0,0,0,0.342,0.32,0.355,96.49,90.75,106.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0778,0.0832,0.00395,0.00346,0.00477,0.00015,0.00014,0.00019,0.157,0.146,0.174,0.0061,0.0057,0.0068,25.35,25.34,25.35,0.917,0.913,0.92,0.967,0.965,0.97,0.886,0.884,0.888,21.98,20.77,24.12,21.26,20.04,23.4,0,0,0,0,0,0,0.118,0,0.0302,0.34,0.66,0.34,40.3
1133128800000,2005,11,2005,2,9,7,0.099,0.0334,0.0657,4033.21,25.3,25.3,24.01,1,1,1,163.7,160.2,167.8,108.6,104.4,55.14,50,59,0,0,0,0.337,0.305,0.361,108.6,104.4,114,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.084,0.086,0.00498,0.00463,0.00544,0.0002,0.00018,0.00021,0.179,0.172,0.188,0.007,0.0067,0.0074,25.35,25.34,25.36,0.917,0.914,0.921,0.97,0.97,0.97,0.889,0.887,0.893,24.75,23.73,26.08,24.01,23.02,25.3,0,0,0,0,0,0,0.133,0,0.0333,0.34,0.66,0.34,40.7
1133733600000,2005,12,2005,3,10,7,0.105,0.0357,0.069,4255.53,26.18,26.18,25.33,1,1,1,173.1,170.3,176.6,114.1,111.3,59,59,59,0,0,0,0.341,0.334,0.346,114.1,111.3,117.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0874,0.0865,0.0887,0.00544,0.00521,0.00574,0.00021,0.0002,0.00022,0.189,0.184,0.196,0.0074,0.0072,0.0077,25.36,25.36,25.36,0.921,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.896,26.11,25.42,26.99,25.33,24.66,26.18,0,0,0,0,0,0,0.141,0,0.036,0.34,0.66,0.34,40.5
1134338400000,2005,12,2005,3,11,7,0.108,0.0357,0.0725,4495.84,28.44,28.44,26.76,1,1,1,178.9,174.9,185.9,119.9,115.9,59,59,59,0,0,0,0.33,0.317,0.337,119.9,115.9,126.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0881,0.092,0.00595,0.0056,0.00653,0.00023,0.00022,0.00026,0.2,0.193,0.212,0.0078,0.0075,0.0083,25.36,25.36,25.36,0.925,0.922,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.59,26.58,29.32,26.76,25.78,28.44,0,0,0,0,0,0,0.149,0,0.0355,0.33,0.67,0.33,41.6
1134943200000,2005,12,2005,3,12,7,0.116,0.0357,0.0806,5029.73,30.71,30.71,29.94,1,1,1,192.2,187.2,195.4,133.2,128.2,59,59,59,0,0,0,0.307,0.302,0.315,133.2,128.2,136.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0924,0.0953,0.00707,0.00665,0.00735,0.00028,0.00026,0.00029,0.224,0.215,0.229,0.0087,0.0084,0.009,25.36,25.36,25.36,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.86,29.65,31.66,29.94,28.76,30.71,0,0,0,0,0,0,0.166,0,0.0354,0.31,0.69,0.31,43.4
1135548000000,2005,12,2005,3,13,7,0.125,0.0369,0.0885,5544.61,34.77,34.77,33,1,1,1,207.3,197.9,217,146.3,138.9,61,59,73,0,0,0,0.294,0.277,0.336,146.3,138.9,153.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0991,0.0962,0.102,0.00819,0.00756,0.00883,0.00032,0.0003,0.00035,0.247,0.234,0.261,0.0097,0.0091,0.01,25.31,25.25,25.36,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,34.02,32.27,35.84,33,31.3,34.77,0,0,0,0,0,0,0.183,0,0.0365,0.3,0.71,0.29,44.4
1136152800000,2006,1,2005,4,14,7,0.142,0.0442,0.0979,6142.93,40.94,40.94,36.57,1,1,1,234.8,220.6,252.9,161.8,147.6,73,73,73,0,0,0,0.311,0.289,0.331,161.8,147.6,179.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.101,0.112,0.00951,0.0083,0.011,0.00037,0.00033,0.00044,0.277,0.251,0.309,0.011,0.0099,0.012,25.12,24.98,25.23,0.943,0.938,0.948,0.973,0.97,0.98,0.917,0.91,0.929,37.57,34.24,41.79,36.57,33.21,40.94,0,0,0,0,0,0,0.203,0,0.0441,0.31,0.69,0.31,43.3
1136757600000,2006,1,2005,4,15,7,0.176,0.0442,0.132,8139.96,54.54,54.54,48.45,2,1,1.4285714285714286,290.6,261.3,322.6,217.6,188.3,73,73,73,0,0,0,0.252,0.226,0.279,217.6,188.3,249.6,990,990,990,964.9,964.7,965,25.1,25,25.3,0.126,0.115,0.137,0.0142,0.0118,0.017,0.00057,0.00047,0.00068,0.307,0.241,0.374,0.012,0.0096,0.015,24.83,24.72,24.93,0.942,0.922,0.958,0.976,0.97,0.98,0.919,0.895,0.939,38.32,25.6,50.36,37.28,24.83,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,46.2
1137362400000,2006,1,2005,4,16,7,0.233,0.0442,0.189,11463.6,79.36,79.36,68.24,2,2,2,385.8,336,436.1,312.8,263,73,73,73,0,0,0,0.191,0.167,0.217,312.8,263,363.1,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.159,0.142,0.177,0.0466,0.0231,0.0704,0.0019,0.00093,0.0029,0.36,0.285,0.435,0.015,0.011,0.018,24.32,24,24.64,0.942,0.932,0.95,0.971,0.97,0.977,0.915,0.904,0.929,35.11,29.61,40.6,34.12,28.72,39.68,0,0,0,0,0,0,0.379,0,0.044,0.19,0.81,0.19,49.2
1137967200000,2006,1,2005,4,17,7,0.301,0.0442,0.257,15357.1,96.4,96.4,91.41,2,2,2,498.3,451.6,542.4,425.3,378.6,73,73,73,0,0,0,0.147,0.135,0.162,425.3,378.6,469.4,990,990,990,965.8,965.6,966,24.2,24,24.4,0.199,0.183,0.215,0.0998,0.0777,0.121,0.0041,0.0032,0.005,0.528,0.458,0.595,0.022,0.019,0.025,23.63,23.36,23.91,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,47.09,42.27,51.45,45.71,41.43,48.2,0,0,0,0,0,0,0.508,0,0.044,0.15,0.85,0.15,51
1138572000000,2006,1,2005,4,18,7,0.36,0.0493,0.31,18022.5,113.9,113.9,107.3,3,3,3,594.9,556.9,631.3,513.4,483.9,81.57,73,85,0,0,0,0.137,0.128,0.145,513.4,483.9,546.3,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.241,0.223,0.26,0.144,0.127,0.166,0.0061,0.0053,0.007,0.559,0.511,0.615,0.024,0.021,0.026,23.17,22.96,23.38,0.947,0.945,0.95,0.971,0.97,0.974,0.92,0.916,0.926,36.83,34.94,38.97,35.76,33.89,37.95,0,0,0,0,0,0,0.596,0,0.05,0.14,0.86,0.14,50.1
1139176800000,2006,2,2005,5,19,7,0.408,0.0549,0.353,20383.1,124.8,124.8,121.3,3,3,3,674.4,642.5,708.1,583.7,557.5,90.71,85,105,0,0,0,0.134,0.124,0.151,583.7,557.5,603.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.283,0.267,0.296,0.191,0.173,0.204,0.0082,0.0074,0.0088,0.679,0.633,0.714,0.029,0.027,0.031,22.72,22.55,22.9,0.953,0.951,0.955,0.979,0.975,0.98,0.933,0.928,0.935,41.33,39.7,42.45,40.44,38.72,41.6,0,0,0,0,0,0,0.674,0,0.055,0.13,0.87,0.13,50
1139781600000,2006,2,2005,5,20,7,0.456,0.0635,0.393,22347.2,138.5,138.5,133,3,3,3,754.5,718.8,786,649.5,613.8,105,105,105,0,0,0,0.139,0.134,0.146,649.5,613.8,681,990,990,990,966.9,966.8,967,23.1,23,23.2,0.322,0.302,0.34,0.235,0.211,0.256,0.01,0.0091,0.011,0.792,0.732,0.845,0.034,0.032,0.037,22.29,22.11,22.49,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.24,43.1,47.11,44.34,42.24,46.17,0,0,0,0,0,0,0.739,0,0.063,0.14,0.86,0.14,49
1140386400000,2006,2,2005,5,21,7,0.506,0.0635,0.443,24311.4,154.2,154.2,144.7,4,3,3.142857142857143,836.7,793.5,888.3,731.7,688.5,105,105,105,0,0,0,0.126,0.118,0.132,731.7,688.5,783.3,990,990,990,967.2,967.1,967.5,22.8,22.5,22.9,0.373,0.344,0.415,0.289,0.261,0.318,0.013,0.011,0.014,0.921,0.858,0.99,0.04,0.037,0.044,21.83,21.61,22.07,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.04,39.53,51.69,46.4,38.54,48.2,0,0,0,0,0,0,0.804,0,0.063,0.13,0.88,0.12,48
1140991200000,2006,2,2005,5,22,7,0.612,0.0739,0.539,28721.7,185.3,185.3,171,4,4,4,1013,917,1117,890.6,812,122.1,105,129,0,0,0,0.121,0.111,0.132,890.6,812,988,990,990,990,967.9,967.6,968.3,22.1,21.7,22.4,0.52,0.441,0.616,0.37,0.332,0.417,0.017,0.015,0.019,1.13,0.99,1.31,0.051,0.044,0.06,20.95,20.42,21.44,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.932,0.936,43.63,40.71,47.27,42.74,39.8,46.33,0,0,0,0,0,0,0.95,0,0.073,0.12,0.88,0.12,46.9
1141596000000,2006,3,2005,6,23,7,0.766,0.0874,0.655,32311.8,192.8,192.8,192.3,4,4,4,1267,1153,1380,1123,1024,144.4,129,183,40,0,97,0.114,0.0987,0.136,1083,1024,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.777,0.668,0.838,0.609,0.476,0.648,0.029,0.022,0.031,1.68,1.43,1.79,0.079,0.066,0.085,19.58,19.12,20.19,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.56,48.41,50.48,48.08,47.44,48.2,0,0,0,0,0,0,1.07,0,0.111,0.11,0.86,0.14,42.2
1142200800000,2006,3,2005,6,24,7,0.868,0.111,0.665,31994.7,191.7,191.7,190.4,4,4,4,1436,1401,1470,1253,1218,183,183,183,152.6,118,187,0.127,0.124,0.131,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.861,0.848,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.82,0.087,0.086,0.088,18.91,18.79,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.58,48.25,48.91,47.61,47.29,47.93,0,0,0,0,0,0,1.06,0,0.203,0.13,0.77,0.23,36.9
1142805600000,2006,3,2005,6,25,7,0.925,0.111,0.665,31410.2,188.6,188.6,187,4,4,4,1529,1486,1582,1346,1303,183,183,183,246,203,299,0.12,0.116,0.123,1100,1100,1100,990,990,990,969.6,969.4,969.7,20.4,20.3,20.6,0.897,0.882,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.83,1.86,0.09,0.089,0.092,18.58,18.39,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.7,47.22,48.1,46.74,46.27,47.14,0,0,0,0,0,0,1.04,0,0.26,0.12,0.72,0.28,34
1143410400000,2006,3,2005,6,26,7,1.01,0.105,0.665,30622.6,184.3,184.3,182.3,4,4,4,1664,1605,1711,1491,1422,173,148,183,390.9,322,463,0.104,0.0865,0.114,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.917,0.911,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.12,17.96,18.32,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.5,46.08,47.02,45.57,45.16,46.08,0,0,0,0,0,0,1.01,0,0.345,0.1,0.66,0.34,30.3
1144015200000,2006,4,2005,7,27,7,1.04,0.0895,0.665,30294.9,180.5,180.5,180.3,4,4,4,1719,1714,1724,1571,1566,148,148,148,471.6,466,476,0.0861,0.0858,0.0863,1100,1100,1100,990,990,990,970.2,970.2,970.2,19.8,19.8,19.8,0.924,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.93,17.92,17.95,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46,45.95,46.05,45.08,45.03,45.13,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
1144620000000,2006,4,2005,7,28,7,1.05,0.0895,0.665,30204.4,180.1,180.1,179.8,4,4,4,1734,1724,1745,1586,1576,148,148,148,486.4,476,497,0.0853,0.0848,0.0858,1100,1100,1100,990,990,990,970.2,970.2,970.3,19.8,19.7,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.88,17.85,17.92,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.86,45.78,45.95,44.95,44.86,45.03,0,0,0,0,0,0,0.999,0,0.385,0.085,0.63,0.37,28.8
1145224800000,2006,4,2005,7,29,7,1.06,0.0895,0.665,30128.9,179.8,179.8,179.3,4,4,4,1747,1734,1755,1599,1586,148,148,148,499.4,486,507,0.0847,0.0843,0.0853,1100,1100,1100,990,990,990,970.3,970.2,970.3,19.7,19.7,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.84,17.82,17.88,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.75,45.69,45.86,44.83,44.77,44.95,0,0,0,0,0,0,0.996,0,0.395,0.084,0.63,0.37,28.4
1145829600000,2006,4,2005,7,30,7,1,0.0895,0.665,30648.7,184.7,184.7,182.4,4,4,4,1658,1592,1718,1510,1444,148,148,148,410.4,344,470,0.0893,0.0862,0.093,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.92,0.913,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.14,17.94,18.36,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.54,46.02,47.12,45.61,45.1,46.18,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.6
1146434400000,2006,5,2005,8,31,7,0.908,0.116,0.665,31581.7,190.5,190.5,188,4,4,4,1502,1436,1569,1310,1244,192,192,192,209.9,144,277,0.128,0.122,0.134,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.885,0.857,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.091,18.68,18.44,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.96,47.33,48.59,47,46.38,47.62,0,0,0,0,0,0,1.04,0,0.243,0.13,0.73,0.27,34.8
1147039200000,2006,5,2005,8,32,7,0.789,0.116,0.648,32044.4,192.8,192.8,190.7,4,4,4,1305,1189,1414,1113,996.8,192,192,192,41,0,122,0.148,0.136,0.162,1072,996.8,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.773,0.645,0.849,0.585,0.421,0.648,0.028,0.02,0.031,1.65,1.35,1.8,0.078,0.063,0.086,19.49,19,20.16,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.81,47.07,49.9,47.69,46.13,48.2,0,0,0,0,0,0,1.06,0,0.141,0.15,0.82,0.18,40.6
1147644000000,2006,5,2005,8,33,7,0.652,0.112,0.539,28449.9,180.3,180.3,169.3,4,4,4,1077,1005,1158,891.8,835.7,185.6,147,192,0,0,0,0.172,0.146,0.187,891.8,835.7,966.1,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.532,0.481,0.601,0.371,0.343,0.407,0.017,0.016,0.019,1.15,1.05,1.28,0.052,0.048,0.059,20.71,20.33,21,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.21,40.97,45.99,42.34,40.07,45.07,0,0,0,0,0,0,0.941,0,0.113,0.17,0.83,0.17,43.6
1148248800000,2006,5,2005,8,34,7,0.565,0.0889,0.476,25527.8,161.7,161.7,152,4,3,3.5714285714285716,933.7,886.2,982.9,786.7,739.2,147,147,147,0,0,0,0.158,0.15,0.166,786.7,739.2,835.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.429,0.386,0.474,0.319,0.295,0.344,0.014,0.013,0.015,0.992,0.956,1.04,0.044,0.042,0.047,21.37,21.13,21.6,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,44.78,39.31,51.57,43.15,38.3,48.2,0,0,0,0,0,0,0.844,0,0.089,0.16,0.84,0.16,45.2
1148853600000,2006,5,2005,8,35,7,0.505,0.0792,0.426,23808.6,144.5,144.5,141.7,3,3,3,835.8,806.5,871.4,704.8,687.5,131,119,147,0,0,0,0.157,0.143,0.174,704.8,687.5,724.4,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.359,0.348,0.372,0.272,0.26,0.285,0.012,0.011,0.013,0.891,0.861,0.925,0.039,0.038,0.041,21.87,21.69,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.2,47.35,49.14,47.24,46.4,48.16,0,0,0,0,0,0,0.787,0,0.079,0.16,0.84,0.16,47.1
1149458400000,2006,6,2005,9,36,7,0.469,0.0756,0.394,22290.9,137.8,137.8,132.7,3,3,3,775.7,750,798.2,650.7,589,125,119,161,0,0,0,0.162,0.149,0.215,650.7,589,679.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.328,0.298,0.344,0.236,0.194,0.255,0.01,0.0084,0.011,0.799,0.7,0.847,0.035,0.03,0.037,22.2,22.06,22.4,0.956,0.953,0.957,0.98,0.978,0.98,0.937,0.933,0.938,45.14,41.12,46.88,44.23,40.23,45.94,0,0,0,0,0,0,0.737,0,0.075,0.16,0.84,0.16,47.5
1150063200000,2006,6,2005,9,37,7,0.427,0.0974,0.329,18774.8,118.4,118.4,111.8,3,3,3,705.3,673.7,738.2,544.3,512.7,161,161,161,0,0,0,0.228,0.218,0.239,544.3,512.7,577.2,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.272,0.254,0.291,0.165,0.143,0.187,0.0071,0.0061,0.0081,0.624,0.571,0.68,0.027,0.024,0.029,22.65,22.47,22.83,0.95,0.948,0.953,0.973,0.97,0.977,0.924,0.919,0.931,38.29,36.26,40.39,37.25,35.17,39.45,0,0,0,0,0,0,0.621,0,0.098,0.23,0.77,0.23,44
1150668000000,2006,6,2005,9,38,7,0.385,0.0974,0.288,16482.9,103.8,103.8,98.11,3,2,2.2857142857142856,636.6,610,664.6,475.6,449,161,161,161,0,0,0,0.253,0.242,0.264,475.6,449,503.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.233,0.218,0.249,0.124,0.111,0.137,0.0052,0.0047,0.0059,0.588,0.541,0.635,0.025,0.023,0.027,22.97,22.88,23.09,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.03,35.04,51.98,44.16,33.99,48.2,0,0,0,0,0,0,0.545,0,0.097,0.25,0.75,0.25,42.8
1151272800000,2006,6,2005,9,39,7,0.349,0.0929,0.256,15232.5,93.78,93.78,90.67,2,2,2,577.5,553.9,601.5,424,409.3,153.6,135,161,0,0,0,0.266,0.24,0.282,424,409.3,440.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.207,0.203,0.214,0.0991,0.0922,0.107,0.0042,0.0039,0.0045,0.535,0.514,0.56,0.022,0.022,0.024,23.27,23.13,23.38,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,46.26,44.72,47.84,45.33,43.83,46.89,0,0,0,0,0,0,0.504,0,0.093,0.27,0.73,0.27,43.6
1151877600000,2006,7,2005,10,40,7,0.318,0.0816,0.236,14155.3,88.65,88.65,84.26,2,2,2,525.6,505.5,547.1,390.6,370.5,135,135,135,0,0,0,0.257,0.247,0.267,390.6,370.5,412.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.194,0.187,0.202,0.0833,0.0739,0.0935,0.0035,0.0031,0.0039,0.484,0.454,0.516,0.02,0.019,0.022,23.55,23.42,23.67,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.93,0.937,43.01,40.91,45.23,42.13,40.01,44.33,0,0,0,0,0,0,0.468,0,0.082,0.26,0.74,0.26,44.5
1152482400000,2006,7,2005,10,41,7,0.291,0.0816,0.209,12511.5,78.6,78.6,74.47,2,2,2,480.8,463.1,499.2,345.8,328.1,135,135,135,0,0,0,0.281,0.27,0.291,345.8,328.1,364.2,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.172,0.185,0.0622,0.0539,0.0709,0.0026,0.0022,0.0029,0.417,0.39,0.444,0.017,0.016,0.018,23.82,23.71,23.93,0.948,0.945,0.95,0.973,0.97,0.977,0.922,0.917,0.928,38.28,36.38,40.24,37.24,35.29,39.3,0,0,0,0,0,0,0.414,0,0.082,0.28,0.72,0.28,43
1153087200000,2006,7,2005,10,42,7,0.268,0.0949,0.173,10321,69.62,69.62,61.43,2,2,2,443,427.9,458.5,286.1,241.9,156.9,135,186,0,0,0,0.355,0.294,0.435,286.1,241.9,323.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.159,0.145,0.171,0.0347,0.0163,0.0517,0.0014,0.00067,0.0021,0.329,0.267,0.383,0.013,0.011,0.016,24.08,23.95,24.21,0.937,0.927,0.944,0.97,0.97,0.97,0.909,0.899,0.916,31.67,26.62,35.88,30.72,25.82,34.81,0,0,0,0,0,0,0.341,0,0.095,0.35,0.65,0.35,38.5
1153692000000,2006,7,2005,10,43,7,0.248,0.112,0.135,8125.71,50.61,50.61,48.37,2,1,1.1428571428571428,410,397.5,423.2,224,211.5,186,186,186,0,0,0,0.454,0.439,0.468,224,211.5,237.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.135,0.144,0.0148,0.0137,0.0159,0.0006,0.00056,0.00065,0.376,0.262,0.414,0.015,0.011,0.017,24.18,24.1,24.24,0.953,0.926,0.958,0.979,0.97,0.98,0.933,0.898,0.939,46.87,26.09,52.6,44.75,25.31,48.2,0,0,0,0,0,0,0.269,0,0.113,0.45,0.54,0.46,32.8
1154296800000,2006,7,2005,10,44,7,0.229,0.0964,0.133,8060.74,50.03,50.03,47.98,2,1,1.1428571428571428,378.7,364.4,393.4,219.2,207.4,159.4,155,186,0,0,0,0.421,0.399,0.473,219.2,207.4,233.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.131,0.139,0.0144,0.0134,0.0156,0.00058,0.00054,0.00063,0.365,0.255,0.404,0.015,0.01,0.016,24.34,24.26,24.41,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.16,25.79,52.14,44.41,25.02,48.2,0,0,0,0,0,0,0.267,0,0.096,0.42,0.58,0.42,35.2
1154901600000,2006,8,2005,11,45,7,0.211,0.0937,0.117,7302.81,46.2,46.2,43.47,1,1,1,348.6,336.8,360.9,193.6,181.8,155,155,155,0,0,0,0.445,0.43,0.46,193.6,181.8,205.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.13,0.0122,0.0112,0.0132,0.00049,0.00045,0.00053,0.342,0.32,0.363,0.014,0.013,0.015,24.52,24.43,24.6,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.36,41.64,47.15,43.47,40.78,46.2,0,0,0,0,0,0,0.241,0,0.094,0.44,0.55,0.45,34.6
1155506400000,2006,8,2005,11,46,7,0.196,0.0937,0.102,6297.02,39.91,39.91,37.48,1,1,1,323.3,314.1,333.3,168.3,159.1,155,155,155,0,0,0,0.48,0.465,0.493,168.3,159.1,178.3,990,990,990,965,965,965.1,25,24.9,25,0.116,0.113,0.12,0.0101,0.00927,0.0109,0.0004,0.00037,0.00044,0.296,0.28,0.314,0.012,0.011,0.013,24.69,24.62,24.75,0.945,0.942,0.948,0.973,0.97,0.978,0.92,0.914,0.927,38.51,36.39,40.82,37.48,35.3,39.91,0,0,0,0,0,0,0.208,0,0.094,0.48,0.52,0.48,32.1
1156111200000,2006,8,2005,11,47,7,0.183,0.0937,0.089,5475.33,34.63,34.63,32.59,1,1,1,302.1,293.1,311.1,147.1,138.1,155,155,155,0,0,0,0.513,0.498,0.529,147.1,138.1,156.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.106,0.112,0.00825,0.00748,0.00902,0.00033,0.0003,0.00036,0.258,0.242,0.274,0.01,0.0096,0.011,24.83,24.77,24.89,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.6,31.48,35.7,32.59,30.54,34.63,0,0,0,0,0,0,0.181,0,0.094,0.51,0.49,0.51,29.9
1156716000000,2006,8,2005,11,48,7,0.171,0.0842,0.0864,5327.26,36.24,36.24,31.71,1,1,1,282,272,290,142.8,127.7,139.1,118,155,0,0,0,0.492,0.421,0.548,142.8,127.7,162.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.106,0.102,0.11,0.00789,0.0066,0.00954,0.00031,0.00026,0.00038,0.249,0.224,0.281,0.0099,0.0089,0.011,24.92,24.9,24.95,0.936,0.93,0.943,0.97,0.97,0.97,0.908,0.902,0.915,32.69,29.05,37.35,31.71,28.18,36.24,0,0,0,0,0,0,0.176,0,0.0846,0.49,0.51,0.49,31.2
1157320800000,2006,9,2005,12,49,7,0.157,0.0714,0.0852,5269.52,33.56,33.56,31.37,1,1,1,258.9,249.8,268.4,140.9,131.8,118,118,118,0,0,0,0.456,0.44,0.472,140.9,131.8,150.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0997,0.106,0.00772,0.00696,0.00854,0.00031,0.00027,0.00034,0.243,0.227,0.26,0.0096,0.009,0.01,25.02,24.97,25.07,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.34,30.2,34.6,31.37,29.3,33.56,0,0,0,0,0,0,0.174,0,0.0718,0.45,0.54,0.46,33.6
1157925600000,2006,9,2005,12,50,7,0.145,0.055,0.0895,5571.11,34.94,34.94,33.16,1,1,1,239,231.5,246.8,148,140.5,91,91,91,0,0,0,0.381,0.369,0.393,148,140.5,155.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00833,0.0077,0.009,0.00033,0.0003,0.00036,0.254,0.241,0.268,0.01,0.0095,0.011,25.11,25.05,25.17,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.19,32.43,36.02,33.16,31.46,34.94,0,0,0,0,0,0,0.184,0,0.0555,0.38,0.62,0.38,38.4
1158530400000,2006,9,2005,12,51,7,0.135,0.055,0.0801,4974.31,30.9,30.9,29.61,1,1,1,223.4,217.6,229.1,132.4,126.6,91,91,91,0,0,0,0.407,0.397,0.418,132.4,126.6,138.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0978,0.0957,0.0998,0.007,0.00651,0.00749,0.00028,0.00026,0.00029,0.226,0.216,0.236,0.0089,0.0085,0.0093,25.23,25.19,25.28,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.52,29.16,31.86,29.61,28.28,30.9,0,0,0,0,0,0,0.164,0,0.0549,0.41,0.59,0.41,36.8
1159135200000,2006,9,2005,12,52,7,0.128,0.0535,0.0744,4615.76,30.08,30.08,27.47,1,1,1,211.5,206.9,215.7,123.1,117.8,88.43,73,91,0,0,0,0.418,0.353,0.436,123.1,117.8,133.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0942,0.0926,0.0962,0.00621,0.00577,0.00713,0.00024,0.00023,0.00028,0.209,0.2,0.227,0.0082,0.0078,0.0089,25.32,25.29,25.35,0.927,0.923,0.932,0.97,0.97,0.97,0.899,0.896,0.904,28.32,27.05,31.01,27.47,26.24,30.08,0,0,0,0,0,0,0.153,0,0.0536,0.42,0.58,0.42,36.1
1159740000000,2006,10,2006,1,1,7,0.124,0.0442,0.0794,4954.17,30.27,30.27,29.49,1,1,1,204.3,202.3,207.7,131.3,129.3,73,73,73,0,0,0,0.357,0.351,0.361,131.3,129.3,134.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0946,0.0965,0.00691,0.00674,0.0072,0.00027,0.00026,0.00028,0.222,0.218,0.228,0.0087,0.0085,0.0089,25.35,25.33,25.37,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.4,29.91,31.2,29.49,29.02,30.27,0,0,0,0,0,0,0.164,0,0.0446,0.36,0.64,0.36,40
1160344800000,2006,10,2006,1,2,7,0.118,0.0442,0.0736,4568.47,28.45,28.45,27.19,1,1,1,194.6,189.4,199.8,121.6,116.4,73,73,73,0,0,0,0.375,0.365,0.385,121.6,116.4,126.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.09,0.0937,0.00609,0.00565,0.00653,0.00024,0.00022,0.00026,0.205,0.195,0.214,0.008,0.0076,0.0084,25.38,25.38,25.39,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.895,0.901,28.03,26.73,29.33,27.19,25.93,28.45,0,0,0,0,0,0,0.151,0,0.0444,0.37,0.62,0.38,38.7
1160949600000,2006,10,2006,1,3,7,0.113,0.0442,0.0688,4250.63,25.59,25.59,25.3,1,1,1,186.8,184.2,188.1,113.8,111.2,73,73,73,0,0,0,0.391,0.388,0.396,113.8,111.2,115,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0882,0.0895,0.00543,0.0052,0.00553,0.00021,0.0002,0.00022,0.191,0.186,0.193,0.0075,0.0073,0.0075,25.38,25.38,25.38,0.92,0.919,0.921,0.97,0.97,0.97,0.893,0.891,0.894,26.08,25.43,26.39,25.3,24.67,25.59,0,0,0,0,0,0,0.141,0,0.0442,0.39,0.61,0.39,37.6
1161554400000,2006,10,2006,1,4,7,0.107,0.0442,0.0633,3879.32,24.34,24.34,23.09,1,1,1,177.7,173.6,182.9,104.7,100.6,73,73,73,0,0,0,0.411,0.399,0.421,104.7,100.6,109.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0859,0.0844,0.0877,0.00465,0.0043,0.00509,0.00018,0.00017,0.0002,0.174,0.167,0.184,0.0068,0.0065,0.0072,25.38,25.38,25.38,0.914,0.911,0.918,0.97,0.969,0.97,0.886,0.883,0.89,23.81,22.8,25.09,23.09,22.1,24.34,0,0,0,0,0,0,0.128,0,0.0437,0.41,0.59,0.41,36.3
1162159200000,2006,10,2006,1,5,7,0.108,0.0416,0.0669,4116.57,26.38,26.38,24.5,1,1,1,179.3,172.7,185.3,110.5,99.74,68.71,67,73,0,0,0,0.384,0.362,0.423,110.5,99.74,118.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0872,0.0841,0.0896,0.00515,0.00423,0.00581,0.0002,0.00017,0.00023,0.184,0.166,0.198,0.0072,0.0065,0.0077,25.37,25.37,25.38,0.918,0.911,0.924,0.97,0.969,0.97,0.89,0.882,0.896,25.27,22.61,27.2,24.5,21.9,26.38,0,0,0,0,0,0,0.136,0,0.0411,0.39,0.62,0.38,38.1
1162764000000,2006,11,2006,2,6,7,0.116,0.0405,0.0753,4683.96,28.76,28.76,27.88,1,1,1,191.5,187.2,195.2,124.5,120.2,67,67,67,0,0,0,0.35,0.343,0.358,124.5,120.2,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0903,0.0931,0.00633,0.00597,0.00664,0.00025,0.00023,0.00026,0.209,0.201,0.215,0.0082,0.0079,0.0084,25.37,25.37,25.38,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.74,27.68,29.65,27.88,26.84,28.76,0,0,0,0,0,0,0.155,0,0.0407,0.35,0.65,0.35,40.4
1163368800000,2006,11,2006,2,7,7,0.117,0.0405,0.076,4733.47,29.02,29.02,28.18,1,1,1,192.7,190.5,196.3,125.7,123.5,67,67,67,0,0,0,0.348,0.341,0.352,125.7,123.5,129.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0915,0.0935,0.00643,0.00625,0.00674,0.00025,0.00024,0.00026,0.211,0.207,0.217,0.0082,0.0081,0.0085,25.37,25.37,25.38,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.05,28.5,29.92,28.18,27.65,29.02,0,0,0,0,0,0,0.157,0,0.041,0.35,0.65,0.35,40.5
1163973600000,2006,11,2006,2,8,7,0.118,0.0317,0.0862,5403.99,33.63,33.63,32.17,1,1,1,195,191.1,198.7,142.6,131.2,52.43,50,67,0,0,0,0.269,0.252,0.338,142.6,131.2,148.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0942,0.0983,0.00787,0.0069,0.00839,0.00031,0.00027,0.00033,0.239,0.221,0.25,0.0093,0.0086,0.0098,25.35,25.35,25.38,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,33.16,30.39,34.67,32.17,29.48,33.63,0,0,0,0,0,0,0.179,0,0.0318,0.27,0.73,0.27,45.8
1164578400000,2006,11,2006,2,9,7,0.119,0.0326,0.0869,5448.1,34.65,34.65,32.43,1,1,1,197.5,191.9,203.1,143.7,132.9,53.86,50,59,0,0,0,0.273,0.246,0.307,143.7,132.9,153.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0941,0.0998,0.00796,0.00704,0.00876,0.00031,0.00028,0.00034,0.242,0.223,0.258,0.0094,0.0087,0.01,25.35,25.32,25.36,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.43,30.79,35.72,32.43,29.86,34.65,0,0,0,0,0,0,0.18,0,0.0321,0.27,0.73,0.27,45.8
1165183200000,2006,12,2006,3,10,7,0.123,0.0357,0.0872,5461.81,34.27,34.27,32.51,1,1,1,203.1,193.8,210.8,144.1,134.8,59,59,59,0,0,0,0.29,0.28,0.304,144.1,134.8,151.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.098,0.0947,0.101,0.008,0.00721,0.00865,0.00031,0.00028,0.00034,0.243,0.226,0.257,0.0095,0.0088,0.01,25.33,25.28,25.36,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.52,31.26,35.33,32.51,30.32,34.27,0,0,0,0,0,0,0.181,0,0.0358,0.29,0.71,0.29,44.4
1165788000000,2006,12,2006,3,11,7,0.132,0.0357,0.0968,6082.45,38.37,38.37,36.21,1,1,1,219,211,228,160,152,59,59,59,0,0,0,0.27,0.259,0.28,160,152,169,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.107,0.00935,0.00867,0.0101,0.00037,0.00034,0.0004,0.272,0.257,0.288,0.011,0.01,0.011,25.21,25.14,25.28,0.942,0.939,0.945,0.971,0.97,0.975,0.915,0.911,0.921,37.27,35.39,39.36,36.21,34.33,38.37,0,0,0,0,0,0,0.201,0,0.0352,0.27,0.73,0.27,46.1
1166392800000,2006,12,2006,3,12,7,0.144,0.0357,0.108,6867.55,42.22,42.22,40.88,1,1,1,238.2,230.4,243.8,179.2,171.4,59,59,59,0,0,0,0.248,0.242,0.256,179.2,171.4,184.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.112,0.011,0.0103,0.0115,0.00043,0.00041,0.00045,0.306,0.292,0.316,0.012,0.011,0.012,25.06,25.02,25.13,0.948,0.945,0.95,0.979,0.976,0.98,0.928,0.923,0.931,41.76,39.94,43.08,40.88,38.98,42.22,0,0,0,0,0,0,0.227,0,0.036,0.25,0.75,0.25,47.7
1166997600000,2006,12,2006,3,13,7,0.158,0.0357,0.122,7676.45,48.2,48.2,45.69,1,1,1,261.5,244.9,283.2,202.5,185.9,59,59,59,0,0,0,0.226,0.208,0.241,202.5,185.9,224.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.113,0.126,0.013,0.0116,0.0148,0.00051,0.00046,0.00059,0.347,0.318,0.386,0.014,0.013,0.015,24.91,24.78,25.01,0.955,0.95,0.959,0.98,0.98,0.98,0.935,0.931,0.94,47.21,43.34,52.26,45.69,42.47,48.2,0,0,0,0,0,0,0.254,0,0.036,0.23,0.77,0.23,48.6
1167602400000,2007,1,2006,4,14,7,0.203,0.0442,0.159,9628.53,68.73,68.73,57.31,2,1,1.8571428571428572,335.4,292.2,388.5,262.4,219.2,73,73,73,0,0,0,0.22,0.188,0.25,262.4,219.2,315.5,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.142,0.126,0.16,0.026,0.0144,0.0479,0.001,0.00057,0.0019,0.308,0.243,0.379,0.012,0.0097,0.015,24.61,24.29,24.84,0.937,0.923,0.958,0.971,0.97,0.98,0.91,0.895,0.939,33.28,25.85,50.99,32.1,25.07,48.2,0,0,0,0,0,0,0.318,0,0.044,0.22,0.78,0.22,47.4
1168207200000,2007,1,2006,4,15,7,0.296,0.0442,0.251,14981.5,105,105,89.18,3,2,2.142857142857143,488.7,411.7,574.1,415.7,338.7,73,73,73,0,0,0,0.151,0.127,0.177,415.7,338.7,501.1,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.197,0.168,0.233,0.0953,0.0589,0.136,0.0039,0.0024,0.0057,0.499,0.398,0.593,0.021,0.016,0.025,23.7,23.28,24.15,0.952,0.946,0.958,0.977,0.97,0.98,0.93,0.918,0.938,43.37,36.09,51.32,42.09,35.01,48.2,0,0,0,0,0,0,0.495,0,0.045,0.15,0.85,0.15,50.6
1168812000000,2007,1,2006,4,16,7,0.438,0.0482,0.39,22193.2,144.6,144.6,132.1,3,3,3,724.7,610,829.7,645,537,79.71,73,120,0,0,0,0.11,0.0916,0.145,645,537,723.6,990,990,990,966.8,966.3,967.2,23.2,22.8,23.7,0.316,0.253,0.359,0.232,0.16,0.284,0.01,0.0067,0.012,0.78,0.597,0.912,0.034,0.025,0.04,22.42,21.89,23.06,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.924,0.938,45.08,38.45,49.81,44.03,37.4,48.2,0,0,0,0,0,0,0.734,0,0.048,0.11,0.89,0.11,50.7
1169416800000,2007,1,2006,4,17,7,0.587,0.0726,0.514,27568.9,179.6,179.6,164.1,4,3,3.857142857142857,970.1,867.2,1066,850.1,747.2,120,120,120,0,0,0,0.124,0.113,0.138,850.1,747.2,946.4,990,990,990,967.8,967.4,968.1,22.2,21.9,22.6,0.48,0.386,0.568,0.35,0.3,0.397,0.016,0.013,0.018,1.07,0.944,1.23,0.048,0.042,0.056,21.16,20.66,21.67,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,43.87,39.42,50.64,42.75,38.43,48.2,0,0,0,0,0,0,0.912,0,0.073,0.12,0.88,0.12,47
1170021600000,2007,1,2006,4,18,7,0.717,0.0871,0.628,31899.4,192.8,192.8,189.9,4,4,4,1185,1095,1281,1041,975.5,144,120,162,2.714,0,19,0.121,0.104,0.137,1039,975.5,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.696,0.595,0.801,0.516,0.411,0.648,0.024,0.019,0.031,1.5,1.28,1.75,0.07,0.059,0.082,20.02,19.47,20.52,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.65,46.9,50.07,47.47,45.97,48.2,0,0,0,0,0,0,1.05,0,0.089,0.12,0.88,0.12,44.5
1170626400000,2007,2,2006,5,19,7,0.886,0.098,0.665,31777.3,192.8,192.8,189.2,4,4,4,1465,1332,1595,1303,1170,162,162,162,202.9,70,333,0.111,0.102,0.122,1100,1100,1100,990,990,990,969.4,968.9,969.8,20.6,20.2,21.1,0.872,0.822,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.85,0.088,0.084,0.092,18.81,18.35,19.29,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.31,47.11,49.59,47.29,46.17,48.2,0,0,0,0,0,0,1.05,0,0.221,0.11,0.75,0.25,35.9
1171231200000,2007,2,2006,5,20,7,1.11,0.098,0.665,29625.5,182.8,182.8,176.3,4,4,4,1838,1651,2044,1676,1489,162,162,162,575.6,389,782,0.0886,0.0792,0.0981,1100,1100,1100,990,990,990,970.6,970,971.2,19.4,18.8,20,0.921,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.1,17.56,16.92,18.17,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.932,44.99,43.25,46.63,44.09,42.38,45.69,0,0,0,0,0,0,0.98,0,0.445,0.088,0.6,0.4,26.7
1171836000000,2007,2,2006,5,21,7,1.42,0.098,0.665,27163.9,167.4,167.4,161.7,4,4,4,2342,2127,2539,2180,1965,162,162,162,1080,865,1277,0.0694,0.0638,0.0762,1100,1100,1100,990,990,990,971.9,971.4,972.4,18.1,17.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.2,15.72,16.72,0.946,0.944,0.947,0.978,0.976,0.98,0.925,0.921,0.928,41.31,40.03,42.71,40.42,39.07,41.85,0,0,0,0,0,0,0.898,0,0.755,0.069,0.47,0.53,19.1
1172440800000,2007,2,2006,5,22,7,1.64,0.125,0.665,25450.8,154.7,154.7,151.5,4,4,4,2712,2597,2794,2506,2435,206,162,239,1406,1335,1455,0.0757,0.0602,0.0877,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.31,15.11,15.58,0.942,0.941,0.943,0.974,0.973,0.975,0.917,0.916,0.92,38.9,38.37,39.65,37.87,37.31,38.67,0,0,0,0,0,0,0.842,0,0.975,0.076,0.41,0.59,15.5
1173045600000,2007,3,2006,6,23,7,1.72,0.145,0.665,24813,148.7,148.7,147.7,4,4,4,2849,2813,2885,2610,2574,239,239,239,1510,1474,1546,0.0839,0.0828,0.085,1100,1100,1100,990,990,990,973.1,973.1,973.2,16.9,16.8,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.98,14.89,15.06,0.941,0.94,0.941,0.972,0.971,0.972,0.914,0.913,0.915,38,37.76,38.24,36.92,36.67,37.17,0,0,0,0,0,0,0.821,0,1.055,0.084,0.39,0.61,14.4
1173650400000,2007,3,2006,6,24,7,1.78,0.145,0.665,24362.9,146.3,146.3,145,4,4,4,2945,2897,3002,2706,2658,239,239,239,1606,1558,1663,0.0812,0.0796,0.0825,1100,1100,1100,990,990,990,973.4,973.3,973.5,16.6,16.5,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.74,14.61,14.86,0.939,0.939,0.94,0.97,0.97,0.971,0.912,0.91,0.913,37.36,36.98,37.68,36.25,35.87,36.59,0,0,0,0,0,0,0.806,0,1.115,0.081,0.37,0.63,13.7
1174255200000,2007,3,2006,6,25,7,1.85,0.145,0.665,23824.8,142.9,142.9,141.8,4,4,4,3066,3022,3104,2827,2783,239,239,239,1727,1683,1765,0.0779,0.077,0.0791,1100,1100,1100,990,990,990,973.7,973.6,973.8,16.3,16.2,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.45,14.36,14.56,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,36.55,36.3,36.84,35.45,35.21,35.74,0,0,0,0,0,0,0.788,0,1.185,0.078,0.36,0.64,12.9
