datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1238364000000,2009,3,2008,6,26,7,1.3,0.0862,0.665,28060,172.2,172.2,167,4,4,4,2144,1955,2319,2001,1826,142.6,129,148,901.1,726,1071,0.0666,0.0638,0.0713,1100,1100,1100,990,990,990,971.4,971,971.9,18.6,18.1,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.68,16.26,17.17,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.61,41.46,43.92,41.76,40.6,43.05,0,0,0,0,0,0,0.928,0,0.635,0.066,0.51,0.49,21.6
1238968800000,2009,4,2008,7,27,7,1.47,0.101,0.665,26786.2,161.3,161.3,159.4,4,4,4,2426,2360,2459,2258,2212,167.7,148,217,1158,1112,1203,0.0691,0.0604,0.0884,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16,15.92,16.16,0.945,0.945,0.945,0.978,0.977,0.979,0.924,0.923,0.925,40.77,40.55,41.19,39.86,39.63,40.31,0,0,0,0,0,0,0.886,0,0.805,0.069,0.45,0.55,18.2
1239573600000,2009,4,2008,7,28,7,1.46,0.131,0.665,26839.4,161.1,161.1,159.8,4,4,4,2414,2364,2455,2197,2147,217,217,217,1097,1047,1138,0.0899,0.0884,0.0918,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.93,16.15,0.945,0.945,0.945,0.978,0.977,0.979,0.924,0.923,0.925,40.84,40.58,41.17,39.94,39.66,40.29,0,0,0,0,0,0,0.888,0,0.795,0.09,0.46,0.54,18.4
1240178400000,2009,4,2008,7,29,7,1.37,0.131,0.665,27519.7,166.4,166.4,163.8,4,4,4,2266,2167,2345,2049,1950,217,217,217,949,850,1028,0.0958,0.0925,0.1,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.19,16.62,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.81,41.29,42.45,40.95,40.42,41.6,0,0,0,0,0,0,0.91,0,0.705,0.096,0.49,0.51,20.1
1240783200000,2009,4,2008,7,30,7,1.22,0.125,0.665,28674.4,174.4,174.4,170.7,4,4,4,2009,1892,2127,1803,1700,206.3,192,217,702.9,600,810,0.103,0.0975,0.108,1100,1100,1100,990,990,990,971.1,970.8,971.4,18.9,18.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.03,16.72,17.37,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.54,42.71,44.48,42.67,41.85,43.59,0,0,0,0,0,0,0.948,0,0.555,0.1,0.55,0.45,23.5
1241388000000,2009,5,2008,8,31,7,1.05,0.116,0.665,30166.7,183.4,183.4,179.6,4,4,4,1742,1631,1854,1550,1439,192,192,192,449.6,339,562,0.111,0.104,0.118,1100,1100,1100,990,990,990,970.3,969.9,970.6,19.7,19.4,20.1,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.86,17.5,18.23,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.81,44.81,46.79,44.89,43.92,45.85,0,0,0,0,0,0,0.998,0,0.385,0.11,0.63,0.37,28.7
1241992800000,2009,5,2008,8,32,7,0.916,0.116,0.665,31503.3,190.7,190.7,187.5,4,4,4,1515,1429,1602,1323,1237,192,192,192,222.7,137,310,0.127,0.12,0.134,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.889,0.854,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.63,18.33,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.84,47.04,48.66,46.88,46.1,47.68,0,0,0,0,0,0,1.04,0,0.251,0.13,0.73,0.27,34.4
1242597600000,2009,5,2008,8,33,7,0.766,0.116,0.634,31669.8,192.8,192.8,188.5,4,4,4,1266,1144,1401,1074,952.3,192,192,192,26.57,0,109,0.152,0.137,0.168,1048,952.3,1100,990,990,990,968.7,968.4,969.2,21.3,20.8,21.6,0.732,0.588,0.842,0.545,0.4,0.648,0.026,0.018,0.031,1.57,1.25,1.79,0.074,0.058,0.086,19.7,19.04,20.39,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.22,45.48,49.87,47.13,44.57,48.2,0,0,0,0,0,0,1.05,0,0.132,0.15,0.83,0.17,41.3
1243202400000,2009,5,2008,8,34,7,0.627,0.116,0.51,26996,173.9,173.9,160.7,4,3,3.857142857142857,1036,965.9,1114,843.9,773.9,192,192,192,0,0,0,0.186,0.172,0.199,843.9,773.9,922.3,990,990,990,968,967.8,968.3,22,21.7,22.2,0.489,0.425,0.56,0.347,0.314,0.385,0.016,0.014,0.018,1.08,0.98,1.2,0.049,0.044,0.055,20.92,20.54,21.21,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.11,39.35,51.32,41.89,38.35,48.2,0,0,0,0,0,0,0.893,0,0.117,0.19,0.81,0.19,43.1
1243807200000,2009,6,2008,9,35,7,0.543,0.0974,0.446,24044.3,144.6,144.6,143.1,3,3,3,897.8,852.9,944.6,736.8,691.9,161,161,161,0,0,0,0.179,0.17,0.189,736.8,691.9,783.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.39,0.356,0.431,0.292,0.263,0.318,0.013,0.012,0.014,0.954,0.873,1.04,0.042,0.038,0.047,21.55,21.28,21.82,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.65,47.21,52.13,47.71,46.27,48.2,0,0,0,0,0,0,0.795,0,0.097,0.18,0.82,0.18,44.3
1244412000000,2009,6,2008,9,36,7,0.491,0.0974,0.393,22128.3,136.5,136.5,131.7,3,3,3,811.1,781.8,839.2,650.1,620.8,161,161,161,0,0,0,0.198,0.192,0.206,650.1,620.8,678.2,990,990,990,967.1,967,967.3,22.9,22.7,23,0.332,0.316,0.348,0.235,0.216,0.254,0.01,0.0094,0.011,0.803,0.753,0.85,0.035,0.033,0.037,22.05,21.89,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.8,43.07,46.44,43.91,42.2,45.51,0,0,0,0,0,0,0.732,0,0.098,0.2,0.8,0.2,45.1
1245016800000,2009,6,2008,9,37,7,0.45,0.0974,0.353,20069.1,125.5,125.5,119.5,3,3,3,744.1,709.5,775.5,583.1,548.5,161,161,161,0,0,0,0.217,0.208,0.227,583.1,548.5,614.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.294,0.275,0.312,0.191,0.167,0.211,0.0082,0.0072,0.0092,0.69,0.631,0.743,0.03,0.027,0.032,22.43,22.26,22.63,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.74,38.57,42.69,39.82,37.53,41.83,0,0,0,0,0,0,0.664,0,0.097,0.22,0.78,0.22,44.6
1245621600000,2009,6,2008,9,38,7,0.404,0.0974,0.307,17399.5,110.5,110.5,103.6,3,2,2.7142857142857144,668.6,639.2,699.4,507.6,478.2,161,161,161,0,0,0,0.241,0.23,0.252,507.6,478.2,538.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.251,0.235,0.269,0.141,0.125,0.161,0.006,0.0053,0.0069,0.594,0.545,0.641,0.025,0.023,0.027,22.83,22.69,22.92,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,40.93,35.22,52.28,39.11,34.16,48.2,0,0,0,0,0,0,0.575,0,0.097,0.24,0.76,0.24,43.1
1246226400000,2009,6,2008,9,39,7,0.365,0.0861,0.279,16161.9,96.4,96.4,96.2,2,2,2,604.2,579.3,629.6,461.8,444.3,142.4,135,161,0,0,0,0.235,0.22,0.259,461.8,444.3,477.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.223,0.213,0.232,0.117,0.109,0.124,0.0049,0.0046,0.0053,0.595,0.564,0.621,0.025,0.024,0.026,23.09,22.97,23.23,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.05,48.48,51.59,48.1,47.51,48.2,0,0,0,0,0,0,0.534,0,0.086,0.24,0.76,0.24,44.3
1246831200000,2009,7,2008,10,40,7,0.333,0.0905,0.242,14415.5,93.46,93.46,85.81,2,2,2,550,528.8,571.4,400.4,342.8,149.6,135,186,0,0,0,0.273,0.236,0.352,400.4,342.8,436.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.199,0.181,0.21,0.088,0.0608,0.105,0.0037,0.0025,0.0044,0.499,0.415,0.552,0.021,0.017,0.023,23.43,23.28,23.61,0.954,0.947,0.957,0.978,0.971,0.98,0.933,0.92,0.938,43.87,37.59,47.68,42.9,36.49,46.73,0,0,0,0,0,0,0.477,0,0.091,0.27,0.73,0.27,43.3
1247436000000,2009,7,2008,10,41,7,0.305,0.112,0.193,11404.7,71.74,71.74,67.89,2,2,2,504.4,486.4,523,318.4,300.4,186,186,186,0,0,0,0.369,0.356,0.382,318.4,300.4,337,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.166,0.179,0.0493,0.0408,0.0581,0.002,0.0017,0.0024,0.379,0.352,0.407,0.016,0.015,0.017,23.75,23.64,23.86,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.913,0.918,34.99,33.07,36.98,33.94,32.08,35.87,0,0,0,0,0,0,0.377,0,0.112,0.37,0.63,0.37,37.4
1248040800000,2009,7,2008,10,42,7,0.281,0.112,0.169,10014,62.94,62.94,59.61,2,2,2,465,449.5,480.6,279,263.5,186,186,186,0,0,0,0.4,0.387,0.414,279,263.5,294.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.153,0.164,0.0307,0.0234,0.0381,0.0013,0.00096,0.0016,0.32,0.297,0.343,0.013,0.012,0.014,23.99,23.89,24.08,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,30.73,29.02,32.44,29.8,28.15,31.47,0,0,0,0,0,0,0.331,0,0.112,0.4,0.6,0.4,35.6
1248645600000,2009,7,2008,10,43,7,0.26,0.107,0.153,9095.06,57.18,57.18,54.14,2,2,2,430.1,414.7,444.3,252.9,239.7,177.1,155,186,0,0,0,0.412,0.368,0.437,252.9,239.7,266,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.144,0.151,0.0193,0.0161,0.0246,0.00079,0.00066,0.001,0.281,0.265,0.298,0.011,0.011,0.012,24.18,24.11,24.25,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.899,0.905,27.91,26.37,29.47,27.07,25.58,28.59,0,0,0,0,0,0,0.301,0,0.107,0.41,0.59,0.41,35
1249250400000,2009,8,2008,11,44,7,0.237,0.0937,0.143,8504.69,54.48,54.48,50.62,2,1,1.5714285714285714,391.1,375.1,408.4,236.1,220.1,155,155,155,0,0,0,0.397,0.379,0.413,236.1,220.1,253.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.135,0.147,0.016,0.0145,0.0186,0.00065,0.00058,0.00076,0.323,0.257,0.407,0.013,0.01,0.017,24.32,24.27,24.39,0.941,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.94,37.49,26.01,52.53,35.64,25.23,48.2,0,0,0,0,0,0,0.281,0,0.094,0.4,0.6,0.4,35.9
1249855200000,2009,8,2008,11,45,7,0.216,0.0937,0.122,7603.57,48.18,48.18,45.26,1,1,1,356.6,344.2,369.9,201.6,189.2,155,155,155,0,0,0,0.435,0.419,0.45,201.6,189.2,214.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.133,0.0129,0.0118,0.014,0.00052,0.00048,0.00057,0.356,0.334,0.38,0.014,0.013,0.015,24.46,24.37,24.55,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.18,43.34,49.17,45.26,42.47,48.18,0,0,0,0,0,0,0.251,0,0.094,0.43,0.56,0.44,35.2
1250460000000,2009,8,2008,11,46,7,0.199,0.0937,0.105,6510.97,41.54,41.54,38.76,1,1,1,328.6,317.7,340.1,173.6,162.7,155,155,155,0,0,0,0.472,0.456,0.488,173.6,162.7,185.1,990,990,990,965,965,965.1,25,24.9,25,0.118,0.114,0.122,0.0105,0.00958,0.0115,0.00042,0.00038,0.00046,0.306,0.286,0.326,0.012,0.011,0.013,24.65,24.57,24.73,0.947,0.944,0.95,0.975,0.97,0.98,0.923,0.915,0.931,39.73,37.21,42.39,38.76,36.1,41.54,0,0,0,0,0,0,0.215,0,0.094,0.47,0.53,0.47,32.7
1251064800000,2009,8,2008,11,47,7,0.185,0.0937,0.0911,5607.45,35.3,35.3,33.38,1,1,1,305.6,296.6,314.1,150.6,141.6,155,155,155,0,0,0,0.507,0.493,0.523,150.6,141.6,159.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.11,0.107,0.113,0.00855,0.00779,0.00927,0.00034,0.00031,0.00037,0.264,0.248,0.28,0.011,0.0099,0.011,24.81,24.75,24.87,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.41,32.32,36.39,33.38,31.35,35.3,0,0,0,0,0,0,0.185,0,0.0939,0.51,0.49,0.51,30.3
1251669600000,2009,8,2008,11,48,7,0.171,0.0746,0.0967,6003.48,38.81,38.81,35.73,1,1,1,283.2,273.4,293.6,159.9,138.6,123.3,118,155,0,0,0,0.435,0.406,0.528,159.9,138.6,172.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.114,0.00934,0.00753,0.0104,0.00037,0.0003,0.00041,0.278,0.243,0.3,0.011,0.0097,0.012,24.89,24.84,24.94,0.942,0.935,0.946,0.972,0.97,0.976,0.915,0.907,0.923,36.78,31.61,39.78,35.73,30.66,38.81,0,0,0,0,0,0,0.199,0,0.0743,0.44,0.57,0.43,35.1
1252274400000,2009,9,2008,12,49,7,0.158,0.0714,0.0867,5367.35,34,34,31.95,1,1,1,261.4,252.9,270.4,143.4,134.9,118,118,118,0,0,0,0.452,0.436,0.467,143.4,134.9,152.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00794,0.00721,0.0087,0.00031,0.00029,0.00035,0.248,0.233,0.264,0.0098,0.0092,0.01,25.01,24.95,25.06,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.94,30.91,35.05,31.95,29.99,34,0,0,0,0,0,0,0.177,0,0.0713,0.45,0.55,0.45,34
1252879200000,2009,9,2008,12,50,7,0.147,0.0714,0.076,4687.59,29.42,29.42,27.9,1,1,1,243.7,237.8,250.4,125.7,119.8,118,118,118,0,0,0,0.484,0.471,0.496,125.7,119.8,132.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0975,0.0955,0.0999,0.00644,0.00593,0.007,0.00025,0.00023,0.00028,0.216,0.206,0.228,0.0085,0.0081,0.009,25.12,25.07,25.17,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,28.77,27.37,30.33,27.9,26.54,29.42,0,0,0,0,0,0,0.155,0,0.071,0.49,0.52,0.48,31.9
1253484000000,2009,9,2008,12,51,7,0.139,0.0714,0.0672,4120.98,26.1,26.1,24.53,1,1,1,229.1,223.3,235.9,111.1,105.3,118,118,118,0,0,0,0.515,0.5,0.528,111.1,105.3,117.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0924,0.0904,0.0948,0.0052,0.0047,0.00577,0.0002,0.00018,0.00023,0.19,0.18,0.202,0.0075,0.0071,0.008,25.23,25.18,25.28,0.919,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.29,23.9,26.91,24.53,23.18,26.1,0,0,0,0,0,0,0.136,0,0.0718,0.51,0.48,0.52,29.6
1254088800000,2009,9,2008,12,52,7,0.133,0.0641,0.0685,4215.64,27.43,27.43,25.09,1,1,1,219.3,216.5,221.4,113.3,101.5,106,97,118,0,0,0,0.483,0.441,0.538,113.3,101.5,123,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0921,0.089,0.0948,0.00538,0.00438,0.00621,0.00021,0.00017,0.00024,0.193,0.173,0.21,0.0076,0.0068,0.0082,25.29,25.27,25.31,0.92,0.912,0.927,0.97,0.969,0.97,0.893,0.884,0.899,25.87,22.98,28.27,25.09,22.28,27.43,0,0,0,0,0,0,0.139,0,0.0645,0.48,0.52,0.48,31.7
1254693600000,2009,10,2009,1,1,7,0.127,0.0587,0.0679,4181.1,26.14,26.14,24.89,1,1,1,209.2,204.2,214.6,112.2,107.2,97,97,97,0,0,0,0.464,0.452,0.475,112.2,107.2,117.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.091,0.0892,0.0929,0.00529,0.00486,0.00574,0.00021,0.00019,0.00023,0.19,0.181,0.2,0.0075,0.0071,0.0078,25.35,25.31,25.39,0.919,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.896,25.66,24.44,26.95,24.89,23.71,26.14,0,0,0,0,0,0,0.138,0,0.0591,0.46,0.53,0.47,32.9
1255298400000,2009,10,2009,1,2,7,0.12,0.0587,0.0615,0,0,0,0,1,1,1,198.7,194.6,202.3,101.7,97.61,97,97,97,0,0,0,0.488,0.48,0.498,101.7,97.61,105.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0859,0.0886,0.0044,0.00405,0.0047,0.00017,0.00016,0.00018,0.172,0.164,0.178,0.0067,0.0064,0.007,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0585,0.49,0.51,0.49,0
1255903200000,2009,10,2009,1,3,7,0.114,0.0483,0.0661,3066.78,26.46,26.46,18.25,1,1,1,189.2,184.5,192.7,109.4,95.43,79.86,73,97,0,0,0,0.422,0.381,0.504,109.4,95.43,118.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0851,0.0908,0.00505,0.00386,0.00583,0.0002,0.00015,0.00023,0.183,0.16,0.199,0.0072,0.0063,0.0078,25.4,25.38,25.42,0.658,0,0.924,0.693,0,0.97,0.638,0,0.896,18.82,0,27.28,18.25,0,26.46,0,2,0,0,0.286,0,0.101,0.286,0.0479,0.42,0.58,0.42,26.9
1256508000000,2009,10,2009,1,4,7,0.109,0.0436,0.0656,4035.44,25.58,25.58,24.02,1,1,1,180.7,178.8,183.1,108.5,105.8,72.14,67,73,0,0,0,0.4,0.368,0.408,108.5,105.8,115,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0863,0.0885,0.00497,0.00474,0.00553,0.00019,0.00019,0.00022,0.181,0.176,0.192,0.0071,0.0069,0.0075,25.38,25.37,25.38,0.917,0.915,0.921,0.97,0.97,0.97,0.889,0.887,0.894,24.76,24.08,26.37,24.02,23.35,25.58,0,0,0,0,0,0,0.133,0,0.0434,0.4,0.6,0.4,37
1257112800000,2009,11,2009,2,5,7,0.12,0.0405,0.0793,4947.18,30.93,30.93,29.45,1,1,1,198.1,187.2,204.5,131.1,120.2,67,67,67,0,0,0,0.339,0.328,0.358,131.1,120.2,137.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0903,0.0964,0.0069,0.00597,0.00743,0.00027,0.00023,0.00029,0.221,0.201,0.232,0.0086,0.0079,0.0091,25.36,25.34,25.38,0.931,0.925,0.933,0.97,0.97,0.97,0.903,0.897,0.905,30.36,27.68,31.89,29.45,26.84,30.93,0,0,0,0,0,0,0.164,0,0.0407,0.34,0.66,0.34,41.2
1257717600000,2009,11,2009,2,6,7,0.123,0.0405,0.0825,5158.84,31.18,31.18,30.71,1,1,1,203.5,201.7,205.6,136.5,134.7,67,67,67,0,0,0,0.329,0.326,0.332,136.5,134.7,138.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0954,0.0968,0.00735,0.0072,0.00753,0.00029,0.00028,0.00029,0.23,0.227,0.234,0.009,0.0089,0.0091,25.35,25.33,25.36,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.66,31.24,32.15,30.71,30.3,31.18,0,0,0,0,0,0,0.171,0,0.0405,0.33,0.67,0.33,41.9
1258322400000,2009,11,2009,2,7,7,0.133,0.0405,0.0928,5808.83,36.05,36.05,34.58,1,1,1,220.4,209.7,226.9,153.4,142.7,67,67,67,0,0,0,0.304,0.295,0.32,153.4,142.7,159.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0982,0.104,0.00879,0.00788,0.00934,0.00034,0.00031,0.00037,0.26,0.241,0.272,0.01,0.0094,0.011,25.22,25.17,25.3,0.94,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35.65,33.12,37.17,34.58,32.12,36.05,0,0,0,0,0,0,0.192,0,0.0402,0.3,0.7,0.3,43.7
1258927200000,2009,11,2009,2,8,7,0.138,0.0405,0.0976,6120.1,38.47,38.47,36.43,1,1,1,228.3,224.2,236.7,161.3,157.2,67,67,67,0,0,0,0.293,0.283,0.299,161.3,157.2,169.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.108,0.00946,0.00911,0.0102,0.00037,0.00036,0.0004,0.275,0.267,0.29,0.011,0.01,0.011,25.16,25.09,25.19,0.942,0.941,0.945,0.971,0.97,0.975,0.915,0.913,0.921,37.5,36.53,39.47,36.43,35.43,38.47,0,0,0,0,0,0,0.202,0,0.0404,0.29,0.71,0.29,44.3
1259532000000,2009,11,2009,2,9,7,0.145,0.0457,0.0995,6234.37,38.54,38.54,37.11,1,1,1,240.1,237,245.2,164.5,160.3,75.57,67,77,0,0,0,0.315,0.283,0.325,164.5,160.3,170,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.106,0.109,0.00973,0.00937,0.0102,0.00038,0.00037,0.0004,0.281,0.274,0.29,0.011,0.011,0.011,25.08,25.04,25.1,0.943,0.942,0.945,0.972,0.97,0.975,0.917,0.914,0.922,38.17,37.17,39.53,37.11,36.06,38.54,0,0,0,0,0,0,0.206,0,0.0455,0.32,0.69,0.31,43
1260136800000,2009,12,2009,3,10,7,0.161,0.0419,0.119,7417.93,48.2,48.2,44.15,1,1,1,266.1,249.8,280.5,196.8,172.8,69.29,59,77,0,0,0,0.262,0.21,0.308,196.8,172.8,221.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.11,0.125,0.0125,0.0104,0.0146,0.00049,0.00041,0.00058,0.338,0.297,0.381,0.013,0.012,0.015,24.9,24.8,25,0.953,0.946,0.959,0.979,0.976,0.98,0.933,0.924,0.939,45.78,40.1,51.63,44.15,39.15,48.2,0,0,0,0,0,0,0.245,0,0.042,0.26,0.74,0.26,46.1
1260741600000,2009,12,2009,3,11,7,0.177,0.0357,0.141,8554.77,52.25,52.25,50.92,2,1,1.8571428571428572,292.3,283.5,297.7,233.3,224.5,59,59,59,0,0,0,0.202,0.198,0.208,233.3,224.5,238.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.13,0.126,0.131,0.0156,0.0148,0.016,0.00062,0.00059,0.00064,0.267,0.242,0.387,0.011,0.0096,0.015,24.86,24.78,24.9,0.929,0.923,0.959,0.971,0.97,0.98,0.903,0.896,0.94,30.17,26.01,52.32,28.9,25.23,48.2,0,0,0,0,0,0,0.283,0,0.036,0.2,0.8,0.2,48.3
1261346400000,2009,12,2009,3,12,7,0.192,0.0357,0.156,9491.81,58.8,58.8,56.5,2,2,2,316.9,302.9,327.5,257.9,243.9,59,59,59,0,0,0,0.186,0.18,0.195,257.9,243.9,268.5,990,990,990,965,964.9,965,25,25,25.1,0.138,0.133,0.142,0.0211,0.0165,0.0257,0.00084,0.00066,0.001,0.276,0.257,0.291,0.011,0.01,0.012,24.74,24.67,24.83,0.931,0.927,0.933,0.97,0.97,0.97,0.903,0.899,0.905,29.12,27.53,30.31,28.25,26.71,29.4,0,0,0,0,0,0,0.314,0,0.036,0.19,0.81,0.19,49.4
1261951200000,2009,12,2009,3,13,7,0.213,0.0393,0.174,10576.5,65.26,65.26,62.96,2,2,2,353,332.1,372.1,288,273.1,65,59,73,0,0,0,0.184,0.167,0.202,288,273.1,299.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.144,0.154,0.0349,0.0279,0.0402,0.0014,0.0011,0.0016,0.321,0.298,0.339,0.013,0.012,0.014,24.51,24.4,24.64,0.938,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,32.45,30.83,33.64,31.48,29.91,32.63,0,0,0,0,0,0,0.35,0,0.039,0.18,0.82,0.18,49.7
1262556000000,2010,1,2009,4,14,7,0.247,0.0442,0.203,12299,81.18,81.18,73.21,2,2,2,408.6,376.7,444,335.6,303.7,73,73,73,0,0,0,0.179,0.164,0.194,335.6,303.7,371,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.167,0.156,0.18,0.0574,0.0424,0.0741,0.0023,0.0017,0.003,0.394,0.346,0.447,0.016,0.014,0.018,24.17,23.96,24.37,0.946,0.941,0.951,0.973,0.97,0.979,0.92,0.913,0.931,37.62,34.15,41.45,36.6,33.12,40.59,0,0,0,0,0,0,0.407,0,0.044,0.18,0.82,0.18,49.8
1263160800000,2010,1,2009,4,15,7,0.303,0.0442,0.259,15413.5,96.4,96.4,91.75,2,2,2,500.9,457.9,546.5,427.9,384.9,73,73,73,0,0,0,0.146,0.134,0.159,427.9,384.9,473.5,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.2,0.185,0.217,0.101,0.0807,0.123,0.0042,0.0033,0.0051,0.532,0.468,0.602,0.022,0.019,0.025,23.61,23.34,23.87,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.34,42.94,51.82,45.87,42.08,48.2,0,0,0,0,0,0,0.51,0,0.044,0.15,0.85,0.15,50.9
1263765600000,2010,1,2009,4,16,7,0.378,0.0504,0.328,18978.2,123.8,123.8,113,3,3,3,625,564.9,686.8,541.7,491.9,83.29,73,91,0,0,0,0.133,0.121,0.146,541.7,491.9,595.8,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.258,0.228,0.29,0.163,0.131,0.199,0.0069,0.0055,0.0085,0.607,0.523,0.699,0.026,0.022,0.03,23,22.65,23.34,0.95,0.945,0.954,0.974,0.97,0.98,0.925,0.917,0.935,38.66,35.47,42.1,37.66,34.4,41.26,0,0,0,0,0,0,0.628,0,0.05,0.13,0.87,0.13,50.2
1264370400000,2010,1,2009,4,17,7,0.478,0.055,0.423,23407.8,144.6,144.6,139.3,3,3,3,790.3,710.6,865.1,699.3,619.6,91,91,91,0,0,0,0.116,0.105,0.128,699.3,619.6,774.1,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.351,0.303,0.403,0.267,0.215,0.314,0.012,0.0092,0.014,0.875,0.739,1,0.038,0.032,0.044,22.06,21.64,22.52,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.2,43.57,52.35,46.44,42.7,48.2,0,0,0,0,0,0,0.774,0,0.055,0.12,0.88,0.12,49
1264975200000,2010,2,2009,5,18,7,0.586,0.0829,0.503,26796.2,173.5,173.5,159.5,4,3,3.7142857142857144,968.5,888.3,1046,831.5,751.3,137,137,137,0,0,0,0.142,0.131,0.154,831.5,751.3,908.6,990,990,990,967.8,967.5,968,22.2,22,22.5,0.466,0.393,0.537,0.341,0.303,0.379,0.015,0.013,0.017,1.05,0.976,1.16,0.047,0.043,0.053,21.18,20.79,21.57,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,44.88,40.18,52.19,43.32,39.23,48.2,0,0,0,0,0,0,0.886,0,0.083,0.14,0.86,0.14,45.7
1265580000000,2010,2,2009,5,19,7,0.708,0.0915,0.616,31423.4,192.8,192.8,187,4,4,4,1171,1074,1275,1020,937.3,151.3,137,162,1.857,0,13,0.129,0.121,0.139,1018,937.3,1100,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.671,0.563,0.797,0.489,0.393,0.648,0.023,0.018,0.031,1.44,1.21,1.74,0.067,0.056,0.082,20.12,19.49,20.65,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.91,45.34,50.13,46.76,44.44,48.2,0,0,0,0,0,0,1.04,0,0.092,0.13,0.87,0.13,44.4
1266184800000,2010,2,2009,5,20,7,0.875,0.098,0.665,31874.7,192.8,192.8,189.7,4,4,4,1447,1320,1569,1285,1158,162,162,162,185,58,307,0.112,0.103,0.123,1100,1100,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.866,0.817,0.9,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.088,0.084,0.091,18.87,18.44,19.33,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.48,47.35,49.7,47.43,46.4,48.2,0,0,0,0,0,0,1.05,0,0.21,0.11,0.76,0.24,36.4
1266789600000,2010,2,2009,5,21,7,1.08,0.098,0.665,29885.2,183.9,183.9,177.9,4,4,4,1791,1618,1959,1629,1456,162,162,162,529.1,356,697,0.0908,0.0827,0.1,1100,1100,1100,990,990,990,970.4,969.9,971,19.6,19,20.1,0.92,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.098,17.71,17.16,18.28,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.38,43.89,46.91,44.47,43.02,45.97,0,0,0,0,0,0,0.988,0,0.415,0.091,0.62,0.38,27.7
1267394400000,2010,3,2009,6,22,7,1.32,0.145,0.665,27899.4,170.3,170.3,166.1,4,4,4,2179,2012,2327,1940,1773,239,239,239,839.9,673,988,0.11,0.103,0.119,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.59,16.24,17,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.37,41.41,43.45,41.52,40.55,42.59,0,0,0,0,0,0,0.923,0,0.655,0.11,0.5,0.5,21.1
1267999200000,2010,3,2009,6,23,7,1.55,0.145,0.665,26137.3,160.8,160.8,155.6,4,4,4,2565,2376,2778,2326,2137,239,239,239,1226,1037,1439,0.0935,0.086,0.101,1100,1100,1100,990,990,990,972.5,972,973,17.5,17,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.66,15.15,16.12,0.944,0.942,0.945,0.976,0.973,0.978,0.921,0.916,0.925,39.86,38.47,41.1,38.89,37.42,40.21,0,0,0,0,0,0,0.864,0,0.885,0.094,0.43,0.57,16.9
1268604000000,2010,3,2009,6,24,7,1.82,0.145,0.665,24100.9,147.8,147.8,143.5,4,4,4,3005,2845,3120,2766,2606,239,239,239,1666,1506,1781,0.0796,0.0766,0.084,1100,1100,1100,990,990,990,973.5,973.1,973.8,16.5,16.2,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.6,14.32,14.99,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,36.96,36.19,38.03,35.86,35.1,36.95,0,0,0,0,0,0,0.797,0,1.155,0.08,0.37,0.63,13.2
1269208800000,2010,3,2009,6,25,7,1.92,0.145,0.665,23332.3,139.9,139.9,138.9,4,4,4,3183,3141,3203,2944,2902,239,239,239,1843,1802,1864,0.0751,0.0746,0.0761,1100,1100,1100,990,990,990,973.9,973.9,974,16.1,16,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.18,14.14,14.27,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,35.79,35.68,36.05,34.72,34.61,34.97,0,0,0,0,0,0,0.772,0,1.255,0.076,0.35,0.65,12.2
1269813600000,2010,3,2009,6,26,7,1.91,0.137,0.665,23428.5,140.2,140.2,139.5,4,4,4,3158,3129,3194,2932,2912,226.4,217,239,1832,1812,1855,0.0717,0.0687,0.0754,1100,1100,1100,990,990,990,973.9,973.8,974,16.1,16,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.23,14.15,14.3,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,35.94,35.72,36.13,34.86,34.65,35.05,0,0,0,0,0,0,0.775,0,1.245,0.072,0.35,0.65,12.3
1270418400000,2010,4,2009,7,27,7,1.91,0.131,0.665,23442.1,140.3,140.3,139.5,4,4,4,3156,3124,3207,2939,2907,217,217,217,1839,1807,1890,0.0688,0.0677,0.0695,1100,1100,1100,990,990,990,973.9,973.8,974,16.1,16,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.24,14.13,14.31,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,35.96,35.65,36.16,34.88,34.58,35.08,0,0,0,0,0,0,0.775,0,1.245,0.069,0.35,0.65,12.3
1271023200000,2010,4,2009,7,28,7,1.96,0.131,0.665,23099.7,137.9,137.9,137.5,4,4,4,3243,3227,3252,3026,3010,217,217,217,1926,1910,1935,0.0669,0.0667,0.0672,1100,1100,1100,990,990,990,974.1,974,974.1,15.9,15.9,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.05,14.03,14.08,0.935,0.935,0.935,0.97,0.97,0.97,0.907,0.907,0.907,35.44,35.39,35.53,34.37,34.32,34.46,0,0,0,0,0,0,0.764,0,1.295,0.067,0.34,0.66,11.8
1271628000000,2010,4,2009,7,29,7,1.94,0.165,0.665,23205.3,138.9,138.9,138.1,4,4,4,3216,3182,3240,2943,2887,272.7,217,295,1843,1787,1923,0.0849,0.067,0.0927,1100,1100,1100,990,990,990,974,973.9,974.1,16,15.9,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.11,14.06,14.18,0.936,0.935,0.936,0.97,0.97,0.97,0.908,0.907,0.908,35.6,35.46,35.8,34.53,34.39,34.72,0,0,0,0,0,0,0.767,0,1.275,0.085,0.34,0.66,12
1272232800000,2010,4,2009,7,30,7,1.89,0.183,0.665,23566.7,141.7,141.7,140.3,4,4,4,3126,3071,3170,2823,2750,302.4,295,321,1723,1650,1775,0.0969,0.0931,0.105,1100,1100,1100,990,990,990,973.8,973.7,973.9,16.2,16.1,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.31,14.21,14.44,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.15,35.87,36.52,35.07,34.79,35.42,0,0,0,0,0,0,0.779,0,1.225,0.097,0.35,0.65,12.5
1272837600000,2010,5,2009,8,31,7,1.78,0.194,0.665,24383.6,148.6,148.6,145.1,4,4,4,2942,2817,3051,2621,2496,321,321,321,1521,1396,1630,0.109,0.105,0.114,1100,1100,1100,990,990,990,973.4,973.1,973.6,16.6,16.4,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.75,14.49,15.05,0.939,0.938,0.941,0.971,0.97,0.972,0.912,0.91,0.915,37.38,36.65,38.21,36.29,35.55,37.15,0,0,0,0,0,0,0.806,0,1.115,0.11,0.37,0.63,13.7
1273442400000,2010,5,2009,8,32,7,1.6,0.194,0.665,25785.4,157.3,157.3,153.5,4,4,4,2640,2501,2774,2319,2180,321,321,321,1219,1080,1353,0.122,0.116,0.128,1100,1100,1100,990,990,990,972.6,972.3,973,17.4,17,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.48,15.16,15.82,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.916,0.922,39.37,38.49,40.28,38.37,37.45,39.34,0,0,0,0,0,0,0.853,0,0.935,0.12,0.42,0.58,16.1
1274047200000,2010,5,2009,8,33,7,1.41,0.194,0.665,27229.8,166,166,162.1,4,4,4,2329,2182,2459,2008,1861,321,321,321,908.4,761,1038,0.138,0.131,0.147,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.23,15.92,16.59,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.4,40.55,42.35,40.52,39.63,41.5,0,0,0,0,0,0,0.9,0,0.745,0.14,0.47,0.53,19.3
1274652000000,2010,5,2009,8,34,7,1.19,0.194,0.665,28925.7,177,177,172.2,4,4,4,1963,1816,2120,1642,1495,321,321,321,541.9,395,699,0.164,0.151,0.177,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.17,16.74,17.62,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.92,42.75,45.15,43.04,41.9,44.24,0,0,0,0,0,0,0.957,0,0.525,0.16,0.56,0.44,24.3
1275256800000,2010,5,2009,8,35,7,1,0.137,0.665,30660.2,186.2,186.2,182.5,4,4,4,1656,1546,1772,1430,1336,225.9,210,321,330,236,418,0.136,0.122,0.181,1100,1100,1100,990,990,990,970,969.6,970.4,20,19.6,20.4,0.919,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.14,17.76,18.51,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.56,45.54,47.51,45.63,44.63,46.56,0,0,0,0,0,0,1.01,0,0.335,0.14,0.67,0.33,30.7
1275861600000,2010,6,2009,9,36,7,0.858,0.127,0.665,32017.3,192.8,192.8,190.6,4,4,4,1418,1302,1511,1208,1092,210,210,210,109.3,0,201,0.148,0.139,0.161,1099,1092,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.856,0.799,0.903,0.645,0.629,0.648,0.031,0.03,0.032,1.8,1.73,1.85,0.087,0.082,0.09,18.98,18.63,19.42,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.7,47.83,49.58,47.64,46.87,48.2,0,0,0,0,0,0,1.06,0,0.193,0.15,0.78,0.22,37.3
1276466400000,2010,6,2009,9,37,7,0.694,0.127,0.567,29425.1,189.7,189.7,175.1,4,4,4,1148,1053,1258,938.3,843.4,210,210,210,0,0,0,0.183,0.167,0.199,938.3,843.4,1048,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.596,0.497,0.735,0.406,0.347,0.53,0.019,0.016,0.025,1.26,1.07,1.55,0.058,0.049,0.073,20.37,19.74,20.86,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,44.69,41.14,48.38,43.79,40.26,47.42,0,0,0,0,0,0,0.973,0,0.127,0.18,0.82,0.18,42.4
1277071200000,2010,6,2009,9,38,7,0.585,0.127,0.458,24562.6,157.1,157.1,146.2,4,3,3.2857142857142856,966.5,910.3,1030,756.5,700.3,210,210,210,0,0,0,0.218,0.204,0.231,756.5,700.3,820.2,990,990,990,967.8,967.5,968,22.2,22,22.5,0.418,0.368,0.476,0.302,0.269,0.336,0.014,0.012,0.015,0.977,0.895,1.04,0.044,0.04,0.047,21.26,20.97,21.56,0.956,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.43,39.28,51.2,45.04,38.28,48.2,0,0,0,0,0,0,0.812,0,0.127,0.22,0.78,0.22,42
1277676000000,2010,6,2009,9,39,7,0.515,0.119,0.397,22136.1,136.3,136.3,131.8,3,3,3,852,811.6,894.8,655.7,625.6,196.3,186,210,0,0,0,0.23,0.219,0.243,655.7,625.6,684.8,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.34,0.321,0.359,0.239,0.219,0.258,0.011,0.0096,0.011,0.817,0.764,0.869,0.036,0.033,0.039,21.88,21.65,22.09,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.82,43.15,46.37,43.92,42.28,45.44,0,0,0,0,0,0,0.732,0,0.118,0.23,0.77,0.23,43
1278280800000,2010,7,2009,10,40,7,0.471,0.116,0.355,20082.9,125.4,125.4,119.5,3,3,3,779,750.8,803.1,587.1,523.8,191.9,186,227,0,0,0,0.247,0.232,0.302,587.1,523.8,617.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.3,0.27,0.316,0.193,0.151,0.213,0.0084,0.0065,0.0093,0.7,0.599,0.75,0.03,0.026,0.033,22.28,22.14,22.5,0.953,0.949,0.955,0.978,0.97,0.98,0.932,0.92,0.936,40.76,36.54,42.64,39.85,35.45,41.79,0,0,0,0,0,0,0.664,0,0.116,0.25,0.75,0.25,42.6
1278885600000,2010,7,2009,10,41,7,0.427,0.137,0.29,16439.9,104.2,104.2,97.86,3,2,2.2857142857142856,705.8,673.4,739.6,478.8,446.4,227,227,227,0,0,0,0.322,0.307,0.337,478.8,446.4,512.6,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.244,0.226,0.263,0.125,0.11,0.143,0.0054,0.0047,0.0062,0.603,0.56,0.652,0.026,0.024,0.028,22.67,22.56,22.83,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.71,35.06,51.79,44.02,34,48.2,0,0,0,0,0,0,0.544,0,0.137,0.32,0.68,0.32,38.5
1279490400000,2010,7,2009,10,42,7,0.384,0.137,0.247,14507,91.84,91.84,86.35,2,2,2,635.4,608.6,663.3,408.4,381.6,227,227,227,0,0,0,0.357,0.342,0.373,408.4,381.6,436.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.208,0.198,0.22,0.0918,0.0791,0.105,0.0039,0.0033,0.0045,0.518,0.478,0.562,0.022,0.02,0.024,23.04,22.88,23.19,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.932,0.938,44.06,41.33,46.86,43.18,40.46,45.92,0,0,0,0,0,0,0.48,0,0.137,0.36,0.64,0.36,37.8
1280095200000,2010,7,2009,10,43,7,0.348,0.134,0.215,12624.7,79.04,79.04,75.15,2,2,2,575.7,552,600.1,354.9,333.5,220.9,184,227,0,0,0,0.383,0.333,0.405,354.9,333.5,373.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.189,0.181,0.195,0.0665,0.0564,0.0751,0.0028,0.0024,0.0032,0.437,0.405,0.465,0.018,0.017,0.02,23.37,23.23,23.47,0.949,0.946,0.952,0.973,0.97,0.977,0.924,0.918,0.93,38.6,36.31,40.45,37.57,35.22,39.52,0,0,0,0,0,0,0.417,0,0.133,0.39,0.62,0.38,36.3
1280700000000,2010,8,2009,11,44,7,0.315,0.111,0.204,12054,76.87,76.87,71.75,2,2,2,520.5,498.1,544.1,336.5,314.1,184,184,184,0,0,0,0.354,0.338,0.369,336.5,314.1,360.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.179,0.171,0.188,0.0578,0.0473,0.069,0.0024,0.002,0.0029,0.407,0.373,0.442,0.017,0.015,0.018,23.65,23.51,23.79,0.946,0.943,0.95,0.971,0.97,0.975,0.919,0.915,0.926,36.93,34.55,39.43,35.87,33.52,38.43,0,0,0,0,0,0,0.399,0,0.111,0.35,0.65,0.35,38.3
1281304800000,2010,8,2009,11,45,7,0.285,0.111,0.174,10334.9,65.61,65.61,61.52,2,2,2,471.9,453,491.3,287.9,269,184,184,184,0,0,0,0.39,0.375,0.406,287.9,269,307.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.156,0.169,0.0349,0.026,0.044,0.0014,0.0011,0.0018,0.334,0.306,0.363,0.014,0.013,0.015,23.94,23.83,24.06,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.71,29.64,33.82,30.76,28.75,32.81,0,0,0,0,0,0,0.342,0,0.111,0.39,0.61,0.39,36.3
1281909600000,2010,8,2009,11,46,7,0.261,0.111,0.149,8841.89,56.29,56.29,52.63,2,1,1.8571428571428572,431.1,415.6,447.3,247.1,231.6,184,184,184,0,0,0,0.427,0.411,0.443,247.1,231.6,263.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.142,0.154,0.018,0.0154,0.0233,0.00074,0.00063,0.00095,0.297,0.262,0.413,0.012,0.011,0.017,24.16,24.09,24.24,0.933,0.925,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.07,26.05,52.42,29.76,25.26,48.2,0,0,0,0,0,0,0.292,0,0.112,0.43,0.57,0.43,33.9
1282514400000,2010,8,2009,11,47,7,0.24,0.111,0.128,7864.39,48.2,48.2,46.81,1,1,1,396.1,383,410.4,212.1,199,184,184,184,0,0,0,0.465,0.448,0.48,212.1,199,226.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.131,0.14,0.0138,0.0127,0.015,0.00056,0.00051,0.00061,0.378,0.355,0.404,0.015,0.014,0.016,24.24,24.15,24.33,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.24,45.33,51.38,46.81,44.43,48.2,0,0,0,0,0,0,0.26,0,0.112,0.46,0.53,0.47,32.8
1283119200000,2010,8,2009,11,48,7,0.22,0.0914,0.128,7866.45,49.85,49.85,46.82,2,1,1.1428571428571428,363.6,347.7,378.9,212.4,190.8,151.1,138,184,0,0,0,0.415,0.373,0.491,212.4,190.8,231.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.133,0.128,0.138,0.0138,0.012,0.0154,0.00056,0.00048,0.00062,0.353,0.252,0.397,0.014,0.01,0.016,24.43,24.36,24.5,0.951,0.924,0.959,0.979,0.97,0.98,0.931,0.896,0.94,44.73,25.7,51.67,43.26,24.93,48.2,0,0,0,0,0,0,0.26,0,0.092,0.42,0.58,0.42,35.8
1283724000000,2010,9,2009,12,49,7,0.199,0.0835,0.115,7207.59,46.07,46.07,42.9,1,1,1,328.5,315.8,342.5,190.5,177.8,138,138,138,0,0,0,0.42,0.403,0.437,190.5,177.8,204.5,990,990,990,965,965,965.1,25,24.9,25,0.124,0.119,0.129,0.0119,0.0109,0.0131,0.00048,0.00043,0.00053,0.335,0.312,0.36,0.013,0.012,0.014,24.62,24.53,24.71,0.952,0.948,0.956,0.98,0.978,0.98,0.933,0.927,0.936,43.79,40.84,47.01,42.9,39.93,46.07,0,0,0,0,0,0,0.238,0,0.084,0.42,0.58,0.42,36.2
1284328800000,2010,9,2009,12,50,7,0.181,0.0835,0.0979,6062.3,38.92,38.92,36.09,1,1,1,299.8,288.7,311.6,161.8,150.7,138,138,138,0,0,0,0.461,0.443,0.478,161.8,150.7,173.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.113,0.11,0.118,0.0095,0.00856,0.0105,0.00038,0.00034,0.00042,0.284,0.264,0.305,0.011,0.01,0.012,24.81,24.74,24.88,0.943,0.94,0.947,0.972,0.97,0.976,0.916,0.911,0.924,37.14,34.55,39.89,36.09,33.51,38.92,0,0,0,0,0,0,0.2,0,0.0831,0.46,0.54,0.46,33.5
1284933600000,2010,9,2009,12,51,7,0.167,0.0835,0.0838,5164.25,32.7,32.7,30.74,1,1,1,276.6,267.6,285.1,138.6,129.6,138,138,138,0,0,0,0.499,0.484,0.516,138.6,129.6,147.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.102,0.108,0.00753,0.00677,0.00826,0.0003,0.00027,0.00033,0.242,0.226,0.258,0.0096,0.009,0.01,24.95,24.9,25,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,31.69,29.58,33.71,30.74,28.7,32.7,0,0,0,0,0,0,0.171,0,0.0832,0.5,0.5,0.5,30.9
1285538400000,2010,9,2009,12,52,7,0.155,0.0728,0.0826,5099.26,34.97,34.97,30.35,1,1,1,256.9,252,264.6,136.5,117.6,120.4,97,138,0,0,0,0.468,0.383,0.54,136.5,117.6,156.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0979,0.107,0.00735,0.00575,0.00902,0.00029,0.00023,0.00036,0.237,0.205,0.269,0.0094,0.0081,0.011,25.04,25.02,25.07,0.933,0.924,0.941,0.97,0.97,0.97,0.905,0.896,0.913,31.29,26.72,36.05,30.35,25.92,34.97,0,0,0,0,0,0,0.169,0,0.0724,0.47,0.53,0.47,32.9
1286143200000,2010,10,2010,1,1,7,0.146,0.0587,0.0875,5435.87,34.04,34.04,32.36,1,1,1,241.6,234.3,249,144.6,137.3,97,97,97,0,0,0,0.402,0.39,0.414,144.6,137.3,152,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0999,0.105,0.00804,0.00742,0.00867,0.00032,0.00029,0.00034,0.248,0.235,0.261,0.0098,0.0093,0.01,25.1,25.04,25.16,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.36,31.62,35.09,32.36,30.67,34.04,0,0,0,0,0,0,0.18,0,0.0585,0.4,0.6,0.4,37.2
1286748000000,2010,10,2010,1,2,7,0.138,0.0587,0.079,4902.24,30.11,30.11,29.18,1,1,1,227.7,223.6,231.8,130.7,126.6,97,97,97,0,0,0,0.426,0.418,0.434,130.7,126.6,134.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0975,0.0961,0.099,0.00686,0.00651,0.00721,0.00027,0.00026,0.00028,0.223,0.216,0.231,0.0088,0.0085,0.0091,25.21,25.18,25.24,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.08,29.12,31.04,29.18,28.25,30.11,0,0,0,0,0,0,0.162,0,0.059,0.43,0.57,0.43,35.5
1287352800000,2010,10,2010,1,3,7,0.131,0.0587,0.0727,4495,27.94,27.94,26.76,1,1,1,217.2,211.3,222.2,120.2,114.3,97,97,97,0,0,0,0.447,0.436,0.459,120.2,114.3,125.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0917,0.0956,0.00597,0.00546,0.00639,0.00023,0.00021,0.00025,0.205,0.194,0.214,0.008,0.0076,0.0084,25.29,25.25,25.34,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.58,26.16,28.8,26.76,25.37,27.94,0,0,0,0,0,0,0.149,0,0.0583,0.45,0.55,0.45,34.3
1287957600000,2010,10,2010,1,4,7,0.128,0.0587,0.0698,4305.79,26.72,26.72,25.63,1,1,1,212.4,206.1,217,115.4,109.1,97,97,97,0,0,0,0.457,0.447,0.471,115.4,109.1,120,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0921,0.0899,0.0938,0.00556,0.00502,0.00595,0.00022,0.0002,0.00023,0.196,0.185,0.204,0.0077,0.0072,0.008,25.33,25.29,25.38,0.922,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.897,26.42,24.9,27.55,25.63,24.16,26.72,0,0,0,0,0,0,0.142,0,0.0582,0.46,0.55,0.45,33.6
1288562400000,2010,11,2010,2,5,7,0.13,0.0562,0.0734,4542.33,28.44,28.44,27.04,1,1,1,214.3,204.7,220.3,121.3,111.7,93,93,93,0,0,0,0.434,0.422,0.454,121.3,111.7,127.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.0905,0.096,0.00606,0.00525,0.00657,0.00024,0.00021,0.00026,0.206,0.189,0.217,0.0081,0.0074,0.0085,25.31,25.26,25.38,0.926,0.919,0.93,0.97,0.97,0.97,0.898,0.891,0.902,27.87,25.56,29.32,27.04,24.79,28.44,0,0,0,0,0,0,0.15,0,0.0566,0.43,0.56,0.44,34.9
1289167200000,2010,11,2010,2,6,7,0.133,0.0562,0.0772,4790.86,30.06,30.06,28.52,1,1,1,220.7,217.3,227.4,127.7,124.3,93,93,93,0,0,0,0.421,0.409,0.428,127.7,124.3,134.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0961,0.0949,0.0985,0.0066,0.00632,0.00718,0.00026,0.00025,0.00028,0.218,0.212,0.23,0.0085,0.0083,0.009,25.26,25.21,25.28,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.4,28.61,30.99,28.52,27.75,30.06,0,0,0,0,0,0,0.158,0,0.0558,0.42,0.58,0.42,36
1289772000000,2010,11,2010,2,7,7,0.134,0.054,0.0795,4942.55,33.88,33.88,29.42,1,1,1,220.8,217.3,224.4,131.5,126.2,89.29,67,93,0,0,0,0.404,0.308,0.424,131.5,126.2,150.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.097,0.0956,0.101,0.00693,0.00648,0.00853,0.00027,0.00025,0.00033,0.224,0.215,0.255,0.0088,0.0084,0.01,25.25,25.23,25.27,0.931,0.929,0.939,0.97,0.97,0.97,0.903,0.901,0.911,30.33,29.06,34.93,29.42,28.19,33.88,0,0,0,0,0,0,0.163,0,0.0545,0.4,0.59,0.41,36.9
1290376800000,2010,11,2010,2,8,7,0.137,0.0405,0.0969,6077.97,37.66,37.66,36.18,1,1,1,227.2,218.7,233.4,160.2,151.7,67,67,67,0,0,0,0.295,0.287,0.306,160.2,151.7,166.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.107,0.00937,0.00864,0.0099,0.00037,0.00034,0.00039,0.273,0.257,0.284,0.011,0.01,0.011,25.16,25.12,25.23,0.942,0.939,0.944,0.971,0.97,0.973,0.915,0.911,0.919,37.25,35.25,38.7,36.18,34.19,37.66,0,0,0,0,0,0,0.201,0,0.0401,0.3,0.71,0.29,44.4
1290981600000,2010,11,2010,2,9,7,0.15,0.0448,0.105,6637,41.39,41.39,39.51,1,1,1,248.3,237,258.9,174.1,166.6,74.14,67,77,0,0,0,0.298,0.279,0.316,174.1,166.6,181.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.108,0.113,0.0106,0.00991,0.0112,0.00042,0.00039,0.00044,0.298,0.285,0.313,0.012,0.011,0.012,25.02,24.95,25.09,0.947,0.944,0.949,0.977,0.973,0.98,0.925,0.919,0.93,40.44,38.64,42.23,39.51,37.6,41.39,0,0,0,0,0,0,0.219,0,0.045,0.3,0.7,0.3,44.2
1291586400000,2010,12,2010,3,10,7,0.164,0.0466,0.118,7455.45,46.26,46.26,44.38,1,1,1,271.8,260.8,279.9,194.8,183.8,77,77,77,0,0,0,0.283,0.275,0.295,194.8,183.8,202.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.114,0.121,0.0123,0.0114,0.013,0.00049,0.00045,0.00052,0.336,0.316,0.35,0.013,0.013,0.014,24.88,24.83,24.94,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.28,42.69,47.2,44.38,41.84,46.26,0,0,0,0,0,0,0.247,0,0.046,0.28,0.72,0.28,45.5
1292191200000,2010,12,2010,3,11,7,0.179,0.0466,0.133,8125.39,50.13,50.13,48.37,2,1,1.1428571428571428,296.6,285.1,307,219.6,208.1,77,77,77,0,0,0,0.26,0.251,0.27,219.6,208.1,230,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.123,0.13,0.0144,0.0134,0.0153,0.00057,0.00053,0.00061,0.358,0.244,0.389,0.014,0.0097,0.016,24.75,24.7,24.82,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.11,25.84,52.23,44.79,25.06,48.2,0,0,0,0,0,0,0.269,0,0.046,0.26,0.74,0.26,45.4
1292796000000,2010,12,2010,3,12,7,0.213,0.0372,0.175,10655.6,72.68,72.68,63.43,2,2,2,351.7,316.6,392,290.1,239.6,61.57,59,77,0,0,0,0.177,0.15,0.243,290.1,239.6,333,990,990,990,965.2,965,965.4,24.8,24.6,25,0.15,0.134,0.165,0.0365,0.0161,0.0562,0.0015,0.00064,0.0023,0.325,0.254,0.388,0.013,0.01,0.016,24.52,24.25,24.76,0.937,0.926,0.945,0.97,0.97,0.971,0.909,0.898,0.918,32.69,26.94,37.44,31.71,26.13,36.34,0,0,0,0,0,0,0.352,0,0.038,0.17,0.82,0.18,50
1293400800000,2010,12,2010,3,13,7,0.295,0.0412,0.254,15096.8,96.4,96.4,89.86,2,2,2,487.4,411.4,568.4,419.3,352.4,68.14,59,91,0,0,0,0.139,0.115,0.168,419.3,352.4,477.4,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.197,0.172,0.222,0.0969,0.0654,0.124,0.004,0.0027,0.0052,0.519,0.417,0.611,0.021,0.017,0.026,23.69,23.23,24.13,0.955,0.949,0.958,0.979,0.975,0.98,0.935,0.925,0.939,46.46,39.56,52,44.93,38.57,48.2,0,0,0,0,0,0,0.499,0,0.041,0.14,0.86,0.14,51.2
1294005600000,2011,1,2010,4,14,7,0.417,0.055,0.362,20746.3,141,141,123.5,3,3,3,688.9,597.7,784.6,597.9,506.7,91,91,91,0,0,0,0.133,0.116,0.152,597.9,506.7,693.6,990,990,990,966.7,966.3,967,23.3,23,23.7,0.291,0.239,0.345,0.2,0.139,0.264,0.0086,0.0059,0.012,0.703,0.549,0.864,0.03,0.023,0.038,22.64,22.1,23.16,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.918,0.938,42.12,36.32,47.95,41.16,35.23,46.99,0,0,0,0,0,0,0.686,0,0.055,0.13,0.87,0.13,49.8
1294610400000,2011,1,2010,4,15,7,0.575,0.0799,0.495,26576.5,179.7,179.7,158.2,4,3,3.5714285714285716,950.2,818.7,1090,818.1,720,132.1,91,139,0,0,0,0.139,0.111,0.162,818.1,720,951.1,990,990,990,967.7,967.2,968.2,22.3,21.8,22.8,0.456,0.364,0.58,0.334,0.282,0.399,0.015,0.012,0.018,1.04,0.918,1.24,0.047,0.04,0.057,21.27,20.57,21.9,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.05,40.26,51.36,44.71,39.32,48.2,0,0,0,0,0,0,0.879,0,0.08,0.14,0.86,0.14,46.2
1295215200000,2011,1,2010,4,16,7,0.767,0.0869,0.653,32249.7,192.8,192.8,192,4,4,4,1268,1142,1362,1124,1003,143.7,139,150,44.71,0,112,0.114,0.109,0.122,1080,1003,1100,990,990,990,968.7,968.3,969,21.3,21,21.7,0.777,0.642,0.838,0.602,0.429,0.648,0.028,0.02,0.031,1.68,1.35,1.79,0.079,0.062,0.085,19.58,19.18,20.3,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.42,47.69,50.43,47.99,46.73,48.2,0,0,0,0,0,0,1.07,0,0.114,0.11,0.85,0.15,42
1295820000000,2011,1,2010,4,17,7,0.862,0.0907,0.665,32040.3,192.4,192.4,190.7,4,4,4,1426,1383,1476,1276,1233,150,150,150,175.9,133,226,0.105,0.102,0.108,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.867,0.848,0.89,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.84,0.087,0.086,0.089,18.94,18.75,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.65,48.16,49.07,47.68,47.2,48.09,0,0,0,0,0,0,1.06,0,0.197,0.11,0.77,0.23,37.2
1296424800000,2011,1,2010,4,18,7,0.987,0.115,0.665,30804.8,187.8,187.8,183.4,4,4,4,1632,1505,1775,1442,1343,190.3,150,197,341.7,243,478,0.117,0.0997,0.128,1100,1100,1100,990,990,990,969.9,969.5,970.4,20.1,19.6,20.5,0.912,0.895,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.095,18.23,17.75,18.66,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.78,45.51,47.91,45.84,44.6,46.95,0,0,0,0,0,0,1.02,0,0.322,0.12,0.67,0.33,31.2
1297029600000,2011,2,2010,5,19,7,1.22,0.11,0.665,28641.2,176.4,176.4,170.5,4,4,4,2022,1833,2197,1840,1636,182,162,197,739.4,536,935,0.0907,0.0737,0.107,1100,1100,1100,990,990,990,971.1,970.6,971.6,18.9,18.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.01,16.55,17.56,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.49,42.26,44.99,42.62,41.41,44.09,0,0,0,0,0,0,0.947,0,0.555,0.09,0.55,0.45,23.5
1297634400000,2011,2,2010,5,20,7,1.41,0.098,0.665,27208.5,164.4,164.4,162,4,4,4,2335,2245,2402,2173,2083,162,162,162,1073,983,1140,0.0694,0.0674,0.0722,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.22,16.06,16.43,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.36,40.93,41.94,40.49,40.03,41.11,0,0,0,0,0,0,0.9,0,0.745,0.07,0.47,0.53,19.3
1298239200000,2011,2,2010,5,21,7,1.47,0.098,0.665,26741.5,159.6,159.6,159.2,4,4,4,2436,2421,2444,2274,2259,162,162,162,1174,1159,1182,0.0665,0.0663,0.0669,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.95,16.01,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.71,40.65,40.8,39.79,39.74,39.9,0,0,0,0,0,0,0.884,0,0.805,0.067,0.45,0.55,18.2
1298844000000,2011,2,2010,5,22,7,1.47,0.138,0.665,26779.8,159.6,159.6,159.4,4,4,4,2427,2421,2432,2199,2182,228,162,239,1099,1082,1170,0.0939,0.0666,0.0987,1100,1100,1100,990,990,990,972.1,972.1,972.1,17.9,17.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,15.99,15.98,16.01,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.924,40.76,40.73,40.8,39.85,39.82,39.9,0,0,0,0,0,0,0.886,0,0.805,0.094,0.45,0.55,18.2
1299448800000,2011,3,2010,6,23,7,1.48,0.145,0.665,26716,159.2,159.2,159,4,4,4,2441,2436,2447,2202,2197,239,239,239,1102,1097,1108,0.0979,0.0977,0.0981,1100,1100,1100,990,990,990,972.2,972.2,972.2,17.8,17.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.11,0.11,15.96,15.95,15.97,0.945,0.945,0.945,0.977,0.977,0.978,0.924,0.923,0.924,40.67,40.63,40.7,39.76,39.71,39.79,0,0,0,0,0,0,0.883,0,0.815,0.098,0.45,0.55,18.1
1300053600000,2011,3,2010,6,24,7,1.48,0.145,0.665,26667.5,159.1,159.1,158.7,4,4,4,2451,2440,2463,2212,2201,239,239,239,1112,1101,1124,0.0975,0.097,0.098,1100,1100,1100,990,990,990,972.2,972.2,972.2,17.8,17.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.11,0.11,15.94,15.91,15.96,0.945,0.945,0.945,0.977,0.977,0.977,0.923,0.923,0.924,40.6,40.53,40.68,39.68,39.6,39.76,0,0,0,0,0,0,0.882,0,0.815,0.098,0.45,0.55,18
1300658400000,2011,3,2010,6,25,7,1.52,0.111,0.665,26398.4,158.1,158.1,157.1,4,4,4,2509,2474,2543,2326,2291,183,183,183,1226,1191,1260,0.073,0.072,0.074,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.8,15.71,15.88,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.923,40.23,40,40.45,39.28,39.04,39.52,0,0,0,0,0,0,0.873,0,0.855,0.073,0.44,0.56,17.4
1301263200000,2011,3,2010,6,26,7,1.59,0.119,0.665,25822.5,155.8,155.8,153.7,4,4,4,2632,2555,2734,2434,2372,197.6,183,217,1335,1272,1417,0.075,0.0698,0.0817,1100,1100,1100,990,990,990,972.6,972.4,972.9,17.4,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.25,15.69,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.921,39.42,38.75,39.93,38.43,37.72,38.96,0,0,0,0,0,0,0.854,0,0.925,0.075,0.42,0.58,16.2
