datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1365372000000,2013,4,2012,7,28,7,1.57,0.131,0.665,26004,156.7,156.7,154.8,4,4,4,2593,2524,2648,2376,2307,217,217,217,1276,1207,1331,0.0837,0.0819,0.086,1100,1100,1100,990,990,990,972.5,972.4,972.7,17.5,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.59,15.46,15.76,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.922,39.68,39.32,40.13,38.7,38.32,39.18,0,0,0,0,0,0,0.86,0,0.905,0.083,0.42,0.58,16.6
1365976800000,2013,4,2012,7,29,7,1.45,0.131,0.665,26900.5,162.9,162.9,160.1,4,4,4,2401,2300,2497,2184,2083,217,217,217,1084,983,1180,0.0904,0.0869,0.0943,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.83,16.3,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.93,40.3,41.58,40.03,39.36,40.73,0,0,0,0,0,0,0.89,0,0.785,0.09,0.46,0.54,18.6
1366581600000,2013,4,2012,7,30,7,1.28,0.131,0.665,28163.5,171.5,171.5,167.6,4,4,4,2119,1977,2267,1902,1760,217,217,217,802.3,660,950,0.103,0.0957,0.11,1100,1100,1100,990,990,990,971.4,971,971.7,18.6,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.74,16.38,17.1,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.77,41.8,43.74,41.91,40.96,42.86,0,0,0,0,0,0,0.931,0,0.615,0.1,0.52,0.48,22
1367186400000,2013,4,2012,7,31,7,1.09,0.12,0.665,29794,181.4,181.4,177.3,4,4,4,1806,1691,1931,1607,1499,199.1,192,217,506.9,399,614,0.11,0.104,0.115,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.65,17.25,18.03,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.24,44.14,46.27,44.34,43.26,45.34,0,0,0,0,0,0,0.985,0,0.425,0.11,0.61,0.39,27.3
1367791200000,2013,5,2012,8,32,7,0.939,0.116,0.665,31275.4,189.6,189.6,186.2,4,4,4,1552,1461,1654,1360,1269,192,192,192,260.6,169,362,0.124,0.116,0.131,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.899,0.867,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.5,18.15,18.83,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.49,46.58,48.36,46.54,45.65,47.39,0,0,0,0,0,0,1.03,0,0.274,0.12,0.71,0.29,33.3
1368396000000,2013,5,2012,8,33,7,0.795,0.116,0.649,32016.8,192.8,192.8,190.6,4,4,4,1314,1189,1432,1122,996.8,192,192,192,49.71,0,140,0.147,0.134,0.162,1073,996.8,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.777,0.645,0.855,0.587,0.421,0.648,0.028,0.02,0.031,1.66,1.35,1.8,0.079,0.063,0.087,19.45,18.93,20.16,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.75,47.07,49.78,47.64,46.13,48.2,0,0,0,0,0,0,1.06,0,0.146,0.15,0.82,0.18,40.3
1369000800000,2013,5,2012,8,34,7,0.645,0.116,0.529,27951.8,179.5,179.5,166.4,4,4,4,1067,990.2,1153,875.1,798.2,192,192,192,0,0,0,0.18,0.167,0.194,875.1,798.2,960.5,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.517,0.447,0.596,0.363,0.325,0.404,0.017,0.015,0.019,1.12,0.984,1.27,0.051,0.044,0.059,20.77,20.35,21.16,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.5,39.45,45.79,41.59,38.46,44.87,0,0,0,0,0,0,0.924,0,0.116,0.18,0.82,0.18,43.3
1369605600000,2013,5,2012,8,35,7,0.554,0.104,0.451,24153.9,144.6,144.6,143.8,3,3,3,916.2,869.3,968.3,745,707.2,171.1,119,192,0,0,0,0.186,0.135,0.214,745,707.2,776.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.396,0.366,0.427,0.297,0.273,0.315,0.013,0.012,0.014,0.97,0.901,1.03,0.043,0.04,0.046,21.47,21.2,21.65,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.01,47.78,51.58,47.92,46.82,48.2,0,0,0,0,0,0,0.799,0,0.103,0.19,0.81,0.19,43.6
1370210400000,2013,6,2012,9,36,7,0.495,0.072,0.423,23665.4,144.6,144.6,140.9,3,3,3,819.2,790.4,855,700.2,671.4,119,119,119,0,0,0,0.145,0.139,0.151,700.2,671.4,736,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.356,0.339,0.379,0.269,0.25,0.293,0.012,0.011,0.013,0.882,0.834,0.945,0.039,0.036,0.042,21.94,21.73,22.1,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.05,46.43,50.03,46.96,45.5,48.2,0,0,0,0,0,0,0.783,0,0.072,0.15,0.85,0.15,47.8
1370815200000,2013,6,2012,9,37,7,0.455,0.0937,0.362,20554.4,134.8,134.8,122.3,3,3,3,752.8,719.3,780.5,597.8,558.3,155,119,161,0,0,0,0.206,0.152,0.224,597.8,558.3,661.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.302,0.28,0.334,0.2,0.174,0.243,0.0087,0.0075,0.011,0.714,0.648,0.817,0.031,0.028,0.036,22.38,22.16,22.57,0.954,0.951,0.957,0.978,0.974,0.98,0.933,0.927,0.937,41.69,39.19,45.84,40.78,38.19,44.93,0,0,0,0,0,0,0.68,0,0.093,0.21,0.8,0.2,45.2
1371420000000,2013,6,2012,9,38,7,0.409,0.0974,0.312,17729,112.2,112.2,105.5,3,2,2.857142857142857,676.5,646.3,707.6,515.5,485.3,161,161,161,0,0,0,0.238,0.228,0.249,515.5,485.3,546.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.256,0.239,0.274,0.146,0.128,0.166,0.0062,0.0054,0.0071,0.592,0.541,0.637,0.025,0.023,0.027,22.8,22.64,22.94,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,38.95,35.05,52.06,37.47,34,48.2,0,0,0,0,0,0,0.586,0,0.097,0.24,0.76,0.24,43.3
1372024800000,2013,6,2012,9,39,7,0.369,0.0974,0.271,15845.6,96.4,96.4,94.32,2,2,2,609.5,583.7,636.8,448.5,422.7,161,161,161,0,0,0,0.265,0.253,0.276,448.5,422.7,475.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.219,0.207,0.233,0.111,0.0985,0.124,0.0047,0.0041,0.0052,0.575,0.534,0.62,0.024,0.022,0.026,23.09,22.93,23.24,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.6,46.07,51.18,47.16,45.15,48.2,0,0,0,0,0,0,0.524,0,0.098,0.26,0.73,0.27,42.9
1372629600000,2013,7,2012,10,40,7,0.334,0.0816,0.252,15044.6,94.21,94.21,89.55,2,2,2,551.7,529.3,575.2,416.7,394.3,135,135,135,0,0,0,0.245,0.235,0.255,416.7,394.3,440.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.203,0.196,0.212,0.0957,0.0851,0.107,0.004,0.0035,0.0045,0.523,0.489,0.558,0.022,0.02,0.023,23.39,23.25,23.53,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.69,43.41,48.07,44.78,42.54,47.1,0,0,0,0,0,0,0.498,0,0.082,0.24,0.75,0.25,45
1373234400000,2013,7,2012,10,41,7,0.304,0.0816,0.222,13309.9,83.56,83.56,79.23,2,2,2,502.1,483.1,521.9,367.1,348.1,135,135,135,0,0,0,0.269,0.259,0.279,367.1,348.1,386.9,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.186,0.179,0.193,0.0723,0.0633,0.0816,0.003,0.0026,0.0034,0.449,0.42,0.478,0.019,0.017,0.02,23.69,23.57,23.81,0.951,0.948,0.953,0.977,0.973,0.98,0.929,0.922,0.934,40.54,38.53,42.63,39.61,37.48,41.78,0,0,0,0,0,0,0.44,0,0.082,0.27,0.73,0.27,43.8
1373839200000,2013,7,2012,10,42,7,0.278,0.0861,0.192,11450.2,73.54,73.54,68.16,2,2,2,459.3,442.9,476.8,317,256.9,142.3,135,186,0,0,0,0.311,0.283,0.42,317,256.9,341.8,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.169,0.151,0.177,0.0486,0.0203,0.0603,0.002,0.00083,0.0025,0.374,0.287,0.411,0.015,0.012,0.017,23.96,23.84,24.12,0.943,0.932,0.947,0.97,0.97,0.971,0.915,0.904,0.92,35.12,28.3,37.85,34.08,27.45,36.77,0,0,0,0,0,0,0.379,0,0.086,0.31,0.69,0.31,41.2
1374444000000,2013,7,2012,10,43,7,0.255,0.112,0.143,8470.91,53.8,53.8,50.42,2,1,1.5714285714285714,422.3,407.6,437.7,236.3,221.6,186,186,186,0,0,0,0.441,0.425,0.456,236.3,221.6,251.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.138,0.149,0.0159,0.0146,0.0178,0.00065,0.00059,0.00073,0.327,0.261,0.411,0.013,0.011,0.017,24.17,24.11,24.24,0.941,0.925,0.958,0.974,0.97,0.98,0.917,0.897,0.939,37.34,25.96,52.27,35.54,25.19,48.2,0,0,0,0,0,0,0.28,0,0.112,0.44,0.56,0.44,33.2
1375048800000,2013,7,2012,10,44,7,0.235,0.102,0.133,8079.11,50.21,50.21,48.09,2,1,1.1428571428571428,388.8,374,403,220.5,207.7,168.3,155,186,0,0,0,0.432,0.398,0.472,220.5,207.7,234,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.136,0.133,0.14,0.0145,0.0134,0.0156,0.00059,0.00054,0.00063,0.368,0.256,0.405,0.015,0.01,0.016,24.29,24.2,24.4,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.33,25.88,52.31,44.5,25.11,48.2,0,0,0,0,0,0,0.267,0,0.102,0.43,0.57,0.43,34.4
1375653600000,2013,8,2012,11,45,7,0.215,0.0937,0.121,7533.2,47.94,47.94,44.84,1,1,1,354.8,342,368.8,199.8,187,155,155,155,0,0,0,0.437,0.42,0.453,199.8,187,213.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.123,0.133,0.0127,0.0116,0.0139,0.00051,0.00047,0.00056,0.352,0.33,0.378,0.014,0.013,0.015,24.47,24.38,24.56,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.76,42.84,48.92,44.84,41.98,47.94,0,0,0,0,0,0,0.249,0,0.094,0.44,0.56,0.44,35
1376258400000,2013,8,2012,11,46,7,0.197,0.0937,0.103,6410.51,41.05,41.05,38.16,1,1,1,326.1,314.9,337.9,171.1,159.9,155,155,155,0,0,0,0.476,0.459,0.492,171.1,159.9,182.9,990,990,990,965,965,965.1,25,24.9,25,0.117,0.114,0.122,0.0103,0.00934,0.0113,0.00041,0.00037,0.00045,0.301,0.281,0.322,0.012,0.011,0.013,24.67,24.59,24.74,0.946,0.943,0.95,0.974,0.97,0.98,0.922,0.914,0.931,39.15,36.58,41.89,38.16,35.49,41.05,0,0,0,0,0,0,0.212,0,0.094,0.48,0.52,0.48,32.5
1376863200000,2013,8,2012,11,47,7,0.183,0.0937,0.0891,5482.8,34.69,34.69,32.64,1,1,1,302.3,293.3,311.4,147.3,138.3,155,155,155,0,0,0,0.513,0.498,0.528,147.3,138.3,156.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.106,0.112,0.00827,0.00751,0.00904,0.00033,0.0003,0.00036,0.259,0.243,0.275,0.01,0.0097,0.011,24.83,24.77,24.88,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,33.65,31.55,35.76,32.64,30.6,34.69,0,0,0,0,0,0,0.181,0,0.0939,0.51,0.49,0.51,30
1377468000000,2013,8,2012,11,48,7,0.17,0.0882,0.082,5052.08,41.16,41.16,30.07,1,1,1,281.4,272.3,290.3,135.5,120.8,145.9,91,155,0,0,0,0.517,0.334,0.562,135.5,120.8,181.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.104,0.0997,0.115,0.00727,0.00602,0.0112,0.00029,0.00024,0.00044,0.237,0.211,0.313,0.0094,0.0084,0.012,24.94,24.9,24.99,0.933,0.926,0.949,0.971,0.97,0.98,0.906,0.899,0.93,30.94,27.43,42,30.07,26.61,41.16,0,0,0,0,0,0,0.167,0,0.088,0.52,0.48,0.52,29.7
1378072800000,2013,9,2012,12,49,7,0.155,0.055,0.1,6281.03,40.28,40.28,37.39,1,1,1,257,246.8,268.7,166,155.8,91,91,91,0,0,0,0.354,0.339,0.369,166,155.8,177.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.106,0.114,0.00986,0.009,0.0109,0.00039,0.00036,0.00043,0.286,0.268,0.307,0.011,0.011,0.012,24.99,24.92,25.05,0.944,0.941,0.948,0.973,0.97,0.979,0.919,0.913,0.927,38.41,36.02,41.16,37.39,34.94,40.28,0,0,0,0,0,0,0.208,0,0.055,0.35,0.65,0.35,40.5
1378677600000,2013,9,2012,12,50,7,0.142,0.055,0.087,5414.18,34.26,34.26,32.23,1,1,1,234.9,226.3,243.8,143.9,135.3,91,91,91,0,0,0,0.388,0.373,0.402,143.9,135.3,152.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0988,0.105,0.00798,0.00725,0.00874,0.00031,0.00029,0.00034,0.247,0.231,0.263,0.0097,0.0091,0.01,25.14,25.07,25.21,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.22,31.21,35.32,32.23,30.27,34.26,0,0,0,0,0,0,0.179,0,0.055,0.39,0.61,0.39,38.1
1379282400000,2013,9,2012,12,51,7,0.131,0.055,0.076,4713.59,29.71,29.71,28.06,1,1,1,216.6,210.2,223.9,125.6,119.2,91,91,91,0,0,0,0.42,0.406,0.433,125.6,119.2,132.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0931,0.098,0.00643,0.00588,0.00704,0.00025,0.00023,0.00028,0.214,0.202,0.227,0.0084,0.0079,0.0089,25.29,25.23,25.34,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.897,0.904,28.92,27.38,30.63,28.06,26.56,29.71,0,0,0,0,0,0,0.156,0,0.055,0.42,0.58,0.42,36
1379887200000,2013,9,2012,12,52,7,0.123,0.055,0.0676,2441.53,26.11,26.11,14.53,1,1,1,202.7,197.9,208.3,111.7,106.9,91,91,91,0,0,0,0.449,0.437,0.46,111.7,106.9,117.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0888,0.0925,0.00524,0.00484,0.00572,0.00021,0.00019,0.00022,0.189,0.18,0.199,0.0074,0.007,0.0078,25.39,25.35,25.42,0.526,0,0.923,0.554,0,0.97,0.51,0,0.895,14.98,0,26.92,14.53,0,26.11,0,3,0,0,0.429,0,0.0807,0.429,0.0554,0.45,0.55,0.45,19.8
1380492000000,2013,9,2012,12,53,7,0.116,0.0457,0.0705,3799.13,27.33,27.33,22.61,1,1,1,192.1,187.8,197.1,116.5,106.1,75.57,73,91,0,0,0,0.393,0.374,0.462,116.5,106.1,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0885,0.0921,0.00566,0.00477,0.00613,0.00022,0.00019,0.00024,0.196,0.179,0.206,0.0077,0.007,0.008,25.39,25.38,25.42,0.792,0,0.926,0.831,0,0.97,0.768,0,0.899,23.31,0,28.17,22.61,0,27.33,0,1,0,0,0.143,0,0.126,0.143,0.0455,0.39,0.61,0.39,32.8
1381096800000,2013,10,2013,1,1,7,0.11,0.0442,0.0661,4067.23,25.2,25.2,24.21,1,1,1,182.3,178.2,186.4,109.3,105.2,73,73,73,0,0,0,0.401,0.392,0.41,109.3,105.2,113.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0861,0.089,0.00504,0.00469,0.00539,0.0002,0.00018,0.00021,0.183,0.175,0.19,0.0071,0.0069,0.0074,25.38,25.38,25.38,0.917,0.914,0.92,0.97,0.97,0.97,0.89,0.887,0.893,24.96,23.94,25.98,24.21,23.23,25.2,0,0,0,0,0,0,0.134,0,0.0439,0.4,0.6,0.4,37
1381701600000,2013,10,2013,1,2,7,0.105,0.0442,0.0604,3693.23,22.9,22.9,21.98,1,1,1,172.9,169.7,176.8,99.89,96.73,73,73,73,0,0,0,0.422,0.413,0.43,99.89,96.73,103.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0842,0.0831,0.0856,0.00424,0.00397,0.00458,0.00017,0.00016,0.00018,0.166,0.16,0.173,0.0065,0.0063,0.0068,25.38,25.38,25.38,0.913,0.911,0.914,0.969,0.967,0.97,0.884,0.882,0.886,22.69,22.02,23.61,21.98,21.3,22.9,0,0,0,0,0,0,0.122,0,0.0446,0.42,0.58,0.42,35.2
1382306400000,2013,10,2013,1,3,7,0.105,0.0442,0.0606,3703.97,22.77,22.77,22.05,1,1,1,173.2,169.2,176.3,100.2,96.18,73,73,73,0,0,0,0.421,0.414,0.431,100.2,96.18,103.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0843,0.0829,0.0854,0.00426,0.00393,0.00453,0.00017,0.00015,0.00018,0.166,0.159,0.172,0.0065,0.0062,0.0067,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.882,0.886,22.76,21.91,23.47,22.05,21.19,22.77,0,0,0,0,0,0,0.122,0,0.0444,0.42,0.58,0.42,35.3
1382911200000,2013,10,2013,1,4,7,0.105,0.0426,0.0625,3825.79,24.85,24.85,22.77,1,1,1,173.8,170.8,179,103.3,98.1,70.43,67,73,0,0,0,0.405,0.374,0.427,103.3,98.1,112,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.085,0.0836,0.0874,0.00453,0.00409,0.00527,0.00018,0.00016,0.00021,0.171,0.163,0.186,0.0067,0.0064,0.0073,25.38,25.37,25.38,0.913,0.911,0.919,0.969,0.968,0.97,0.885,0.882,0.892,23.49,22.29,25.62,22.77,21.57,24.85,0,0,0,0,0,0,0.127,0,0.0425,0.41,0.6,0.4,36.4
1383516000000,2013,11,2013,2,5,7,0.112,0.0405,0.0714,4420.69,27.05,27.05,26.31,1,1,1,185,179.3,188.1,118,112.3,67,67,67,0,0,0,0.362,0.356,0.374,118,112.3,121,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0875,0.0906,0.00578,0.0053,0.00604,0.00023,0.00021,0.00024,0.197,0.187,0.203,0.0077,0.0073,0.0079,25.37,25.37,25.37,0.923,0.919,0.926,0.97,0.97,0.97,0.896,0.892,0.898,27.13,25.69,27.88,26.31,24.92,27.05,0,0,0,0,0,0,0.146,0,0.0406,0.36,0.64,0.36,39.5
1384120800000,2013,11,2013,2,6,7,0.111,0.0405,0.07,4326.43,26.31,26.31,25.75,1,1,1,182.7,180.1,185,115.7,113.1,67,67,67,0,0,0,0.367,0.362,0.372,115.7,113.1,118,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0878,0.0895,0.00559,0.00537,0.00578,0.00022,0.00021,0.00023,0.193,0.188,0.197,0.0076,0.0074,0.0077,25.37,25.37,25.37,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.896,26.55,25.89,27.12,25.75,25.12,26.31,0,0,0,0,0,0,0.143,0,0.041,0.36,0.63,0.37,39
1384725600000,2013,11,2013,2,7,7,0.116,0.0346,0.0813,5079.56,33.83,33.83,30.24,1,1,1,191.8,183.7,199.5,134.5,116.7,57.29,50,67,0,0,0,0.3,0.251,0.365,134.5,116.7,149.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0891,0.0985,0.00718,0.00567,0.00846,0.00028,0.00022,0.00033,0.225,0.195,0.251,0.0088,0.0076,0.0098,25.36,25.35,25.37,0.931,0.923,0.938,0.97,0.97,0.97,0.904,0.895,0.91,31.17,26.78,34.88,30.24,25.98,33.83,0,0,0,0,0,0,0.168,0,0.0347,0.3,0.7,0.3,43.8
1385330400000,2013,11,2013,2,8,7,0.121,0.031,0.0898,5636.63,34.52,34.52,33.55,1,1,1,199.7,196,202.5,148.4,143,51.29,50,59,0,0,0,0.257,0.247,0.292,148.4,143,152.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0983,0.0973,0.0996,0.00836,0.00791,0.00872,0.00033,0.00031,0.00034,0.25,0.241,0.257,0.0098,0.0094,0.01,25.34,25.33,25.35,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,34.59,33.26,35.59,33.55,32.26,34.52,0,0,0,0,0,0,0.186,0,0.0312,0.26,0.74,0.26,46.6
1385935200000,2013,12,2013,3,9,7,0.13,0.0357,0.0939,5893.74,37.42,37.42,35.08,1,1,1,214.3,205.6,224.2,155.3,146.6,59,59,59,0,0,0,0.276,0.263,0.287,155.3,146.6,165.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0989,0.105,0.00895,0.00821,0.00979,0.00035,0.00032,0.00038,0.263,0.247,0.281,0.01,0.0097,0.011,25.25,25.17,25.32,0.94,0.937,0.943,0.97,0.97,0.973,0.912,0.909,0.918,36.15,34.1,38.47,35.08,33.08,37.42,0,0,0,0,0,0,0.195,0,0.0361,0.27,0.72,0.28,45.3
1386540000000,2013,12,2013,3,10,7,0.147,0.0357,0.112,7071.83,44.81,44.81,42.09,1,1,1,243.4,229.9,255,184.4,170.9,59,59,59,0,0,0,0.243,0.231,0.257,184.4,170.9,196,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.107,0.116,0.0114,0.0103,0.0124,0.00045,0.0004,0.00049,0.315,0.291,0.336,0.012,0.011,0.013,25.03,24.94,25.13,0.95,0.945,0.953,0.979,0.976,0.98,0.93,0.922,0.934,42.99,39.81,45.72,42.09,38.84,44.81,0,0,0,0,0,0,0.234,0,0.035,0.24,0.76,0.24,48.1
1387144800000,2013,12,2013,3,11,7,0.168,0.0357,0.132,8148.68,51.32,51.32,48.5,2,1,1.2857142857142858,277.2,260.8,293.6,218.2,201.8,59,59,59,0,0,0,0.213,0.201,0.226,218.2,201.8,234.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.124,0.118,0.13,0.0143,0.0129,0.0157,0.00057,0.00051,0.00062,0.331,0.241,0.388,0.013,0.0096,0.015,24.86,24.77,24.91,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.9,25.92,52.51,41.25,25.14,48.2,0,0,0,0,0,0,0.269,0,0.036,0.21,0.79,0.21,48.5
1387749600000,2013,12,2013,3,12,7,0.201,0.0357,0.166,10076.1,67.95,67.95,59.98,2,2,2,333,301.5,369.9,274,242.5,59,59,59,0,0,0,0.178,0.16,0.196,274,242.5,310.9,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.144,0.133,0.157,0.0287,0.0164,0.0457,0.0012,0.00065,0.0018,0.3,0.255,0.355,0.012,0.01,0.014,24.64,24.4,24.84,0.934,0.927,0.942,0.97,0.97,0.97,0.906,0.899,0.914,30.92,27.38,35.03,29.99,26.55,33.98,0,0,0,0,0,0,0.333,0,0.035,0.18,0.83,0.17,50.1
1388354400000,2013,12,2013,3,13,7,0.273,0.0417,0.231,14014.5,95.97,95.97,83.42,2,2,2,451.7,387.1,516.2,382.7,328.1,69,59,73,0,0,0,0.153,0.141,0.17,382.7,328.1,443.2,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.184,0.163,0.205,0.0796,0.0539,0.108,0.0033,0.0022,0.0045,0.464,0.381,0.555,0.019,0.015,0.023,23.9,23.52,24.28,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.67,36.91,48.96,41.71,35.8,47.98,0,0,0,0,0,0,0.463,0,0.042,0.15,0.85,0.15,51.3
1388959200000,2014,1,2013,4,14,7,0.373,0.0523,0.321,18561.4,119.2,119.2,110.5,3,2,2.857142857142857,617.2,538.9,696.4,530.8,465.9,86.43,73,120,0,0,0,0.139,0.114,0.18,530.8,465.9,576.4,990,990,990,966.4,966,966.7,23.6,23.3,24,0.252,0.213,0.283,0.157,0.119,0.186,0.0066,0.005,0.008,0.605,0.522,0.671,0.026,0.022,0.029,23.03,22.64,23.39,0.951,0.945,0.957,0.975,0.97,0.98,0.927,0.917,0.938,40.41,35.43,51.12,39.12,34.37,48.2,0,0,0,0,0,0,0.614,0,0.052,0.14,0.86,0.14,49.8
1389564000000,2014,1,2013,4,15,7,0.486,0.0726,0.414,22973.2,144.6,144.6,136.7,3,3,3,803.8,725.1,892.6,683.8,605.1,120,120,120,0,0,0,0.15,0.134,0.165,683.8,605.1,772.6,990,990,990,967.1,966.8,967.5,22.9,22.5,23.2,0.346,0.299,0.409,0.257,0.205,0.313,0.011,0.0088,0.014,0.853,0.719,1.01,0.037,0.031,0.045,22.03,21.52,22.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.04,42.45,51.98,45.58,41.6,48.2,0,0,0,0,0,0,0.76,0,0.072,0.15,0.85,0.15,47.3
1390168800000,2014,1,2013,4,16,7,0.62,0.0824,0.537,28579.6,185.1,185.1,170.1,4,4,4,1025,926.1,1128,888.7,806.1,136.3,120,139,0,0,0,0.133,0.123,0.145,888.7,806.1,988.8,990,990,990,968,967.6,968.3,22,21.7,22.4,0.522,0.44,0.622,0.369,0.329,0.418,0.017,0.015,0.019,1.13,0.983,1.32,0.052,0.044,0.061,20.9,20.38,21.41,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.936,43.43,40.35,47.22,42.53,39.41,46.27,0,0,0,0,0,0,0.945,0,0.083,0.13,0.87,0.13,46.1
1390773600000,2014,1,2013,4,17,7,0.776,0.088,0.655,32283.1,192.8,192.8,192.2,4,4,4,1283,1164,1405,1138,1025,145.6,139,162,54.43,0,143,0.113,0.105,0.119,1083,1025,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.785,0.674,0.851,0.611,0.478,0.648,0.029,0.022,0.031,1.69,1.44,1.8,0.08,0.067,0.086,19.52,19.02,20.15,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.42,48.35,50.43,48.04,47.38,48.2,0,0,0,0,0,0,1.07,0,0.121,0.11,0.84,0.16,41.6
1391378400000,2014,2,2013,5,18,7,0.889,0.098,0.665,31765.4,190.8,190.8,189.1,4,4,4,1471,1426,1495,1309,1264,162,162,162,208.4,164,233,0.11,0.108,0.114,1100,1100,1100,990,990,990,969.4,969.2,969.5,20.6,20.5,20.8,0.881,0.861,0.89,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.84,0.089,0.087,0.09,18.78,18.69,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.23,48,48.66,47.27,47.04,47.69,0,0,0,0,0,0,1.05,0,0.224,0.11,0.75,0.25,35.7
1391983200000,2014,2,2013,5,19,7,0.919,0.098,0.665,31472.7,188.1,188.1,187.3,4,4,4,1519,1498,1537,1357,1336,162,162,162,257,236,275,0.107,0.105,0.108,1100,1100,1100,990,990,990,969.5,969.5,969.6,20.5,20.4,20.5,0.893,0.89,0.895,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.84,1.84,0.09,0.09,0.09,18.61,18.55,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.79,47.63,47.97,46.83,46.68,47.01,0,0,0,0,0,0,1.04,0,0.254,0.11,0.72,0.28,34.2
1392588000000,2014,2,2013,5,20,7,0.922,0.098,0.665,31438.2,187.9,187.9,187.1,4,4,4,1525,1502,1540,1363,1340,162,162,162,263,240,278,0.106,0.105,0.108,1100,1100,1100,990,990,990,969.6,969.5,969.6,20.4,20.4,20.5,0.894,0.89,0.895,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.84,1.84,0.09,0.09,0.09,18.59,18.54,18.67,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.74,47.61,47.95,46.78,46.65,46.99,0,0,0,0,0,0,1.04,0,0.257,0.11,0.72,0.28,34.1
1393192800000,2014,2,2013,5,21,7,0.881,0.102,0.665,31850.9,190.7,190.7,189.6,4,4,4,1457,1429,1486,1289,1246,168,162,183,189.4,146,224,0.115,0.109,0.128,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.873,0.857,0.89,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.84,0.088,0.087,0.089,18.83,18.72,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.36,48.08,48.65,47.4,47.12,47.67,0,0,0,0,0,0,1.05,0,0.216,0.12,0.75,0.25,36.2
1393797600000,2014,3,2013,6,22,7,0.864,0.111,0.665,32035.4,191,191,190.7,4,4,4,1429,1420,1451,1246,1237,183,183,183,146.3,137,168,0.128,0.126,0.129,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.858,0.854,0.867,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.82,0.087,0.087,0.088,18.94,18.86,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.64,48.44,48.73,47.67,47.47,47.76,0,0,0,0,0,0,1.06,0,0.199,0.13,0.77,0.23,37.1
1394402400000,2014,3,2013,6,23,7,0.924,0.111,0.665,31416,189.3,189.3,187,4,4,4,1528,1467,1595,1345,1284,183,183,183,245.4,184,312,0.12,0.115,0.125,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.896,0.876,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.58,18.35,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.7,47.1,48.28,46.75,46.16,47.31,0,0,0,0,0,0,1.04,0,0.259,0.12,0.72,0.28,34
1395007200000,2014,3,2013,6,24,7,1.04,0.111,0.665,30254.6,183.6,183.6,180.1,4,4,4,1727,1624,1847,1544,1441,183,183,183,444.1,341,564,0.106,0.0991,0.113,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.919,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.91,17.52,18.25,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.94,44.87,46.85,45.02,43.98,45.91,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1395612000000,2014,3,2013,6,25,7,1.26,0.111,0.665,28363.1,174.4,174.4,168.8,4,4,4,2080,1892,2267,1897,1709,183,183,183,796.6,609,984,0.0883,0.0807,0.0967,1100,1100,1100,990,990,990,971.3,970.8,971.7,18.7,18.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.85,16.38,17.37,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.07,41.8,44.48,42.21,40.96,43.59,0,0,0,0,0,0,0.938,0,0.595,0.088,0.53,0.47,22.5
1396216800000,2014,3,2013,6,26,7,1.45,0.128,0.665,26931.7,162.7,162.7,160.3,4,4,4,2395,2308,2459,2182,2125,212.1,183,217,1082,1025,1142,0.0886,0.0793,0.0927,1100,1100,1100,990,990,990,972.1,971.8,972.2,17.9,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.07,15.92,16.28,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.923,0.926,40.97,40.55,41.53,40.08,39.63,40.68,0,0,0,0,0,0,0.891,0,0.785,0.088,0.46,0.54,18.6
1396821600000,2014,4,2013,7,27,7,1.49,0.131,0.665,26575.4,158.4,158.4,158.2,4,4,4,2471,2463,2478,2254,2246,217,217,217,1154,1146,1161,0.0878,0.0876,0.0881,1100,1100,1100,990,990,990,972.2,972.2,972.3,17.8,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.89,15.87,15.91,0.945,0.944,0.945,0.977,0.977,0.977,0.923,0.923,0.923,40.48,40.43,40.53,39.55,39.5,39.6,0,0,0,0,0,0,0.879,0,0.825,0.088,0.45,0.55,17.8
1397426400000,2014,4,2013,7,28,7,1.48,0.131,0.665,26680.3,159.1,159.1,158.8,4,4,4,2449,2440,2459,2232,2223,217,217,217,1132,1123,1142,0.0886,0.0883,0.0889,1100,1100,1100,990,990,990,972.2,972.2,972.2,17.8,17.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.11,0.11,15.94,15.92,15.96,0.945,0.945,0.945,0.977,0.977,0.977,0.923,0.923,0.924,40.62,40.55,40.68,39.7,39.63,39.76,0,0,0,0,0,0,0.882,0,0.815,0.089,0.45,0.55,18
1398031200000,2014,4,2013,7,29,7,1.49,0.131,0.665,26636.8,158.8,158.8,158.6,4,4,4,2458,2447,2467,2241,2230,217,217,217,1141,1130,1150,0.0883,0.088,0.0887,1100,1100,1100,990,990,990,972.2,972.2,972.2,17.8,17.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.11,0.11,15.92,15.9,15.95,0.945,0.945,0.945,0.977,0.977,0.977,0.923,0.923,0.923,40.56,40.5,40.63,39.64,39.58,39.71,0,0,0,0,0,0,0.881,0,0.825,0.088,0.45,0.55,17.9
1398636000000,2014,4,2013,7,30,7,1.47,0.152,0.665,26735.7,160.6,160.6,159.1,4,4,4,2437,2383,2467,2186,2107,250.7,217,276,1086,1007,1150,0.103,0.088,0.116,1100,1100,1100,990,990,990,972.2,972,972.2,17.8,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.9,16.1,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.7,40.5,41.05,39.79,39.58,40.16,0,0,0,0,0,0,0.884,0,0.805,0.1,0.45,0.55,18.2
1399240800000,2014,5,2013,8,31,7,1.37,0.167,0.665,27507,166.5,166.5,163.7,4,4,4,2269,2164,2357,1993,1888,276,276,276,892.9,788,981,0.122,0.117,0.128,1100,1100,1100,990,990,990,971.7,971.5,972,18.3,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.16,16.63,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.79,41.22,42.47,40.93,40.34,41.62,0,0,0,0,0,0,0.91,0,0.705,0.12,0.49,0.51,20.1
1399845600000,2014,5,2013,8,32,7,1.21,0.167,0.665,28691.9,174.5,174.5,170.8,4,4,4,2006,1889,2124,1730,1613,276,276,276,629.6,513,748,0.138,0.13,0.146,1100,1100,1100,990,990,990,971.1,970.7,971.4,18.9,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.04,16.73,17.39,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.57,42.73,44.51,42.7,41.87,43.62,0,0,0,0,0,0,0.949,0,0.545,0.14,0.55,0.45,23.7
1400450400000,2014,5,2013,8,33,7,1.05,0.167,0.665,30184.8,183.5,183.5,179.7,4,4,4,1738,1628,1851,1462,1352,276,276,276,362.6,252,475,0.159,0.149,0.17,1100,1100,1100,990,990,990,970.3,969.9,970.6,19.7,19.4,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.87,17.51,18.24,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.83,44.84,46.81,44.92,43.95,45.87,0,0,0,0,0,0,0.998,0,0.385,0.16,0.63,0.37,28.7
1401055200000,2014,5,2013,8,34,7,0.91,0.161,0.665,31578.4,191,191,188,4,4,4,1505,1420,1592,1239,1172,266.6,210,276,138.9,72,216,0.177,0.148,0.191,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.876,0.846,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.79,1.86,0.089,0.087,0.092,18.67,18.36,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.95,47.12,48.73,46.99,46.18,47.75,0,0,0,0,0,0,1.04,0,0.245,0.18,0.73,0.27,34.7
1401660000000,2014,6,2013,9,35,7,0.759,0.127,0.622,31274,192.8,192.8,186.2,4,4,4,1255,1136,1392,1045,926,210,210,210,16.14,0,82,0.168,0.151,0.185,1029,926,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.716,0.573,0.846,0.517,0.387,0.648,0.024,0.018,0.031,1.52,1.22,1.79,0.071,0.056,0.086,19.78,19.07,20.46,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.55,44.36,49.5,46.54,43.47,48.2,0,0,0,0,0,0,1.03,0,0.137,0.17,0.82,0.18,41.2
1402264800000,2014,6,2013,9,36,7,0.622,0.106,0.516,27483.8,169.5,169.5,163.6,4,4,4,1028,958.8,1106,853.3,797.8,175,161,210,0,0,0,0.17,0.154,0.195,853.3,797.8,896.2,990,990,990,968,967.7,968.2,22,21.8,22.3,0.498,0.444,0.546,0.352,0.325,0.373,0.016,0.015,0.017,1.08,0.981,1.16,0.049,0.044,0.053,20.94,20.6,21.28,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.93,0.936,41.78,39.67,43.23,40.9,38.7,42.37,0,0,0,0,0,0,0.909,0,0.106,0.17,0.83,0.17,44.2
1402869600000,2014,6,2013,9,37,7,0.542,0.106,0.436,23563.9,144.6,144.6,140.3,3,3,3,895.6,850.9,942.3,720.6,640.9,175,161,210,0,0,0,0.196,0.171,0.247,720.6,640.9,781.3,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.382,0.335,0.429,0.281,0.229,0.317,0.012,0.01,0.014,0.929,0.795,1.03,0.041,0.035,0.046,21.59,21.3,21.9,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.61,43.85,52.01,46.75,42.97,48.2,0,0,0,0,0,0,0.779,0,0.106,0.2,0.8,0.2,43.5
1403474400000,2014,6,2013,9,38,7,0.486,0.127,0.359,20221,126.5,126.5,120.4,3,3,3,803.9,777.9,837.3,593.9,567.9,210,210,210,0,0,0,0.262,0.251,0.27,593.9,567.9,627.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.308,0.293,0.327,0.198,0.18,0.22,0.0086,0.0078,0.0097,0.715,0.671,0.772,0.031,0.029,0.034,22.17,21.98,22.32,0.953,0.952,0.955,0.978,0.975,0.98,0.932,0.928,0.936,41.03,39.44,43.04,40.12,38.44,42.18,0,0,0,0,0,0,0.669,0,0.127,0.26,0.74,0.26,41.6
1404079200000,2014,6,2013,9,39,7,0.444,0.115,0.33,18706.4,116.9,116.9,111.3,3,3,3,734.8,699.9,770.5,545.4,513.9,189.4,186,210,0,0,0,0.258,0.245,0.273,545.4,513.9,572.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.276,0.258,0.291,0.165,0.144,0.184,0.0071,0.0062,0.008,0.63,0.576,0.675,0.027,0.025,0.029,22.53,22.36,22.72,0.95,0.948,0.952,0.972,0.97,0.976,0.924,0.919,0.929,38.16,36.18,39.92,37.12,35.09,38.95,0,0,0,0,0,0,0.619,0,0.114,0.26,0.74,0.26,42.1
1404684000000,2014,7,2013,10,40,7,0.398,0.112,0.286,16284.4,103.4,103.4,96.93,3,2,2.142857142857143,658.7,629.1,689.8,472.7,443.1,186,186,186,0,0,0,0.283,0.27,0.296,472.7,443.1,503.8,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.234,0.218,0.252,0.122,0.108,0.138,0.0052,0.0046,0.0059,0.602,0.559,0.653,0.026,0.024,0.028,22.86,22.73,23.02,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.08,35.52,52.54,46,34.45,48.2,0,0,0,0,0,0,0.539,0,0.112,0.28,0.72,0.28,40.9
1405288800000,2014,7,2013,10,41,7,0.359,0.112,0.246,14590.4,91.99,91.99,86.85,2,2,2,593.6,568.1,619.5,407.6,382.1,186,186,186,0,0,0,0.314,0.3,0.327,407.6,382.1,433.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.204,0.195,0.213,0.0914,0.0794,0.104,0.0039,0.0033,0.0044,0.513,0.475,0.552,0.022,0.02,0.023,23.22,23.07,23.37,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.31,41.71,46.94,43.42,40.87,46,0,0,0,0,0,0,0.482,0,0.113,0.31,0.69,0.31,40.6
1405893600000,2014,7,2013,10,42,7,0.325,0.112,0.213,12612.9,79.97,79.97,75.08,2,2,2,538.1,516.5,560.2,352.1,330.4,186,186,186,0,0,0,0.346,0.332,0.36,352.1,330.4,374.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.177,0.192,0.0652,0.055,0.0756,0.0027,0.0023,0.0032,0.429,0.397,0.463,0.018,0.016,0.019,23.55,23.42,23.68,0.949,0.946,0.952,0.973,0.97,0.978,0.923,0.917,0.931,38.56,36.28,40.89,37.54,35.19,39.99,0,0,0,0,0,0,0.417,0,0.112,0.34,0.66,0.34,38.8
1406498400000,2014,7,2013,10,43,7,0.296,0.112,0.184,10929.1,68.97,68.97,65.05,2,2,2,489.9,469.1,509.6,304.7,285.1,185.1,184,186,0,0,0,0.378,0.365,0.392,304.7,285.1,323.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.161,0.174,0.0428,0.0336,0.0517,0.0018,0.0014,0.0021,0.359,0.33,0.387,0.015,0.014,0.016,23.84,23.72,23.96,0.941,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.916,33.53,31.41,35.55,32.53,30.47,34.49,0,0,0,0,0,0,0.361,0,0.112,0.38,0.62,0.38,36.9
1407103200000,2014,8,2013,11,44,7,0.268,0.111,0.157,9316.43,59.49,59.49,55.45,2,2,2,443.4,425.1,462.3,259.4,241.1,184,184,184,0,0,0,0.415,0.398,0.433,259.4,241.1,278.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.159,0.0221,0.0162,0.0304,0.00091,0.00066,0.0012,0.292,0.267,0.32,0.012,0.011,0.013,24.11,24,24.22,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,28.59,26.54,30.67,27.73,25.75,29.75,0,0,0,0,0,0,0.308,0,0.111,0.41,0.59,0.41,34.8
1407708000000,2014,8,2013,11,45,7,0.244,0.0937,0.15,8976.59,56.82,56.82,53.43,2,2,2,403.7,388.2,419.4,248.7,233.2,155,155,155,0,0,0,0.384,0.37,0.399,248.7,233.2,264.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.139,0.15,0.0184,0.0156,0.0238,0.00075,0.00063,0.00097,0.274,0.255,0.295,0.011,0.01,0.012,24.31,24.22,24.4,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,27.54,25.79,29.29,26.72,25.02,28.41,0,0,0,0,0,0,0.297,0,0.094,0.38,0.61,0.39,36.8
1408312800000,2014,8,2013,11,46,7,0.224,0.0937,0.13,7969.37,48.2,48.2,47.44,1,1,1,370.3,357.9,383.6,215.3,202.9,155,155,155,0,0,0,0.419,0.404,0.433,215.3,202.9,228.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.133,0.129,0.138,0.0141,0.013,0.0152,0.00057,0.00052,0.00061,0.38,0.358,0.404,0.015,0.014,0.016,24.37,24.28,24.45,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.25,46.48,52.14,47.44,45.55,48.2,0,0,0,0,0,0,0.264,0,0.094,0.42,0.58,0.42,35.6
1408917600000,2014,8,2013,11,47,7,0.207,0.0937,0.113,7034.59,44.63,44.63,41.87,1,1,1,341.7,330.2,353.8,186.7,175.2,155,155,155,0,0,0,0.454,0.438,0.469,186.7,175.2,198.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.119,0.127,0.0116,0.0106,0.0126,0.00047,0.00043,0.00051,0.329,0.309,0.351,0.013,0.012,0.014,24.56,24.48,24.64,0.951,0.947,0.954,0.979,0.976,0.98,0.931,0.925,0.935,42.76,40.12,45.55,41.87,39.17,44.63,0,0,0,0,0,0,0.233,0,0.094,0.45,0.55,0.45,34
1409522400000,2014,9,2013,12,48,7,0.189,0.0714,0.118,7394.02,47.19,47.19,44.01,1,1,1,312.6,299.9,326.7,194.6,181.9,118,118,118,0,0,0,0.378,0.361,0.393,194.6,181.9,208.7,990,990,990,965,964.9,965,25,25,25.1,0.122,0.117,0.127,0.0123,0.0112,0.0135,0.00049,0.00045,0.00054,0.339,0.317,0.365,0.014,0.013,0.015,24.7,24.6,24.78,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.91,41.96,48.15,44.01,41.13,47.19,0,0,0,0,0,0,0.245,0,0.071,0.38,0.62,0.38,39.1
1410127200000,2014,9,2013,12,49,7,0.172,0.0714,0.101,6277.67,40.11,40.11,37.37,1,1,1,284.7,273.9,295.8,166.7,155.9,118,118,118,0,0,0,0.415,0.399,0.431,166.7,155.9,177.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.116,0.00992,0.009,0.0109,0.00039,0.00036,0.00043,0.289,0.27,0.309,0.012,0.011,0.012,24.87,24.81,24.93,0.944,0.941,0.948,0.973,0.97,0.978,0.919,0.913,0.927,38.39,35.88,41,37.37,34.8,40.11,0,0,0,0,0,0,0.208,0,0.071,0.42,0.59,0.41,36.5
1410732000000,2014,9,2013,12,50,7,0.158,0.0714,0.0866,5361.29,34,34,31.91,1,1,1,261.3,252.3,270.4,143.3,134.3,118,118,118,0,0,0,0.452,0.436,0.468,143.3,134.3,152.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00793,0.00717,0.0087,0.00031,0.00028,0.00035,0.248,0.232,0.264,0.0098,0.0092,0.01,25.01,24.95,25.06,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.9,30.78,35.05,31.91,29.86,34,0,0,0,0,0,0,0.177,0,0.0714,0.45,0.55,0.45,33.9
1411336800000,2014,9,2013,12,51,7,0.146,0.0714,0.0744,4584.52,29.17,29.17,27.29,1,1,1,241.1,233.4,249.3,123.1,115.4,118,118,118,0,0,0,0.49,0.473,0.505,123.1,115.4,131.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0966,0.0939,0.0995,0.00621,0.00556,0.00691,0.00024,0.00022,0.00027,0.211,0.198,0.226,0.0083,0.0078,0.0089,25.14,25.08,25.2,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.13,26.32,30.08,27.29,25.53,29.17,0,0,0,0,0,0,0.152,0,0.0716,0.49,0.51,0.49,31.4
1411941600000,2014,9,2013,12,52,7,0.137,0.0623,0.0745,4605.29,29.06,29.06,27.41,1,1,1,226.2,223.3,231,123.2,110.5,103,97,118,0,0,0,0.455,0.427,0.516,123.2,110.5,130.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0954,0.0922,0.0973,0.00622,0.00514,0.00681,0.00024,0.0002,0.00027,0.21,0.189,0.222,0.0083,0.0074,0.0087,25.23,25.21,25.24,0.927,0.919,0.931,0.97,0.97,0.97,0.899,0.891,0.903,28.26,25.14,29.95,27.41,24.38,29.06,0,0,0,0,0,0,0.152,0,0.0625,0.45,0.54,0.46,33.6
1412546400000,2014,10,2014,1,1,7,0.131,0.0587,0.0723,4468.94,27.88,27.88,26.6,1,1,1,216.5,211.6,222,119.5,114.6,97,97,97,0,0,0,0.448,0.437,0.458,119.5,114.6,125,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0918,0.0955,0.00591,0.00549,0.00637,0.00023,0.00021,0.00025,0.203,0.195,0.213,0.008,0.0076,0.0084,25.3,25.26,25.34,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.42,26.22,28.74,26.6,25.44,27.88,0,0,0,0,0,0,0.148,0,0.0587,0.45,0.55,0.45,34.1
1413151200000,2014,10,2014,1,2,7,0.125,0.0587,0.0662,3510.63,24.99,24.99,20.9,1,1,1,206.4,202.5,209.7,109.4,105.5,97,97,97,0,0,0,0.47,0.463,0.479,109.4,105.5,112.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0887,0.0912,0.00505,0.00472,0.00533,0.0002,0.00018,0.00021,0.185,0.178,0.191,0.0072,0.007,0.0075,25.38,25.35,25.41,0.787,0,0.92,0.831,0,0.97,0.763,0,0.892,21.54,0,25.76,20.9,0,24.99,0,1,0,0,0.143,0,0.116,0.143,0.0588,0.47,0.53,0.47,28.1
1413756000000,2014,10,2014,1,3,7,0.118,0.0587,0.0592,0,0,0,0,1,1,1,194.9,189.2,200.6,97.89,92.15,97,97,97,0,0,0,0.498,0.483,0.513,97.89,92.15,103.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.0839,0.088,0.00407,0.00358,0.00456,0.00016,0.00014,0.00018,0.165,0.154,0.175,0.0064,0.006,0.0068,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0588,0.5,0.5,0.5,0
1414360800000,2014,10,2014,1,4,7,0.111,0.0535,0.0578,1219.94,25.51,25.51,7.262,1,1,1,184,180.9,188.9,95.56,84.22,88.43,67,97,0,0,0,0.48,0.369,0.535,95.56,84.22,114.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0841,0.0811,0.0884,0.00387,0.00291,0.0055,0.00015,0.00011,0.00022,0.16,0.14,0.191,0.0062,0.0055,0.0075,25.41,25.37,25.42,0.263,0,0.921,0.277,0,0.97,0.255,0,0.894,7.486,0,26.3,7.262,0,25.51,0,5,0,0,0.714,0,0.0403,0.714,0.0532,0.48,0.52,0.48,11
1414965600000,2014,11,2014,2,5,7,0.115,0.0405,0.0748,4653.77,29.02,29.02,27.7,1,1,1,190.7,184.8,196.3,123.7,117.8,67,67,67,0,0,0,0.351,0.341,0.363,123.7,117.8,129.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0894,0.0935,0.00627,0.00576,0.00674,0.00025,0.00023,0.00026,0.207,0.197,0.217,0.0081,0.0077,0.0085,25.37,25.37,25.38,0.927,0.923,0.93,0.97,0.97,0.97,0.9,0.896,0.902,28.56,27.06,29.92,27.7,26.25,29.02,0,0,0,0,0,0,0.154,0,0.0402,0.35,0.65,0.35,40.5
1415570400000,2014,11,2014,2,6,7,0.123,0.0405,0.0824,5148.28,31.18,31.18,30.64,1,1,1,203.2,200.9,205.6,136.2,133.9,67,67,67,0,0,0,0.33,0.326,0.333,136.2,133.9,138.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0951,0.0968,0.00733,0.00713,0.00753,0.00029,0.00028,0.00029,0.23,0.226,0.234,0.009,0.0088,0.0091,25.35,25.33,25.37,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.59,31.05,32.15,30.64,30.12,31.18,0,0,0,0,0,0,0.17,0,0.0406,0.33,0.67,0.33,41.9
1416175200000,2014,11,2014,2,7,7,0.121,0.0361,0.0846,5300.69,34.21,34.21,31.55,1,1,1,199.7,197.9,201.2,139.9,131.7,59.71,50,67,0,0,0,0.299,0.249,0.337,139.9,131.7,151.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0944,0.0991,0.00765,0.00695,0.0086,0.0003,0.00027,0.00034,0.235,0.222,0.254,0.0092,0.0087,0.0099,25.36,25.34,25.38,0.934,0.931,0.939,0.97,0.97,0.97,0.906,0.903,0.911,32.53,30.52,35.27,31.55,29.61,34.21,0,0,0,0,0,0,0.175,0,0.0364,0.3,0.7,0.3,43.8
1416780000000,2014,11,2014,2,8,7,0.121,0.0302,0.0909,5710.12,34.52,34.52,33.99,1,1,1,200.2,198.2,202.5,150.2,148.2,50,50,50,0,0,0,0.25,0.247,0.252,150.2,148.2,152.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0988,0.0981,0.0996,0.00852,0.00834,0.00872,0.00033,0.00033,0.00034,0.253,0.249,0.257,0.0099,0.0097,0.01,25.34,25.33,25.35,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,35.04,34.54,35.59,33.99,33.5,34.52,0,0,0,0,0,0,0.189,0,0.0301,0.25,0.75,0.25,47.2
1417384800000,2014,12,2014,3,9,7,0.127,0.0357,0.0915,5741.64,36.34,36.34,34.18,1,1,1,210.4,201.2,219.8,151.4,142.2,59,59,59,0,0,0,0.281,0.268,0.293,151.4,142.2,160.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0974,0.104,0.00862,0.00784,0.00942,0.00034,0.00031,0.00037,0.256,0.24,0.273,0.01,0.0094,0.011,25.28,25.21,25.35,0.939,0.935,0.942,0.97,0.97,0.971,0.911,0.907,0.914,35.23,33.06,37.44,34.18,32.07,36.34,0,0,0,0,0,0,0.19,0,0.0355,0.28,0.72,0.28,45.2
1417989600000,2014,12,2014,3,10,7,0.134,0.0357,0.0981,6163.48,37.42,37.42,36.69,1,1,1,221.2,218.1,224.2,162.2,159.1,59,59,59,0,0,0,0.267,0.263,0.27,162.2,159.1,165.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00954,0.00928,0.00979,0.00037,0.00036,0.00038,0.275,0.27,0.281,0.011,0.011,0.011,25.2,25.17,25.22,0.943,0.942,0.943,0.971,0.97,0.973,0.915,0.913,0.918,37.77,37.06,38.47,36.69,35.95,37.42,0,0,0,0,0,0,0.204,0,0.0359,0.27,0.73,0.27,46
1418594400000,2014,12,2014,3,11,7,0.14,0.0357,0.104,6564.28,41.46,41.46,39.07,1,1,1,230.8,222,240.6,171.8,163,59,59,59,0,0,0,0.256,0.245,0.266,171.8,163,181.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.111,0.0104,0.0096,0.0112,0.00041,0.00038,0.00044,0.293,0.277,0.31,0.012,0.011,0.012,25.12,25.05,25.19,0.946,0.943,0.949,0.976,0.972,0.98,0.923,0.916,0.93,40.03,37.96,42.31,39.07,36.88,41.46,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.9
1419199200000,2014,12,2014,3,12,7,0.15,0.0357,0.114,7253.12,44.81,44.81,43.17,1,1,1,248,240.8,255,189,181.8,59,59,59,0,0,0,0.238,0.231,0.245,189,181.8,196,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.116,0.0118,0.0112,0.0124,0.00047,0.00044,0.00049,0.323,0.311,0.336,0.013,0.012,0.013,24.99,24.94,25.04,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,44.05,42.38,45.72,43.17,41.53,44.81,0,0,0,0,0,0,0.24,0,0.036,0.24,0.76,0.24,48.4
1419804000000,2014,12,2014,3,13,7,0.163,0.0405,0.123,7748.62,48.2,48.2,46.12,1,1,1,269.6,254.2,288.1,202.6,195.2,67,59,73,0,0,0,0.248,0.224,0.27,202.6,195.2,215.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.116,0.125,0.013,0.0123,0.014,0.00051,0.00049,0.00056,0.349,0.334,0.372,0.014,0.013,0.015,24.87,24.78,24.95,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.19,45.53,50.05,46.12,44.62,48.2,0,0,0,0,0,0,0.256,0,0.04,0.25,0.75,0.25,47.5
1420408800000,2015,1,2014,4,14,7,0.189,0.0442,0.145,8794.8,57.8,57.8,52.35,2,1,1.7142857142857142,313.1,292.8,337.6,240.1,219.8,73,73,73,0,0,0,0.234,0.216,0.249,240.1,219.8,264.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.127,0.142,0.0173,0.0144,0.0239,0.00069,0.00057,0.00096,0.298,0.244,0.387,0.012,0.0097,0.015,24.74,24.62,24.84,0.937,0.923,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.63,25.94,52.06,33.06,25.16,48.2,0,0,0,0,0,0,0.291,0,0.044,0.23,0.77,0.23,46.5
1421013600000,2015,1,2014,4,15,7,0.231,0.0442,0.187,11336.6,76.04,76.04,67.48,2,2,2,382.5,346.6,421.6,309.5,273.6,73,73,73,0,0,0,0.192,0.173,0.211,309.5,273.6,348.6,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.158,0.146,0.172,0.0451,0.0282,0.0635,0.0018,0.0011,0.0026,0.355,0.301,0.413,0.014,0.012,0.017,24.34,24.09,24.57,0.941,0.934,0.948,0.971,0.97,0.974,0.914,0.906,0.923,34.76,30.8,39.04,33.74,29.88,38.02,0,0,0,0,0,0,0.375,0,0.044,0.19,0.81,0.19,49.1
1421618400000,2015,1,2014,4,16,7,0.289,0.0442,0.245,14801.3,95.91,95.91,88.1,2,2,2,477.5,435.5,515.9,404.5,362.5,73,73,73,0,0,0,0.154,0.142,0.168,404.5,362.5,442.9,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.192,0.177,0.205,0.0899,0.0701,0.108,0.0037,0.0029,0.0045,0.497,0.434,0.555,0.021,0.018,0.023,23.75,23.52,24.01,0.955,0.95,0.958,0.98,0.977,0.98,0.935,0.928,0.939,44.97,40.54,48.93,44.05,39.62,47.95,0,0,0,0,0,0,0.489,0,0.044,0.15,0.85,0.15,51.2
1422223200000,2015,1,2014,4,17,7,0.357,0.0469,0.31,17949.5,117.2,117.2,106.8,3,2,2.7142857142857144,590.1,529.3,662.2,512.6,456.3,77.57,73,105,0,0,0,0.131,0.115,0.159,512.6,456.3,561,990,990,990,966.2,966,966.5,23.8,23.5,24,0.24,0.21,0.27,0.146,0.114,0.176,0.0061,0.0048,0.0075,0.589,0.523,0.638,0.025,0.022,0.027,23.16,22.81,23.44,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.939,41.75,35.47,51.82,40.2,34.4,48.2,0,0,0,0,0,0,0.594,0,0.047,0.13,0.87,0.13,50.3
1422828000000,2015,2,2014,5,18,7,0.463,0.0635,0.399,22563.5,144.6,144.6,134.3,3,3,3,765.4,689.8,841.1,660.4,584.8,105,105,105,0,0,0,0.138,0.125,0.152,660.4,584.8,736.1,990,990,990,967,966.7,967.3,23,22.7,23.3,0.329,0.286,0.372,0.242,0.192,0.293,0.011,0.0082,0.013,0.81,0.683,0.938,0.035,0.029,0.041,22.23,21.8,22.66,0.956,0.953,0.957,0.98,0.979,0.98,0.937,0.933,0.938,45.83,41.29,50.19,44.77,40.42,48.2,0,0,0,0,0,0,0.746,0,0.064,0.14,0.86,0.14,48.7
1423432800000,2015,2,2014,5,19,7,0.587,0.0773,0.51,27240.5,175.8,175.8,162.1,4,3,3.857142857142857,970.5,875.5,1061,842.6,770.5,127.9,105,137,0,0,0,0.132,0.116,0.146,842.6,770.5,924.2,990,990,990,967.8,967.4,968.1,22.2,21.9,22.6,0.475,0.403,0.551,0.347,0.312,0.386,0.016,0.014,0.018,1.06,0.974,1.19,0.048,0.043,0.054,21.17,20.72,21.6,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43.57,39.99,52.02,42.26,39.03,48.2,0,0,0,0,0,0,0.901,0,0.077,0.13,0.87,0.13,46.4
1424037600000,2015,2,2014,5,20,7,0.704,0.0872,0.617,31666.3,192.8,192.8,188.5,4,4,4,1164,1090,1229,1020,953.1,144.1,137,162,0,0,0,0.124,0.115,0.134,1020,953.1,1067,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.668,0.578,0.743,0.484,0.4,0.573,0.022,0.018,0.027,1.43,1.24,1.61,0.067,0.057,0.075,20.15,19.77,20.57,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.11,45.94,49.35,47.12,45.02,48.2,0,0,0,0,0,0,1.05,0,0.087,0.12,0.88,0.12,45
1424642400000,2015,2,2014,5,21,7,0.751,0.0998,0.651,32341.6,192.8,192.8,192.5,4,4,4,1242,1232,1249,1077,1049,165,162,183,0,0,0,0.133,0.13,0.149,1077,1049,1087,990,990,990,968.7,968.6,968.7,21.3,21.3,21.4,0.759,0.721,0.773,0.596,0.532,0.619,0.028,0.025,0.029,1.65,1.54,1.69,0.077,0.072,0.079,19.69,19.63,19.83,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.61,48.67,49.91,48.13,47.69,48.2,0,0,0,0,0,0,1.07,0,0.1,0.13,0.87,0.13,43.1
1425247200000,2015,3,2014,6,22,7,0.731,0.111,0.62,31615.2,190.4,190.4,188.2,4,4,4,1209,1189,1229,1026,1006,183,183,183,0,0,0,0.151,0.149,0.154,1026,1006,1046,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.688,0.659,0.717,0.481,0.436,0.526,0.022,0.02,0.025,1.45,1.38,1.53,0.068,0.064,0.072,19.99,19.85,20.13,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.01,47.42,48.58,47.05,46.48,47.61,0,0,0,0,0,0,1.05,0,0.111,0.15,0.85,0.15,43.2
1425852000000,2015,3,2014,6,23,7,0.712,0.111,0.601,30972.4,185.6,185.6,184.4,4,4,4,1177,1169,1186,993.8,986.2,183,183,183,0,0,0,0.156,0.154,0.157,993.8,986.2,1003,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.641,0.63,0.655,0.421,0.416,0.43,0.02,0.019,0.02,1.34,1.32,1.36,0.062,0.061,0.063,20.2,20.15,20.25,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.03,46.77,47.34,46.09,45.83,46.39,0,0,0,0,0,0,1.02,0,0.111,0.16,0.84,0.16,43.5
1426456800000,2015,3,2014,6,24,7,0.747,0.101,0.634,31869,192.8,192.8,189.7,4,4,4,1234,1183,1305,1067,1000,167.6,129,183,17.86,0,76,0.137,0.0989,0.155,1049,1000,1100,990,990,990,968.6,968.5,968.9,21.4,21.1,21.5,0.724,0.65,0.811,0.533,0.423,0.648,0.025,0.02,0.031,1.55,1.35,1.76,0.072,0.063,0.083,19.82,19.38,20.17,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.62,47.25,50.1,47.42,46.31,48.2,0,0,0,0,0,0,1.05,0,0.113,0.14,0.85,0.15,42.7
1427061600000,2015,3,2014,6,25,7,0.843,0.078,0.665,32207.2,192.8,192.8,191.7,4,4,4,1394,1332,1423,1265,1203,129,129,129,164.9,103,194,0.0926,0.0906,0.0969,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.85,0.823,0.863,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.81,0.086,0.084,0.087,19.06,18.95,19.29,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.97,48.68,49.58,47.93,47.71,48.2,0,0,0,0,0,0,1.07,0,0.178,0.093,0.79,0.21,38.2
1427666400000,2015,3,2014,6,26,7,0.849,0.0862,0.665,32172.2,192.5,192.5,191.5,4,4,4,1405,1377,1420,1262,1229,142.6,129,148,162,129,191,0.102,0.0908,0.107,1100,1100,1100,990,990,990,969.2,969.1,969.2,20.8,20.8,20.9,0.859,0.849,0.866,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.81,0.087,0.086,0.087,19.02,18.96,19.12,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.85,48.72,49.12,47.88,47.74,48.14,0,0,0,0,0,0,1.06,0,0.184,0.1,0.78,0.22,37.9
1428271200000,2015,4,2014,7,27,7,0.789,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1305,1272,1356,1157,1124,148,148,148,57,24,108,0.113,0.109,0.116,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.819,0.805,0.839,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.79,0.084,0.083,0.085,19.37,19.19,19.49,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.82,49.33,50.13,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.124,0.11,0.84,0.16,41.1
