datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1428876000000,2015,4,2014,7,28,7,0.8,0.0895,0.665,32367.8,192.8,192.8,192.7,4,4,4,1323,1275,1395,1175,1127,148,148,148,75.43,27,147,0.112,0.106,0.116,1100,1100,1100,990,990,990,968.9,968.8,969.1,21.1,20.9,21.2,0.827,0.807,0.855,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.75,1.8,0.084,0.083,0.086,19.31,19.05,19.48,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.64,48.94,50.1,48.17,47.96,48.2,0,0,0,0,0,0,1.07,0,0.135,0.11,0.83,0.17,40.5
1429480800000,2015,4,2014,7,29,7,0.88,0.0895,0.665,31846.2,191.2,191.2,189.6,4,4,4,1455,1411,1492,1307,1263,148,148,148,206.9,163,244,0.102,0.0992,0.105,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.885,0.864,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.09,18.83,18.69,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.36,47.99,48.79,47.39,47.03,47.81,0,0,0,0,0,0,1.05,0,0.215,0.1,0.76,0.24,36.2
1430085600000,2015,4,2014,7,30,7,0.896,0.101,0.665,31687.3,189.9,189.9,188.6,4,4,4,1481,1451,1498,1314,1259,166.9,148,192,214.3,159,250,0.113,0.0988,0.132,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.891,0.864,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.81,1.86,0.089,0.088,0.09,18.74,18.66,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.12,47.93,48.44,47.15,46.97,47.47,0,0,0,0,0,0,1.05,0,0.231,0.11,0.74,0.26,35.4
1430690400000,2015,5,2014,8,31,7,0.821,0.116,0.662,32253.5,192.8,192.8,192,4,4,4,1358,1255,1436,1166,1063,192,192,192,71.14,0,144,0.142,0.134,0.153,1095,1063,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.818,0.742,0.857,0.636,0.564,0.648,0.03,0.026,0.031,1.75,1.6,1.8,0.084,0.075,0.087,19.22,18.92,19.7,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.16,48.59,49.98,48,47.62,48.2,0,0,0,0,0,0,1.07,0,0.159,0.14,0.81,0.19,39.3
1431295200000,2015,5,2014,8,32,7,0.686,0.116,0.57,29645.3,188.5,188.5,176.5,4,4,4,1134,1053,1223,941.9,861.4,192,192,192,0,0,0,0.17,0.157,0.182,941.9,861.4,1031,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.586,0.505,0.695,0.403,0.356,0.493,0.019,0.016,0.023,1.25,1.09,1.47,0.058,0.05,0.069,20.43,19.93,20.84,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.02,42,48.09,44.12,41.16,47.13,0,0,0,0,0,0,0.98,0,0.116,0.17,0.83,0.17,43.2
1431900000000,2015,5,2014,8,33,7,0.586,0.101,0.485,25771.7,160.7,160.7,153.4,4,3,3.7142857142857144,968.4,914.8,1030,802.1,767.8,166.3,147,192,0,0,0,0.171,0.153,0.195,802.1,767.8,838.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.446,0.412,0.484,0.327,0.311,0.345,0.015,0.014,0.016,1.01,0.976,1.05,0.045,0.044,0.048,21.22,20.95,21.43,0.954,0.953,0.956,0.977,0.974,0.98,0.933,0.928,0.937,43.52,39.25,52.28,41.79,38.25,48.2,0,0,0,0,0,0,0.852,0,0.101,0.17,0.83,0.17,44
1432504800000,2015,5,2014,8,34,7,0.52,0.0889,0.431,23783.4,144.6,144.6,141.6,3,3,3,859.1,826,899.2,712.1,679,147,147,147,0,0,0,0.171,0.163,0.178,712.1,679,752.2,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.367,0.346,0.398,0.277,0.255,0.303,0.012,0.011,0.013,0.906,0.848,0.981,0.04,0.037,0.044,21.76,21.52,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.45,46.62,50.63,47.19,45.68,48.2,0,0,0,0,0,0,0.786,0,0.089,0.17,0.83,0.17,45.7
1433109600000,2015,6,2014,9,35,7,0.48,0.072,0.408,22994.8,140.9,140.9,136.9,3,3,3,792.8,770.5,816.9,673.8,651.5,119,119,119,0,0,0,0.15,0.146,0.154,673.8,651.5,697.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.341,0.328,0.354,0.251,0.236,0.267,0.011,0.01,0.012,0.838,0.8,0.878,0.037,0.035,0.038,22.09,21.95,22.22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.56,45.25,47.93,45.62,44.34,46.97,0,0,0,0,0,0,0.76,0,0.072,0.15,0.85,0.15,47.9
1433714400000,2015,6,2014,9,36,7,0.448,0.072,0.376,21479.5,132.4,132.4,127.9,3,3,3,741.3,714.4,766.9,622.3,595.4,119,119,119,0,0,0,0.161,0.155,0.167,622.3,595.4,647.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.311,0.296,0.326,0.217,0.199,0.234,0.0094,0.0086,0.01,0.751,0.705,0.794,0.032,0.03,0.034,22.38,22.24,22.54,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.49,41.85,45.04,42.62,41.01,44.14,0,0,0,0,0,0,0.71,0,0.072,0.16,0.84,0.16,47.9
1434319200000,2015,6,2014,9,37,7,0.41,0.0756,0.335,19109.7,121.2,121.2,113.7,3,2,2.857142857142857,678.5,652.4,705.4,553.5,491.4,125,119,161,0,0,0,0.185,0.169,0.247,553.5,491.4,586.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.273,0.242,0.291,0.171,0.131,0.193,0.0073,0.0056,0.0083,0.651,0.614,0.69,0.028,0.026,0.03,22.73,22.59,22.84,0.952,0.95,0.956,0.976,0.973,0.98,0.93,0.924,0.937,41.67,38.4,52.61,40.21,37.35,48.2,0,0,0,0,0,0,0.632,0,0.075,0.18,0.82,0.18,46.6
1434924000000,2015,6,2014,9,38,7,0.374,0.0974,0.277,16006.3,96.4,96.4,95.28,2,2,2,618.4,593,643.9,457.4,432,161,161,161,0,0,0,0.26,0.25,0.271,457.4,432,482.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.223,0.211,0.237,0.115,0.103,0.127,0.0049,0.0043,0.0054,0.589,0.548,0.633,0.025,0.023,0.027,23.04,22.89,23.18,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.45,47,51.83,47.64,46.06,48.2,0,0,0,0,0,0,0.529,0,0.097,0.26,0.74,0.26,42.8
1435528800000,2015,6,2014,9,39,7,0.339,0.0861,0.253,15083.8,92.92,92.92,89.78,2,2,2,560.9,538,584.5,418.5,403.1,142.4,135,161,0,0,0,0.254,0.237,0.279,418.5,403.1,433.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.199,0.209,0.0965,0.0892,0.104,0.004,0.0037,0.0043,0.526,0.502,0.548,0.022,0.021,0.023,23.35,23.23,23.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.81,44.31,47.41,44.89,43.43,46.46,0,0,0,0,0,0,0.499,0,0.086,0.25,0.75,0.25,44.5
1436133600000,2015,7,2014,10,40,7,0.308,0.0816,0.226,13567.3,85.36,85.36,80.76,2,2,2,509.1,489.1,530.7,374.1,354.1,135,135,135,0,0,0,0.265,0.254,0.276,374.1,354.1,395.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.188,0.181,0.196,0.0756,0.0661,0.0858,0.0031,0.0027,0.0036,0.459,0.429,0.491,0.019,0.018,0.02,23.65,23.52,23.77,0.952,0.949,0.954,0.978,0.974,0.98,0.931,0.925,0.935,41.29,39.17,43.55,40.38,38.16,42.68,0,0,0,0,0,0,0.449,0,0.082,0.26,0.73,0.27,44
1436738400000,2015,7,2014,10,41,7,0.281,0.0816,0.199,11902.6,74.9,74.9,70.85,2,2,2,464.2,446.2,482.8,329.2,311.2,135,135,135,0,0,0,0.291,0.28,0.303,329.2,311.2,347.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.166,0.179,0.0544,0.0459,0.0632,0.0022,0.0019,0.0026,0.392,0.365,0.42,0.016,0.015,0.017,23.92,23.81,24.03,0.945,0.943,0.948,0.971,0.97,0.973,0.918,0.914,0.922,36.5,34.56,38.5,35.42,33.52,37.45,0,0,0,0,0,0,0.394,0,0.082,0.29,0.71,0.29,42.4
1437343200000,2015,7,2014,10,42,7,0.257,0.108,0.149,8853.9,65.83,65.83,52.7,2,1,1.7142857142857142,425.3,409.8,440.4,246.6,223.8,178.7,135,186,0,0,0,0.421,0.307,0.454,246.6,223.8,305.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.139,0.164,0.0198,0.0148,0.0432,0.00081,0.0006,0.0018,0.319,0.259,0.408,0.013,0.011,0.017,24.17,24.06,24.25,0.938,0.925,0.958,0.973,0.97,0.98,0.913,0.897,0.939,34.74,25.75,51.89,33.24,24.98,48.2,0,0,0,0,0,0,0.293,0,0.108,0.42,0.58,0.42,34.5
1437948000000,2015,7,2014,10,43,7,0.237,0.1,0.136,8349.67,57.81,57.81,49.7,2,1,1.2857142857142858,391.2,377.3,405.2,225.5,200.6,165.7,115,186,0,0,0,0.422,0.301,0.481,225.5,200.6,266.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.138,0.131,0.148,0.0165,0.0128,0.025,0.00067,0.00052,0.001,0.35,0.288,0.39,0.014,0.012,0.016,24.29,24.19,24.43,0.95,0.932,0.958,0.977,0.97,0.98,0.928,0.904,0.939,42.53,29.28,49.79,41.51,28.4,48.2,0,0,0,0,0,0,0.276,0,0.101,0.42,0.57,0.43,35.2
1438552800000,2015,8,2014,11,44,7,0.216,0.0696,0.146,8775.74,55.69,55.69,52.24,2,1,1.8571428571428572,357,342.5,372.1,242,227.5,115,115,115,0,0,0,0.322,0.309,0.336,242,227.5,257.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.139,0.134,0.144,0.0168,0.0151,0.0203,0.00068,0.00061,0.00082,0.283,0.25,0.399,0.011,0.01,0.016,24.53,24.46,24.61,0.932,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.939,30.86,25.89,52.39,29.56,25.11,48.2,0,0,0,0,0,0,0.29,0,0.07,0.32,0.68,0.32,40.6
1439157600000,2015,8,2014,11,45,7,0.198,0.0696,0.128,7938.64,48.2,48.2,47.25,1,1,1,326.8,314.9,339,211.8,199.9,115,115,115,0,0,0,0.352,0.339,0.365,211.8,199.9,224,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.133,0.0137,0.0127,0.0148,0.00055,0.00051,0.00059,0.37,0.349,0.392,0.015,0.014,0.016,24.6,24.51,24.68,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.87,46.19,51.63,47.25,45.27,48.2,0,0,0,0,0,0,0.263,0,0.07,0.35,0.65,0.35,40.1
1439762400000,2015,8,2014,11,46,7,0.182,0.0696,0.113,7083.49,44.46,44.46,42.16,1,1,1,301.4,292.2,311.4,186.4,177.2,115,115,115,0,0,0,0.382,0.369,0.394,186.4,177.2,196.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0116,0.0108,0.0124,0.00046,0.00043,0.0005,0.325,0.309,0.343,0.013,0.012,0.014,24.77,24.7,24.82,0.951,0.948,0.954,0.98,0.978,0.98,0.931,0.927,0.935,43.04,40.89,45.36,42.16,39.99,44.46,0,0,0,0,0,0,0.234,0,0.069,0.38,0.62,0.38,38.9
1440367200000,2015,8,2014,11,47,7,0.169,0.0696,0.0999,6219.98,39.24,39.24,37.02,1,1,1,280.2,271.2,289.2,165.2,156.2,115,115,115,0,0,0,0.411,0.398,0.424,165.2,156.2,174.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00979,0.00903,0.0106,0.00039,0.00036,0.00042,0.287,0.271,0.303,0.011,0.011,0.012,24.89,24.84,24.94,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,38.07,35.96,40.18,37.02,34.88,39.24,0,0,0,0,0,0,0.206,0,0.0691,0.41,0.59,0.41,36.8
1440972000000,2015,8,2014,11,48,7,0.155,0.0571,0.0983,6132.83,39.38,39.38,36.5,1,1,1,256.9,245.2,268.7,162.5,153.7,94.43,91,115,0,0,0,0.367,0.343,0.428,162.5,153.7,174.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.113,0.00956,0.00882,0.0106,0.00038,0.00035,0.00042,0.28,0.265,0.301,0.011,0.01,0.012,24.99,24.94,25.06,0.943,0.94,0.947,0.972,0.97,0.977,0.917,0.912,0.925,37.55,35.38,40.32,36.5,34.32,39.38,0,0,0,0,0,0,0.203,0,0.0567,0.37,0.63,0.37,39.6
1441576800000,2015,9,2014,12,49,7,0.14,0.055,0.0853,5306.57,33.77,33.77,31.59,1,1,1,232.1,223.1,241.7,141.1,132.1,91,91,91,0,0,0,0.392,0.377,0.408,141.1,132.1,150.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0977,0.104,0.00774,0.00697,0.00856,0.0003,0.00027,0.00034,0.242,0.225,0.259,0.0095,0.0089,0.01,25.17,25.09,25.24,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.56,30.44,34.82,31.59,29.53,33.77,0,0,0,0,0,0,0.175,0,0.0547,0.39,0.61,0.39,37.9
1442181600000,2015,9,2014,12,50,7,0.128,0.055,0.0729,4511.92,28.84,28.84,26.86,1,1,1,211.5,203.6,220,120.5,112.6,91,91,91,0,0,0,0.431,0.414,0.447,120.5,112.6,129,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0936,0.0908,0.0966,0.00599,0.00532,0.00672,0.00023,0.00021,0.00026,0.205,0.191,0.22,0.008,0.0075,0.0086,25.33,25.26,25.39,0.925,0.92,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.69,25.79,29.73,26.86,25.02,28.84,0,0,0,0,0,0,0.149,0,0.0551,0.43,0.57,0.43,35.2
1442786400000,2015,9,2014,12,51,7,0.118,0.055,0.0631,0,0,0,0,1,1,1,195.4,189.7,201.2,104.4,98.69,91,91,91,0,0,0,0.466,0.452,0.48,104.4,98.69,110.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0859,0.0899,0.00462,0.00414,0.00512,0.00018,0.00016,0.0002,0.176,0.166,0.186,0.0069,0.0065,0.0073,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0549,0.47,0.53,0.47,0
1443391200000,2015,9,2014,12,52,7,0.111,0.0416,0.0692,2779.09,29.18,29.18,16.54,1,1,1,183.1,180.4,187.8,114.4,92.95,68.71,52,91,0,0,0,0.374,0.286,0.495,114.4,92.95,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0839,0.092,0.00548,0.00365,0.0068,0.00021,0.00014,0.00027,0.191,0.155,0.217,0.0075,0.0061,0.0085,25.38,25.35,25.41,0.531,0,0.93,0.554,0,0.97,0.516,0,0.903,17.05,0,30.08,16.54,0,29.18,0,3,0,0,0.429,0,0.0919,0.429,0.0418,0.37,0.62,0.38,25
1443996000000,2015,10,2015,1,1,7,0.106,0.0333,0.0729,4519.89,28.79,28.79,26.9,1,1,1,175.5,171.1,180.4,120.5,98.1,55,52,73,0,0,0,0.314,0.288,0.427,120.5,98.1,128.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0836,0.0914,0.00599,0.00409,0.00666,0.00023,0.00016,0.00026,0.2,0.163,0.214,0.0078,0.0064,0.0084,25.35,25.35,25.38,0.926,0.913,0.93,0.97,0.968,0.97,0.898,0.884,0.902,27.74,22.29,29.68,26.9,21.57,28.79,0,0,0,0,0,0,0.149,0,0.0331,0.31,0.69,0.31,42.6
1444600800000,2015,10,2015,1,2,7,0.101,0.0442,0.0572,3504.76,21.3,21.3,20.86,1,1,1,167.6,165.4,169.7,94.58,92.36,73,73,73,0,0,0,0.436,0.43,0.441,94.58,92.36,96.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0815,0.0831,0.00379,0.0036,0.00397,0.00015,0.00014,0.00016,0.156,0.152,0.16,0.0061,0.006,0.0063,25.38,25.38,25.38,0.917,0.914,0.92,0.966,0.965,0.967,0.886,0.885,0.888,21.59,21.14,22.02,20.86,20.41,21.3,0,0,0,0,0,0,0.116,0,0.0438,0.44,0.57,0.43,34.7
1445205600000,2015,10,2015,1,3,7,0.0961,0.0351,0.0611,3743.01,24.03,24.03,22.28,1,1,1,159,154.2,164,101,89.62,58,52,73,0,0,0,0.364,0.324,0.449,101,89.62,108.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0806,0.0845,0.00433,0.00337,0.00499,0.00017,0.00013,0.0002,0.166,0.147,0.179,0.0065,0.0058,0.007,25.35,25.34,25.38,0.917,0.912,0.923,0.968,0.964,0.97,0.888,0.885,0.89,23,20.58,24.78,22.28,19.85,24.03,0,0,0,0,0,0,0.124,0,0.035,0.37,0.64,0.36,38.9
1445810400000,2015,10,2015,1,4,7,0.0911,0.0313,0.0599,3651.31,22.21,22.21,21.73,1,1,1,150.7,148.7,152.8,99,96.68,51.71,50,52,0,0,0,0.343,0.331,0.35,99,96.68,101.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0802,0.0817,0.00416,0.00397,0.00435,0.00016,0.00016,0.00017,0.161,0.157,0.165,0.0063,0.0062,0.0065,25.34,25.34,25.34,0.912,0.911,0.914,0.968,0.967,0.969,0.883,0.883,0.884,22.45,21.97,22.91,21.73,21.25,22.21,0,0,0,0,0,0,0.121,0,0.0312,0.34,0.66,0.34,40.1
1446415200000,2015,11,2015,2,5,7,0.0956,0.0302,0.0654,4012.33,24.31,24.31,23.88,1,1,1,158.1,155.2,159.9,108.1,105.2,50,50,50,0,0,0,0.316,0.313,0.322,108.1,105.2,109.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0829,0.0845,0.00494,0.0047,0.00509,0.00019,0.00018,0.0002,0.177,0.172,0.18,0.0069,0.0067,0.0071,25.34,25.34,25.34,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.887,0.89,24.62,23.92,25.07,23.88,23.2,24.31,0,0,0,0,0,0,0.133,0,0.0302,0.32,0.68,0.32,42
1447020000000,2015,11,2015,2,6,7,0.0994,0.0302,0.0692,4266.53,26.16,26.16,25.4,1,1,1,164.4,160.4,167.5,114.4,110.4,50,50,50,0,0,0,0.304,0.298,0.312,114.4,110.4,117.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0847,0.0872,0.00547,0.00514,0.00574,0.00021,0.0002,0.00022,0.189,0.181,0.194,0.0074,0.0071,0.0076,25.34,25.34,25.34,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.896,26.18,25.2,26.97,25.4,24.44,26.16,0,0,0,0,0,0,0.141,0,0.0302,0.3,0.7,0.3,42.9
1447624800000,2015,11,2015,2,7,7,0.108,0.0302,0.0773,4808.99,31.34,31.34,28.62,1,1,1,177.8,166.7,189.2,127.8,116.7,50,50,50,0,0,0,0.282,0.264,0.3,127.8,116.7,139.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.087,0.0949,0.00661,0.00567,0.00758,0.00026,0.00022,0.0003,0.212,0.193,0.233,0.0083,0.0075,0.0091,25.34,25.34,25.35,0.929,0.923,0.934,0.97,0.97,0.97,0.901,0.895,0.906,29.51,26.76,32.31,28.62,25.96,31.34,0,0,0,0,0,0,0.159,0,0.0307,0.28,0.72,0.28,44.5
1448229600000,2015,11,2015,2,8,7,0.116,0.0302,0.086,5390.38,32.65,32.65,32.09,1,1,1,192.3,190,194.6,142.3,140,50,50,50,0,0,0,0.26,0.257,0.263,142.3,140,144.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0952,0.0968,0.00784,0.00765,0.00804,0.00031,0.0003,0.00031,0.238,0.234,0.243,0.0093,0.0092,0.0095,25.35,25.35,25.35,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,33.08,32.51,33.66,32.09,31.54,32.65,0,0,0,0,0,0,0.178,0,0.03,0.26,0.74,0.26,46.5
1448834400000,2015,11,2015,2,9,7,0.121,0.0349,0.0857,5369.4,34.21,34.21,31.96,1,1,1,199.5,193,210.5,141.8,134.5,57.71,50,59,0,0,0,0.289,0.259,0.305,141.8,134.5,151.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.097,0.0947,0.101,0.0078,0.00718,0.00862,0.00031,0.00028,0.00034,0.239,0.226,0.256,0.0093,0.0088,0.01,25.34,25.28,25.36,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.95,31.19,35.26,31.96,30.25,34.21,0,0,0,0,0,0,0.178,0,0.0353,0.29,0.71,0.29,44.4
1449439200000,2015,12,2015,3,10,7,0.133,0.0357,0.0978,6147.79,38.98,38.98,36.59,1,1,1,220.6,212.9,230.4,161.6,153.9,59,59,59,0,0,0,0.268,0.256,0.277,161.6,153.9,171.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.108,0.00949,0.00883,0.0103,0.00037,0.00035,0.00041,0.274,0.261,0.292,0.011,0.01,0.011,25.2,25.13,25.26,0.942,0.94,0.945,0.972,0.97,0.976,0.916,0.912,0.923,37.64,35.84,39.94,36.59,34.77,38.98,0,0,0,0,0,0,0.203,0,0.0352,0.27,0.74,0.26,46.2
1450044000000,2015,12,2015,3,11,7,0.146,0.0357,0.11,7003.34,44.23,44.23,41.69,1,1,1,241.7,231.3,252.6,182.7,172.3,59,59,59,0,0,0,0.244,0.234,0.255,182.7,172.3,193.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.112,0.108,0.115,0.0113,0.0104,0.0122,0.00044,0.00041,0.00048,0.312,0.293,0.332,0.012,0.012,0.013,25.04,24.96,25.12,0.949,0.946,0.953,0.979,0.976,0.98,0.929,0.923,0.934,42.58,40.13,45.14,41.69,39.18,44.23,0,0,0,0,0,0,0.232,0,0.036,0.24,0.75,0.25,48
1450648800000,2015,12,2015,3,12,7,0.159,0.0357,0.124,7777.36,48.2,48.2,46.29,1,1,1,263.5,251.5,279.1,204.5,192.5,59,59,59,0,0,0,0.224,0.211,0.235,204.5,192.5,220.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.115,0.125,0.0131,0.0121,0.0145,0.00052,0.00048,0.00057,0.351,0.33,0.379,0.014,0.013,0.015,24.89,24.8,24.96,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.69,44.88,51.32,46.29,43.98,48.2,0,0,0,0,0,0,0.257,0,0.035,0.22,0.78,0.22,48.9
1451253600000,2015,12,2015,3,13,7,0.183,0.0393,0.144,8747.1,54.42,54.42,52.07,2,2,2,303.2,287,322,238.2,228,65,59,73,0,0,0,0.214,0.195,0.238,238.2,228,249,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.128,0.137,0.016,0.0151,0.0169,0.00064,0.0006,0.00068,0.251,0.239,0.264,0.01,0.0095,0.011,24.83,24.73,24.91,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.895,0.901,26.84,25.69,28.05,26.03,24.92,27.21,0,0,0,0,0,0,0.289,0,0.039,0.21,0.79,0.21,47.8
1451858400000,2016,1,2015,4,14,7,0.223,0.0442,0.179,10833,72.45,72.45,64.48,2,2,2,368.7,334.3,406,295.7,261.3,73,73,73,0,0,0,0.199,0.18,0.218,295.7,261.3,333,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.153,0.141,0.166,0.0386,0.0224,0.0562,0.0016,0.0009,0.0023,0.334,0.282,0.39,0.013,0.011,0.016,24.42,24.18,24.65,0.939,0.932,0.946,0.97,0.97,0.97,0.911,0.904,0.917,33.24,29.43,37.34,32.24,28.54,36.23,0,0,0,0,0,0,0.358,0,0.044,0.2,0.8,0.2,48.6
1452463200000,2016,1,2015,4,15,7,0.284,0.0442,0.24,14511.2,96.18,96.18,86.38,2,2,2,469.5,422.1,517.3,396.5,349.1,73,73,73,0,0,0,0.156,0.141,0.173,396.5,349.1,444.3,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.189,0.172,0.206,0.0861,0.0638,0.109,0.0036,0.0026,0.0045,0.485,0.414,0.557,0.02,0.017,0.023,23.8,23.52,24.09,0.954,0.948,0.958,0.979,0.974,0.98,0.934,0.924,0.939,44.12,39.09,49.07,43.19,38.08,48.09,0,0,0,0,0,0,0.48,0,0.044,0.16,0.85,0.15,51.1
1453068000000,2016,1,2015,4,16,7,0.338,0.0504,0.288,16343.8,102.6,102.6,97.28,3,2,2.142857142857143,558.9,532.3,581.5,475.6,459.3,83.29,73,91,0,0,0,0.149,0.132,0.162,475.6,459.3,490.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.22,0.211,0.23,0.123,0.116,0.131,0.0052,0.0048,0.0055,0.592,0.523,0.623,0.025,0.022,0.026,23.29,23.19,23.43,0.955,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,49.35,35.25,52.62,46.2,34.2,48.2,0,0,0,0,0,0,0.54,0,0.05,0.15,0.85,0.15,48.4
1453672800000,2016,1,2015,4,17,7,0.364,0.055,0.309,17916.5,111.3,111.3,106.6,3,3,3,602.3,585.6,625.5,511.3,494.6,91,91,91,0,0,0,0.151,0.145,0.155,511.3,494.6,534.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.242,0.232,0.255,0.143,0.132,0.158,0.006,0.0056,0.0067,0.557,0.53,0.596,0.024,0.022,0.025,23.14,23,23.24,0.947,0.946,0.95,0.97,0.97,0.972,0.919,0.917,0.923,36.63,35.53,38.17,35.55,34.46,37.1,0,0,0,0,0,0,0.592,0,0.055,0.15,0.85,0.15,49.2
1454277600000,2016,2,2015,5,18,7,0.41,0.0635,0.347,19960.9,127.3,127.3,118.8,3,3,3,678.4,636.2,722.1,573.4,531.2,105,105,105,0,0,0,0.155,0.145,0.165,573.4,531.2,617.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.279,0.255,0.304,0.184,0.156,0.213,0.0079,0.0066,0.0092,0.664,0.593,0.737,0.028,0.025,0.032,22.72,22.47,22.96,0.952,0.949,0.955,0.977,0.971,0.98,0.93,0.922,0.936,40.55,37.85,43.3,39.6,36.77,42.43,0,0,0,0,0,0,0.66,0,0.063,0.15,0.85,0.15,48.7
1454882400000,2016,2,2015,5,19,7,0.466,0.0635,0.402,22806.4,141.9,141.9,135.8,3,3,3,770.2,734.9,806.5,665.2,629.9,105,105,105,0,0,0,0.136,0.13,0.143,665.2,629.9,701.5,990,990,990,967,966.8,967.1,23,22.9,23.2,0.331,0.311,0.352,0.245,0.222,0.27,0.011,0.0096,0.012,0.819,0.759,0.88,0.036,0.033,0.038,22.2,21.99,22.4,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.17,44.08,48.27,45.25,43.2,47.3,0,0,0,0,0,0,0.754,0,0.064,0.14,0.86,0.14,48.9
1455487200000,2016,2,2015,5,20,7,0.535,0.0663,0.469,25499,160.4,160.4,151.8,4,3,3.5714285714285716,884.5,822.3,949.3,774.9,717.3,109.6,105,137,0,0,0,0.124,0.114,0.144,774.9,717.3,818.8,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.409,0.361,0.449,0.313,0.28,0.335,0.014,0.012,0.015,0.962,0.906,1,0.043,0.04,0.045,21.6,21.31,21.9,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,44.55,39.35,51.47,43.11,38.35,48.2,0,0,0,0,0,0,0.843,0,0.066,0.12,0.88,0.12,47.7
1456092000000,2016,2,2015,5,21,7,0.63,0.0829,0.547,29000.4,182.8,182.8,172.6,4,4,4,1041,975.6,1109,903.9,838.6,137,137,137,0,0,0,0.132,0.124,0.14,903.9,838.6,971.9,990,990,990,968,967.8,968.2,22,21.8,22.2,0.533,0.473,0.595,0.376,0.345,0.409,0.017,0.016,0.019,1.16,1.04,1.27,0.053,0.047,0.059,20.82,20.48,21.15,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,44.04,41.5,46.64,43.16,40.64,45.7,0,0,0,0,0,0,0.959,0,0.083,0.13,0.87,0.13,46
1456696800000,2016,2,2015,5,22,7,0.731,0.107,0.624,31636,192.8,192.8,188.3,4,4,4,1208,1133,1281,1032,975.1,176.4,137,183,0,0,0,0.146,0.121,0.158,1032,975.1,1098,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.695,0.614,0.794,0.502,0.411,0.644,0.023,0.019,0.03,1.48,1.3,1.74,0.069,0.06,0.082,19.96,19.48,20.35,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.2,46.38,50.01,47.08,45.45,48.2,0,0,0,0,0,0,1.05,0,0.107,0.15,0.85,0.15,43.3
1457301600000,2016,3,2015,6,23,7,0.812,0.111,0.665,32384.8,192.8,192.8,192.8,4,4,4,1342,1302,1380,1159,1119,183,183,183,59.71,19,97,0.136,0.133,0.141,1100,1100,1100,990,990,990,969,968.8,969.1,21,20.9,21.2,0.822,0.805,0.838,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.79,0.084,0.083,0.085,19.25,19.12,19.4,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.49,49.12,49.88,48.19,48.14,48.2,0,0,0,0,0,0,1.07,0,0.147,0.14,0.82,0.18,39.9
1457906400000,2016,3,2015,6,24,7,0.874,0.111,0.665,31932.2,192,192,190.1,4,4,4,1446,1395,1521,1263,1212,183,183,183,162.7,112,238,0.127,0.12,0.131,1100,1100,1100,990,990,990,969.3,969.1,969.6,20.7,20.4,20.9,0.865,0.842,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.79,1.85,0.088,0.086,0.09,18.88,18.6,19.06,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.49,47.76,48.98,47.52,46.81,48,0,0,0,0,0,0,1.06,0,0.209,0.13,0.76,0.24,36.5
1458511200000,2016,3,2015,6,25,7,1.02,0.111,0.665,30504.6,186,186,181.6,4,4,4,1684,1556,1809,1501,1373,183,183,183,401,273,526,0.109,0.101,0.118,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.916,0.903,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.091,0.096,18.06,17.64,18.48,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.32,45.21,47.45,45.39,44.3,46.5,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1459116000000,2016,3,2015,6,26,7,1.15,0.102,0.665,29209.8,176.1,176.1,173.9,4,4,4,1906,1840,1952,1738,1657,168,148,183,638.3,557,704,0.0883,0.0758,0.0994,1100,1100,1100,990,990,990,970.8,970.6,970.9,19.2,19.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.33,17.18,17.54,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.35,43.96,44.93,43.47,43.08,44.04,0,0,0,0,0,0,0.966,0,0.485,0.089,0.58,0.42,25.4
1459720800000,2016,4,2015,7,27,7,1.2,0.0895,0.665,28760.5,171.9,171.9,171.2,4,4,4,1984,1962,1998,1836,1814,148,148,148,736.1,714,750,0.0746,0.0741,0.0754,1100,1100,1100,990,990,990,971,971,971.1,19,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.08,17.03,17.15,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.93,43.67,43.55,43.86,42.8,42.68,42.99,0,0,0,0,0,0,0.951,0,0.535,0.075,0.55,0.45,24
1460325600000,2016,4,2015,7,28,7,1.22,0.0895,0.665,28630.4,170.6,170.6,170.4,4,4,4,2009,2001,2016,1861,1853,148,148,148,761.1,753,768,0.0737,0.0734,0.0739,1100,1100,1100,990,990,990,971.1,971.1,971.1,18.9,18.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17,16.99,17.02,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.47,43.43,43.52,42.6,42.56,42.65,0,0,0,0,0,0,0.947,0,0.555,0.073,0.55,0.45,23.5
1460930400000,2016,4,2015,7,29,7,1.18,0.0895,0.665,28930,174.4,174.4,172.2,4,4,4,1955,1892,2005,1807,1744,148,148,148,707,644,757,0.0757,0.0738,0.0782,1100,1100,1100,990,990,990,971,970.8,971.1,19,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.17,17.01,17.37,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.93,43.5,44.48,43.05,42.63,43.59,0,0,0,0,0,0,0.957,0,0.515,0.076,0.56,0.44,24.5
1461535200000,2016,4,2015,7,30,7,1.08,0.0933,0.665,29867.1,180.7,180.7,177.8,4,4,4,1793,1711,1868,1639,1519,154.3,148,192,538.9,419,620,0.0862,0.0792,0.112,1100,1100,1100,990,990,990,970.4,970.2,970.7,19.6,19.3,19.8,0.926,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.7,17.45,17.97,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.35,44.69,46.09,44.45,43.8,45.16,0,0,0,0,0,0,0.988,0,0.415,0.086,0.62,0.38,27.7
1462140000000,2016,5,2015,8,31,7,0.963,0.116,0.665,31038.3,187.9,187.9,184.8,4,4,4,1592,1505,1681,1400,1313,192,192,192,300.4,213,389,0.121,0.114,0.128,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.908,0.885,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.094,18.36,18.07,18.67,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.13,46.35,47.93,46.19,45.42,46.97,0,0,0,0,0,0,1.03,0,0.298,0.12,0.69,0.31,32.2
1462744800000,2016,5,2015,8,32,7,0.852,0.116,0.665,32099.3,192.8,192.8,191.1,4,4,4,1409,1311,1483,1217,1119,192,192,192,116.9,19,191,0.137,0.13,0.146,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.845,0.805,0.877,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.83,0.086,0.083,0.089,19.02,18.75,19.37,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.86,48.14,49.81,47.77,47.18,48.2,0,0,0,0,0,0,1.06,0,0.187,0.14,0.78,0.22,37.7
1463349600000,2016,5,2015,8,33,7,0.708,0.116,0.592,30444.5,192.8,192.8,181.2,4,4,4,1171,1082,1272,978.7,890.2,192,192,192,0,0,0,0.165,0.151,0.177,978.7,890.2,1080,990,990,990,968.4,968.2,968.8,21.6,21.2,21.8,0.631,0.531,0.768,0.445,0.37,0.603,0.021,0.017,0.028,1.35,1.14,1.67,0.062,0.052,0.078,20.22,19.58,20.7,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.27,43.14,49.46,45.3,42.27,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,43
1463954400000,2016,5,2015,8,34,7,0.601,0.116,0.485,25735.9,165.4,165.4,153.2,4,3,3.5714285714285716,993.1,935.3,1059,801.1,743.3,192,192,192,0,0,0,0.194,0.181,0.205,801.1,743.3,866.5,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.45,0.397,0.51,0.327,0.298,0.358,0.015,0.013,0.016,1.02,0.971,1.1,0.046,0.043,0.05,21.12,20.81,21.39,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,45,39.45,51.45,43.46,38.46,48.2,0,0,0,0,0,0,0.851,0,0.116,0.19,0.81,0.19,42.8
1464559200000,2016,5,2015,8,35,7,0.529,0.103,0.426,23617.7,144.5,144.5,140.6,3,3,3,874.3,831.5,919.3,704.5,670.5,169.9,161,192,0,0,0,0.194,0.181,0.212,704.5,670.5,727.3,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.365,0.344,0.382,0.272,0.249,0.287,0.012,0.011,0.013,0.896,0.837,0.939,0.04,0.037,0.042,21.71,21.48,21.94,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.82,46.01,49.16,46.86,45.09,48.18,0,0,0,0,0,0,0.781,0,0.103,0.19,0.81,0.19,44.6
1465164000000,2016,6,2015,9,36,7,0.482,0.0974,0.385,21725.3,133.7,133.7,129.3,3,3,3,797.3,773.3,822.3,636.3,612.3,161,161,161,0,0,0,0.202,0.196,0.208,636.3,612.3,661.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.324,0.311,0.339,0.226,0.21,0.243,0.0099,0.0091,0.011,0.779,0.739,0.822,0.034,0.032,0.036,22.13,21.99,22.27,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.99,42.55,45.47,43.11,41.7,44.56,0,0,0,0,0,0,0.718,0,0.097,0.2,0.8,0.2,45.1
1465768800000,2016,6,2015,9,37,7,0.441,0.0974,0.344,19598.8,123.6,123.6,116.7,3,3,3,729.9,695.5,765,568.9,534.5,161,161,161,0,0,0,0.221,0.21,0.231,568.9,534.5,604,990,990,990,966.8,966.7,967,23.2,23,23.3,0.286,0.267,0.306,0.181,0.158,0.204,0.0078,0.0068,0.0089,0.666,0.608,0.725,0.029,0.026,0.031,22.51,22.32,22.71,0.952,0.949,0.954,0.976,0.971,0.98,0.929,0.922,0.935,39.85,37.68,42.05,38.89,36.59,41.21,0,0,0,0,0,0,0.648,0,0.097,0.22,0.78,0.22,44.4
1466373600000,2016,6,2015,9,38,7,0.396,0.0974,0.299,16994.9,107.8,107.8,101.2,3,2,2.5714285714285716,654.9,625.8,685.4,493.9,464.8,161,161,161,0,0,0,0.246,0.235,0.257,493.9,464.8,524.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.244,0.227,0.261,0.133,0.118,0.151,0.0057,0.005,0.0065,0.587,0.539,0.635,0.025,0.023,0.027,22.89,22.77,22.99,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.44,34.96,51.93,40.61,33.92,48.2,0,0,0,0,0,0,0.562,0,0.097,0.25,0.76,0.24,42.9
1466978400000,2016,6,2015,9,39,7,0.358,0.0906,0.267,15811.1,96.4,96.4,94.11,2,2,2,591.3,565.9,616.8,441.4,430.4,149.9,135,161,0,0,0,0.253,0.232,0.272,441.4,430.4,455.8,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.214,0.208,0.222,0.107,0.102,0.114,0.0045,0.0043,0.0048,0.562,0.544,0.586,0.024,0.023,0.025,23.18,23.05,23.31,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.04,46.83,49.33,47.06,45.9,48.2,0,0,0,0,0,0,0.523,0,0.091,0.25,0.75,0.25,44.2
1467583200000,2016,7,2015,10,40,7,0.324,0.0816,0.242,14512,90.82,90.82,86.38,2,2,2,535.9,514.3,558,400.9,379.3,135,135,135,0,0,0,0.252,0.242,0.263,400.9,379.3,423,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.19,0.206,0.0882,0.078,0.0987,0.0037,0.0032,0.0041,0.499,0.467,0.532,0.021,0.019,0.022,23.49,23.36,23.62,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,44.07,41.83,46.34,43.19,40.99,45.41,0,0,0,0,0,0,0.48,0,0.082,0.25,0.75,0.25,44.8
1468188000000,2016,7,2015,10,41,7,0.295,0.112,0.183,10847.8,68.52,68.52,64.57,2,2,2,488.5,469.7,507.4,302.5,283.7,186,186,186,0,0,0,0.381,0.367,0.396,302.5,283.7,321.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.16,0.173,0.0418,0.0329,0.0507,0.0017,0.0014,0.0021,0.355,0.327,0.384,0.015,0.013,0.016,23.85,23.73,23.96,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.28,31.24,35.32,32.29,30.31,34.26,0,0,0,0,0,0,0.359,0,0.112,0.38,0.62,0.38,36.8
1468792800000,2016,7,2015,10,42,7,0.271,0.112,0.158,9400.05,59.39,59.39,55.95,2,2,2,447.8,432.2,463.9,261.8,246.2,186,186,186,0,0,0,0.415,0.401,0.43,261.8,246.2,277.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.147,0.158,0.0228,0.0167,0.0302,0.00093,0.00068,0.0012,0.294,0.272,0.318,0.012,0.011,0.013,24.09,23.99,24.18,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,28.84,27.12,30.62,27.98,26.3,29.7,0,0,0,0,0,0,0.311,0,0.113,0.41,0.58,0.42,34.7
1469397600000,2016,7,2015,10,43,7,0.25,0.112,0.137,8206.6,51.46,51.46,48.85,2,1,1.2857142857142858,412.6,398.6,427,226.6,212.6,186,186,186,0,0,0,0.451,0.436,0.467,226.6,212.6,241,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.14,0.135,0.145,0.015,0.0138,0.0162,0.00061,0.00056,0.00066,0.357,0.261,0.411,0.015,0.011,0.017,24.19,24.11,24.24,0.949,0.925,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.47,25.93,52.33,41.58,25.16,48.2,0,0,0,0,0,0,0.271,0,0.113,0.45,0.55,0.45,32.8
1470002400000,2016,8,2015,11,44,7,0.229,0.0937,0.135,8182.05,51.3,51.3,48.7,2,1,1.2857142857142858,378.9,363.9,393.9,223.9,208.9,155,155,155,0,0,0,0.409,0.393,0.426,223.9,208.9,238.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.141,0.0148,0.0135,0.0161,0.0006,0.00054,0.00065,0.35,0.256,0.405,0.014,0.01,0.016,24.36,24.27,24.41,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.21,25.91,52.25,41.45,25.14,48.2,0,0,0,0,0,0,0.271,0,0.094,0.41,0.59,0.41,35.7
1470607200000,2016,8,2015,11,45,7,0.21,0.0937,0.116,7234.06,45.84,45.84,43.06,1,1,1,346.8,334.6,359.2,191.8,179.6,155,155,155,0,0,0,0.447,0.431,0.463,191.8,179.6,204.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.12,0.129,0.0121,0.011,0.0131,0.00048,0.00044,0.00053,0.338,0.316,0.36,0.014,0.013,0.015,24.53,24.44,24.61,0.952,0.949,0.956,0.98,0.978,0.98,0.933,0.928,0.936,43.95,41.13,46.78,43.06,40.24,45.84,0,0,0,0,0,0,0.239,0,0.094,0.45,0.55,0.45,34.4
1471212000000,2016,8,2015,11,46,7,0.194,0.0937,0.0998,6166.98,39.24,39.24,36.71,1,1,1,320,310.3,330.5,165,155.3,155,155,155,0,0,0,0.485,0.469,0.5,165,155.3,175.5,990,990,990,965,965,965.1,25,24.9,25,0.115,0.112,0.119,0.00978,0.00895,0.0107,0.00039,0.00036,0.00043,0.29,0.273,0.309,0.012,0.011,0.012,24.71,24.64,24.78,0.944,0.941,0.948,0.972,0.97,0.976,0.918,0.913,0.925,37.76,35.51,40.18,36.71,34.44,39.24,0,0,0,0,0,0,0.204,0,0.0942,0.48,0.51,0.49,31.8
1471816800000,2016,8,2015,11,47,7,0.18,0.0937,0.0866,5329.36,33.77,33.77,31.72,1,1,1,298.2,289.2,307.3,143.2,134.2,155,155,155,0,0,0,0.52,0.504,0.536,143.2,134.2,152.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.108,0.104,0.111,0.00793,0.00716,0.00869,0.00032,0.00028,0.00035,0.251,0.235,0.268,0.01,0.0094,0.011,24.85,24.8,24.91,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,32.7,30.58,34.82,31.72,29.67,33.77,0,0,0,0,0,0,0.176,0,0.0934,0.52,0.48,0.52,29.6
1472421600000,2016,8,2015,11,48,7,0.167,0.081,0.0861,5313.13,35.42,35.42,31.63,1,1,1,276.2,264.9,286.2,142.3,125.2,133.9,118,155,0,0,0,0.484,0.427,0.553,142.3,125.2,158.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.101,0.109,0.00785,0.00639,0.00924,0.00031,0.00025,0.00037,0.248,0.219,0.275,0.0098,0.0087,0.011,24.95,24.92,24.99,0.936,0.929,0.942,0.97,0.97,0.97,0.908,0.901,0.914,32.6,28.47,36.52,31.63,27.62,35.42,0,0,0,0,0,0,0.176,0,0.0809,0.49,0.52,0.48,31.8
1473026400000,2016,9,2015,12,49,7,0.152,0.069,0.0827,5112.59,33.77,33.77,30.43,1,1,1,250.8,241.7,260.8,136.7,126.7,114.1,91,118,0,0,0,0.455,0.377,0.482,136.7,126.7,150.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0979,0.104,0.00737,0.00652,0.00856,0.00029,0.00026,0.00034,0.236,0.218,0.259,0.0093,0.0086,0.01,25.07,25.01,25.11,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.902,0.911,31.37,28.99,34.82,30.43,28.12,33.77,0,0,0,0,0,0,0.169,0,0.0693,0.45,0.54,0.46,33.6
1473631200000,2016,9,2015,12,50,7,0.139,0.055,0.0843,5242.09,33.09,33.09,31.2,1,1,1,230.4,222.8,238.6,139.4,131.8,91,91,91,0,0,0,0.395,0.381,0.408,139.4,131.8,147.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0976,0.103,0.0076,0.00695,0.0083,0.0003,0.00027,0.00033,0.239,0.225,0.253,0.0094,0.0088,0.01,25.18,25.11,25.24,0.935,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.17,30.38,34.11,31.2,29.47,33.09,0,0,0,0,0,0,0.173,0,0.0547,0.4,0.61,0.39,37.7
1474236000000,2016,9,2015,12,51,7,0.129,0.055,0.0744,4612.14,28.91,28.91,27.45,1,1,1,214,208.3,220.3,123,117.3,91,91,91,0,0,0,0.425,0.413,0.437,123,117.3,129.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0945,0.0925,0.0967,0.00621,0.00572,0.00674,0.00024,0.00022,0.00026,0.209,0.199,0.221,0.0082,0.0078,0.0087,25.31,25.26,25.35,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.3,26.92,29.8,27.45,26.11,28.91,0,0,0,0,0,0,0.153,0,0.0546,0.43,0.58,0.42,35.8
1474840800000,2016,9,2015,12,52,7,0.121,0.0519,0.0695,3141.14,27.73,27.73,18.7,1,1,1,200.8,196,206.4,114.9,107.7,85.86,73,91,0,0,0,0.427,0.371,0.458,114.9,107.7,123.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0891,0.0926,0.00552,0.00491,0.00627,0.00022,0.00019,0.00025,0.194,0.182,0.209,0.0076,0.0071,0.0081,25.39,25.37,25.42,0.659,0,0.928,0.693,0,0.97,0.64,0,0.9,19.28,0,28.59,18.7,0,27.73,0,2,0,0,0.286,0,0.104,0.286,0.0515,0.43,0.57,0.43,26
1475445600000,2016,10,2016,1,1,7,0.115,0.0442,0.0713,4416.71,27.46,27.46,26.29,1,1,1,190.9,187,195.7,117.9,114,73,73,73,0,0,0,0.382,0.373,0.39,117.9,114,122.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0892,0.0923,0.00577,0.00544,0.00618,0.00023,0.00021,0.00024,0.198,0.191,0.207,0.0077,0.0075,0.0081,25.38,25.38,25.38,0.923,0.921,0.927,0.97,0.97,0.97,0.896,0.893,0.899,27.1,26.11,28.31,26.29,25.33,27.46,0,0,0,0,0,0,0.146,0,0.0437,0.38,0.62,0.38,38.4
1476050400000,2016,10,2016,1,2,7,0.109,0.0442,0.0649,3986.81,25,25,23.73,1,1,1,180.3,174.7,185.6,107.3,101.7,73,73,73,0,0,0,0.405,0.393,0.418,107.3,101.7,112.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0868,0.0848,0.0887,0.00487,0.00439,0.00532,0.00019,0.00017,0.00021,0.179,0.169,0.188,0.007,0.0066,0.0074,25.38,25.38,25.38,0.916,0.912,0.92,0.97,0.97,0.97,0.888,0.884,0.892,24.47,23.07,25.77,23.73,22.37,25,0,0,0,0,0,0,0.132,0,0.0441,0.41,0.6,0.4,36.6
1476655200000,2016,10,2016,1,3,7,0.101,0.0442,0.0571,3500.45,21.9,21.9,20.84,1,1,1,167.5,162.9,172.7,94.47,89.9,73,73,73,0,0,0,0.436,0.423,0.448,94.47,89.9,99.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0807,0.0841,0.00378,0.00339,0.00423,0.00015,0.00013,0.00017,0.156,0.148,0.166,0.0061,0.0058,0.0065,25.38,25.38,25.38,0.917,0.911,0.922,0.966,0.964,0.969,0.886,0.882,0.89,21.56,20.64,22.61,20.84,19.91,21.9,0,0,0,0,0,0,0.116,0,0.0439,0.44,0.57,0.43,34.7
1477260000000,2016,10,2016,1,4,7,0.0959,0.0442,0.0518,3194.78,19.62,19.62,19.02,1,1,1,158.6,156.1,161.5,85.6,83.06,73,73,73,0,0,0,0.461,0.452,0.468,85.6,83.06,88.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0783,0.0802,0.00303,0.00281,0.00328,0.00012,0.00011,0.00013,0.14,0.136,0.145,0.0055,0.0053,0.0057,25.38,25.38,25.38,0.927,0.924,0.93,0.962,0.961,0.964,0.893,0.891,0.894,19.76,19.23,20.36,19.02,18.49,19.62,0,0,0,0,0,0,0.106,0,0.0441,0.46,0.54,0.46,33.3
1477864800000,2016,10,2016,1,5,7,0.0987,0.0322,0.0665,4101.81,27.83,27.83,24.42,1,1,1,163.2,154.7,174.4,109.9,81.69,53.29,50,73,0,0,0,0.328,0.287,0.472,109.9,81.69,124.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0778,0.0897,0.00509,0.00269,0.00632,0.0002,0.00011,0.00025,0.181,0.133,0.206,0.0071,0.0052,0.0081,25.35,25.34,25.38,0.923,0.916,0.932,0.969,0.961,0.97,0.894,0.888,0.9,25.2,18.95,28.69,24.42,18.2,27.83,0,0,0,0,0,0,0.136,0,0.0322,0.33,0.67,0.33,41.6
1478469600000,2016,11,2016,2,6,7,0.11,0.0302,0.0793,4946.21,31.27,31.27,29.44,1,1,1,181.2,173.8,188.9,131.2,123.8,50,50,50,0,0,0,0.276,0.265,0.288,131.2,123.8,138.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0921,0.0895,0.0948,0.0069,0.00628,0.00755,0.00027,0.00025,0.0003,0.219,0.205,0.232,0.0085,0.008,0.0091,25.34,25.34,25.35,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.35,28.55,32.24,29.44,27.69,31.27,0,0,0,0,0,0,0.164,0,0.0307,0.27,0.72,0.28,45
1479074400000,2016,11,2016,2,7,7,0.113,0.0302,0.0824,5150.74,32.12,32.12,30.66,1,1,1,186.3,182.6,192.4,136.3,132.6,50,50,50,0,0,0,0.268,0.26,0.274,136.3,132.6,142.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0926,0.096,0.00734,0.00702,0.00786,0.00029,0.00027,0.00031,0.228,0.221,0.239,0.0089,0.0086,0.0093,25.34,25.34,25.35,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.61,30.7,33.12,30.66,29.77,32.12,0,0,0,0,0,0,0.17,0,0.0306,0.27,0.73,0.27,45.6
1479679200000,2016,11,2016,2,8,7,0.12,0.0302,0.0896,5625.84,34.33,34.33,33.49,1,1,1,198.1,193.8,201.7,148.1,143.8,50,50,50,0,0,0,0.252,0.248,0.258,148.1,143.8,151.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.098,0.0965,0.0993,0.00834,0.00797,0.00865,0.00033,0.00031,0.00034,0.249,0.241,0.255,0.0097,0.0094,0.01,25.34,25.33,25.35,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,34.52,33.45,35.4,33.49,32.45,34.33,0,0,0,0,0,0,0.186,0,0.0304,0.25,0.75,0.25,46.9
1480284000000,2016,11,2016,2,9,7,0.12,0.0334,0.0864,5416.58,33.7,33.7,32.24,1,1,1,198,195.7,199.3,142.9,139.2,55.14,50,59,0,0,0,0.278,0.251,0.298,142.9,139.2,149,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.097,0.0963,0.0983,0.00789,0.00758,0.00841,0.00031,0.0003,0.00033,0.24,0.234,0.25,0.0094,0.0092,0.0098,25.36,25.35,25.36,0.936,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,33.24,32.33,34.74,32.24,31.36,33.7,0,0,0,0,0,0,0.179,0,0.0336,0.28,0.72,0.28,45.1
1480888800000,2016,12,2016,3,10,7,0.122,0.0357,0.0862,5398.63,33.77,33.77,32.13,1,1,1,201.5,196.8,208.6,142.5,137.8,59,59,59,0,0,0,0.293,0.283,0.3,142.5,137.8,149.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0975,0.0958,0.1,0.00786,0.00746,0.00846,0.00031,0.00029,0.00033,0.24,0.232,0.253,0.0094,0.0091,0.0099,25.34,25.3,25.36,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,33.13,32,34.82,32.13,31.04,33.77,0,0,0,0,0,0,0.179,0,0.0358,0.29,0.71,0.29,44.3
1481493600000,2016,12,2016,3,11,7,0.133,0.0357,0.0977,6142.04,38.77,38.77,36.56,1,1,1,220.5,211.6,229.6,161.5,152.6,59,59,59,0,0,0,0.268,0.257,0.279,161.5,152.6,170.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.107,0.00948,0.00872,0.0103,0.00037,0.00034,0.0004,0.274,0.258,0.29,0.011,0.01,0.011,25.2,25.13,25.27,0.942,0.939,0.945,0.972,0.97,0.975,0.916,0.911,0.922,37.62,35.52,39.75,36.56,34.46,38.77,0,0,0,0,0,0,0.203,0,0.0353,0.27,0.73,0.27,46.2
1482098400000,2016,12,2016,3,12,7,0.146,0.0357,0.11,6997.21,44.04,44.04,41.65,1,1,1,241.5,232.1,251.8,182.5,173.1,59,59,59,0,0,0,0.245,0.234,0.254,182.5,173.1,192.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.112,0.108,0.115,0.0113,0.0105,0.0121,0.00044,0.00041,0.00048,0.312,0.295,0.33,0.012,0.012,0.013,25.04,24.96,25.11,0.949,0.946,0.952,0.979,0.977,0.98,0.929,0.924,0.933,42.53,40.33,44.94,41.65,39.39,44.04,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.9
1482703200000,2016,12,2016,3,13,7,0.16,0.0369,0.123,7776.36,48.2,48.2,46.29,1,1,1,263.9,252,280.5,203,193,61,59,73,0,0,0,0.231,0.216,0.26,203,193,213.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.115,0.123,0.013,0.0122,0.0139,0.00052,0.00048,0.00055,0.349,0.331,0.367,0.014,0.013,0.015,24.9,24.82,24.96,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,47.32,45.01,49.8,46.29,44.11,48.2,0,0,0,0,0,0,0.257,0,0.037,0.23,0.77,0.23,48.6
1483308000000,2017,1,2016,4,14,7,0.192,0.0442,0.148,8981.99,60.17,60.17,53.46,2,1,1.7142857142857142,317.9,289.5,348.6,244.9,216.5,73,73,73,0,0,0,0.23,0.209,0.252,244.9,216.5,275.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.125,0.146,0.0188,0.0142,0.0291,0.00075,0.00056,0.0012,0.305,0.25,0.39,0.012,0.01,0.016,24.7,24.55,24.8,0.938,0.925,0.959,0.973,0.97,0.98,0.913,0.897,0.94,35.15,26.57,52.43,33.62,25.77,48.2,0,0,0,0,0,0,0.297,0,0.044,0.23,0.77,0.23,46.8
1483912800000,2017,1,2016,4,15,7,0.25,0.0442,0.206,12462.7,86.28,86.28,74.18,2,2,2,412.9,363.1,468.1,339.9,290.1,73,73,73,0,0,0,0.178,0.156,0.201,339.9,290.1,395.1,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.169,0.151,0.188,0.0594,0.0359,0.0855,0.0024,0.0014,0.0035,0.4,0.325,0.483,0.016,0.013,0.02,24.15,23.81,24.46,0.946,0.938,0.954,0.974,0.97,0.98,0.922,0.91,0.935,38.07,32.63,44.02,37.09,31.65,43.14,0,0,0,0,0,0,0.412,0,0.044,0.18,0.82,0.18,49.9
1484517600000,2017,1,2016,4,16,7,0.319,0.0473,0.272,15946.2,96.4,96.4,94.92,2,2,2,528,483.6,566.8,449.8,410.6,78.14,73,91,0,0,0,0.148,0.135,0.164,449.8,410.6,475.8,990,990,990,966,965.8,966.2,24,23.8,24.2,0.209,0.194,0.221,0.111,0.0928,0.124,0.0046,0.0038,0.0052,0.566,0.506,0.609,0.024,0.021,0.026,23.46,23.24,23.72,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.5,45.64,51.85,47.46,44.73,48.2,0,0,0,0,0,0,0.527,0,0.047,0.15,0.85,0.15,50
1485122400000,2017,1,2016,4,17,7,0.364,0.055,0.309,17924.9,111.2,111.2,106.7,3,3,3,602.5,579.1,625,511.5,488.1,91,91,91,0,0,0,0.151,0.146,0.157,511.5,488.1,534,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.242,0.228,0.254,0.143,0.129,0.158,0.006,0.0054,0.0067,0.557,0.52,0.595,0.024,0.022,0.025,23.14,23.01,23.27,0.947,0.945,0.95,0.97,0.97,0.972,0.919,0.917,0.923,36.65,35.09,38.13,35.57,34.04,37.06,0,0,0,0,0,0,0.593,0,0.055,0.15,0.85,0.15,49.2
1485727200000,2017,1,2016,4,18,7,0.401,0.0611,0.34,19587.8,122.4,122.4,116.6,3,3,3,662.5,630.8,695.3,561.5,539.8,101,91,105,0,0,0,0.152,0.142,0.161,561.5,539.8,590.3,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.272,0.258,0.289,0.176,0.162,0.195,0.0075,0.0069,0.0084,0.643,0.605,0.692,0.027,0.026,0.03,22.81,22.63,22.97,0.952,0.95,0.954,0.976,0.973,0.98,0.928,0.924,0.934,39.83,38.51,41.64,38.86,37.46,40.79,0,0,0,0,0,0,0.648,0,0.061,0.15,0.85,0.15,48.8
1486332000000,2017,2,2016,5,19,7,0.444,0.0635,0.38,21720.6,133.8,133.8,129.3,3,3,3,733.3,703.2,759,628.3,598.2,105,105,105,0,0,0,0.143,0.138,0.149,628.3,598.2,654,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.31,0.293,0.325,0.221,0.201,0.238,0.0095,0.0086,0.01,0.756,0.705,0.8,0.033,0.03,0.035,22.41,22.26,22.58,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.98,42.14,45.53,43.1,41.3,44.61,0,0,0,0,0,0,0.718,0,0.064,0.14,0.86,0.14,48.9
1486936800000,2017,2,2016,5,20,7,0.479,0.0635,0.416,23410.8,144.6,144.6,139.3,3,3,3,792.2,768.6,829.7,687.2,663.6,105,105,105,0,0,0,0.133,0.127,0.137,687.2,663.6,724.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.344,0.33,0.365,0.26,0.244,0.285,0.011,0.011,0.013,0.856,0.816,0.919,0.037,0.035,0.04,22.08,21.86,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.45,46.09,49.56,46.45,45.17,48.2,0,0,0,0,0,0,0.774,0,0.063,0.13,0.87,0.13,48.9
1487541600000,2017,2,2016,5,21,7,0.561,0.0635,0.497,26741.7,174.6,174.6,159.2,4,3,3.7142857142857144,927.5,850.9,1015,822.5,745.9,105,105,105,0,0,0,0.113,0.103,0.123,822.5,745.9,910,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.451,0.381,0.531,0.337,0.299,0.379,0.015,0.013,0.017,1.03,0.955,1.16,0.046,0.042,0.053,21.36,20.89,21.74,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.77,39.89,51.91,43.24,38.93,48.2,0,0,0,0,0,0,0.884,0,0.064,0.11,0.89,0.11,47.7
1488146400000,2017,2,2016,5,22,7,0.7,0.0972,0.602,30913.9,192.8,192.8,184,4,4,4,1157,1043,1293,996.1,928.6,160.7,105,183,1.429,0,10,0.138,0.0975,0.165,994.7,928.6,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.642,0.557,0.8,0.461,0.388,0.648,0.021,0.018,0.031,1.38,1.21,1.75,0.064,0.055,0.083,20.23,19.43,20.76,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.05,44.66,49.97,46,43.77,48.2,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,44.2
1488751200000,2017,3,2016,6,23,7,0.882,0.111,0.665,31829.7,192.8,192.8,189.5,4,4,4,1459,1350,1569,1276,1167,183,183,183,176,67,286,0.126,0.117,0.136,1100,1100,1100,990,990,990,969.4,969,969.7,20.6,20.3,21,0.868,0.825,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.091,18.83,18.44,19.23,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.37,47.33,49.43,47.37,46.38,48.2,0,0,0,0,0,0,1.05,0,0.217,0.13,0.75,0.25,36.1
1489356000000,2017,3,2016,6,24,7,1.12,0.111,0.665,29592.6,183.9,183.9,176.1,4,4,4,1847,1618,2131,1664,1435,183,183,183,563.7,335,848,0.0999,0.0859,0.113,1100,1100,1100,990,990,990,970.6,969.9,971.4,19.4,18.6,20.1,0.922,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.096,0.092,0.1,17.54,16.71,18.28,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.928,0.933,44.94,42.68,46.9,44.04,41.83,45.97,0,0,0,0,0,0,0.979,0,0.455,0.099,0.59,0.41,26.4
1489960800000,2017,3,2016,6,25,7,1.54,0.111,0.665,26213.6,164.4,164.4,156,4,4,4,2548,2245,2877,2365,2062,183,183,183,1265,962,1594,0.0723,0.0636,0.0815,1100,1100,1100,990,990,990,972.4,971.7,973.2,17.6,16.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.7,14.91,16.43,0.944,0.94,0.946,0.976,0.971,0.98,0.921,0.913,0.927,39.97,37.81,41.94,39.01,36.73,41.11,0,0,0,0,0,0,0.867,0,0.875,0.072,0.43,0.57,17
1490565600000,2017,3,2016,6,26,7,1.96,0.117,0.665,23102.8,143.7,143.7,137.5,4,4,4,3247,2994,3415,3055,2811,192.7,183,217,1955,1711,2098,0.0593,0.0548,0.0641,1100,1100,1100,990,990,990,974.1,973.5,974.4,15.9,15.6,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.05,13.68,14.63,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,35.44,34.44,37.03,34.38,33.41,35.92,0,0,0,0,0,0,0.764,0,1.295,0.06,0.34,0.66,11.8
1491170400000,2017,4,2016,7,27,7,2.09,0.131,0.665,22321,133.1,133.1,132.9,4,4,4,3449,3436,3457,3232,3219,217,217,217,2132,2119,2140,0.0629,0.0628,0.0631,1100,1100,1100,990,990,990,974.5,974.5,974.5,15.5,15.5,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.61,13.6,13.64,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,34.24,34.19,34.32,33.22,33.17,33.29,0,0,0,0,0,0,0.738,0,1.425,0.063,0.32,0.68,10.7
1491775200000,2017,4,2016,7,28,7,2.06,0.172,0.665,22509.7,135.1,135.1,134,4,4,4,3399,3348,3440,3115,3053,283.9,217,295,2015,1953,2123,0.0836,0.0631,0.0881,1100,1100,1100,990,990,990,974.4,974.3,974.5,15.6,15.5,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.63,13.83,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.53,34.29,34.83,33.5,33.26,33.78,0,0,0,0,0,0,0.744,0,1.395,0.083,0.32,0.68,10.9
