datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1555884000000,2019,4,2018,7,30,7,0.417,0.0756,0.342,19603.3,119.2,119.2,116.7,3,3,3,689.8,673.4,702.4,564.8,548.4,125,125,125,0,0,0,0.181,0.178,0.186,564.8,548.4,577.4,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.28,0.271,0.288,0.178,0.167,0.187,0.0076,0.0071,0.008,0.655,0.628,0.677,0.028,0.027,0.029,22.69,22.61,22.78,0.952,0.951,0.953,0.976,0.973,0.977,0.929,0.925,0.931,39.86,38.82,40.67,38.9,37.79,39.75,0,0,0,0,0,0,0.648,0,0.075,0.18,0.82,0.18,47
1556488800000,2019,4,2018,7,31,7,0.396,0.0851,0.31,17823.9,112.4,112.4,106.1,3,3,3,654,640.9,668.8,513.3,493.9,140.7,125,147,0,0,0,0.215,0.187,0.229,513.3,493.9,543.8,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.252,0.241,0.268,0.144,0.132,0.164,0.0061,0.0056,0.007,0.569,0.538,0.62,0.024,0.023,0.026,22.91,22.81,23,0.947,0.946,0.95,0.971,0.97,0.973,0.92,0.917,0.924,36.43,35.11,38.52,35.36,34.06,37.47,0,0,0,0,0,0,0.589,0,0.086,0.21,0.78,0.22,45
1557093600000,2019,5,2018,8,32,7,0.376,0.0889,0.287,16195.2,96.4,96.4,96.4,2,2,2,622.3,604.5,636.8,475.3,457.5,147,147,147,0,0,0,0.236,0.231,0.243,475.3,457.5,489.8,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.23,0.22,0.238,0.123,0.115,0.13,0.0052,0.0049,0.0055,0.617,0.586,0.642,0.026,0.025,0.027,22.99,22.91,23.1,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.937,0.938,51.27,49.62,52.59,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.089,0.24,0.76,0.24,43.1
1557698400000,2019,5,2018,8,33,7,0.348,0.0889,0.259,15381,96.01,96.01,91.55,2,2,2,574.9,551.2,597.7,427.9,404.2,147,147,147,0,0,0,0.256,0.246,0.267,427.9,404.2,450.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.207,0.199,0.216,0.101,0.0898,0.112,0.0042,0.0038,0.0047,0.54,0.504,0.575,0.023,0.021,0.024,23.27,23.14,23.42,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.71,44.33,48.98,45.78,43.44,48,0,0,0,0,0,0,0.509,0,0.089,0.26,0.74,0.26,44.2
1558303200000,2019,5,2018,8,34,7,0.313,0.0889,0.224,13398.1,85.17,85.17,79.75,2,2,2,517.5,492.9,542.7,370.5,345.9,147,147,147,0,0,0,0.284,0.271,0.298,370.5,345.9,395.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.187,0.178,0.196,0.0739,0.0623,0.0858,0.0031,0.0026,0.0036,0.454,0.417,0.491,0.019,0.017,0.021,23.62,23.47,23.77,0.951,0.948,0.954,0.977,0.972,0.98,0.929,0.922,0.935,40.81,38.21,43.45,39.88,37.15,42.58,0,0,0,0,0,0,0.443,0,0.089,0.28,0.72,0.28,42.8
1558908000000,2019,5,2018,8,35,7,0.28,0.0841,0.196,11700.4,72.51,72.51,69.65,2,2,2,462.9,441.3,485,323.9,308.5,139,119,147,0,0,0,0.3,0.266,0.323,323.9,308.5,338,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.17,0.165,0.176,0.0519,0.0446,0.0585,0.0021,0.0018,0.0024,0.383,0.361,0.405,0.016,0.015,0.017,23.93,23.81,24.03,0.944,0.942,0.947,0.97,0.97,0.97,0.916,0.914,0.919,35.9,34.19,37.36,34.82,33.16,36.25,0,0,0,0,0,0,0.387,0,0.084,0.3,0.7,0.3,41.8
1559512800000,2019,6,2018,9,36,7,0.252,0.072,0.18,10819,68.36,68.36,64.4,2,2,2,416.9,398.9,435.5,297.9,279.9,119,119,119,0,0,0,0.286,0.273,0.298,297.9,279.9,316.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.16,0.154,0.167,0.0396,0.0311,0.0484,0.0016,0.0013,0.002,0.343,0.316,0.371,0.014,0.013,0.015,24.18,24.07,24.29,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,33.2,31.21,35.24,32.2,30.27,34.18,0,0,0,0,0,0,0.358,0,0.072,0.29,0.71,0.29,42.9
1560117600000,2019,6,2018,9,37,7,0.229,0.072,0.157,9416.97,59.31,59.31,56.05,2,2,2,378,362.5,393.1,259,243.5,119,119,119,0,0,0,0.315,0.303,0.328,259,243.5,274.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.141,0.152,0.0217,0.0164,0.0284,0.00088,0.00066,0.0012,0.285,0.264,0.308,0.012,0.011,0.012,24.42,24.33,24.52,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.9,0.907,28.89,27.16,30.57,28.03,26.34,29.65,0,0,0,0,0,0,0.311,0,0.072,0.31,0.69,0.31,41.1
1560722400000,2019,6,2018,9,38,7,0.208,0.072,0.136,8237.75,51.65,51.65,49.03,2,1,1.2857142857142858,344.6,332.1,357.9,225.6,213.2,119,119,119,0,0,0,0.346,0.333,0.358,225.6,213.2,238.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.13,0.139,0.0149,0.0139,0.0161,0.0006,0.00056,0.00065,0.351,0.254,0.404,0.014,0.01,0.016,24.53,24.45,24.58,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.93,26.09,52.76,41.73,25.31,48.2,0,0,0,0,0,0,0.272,0,0.072,0.35,0.65,0.35,39.6
1561327200000,2019,6,2018,9,39,7,0.191,0.072,0.119,7492.55,47.25,47.25,44.6,1,1,1,316.2,305.1,328.1,197.2,186.1,119,119,119,0,0,0,0.377,0.363,0.39,197.2,186.1,209.1,990,990,990,965,964.9,965,25,25,25.1,0.125,0.121,0.129,0.0125,0.0116,0.0135,0.0005,0.00046,0.00054,0.346,0.326,0.367,0.014,0.013,0.015,24.67,24.59,24.75,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.51,42.93,48.22,44.6,42.07,47.25,0,0,0,0,0,0,0.248,0,0.072,0.38,0.62,0.38,39.2
1561932000000,2019,7,2018,10,40,7,0.175,0.0653,0.11,6920.91,43.87,43.87,41.2,1,1,1,290.2,279.1,301.5,182.2,171.1,108,108,108,0,0,0,0.372,0.358,0.387,182.2,171.1,193.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.122,0.0112,0.0103,0.0122,0.00045,0.00041,0.00049,0.317,0.298,0.338,0.013,0.012,0.013,24.82,24.75,24.89,0.949,0.946,0.953,0.979,0.975,0.98,0.929,0.922,0.934,42.09,39.5,44.76,41.2,38.51,43.87,0,0,0,0,0,0,0.229,0,0.065,0.37,0.63,0.37,39.5
1562536800000,2019,7,2018,10,41,7,0.161,0.0653,0.0962,5978.74,37.62,37.62,35.59,1,1,1,267,258.1,275.6,159,150.1,108,108,108,0,0,0,0.405,0.392,0.419,159,150.1,167.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.106,0.113,0.00926,0.0085,0.00999,0.00037,0.00034,0.0004,0.276,0.26,0.291,0.011,0.01,0.012,24.96,24.91,25.01,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.66,34.56,38.66,35.59,33.53,37.62,0,0,0,0,0,0,0.198,0,0.0648,0.41,0.6,0.4,37.1
1563141600000,2019,7,2018,10,42,7,0.15,0.0653,0.0842,5214.01,32.83,32.83,31.04,1,1,1,247.2,239.7,255,139.2,131.7,108,108,108,0,0,0,0.437,0.423,0.451,139.2,131.7,147,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.1,0.105,0.00758,0.00695,0.00825,0.0003,0.00027,0.00033,0.241,0.227,0.255,0.0095,0.009,0.01,25.08,25.03,25.13,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32,30.25,33.85,31.04,29.34,32.83,0,0,0,0,0,0,0.172,0,0.0658,0.44,0.56,0.44,34.8
1563746400000,2019,7,2018,10,43,7,0.139,0.0653,0.0741,4577.01,28.78,28.78,27.24,1,1,1,230.6,224.7,237.3,122.6,116.7,108,108,108,0,0,0,0.469,0.455,0.481,122.6,116.7,129.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.0947,0.0992,0.00617,0.00567,0.00674,0.00024,0.00022,0.00027,0.211,0.2,0.223,0.0083,0.0079,0.0088,25.21,25.15,25.25,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.903,28.09,26.67,29.67,27.24,25.87,28.78,0,0,0,0,0,0,0.151,0,0.0649,0.47,0.53,0.47,32.9
1564351200000,2019,7,2018,10,44,7,0.13,0.0601,0.0703,4338.8,27.43,27.43,25.83,1,1,1,215.7,207.5,222.8,116.3,111,99.43,93,108,0,0,0,0.461,0.431,0.493,116.3,111,122.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0936,0.0922,0.0952,0.00563,0.00518,0.0062,0.00022,0.0002,0.00024,0.199,0.19,0.21,0.0078,0.0075,0.0082,25.31,25.27,25.36,0.922,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.62,25.29,28.27,25.83,24.53,27.43,0,0,0,0,0,0,0.143,0,0.0597,0.46,0.54,0.46,33.4
1564956000000,2019,8,2018,11,45,7,0.12,0.0562,0.0634,1179.15,24.85,24.85,7.019,1,1,1,197.8,191.3,205,104.8,98.33,93,93,93,0,0,0,0.471,0.454,0.486,104.8,98.33,112,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0865,0.0913,0.00466,0.00411,0.00527,0.00018,0.00016,0.00021,0.177,0.166,0.19,0.0069,0.0065,0.0074,25.41,25.38,25.42,0.262,0,0.919,0.277,0,0.97,0.254,0,0.892,7.236,0,25.62,7.019,0,24.85,0,5,0,0,0.714,0,0.039,0.714,0.0566,0.47,0.53,0.47,9.83
1565560800000,2019,8,2018,11,46,7,0.111,0.0562,0.0548,0,0,0,0,1,1,1,183.7,177.9,189.4,90.68,84.93,93,93,93,0,0,0,0.507,0.491,0.523,90.68,84.93,96.42,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0838,0.0817,0.0858,0.00346,0.00297,0.00395,0.00014,0.00012,0.00015,0.152,0.142,0.162,0.006,0.0056,0.0063,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.51,0.49,0.51,0
1566165600000,2019,8,2018,11,47,7,0.104,0.0562,0.0474,0,0,0,0,1,1,1,171.5,167.3,176,78.45,74.27,93,93,93,0,0,0,0.542,0.528,0.556,78.45,74.27,83.02,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0795,0.078,0.0811,0.00242,0.00206,0.00281,0.000095,0.000081,0.00011,0.13,0.123,0.138,0.0051,0.0048,0.0054,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.54,0.46,0.54,0
1566770400000,2019,8,2018,11,48,7,0.0981,0.0544,0.0437,459.507,19.15,19.15,2.735,1,1,1,162.3,158.3,165.9,72.27,66.61,90,72,93,0,0,0,0.554,0.455,0.583,72.27,66.61,86.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0753,0.0801,0.00189,0.00141,0.00308,0.000074,0.000055,0.00012,0.119,0.109,0.142,0.0047,0.0043,0.0056,25.41,25.37,25.41,0.132,0,0.927,0.138,0,0.963,0.127,0,0.892,2.841,0,19.89,2.735,0,19.15,0,6,0,0,0.857,0,0.0152,0.857,0.0544,0.55,0.45,0.55,4.68
1567375200000,2019,9,2018,12,49,7,0.0901,0.0435,0.0465,2880.24,18.52,18.52,17.14,1,1,1,149,143.2,155.2,76.95,71.21,72,72,72,0,0,0,0.484,0.464,0.503,76.95,71.21,83.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0748,0.079,0.00229,0.0018,0.00283,0.00009,0.000071,0.00011,0.125,0.115,0.137,0.0049,0.0045,0.0054,25.38,25.37,25.38,0.932,0.92,0.94,0.96,0.96,0.961,0.895,0.883,0.902,17.85,16.3,19.26,17.14,15.65,18.52,0,0,0,0,0,0,0.0952,0,0.0436,0.48,0.52,0.48,32
1567980000000,2019,9,2018,12,50,7,0.0823,0.0435,0.0387,1362.31,15.06,15.06,8.109,1,1,1,136,131.4,141.3,64.02,59.45,72,72,72,0,0,0,0.53,0.51,0.548,64.02,59.45,69.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0741,0.00119,0.000803,0.00164,0.000047,0.000032,0.000064,0.102,0.0944,0.112,0.004,0.0037,0.0044,25.4,25.39,25.41,0.51,0,0.909,0.549,0,0.96,0.49,0,0.873,8.447,0,15.68,8.109,0,15.06,0,3,0,0,0.429,0,0.045,0.429,0.0436,0.53,0.47,0.53,16.6
1568584800000,2019,9,2018,12,51,7,0.0762,0.0435,0.0283,0,0,0,0,1,0,0.8571428571428571,126,121.9,130.1,53.98,49.88,72,72,72,7.143,0,50,0.572,0.554,0.591,46.86,0,58.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00034,0,0.000687,0.000013,0,0.000027,0.0851,0.0708,0.0924,0.0033,0.0028,0.0036,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0479,0.57,0.37,0.63,0
1569189600000,2019,9,2018,12,52,7,0.0718,0.0435,0,0,0,0,0,0,0,0,118.7,116.1,121.6,46.68,44.14,72,72,72,46.86,44,50,0.607,0.592,0.62,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0718,0.61,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0674,0.0332,0.0305,0,0,0,0,1,0,0.8571428571428571,111.5,108.8,115.3,56.59,43.32,54.86,52,72,6.143,0,43,0.492,0.459,0.624,50.41,0,61.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000642,0,0.000969,0.000025,0,0.000038,0.0902,0.0708,0.0972,0.0035,0.0028,0.0038,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0369,0.49,0.45,0.55,0
1570399200000,2019,10,2019,1,1,7,0.0655,0.0314,0.0341,0,0,0,0,1,1,1,108.4,105.5,110.7,56.36,53.47,52,52,52,0,0,0,0.48,0.47,0.493,56.36,53.47,58.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000541,0.000295,0.000737,0.000021,0.000012,0.000029,0.09,0.0858,0.0933,0.0035,0.0034,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.48,0.52,0.48,0
1571004000000,2019,10,2019,1,2,7,0.0633,0.0314,0.0233,0,0,0,0,1,0,0.7142857142857143,104.7,100.5,108.8,52.65,48.55,52,52,52,14.14,0,50,0.497,0.478,0.517,38.59,0,56.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000244,0,0.000574,0.0000096,0,0.000023,0.0821,0.0708,0.0905,0.0032,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.04,0.5,0.37,0.63,0
1571608800000,2019,10,2019,1,3,7,0.0597,0.0314,0,0,0,0,0,0,0,0,98.75,97.54,100.3,46.75,45.54,52,52,52,46.71,46,48,0.527,0.519,0.533,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0597,0.53,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0601,0.0309,0.00432,0,0,0,0,1,0,0.14285714285714285,99.34,98.09,100,48.2,46.09,51.14,50,52,41,0,49,0.515,0.5,0.53,7.143,0,50,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0723,0.0708,0.0808,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05578,0.51,0.072,0.93,0
1572818400000,2019,11,2019,2,5,7,0.0639,0.0302,0.0336,0,0,0,0,1,1,1,105.6,100.3,112.3,55.63,50.28,50,50,50,0,0,0,0.474,0.445,0.499,55.63,50.28,62.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000479,0.0000238,0.00105,0.000019,9.3e-7,0.000041,0.0889,0.0812,0.0985,0.0035,0.0032,0.0039,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.47,0.53,0.47,0
1573423200000,2019,11,2019,2,6,7,0.0716,0.0302,0.0413,2166.78,16.73,16.73,12.9,1,1,1,118.3,113.1,124.6,68.33,63.13,50,50,50,0,0,0,0.423,0.401,0.442,68.33,63.13,74.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0721,0.00156,0.00112,0.00209,0.000061,0.000044,0.000082,0.107,0.0997,0.117,0.0042,0.0039,0.0046,25.39,25.38,25.4,0.779,0,0.938,0.823,0,0.96,0.748,0,0.901,13.43,0,17.43,12.9,0,16.73,0,1,0,0,0.143,0,0.0717,0.143,0.0303,0.42,0.58,0.42,30.3
1574028000000,2019,11,2019,2,7,7,0.0808,0.0302,0.0506,3121.39,19.31,19.31,18.58,1,1,1,133.6,127.1,137.2,83.6,77.08,50,50,50,0,0,0,0.374,0.364,0.393,83.6,77.08,87.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.073,0.0765,0.00286,0.0023,0.00316,0.00011,0.00009,0.00012,0.133,0.122,0.14,0.0052,0.0048,0.0055,25.37,25.36,25.38,0.929,0.925,0.938,0.962,0.96,0.963,0.894,0.89,0.9,19.32,17.99,20.05,18.58,17.27,19.31,0,0,0,0,0,0,0.103,0,0.0302,0.37,0.63,0.37,38.6
1574632800000,2019,11,2019,2,8,7,0.0862,0.031,0.0551,3380.72,20.82,20.82,20.12,1,1,1,142.5,137.2,144.8,91.18,85.85,51.29,50,59,0,0,0,0.36,0.346,0.407,91.18,85.85,94.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0765,0.0791,0.0035,0.00305,0.00379,0.00014,0.00012,0.00015,0.147,0.139,0.153,0.0058,0.0054,0.006,25.35,25.35,25.36,0.92,0.916,0.926,0.965,0.963,0.966,0.888,0.885,0.891,20.86,19.77,21.54,20.12,19.03,20.82,0,0,0,0,0,0,0.112,0,0.0311,0.36,0.64,0.36,39.2
1575237600000,2019,12,2019,3,9,7,0.0983,0.0357,0.0626,3841.18,25.59,25.59,22.86,1,1,1,162.5,148.9,174.1,103.5,89.95,59,59,59,0,0,0,0.364,0.339,0.396,103.5,89.95,115.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0789,0.0878,0.00455,0.0034,0.00553,0.00018,0.00013,0.00022,0.17,0.146,0.191,0.0067,0.0057,0.0075,25.35,25.35,25.36,0.917,0.911,0.921,0.969,0.964,0.97,0.888,0.882,0.894,23.6,20.61,26.38,22.86,19.87,25.59,0,0,0,0,0,0,0.127,0,0.0357,0.36,0.64,0.36,39.1
1575842400000,2019,12,2019,3,10,7,0.106,0.0357,0.0699,4317.42,26.18,26.18,25.7,1,1,1,174.6,172.5,176.6,115.6,113.5,59,59,59,0,0,0,0.338,0.334,0.342,115.6,113.5,117.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0872,0.0887,0.00557,0.00539,0.00574,0.00022,0.00021,0.00022,0.192,0.188,0.196,0.0075,0.0074,0.0077,25.36,25.36,25.36,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.893,0.896,26.49,25.97,26.99,25.7,25.19,26.18,0,0,0,0,0,0,0.143,0,0.0361,0.34,0.66,0.34,40.7
1576447200000,2019,12,2019,3,11,7,0.114,0.0357,0.0781,4867.05,31.5,31.5,28.97,1,1,1,188.1,179.6,198.7,129.1,120.6,59,59,59,0,0,0,0.314,0.297,0.329,129.1,120.6,139.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0897,0.0965,0.00673,0.006,0.00763,0.00026,0.00023,0.0003,0.216,0.201,0.235,0.0085,0.0079,0.0092,25.36,25.36,25.36,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.87,27.75,32.47,28.97,26.92,31.5,0,0,0,0,0,0,0.161,0,0.0359,0.31,0.69,0.31,42.7
1577052000000,2019,12,2019,3,12,7,0.129,0.0357,0.0937,5890.63,40.27,40.27,35.06,1,1,1,214,200.6,235.6,155,141.6,59,59,59,0,0,0,0.277,0.25,0.294,155,141.6,176.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0972,0.11,0.00892,0.00779,0.0108,0.00035,0.0003,0.00042,0.262,0.239,0.301,0.01,0.0093,0.012,25.25,25.08,25.36,0.94,0.935,0.947,0.972,0.97,0.979,0.913,0.907,0.927,36.07,32.93,41.16,35.06,31.95,40.27,0,0,0,0,0,0,0.195,0,0.0353,0.28,0.73,0.27,45.7
1577656800000,2019,12,2019,3,13,7,0.156,0.0417,0.115,7264.47,46.27,46.27,43.24,1,1,1,258.6,240.8,275.8,189.6,179.9,69,59,73,0,0,0,0.267,0.24,0.289,189.6,179.9,202.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.111,0.121,0.0119,0.011,0.013,0.00047,0.00044,0.00052,0.326,0.309,0.35,0.013,0.012,0.014,24.94,24.85,25.04,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,44.12,41.79,47.21,43.24,40.94,46.27,0,0,0,0,0,0,0.24,0,0.041,0.27,0.74,0.26,46.6
1578261600000,2020,1,2019,4,14,7,0.178,0.0442,0.134,8207.24,51.73,51.73,48.85,2,1,1.2857142857142858,294,279.9,310,221,206.9,73,73,73,0,0,0,0.249,0.235,0.261,221,206.9,237,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.122,0.133,0.0145,0.0133,0.0159,0.00058,0.00053,0.00063,0.337,0.244,0.39,0.013,0.0097,0.016,24.78,24.72,24.84,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.896,0.94,43.39,25.94,52.43,41.56,25.16,48.2,0,0,0,0,0,0,0.271,0,0.044,0.25,0.75,0.25,46.1
1578866400000,2020,1,2019,4,15,7,0.204,0.0442,0.16,9724.36,63.37,63.37,57.88,2,2,2,338.1,315.8,363.3,265.1,242.8,73,73,73,0,0,0,0.216,0.201,0.231,265.1,242.8,290.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.135,0.151,0.0246,0.0164,0.036,0.00099,0.00065,0.0015,0.288,0.257,0.326,0.012,0.01,0.013,24.62,24.46,24.76,0.932,0.927,0.938,0.97,0.97,0.97,0.904,0.899,0.91,29.84,27.32,32.66,28.94,26.5,31.68,0,0,0,0,0,0,0.322,0,0.044,0.22,0.78,0.22,47.7
1579471200000,2020,1,2019,4,16,7,0.249,0.0442,0.205,12443.6,82.85,82.85,74.07,2,2,2,412.5,373.4,451.6,339.5,300.4,73,73,73,0,0,0,0.178,0.162,0.195,339.5,300.4,378.6,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.169,0.155,0.183,0.0592,0.0408,0.0777,0.0024,0.0016,0.0032,0.4,0.341,0.458,0.016,0.014,0.019,24.15,23.91,24.39,0.946,0.94,0.952,0.973,0.97,0.98,0.921,0.912,0.933,38.03,33.79,42.27,37.03,32.78,41.43,0,0,0,0,0,0,0.411,0,0.044,0.18,0.82,0.18,50
1580076000000,2020,1,2019,4,17,7,0.312,0.0462,0.266,15752.9,101.6,101.6,93.77,3,2,2.142857142857143,515.5,466.7,570,439,393.7,76.43,73,85,0,0,0,0.148,0.137,0.156,439,393.7,485,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.205,0.188,0.225,0.106,0.0848,0.128,0.0044,0.0035,0.0054,0.534,0.481,0.591,0.022,0.02,0.025,23.55,23.32,23.82,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.916,0.938,45.87,34.93,51.03,44.46,33.88,48.2,0,0,0,0,0,0,0.521,0,0.046,0.15,0.85,0.15,50.5
1580680800000,2020,2,2019,5,18,7,0.384,0.0514,0.333,19257.6,124.9,124.9,114.6,3,3,3,635.1,586.7,686.3,550.1,501.7,85,85,85,0,0,0,0.134,0.124,0.145,550.1,501.7,601.3,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.262,0.235,0.292,0.168,0.136,0.203,0.0072,0.0057,0.0087,0.621,0.539,0.707,0.026,0.023,0.03,22.94,22.65,23.22,0.951,0.946,0.955,0.975,0.97,0.98,0.926,0.918,0.935,39.2,36.04,42.49,38.21,34.96,41.64,0,0,0,0,0,0,0.637,0,0.051,0.13,0.87,0.13,50.1
1581285600000,2020,2,2019,5,19,7,0.47,0.0618,0.408,22908.8,144.6,144.6,136.4,3,3,3,776.6,707.9,861,674.5,622.9,102.1,85,105,0,0,0,0.132,0.12,0.144,674.5,622.9,756,990,990,990,967,966.7,967.3,23,22.7,23.3,0.337,0.304,0.39,0.251,0.217,0.305,0.011,0.0093,0.013,0.834,0.744,0.977,0.036,0.032,0.043,22.16,21.68,22.52,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.69,43.75,51.26,45.45,42.87,48.2,0,0,0,0,0,0,0.758,0,0.062,0.13,0.87,0.13,48.7
1581890400000,2020,2,2019,5,20,7,0.655,0.0718,0.581,30135.1,192.8,192.8,179.4,4,4,4,1084,901.4,1266,965,796.4,118.7,105,137,4.143,0,29,0.109,0.0968,0.119,960.8,796.4,1100,990,990,990,968.1,967.5,968.7,21.9,21.3,22.5,0.602,0.427,0.792,0.452,0.324,0.648,0.021,0.014,0.03,1.32,0.963,1.74,0.061,0.043,0.082,20.54,19.52,21.53,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,46.02,40.08,50.22,44.84,39.12,48.2,0,0,0,0,0,0,0.997,0,0.074,0.11,0.89,0.11,46
1582495200000,2020,2,2019,5,21,7,0.85,0.0868,0.665,32138,192.8,192.8,191.3,4,4,4,1406,1323,1451,1262,1186,143.6,137,183,162.1,86,205,0.102,0.095,0.126,1100,1100,1100,990,990,990,969.2,968.9,969.3,20.8,20.7,21.1,0.849,0.816,0.867,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.76,1.82,0.086,0.084,0.088,19.02,18.86,19.32,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.87,48.44,49.68,47.82,47.47,48.2,0,0,0,0,0,0,1.06,0,0.185,0.1,0.78,0.22,37.8
1583100000000,2020,3,2019,6,22,7,0.906,0.111,0.665,31600.5,189.5,189.5,188.1,4,4,4,1498,1461,1543,1315,1278,183,183,183,215,178,260,0.122,0.119,0.125,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.887,0.87,0.903,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.82,1.85,0.089,0.088,0.091,18.69,18.52,18.82,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.98,47.56,48.35,47.02,46.61,47.38,0,0,0,0,0,0,1.04,0,0.241,0.12,0.73,0.27,34.9
1583704800000,2020,3,2019,6,23,7,1,0.111,0.665,30688.2,185.7,185.7,182.7,4,4,4,1653,1566,1758,1470,1383,183,183,183,369.7,283,475,0.111,0.104,0.117,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.913,0.906,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.16,17.81,18.45,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.6,45.67,47.36,45.67,44.76,46.41,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.7
1584309600000,2020,3,2019,6,24,7,1.17,0.111,0.665,29063.1,177.4,177.4,173,4,4,4,1934,1802,2055,1751,1619,183,183,183,651.4,519,772,0.0948,0.089,0.102,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.25,16.89,17.66,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.13,43.18,45.27,43.25,42.31,44.36,0,0,0,0,0,0,0.961,0,0.505,0.095,0.57,0.43,24.8
1584914400000,2020,3,2019,6,25,7,1.33,0.111,0.665,27815.6,168.2,168.2,165.6,4,4,4,2199,2095,2308,2016,1912,183,183,183,915.7,812,1025,0.0833,0.0793,0.0874,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.28,16.8,0.947,0.946,0.947,0.98,0.979,0.98,0.928,0.926,0.928,42.24,41.53,42.92,41.39,40.68,42.06,0,0,0,0,0,0,0.92,0,0.665,0.083,0.5,0.5,20.9
1585519200000,2020,3,2019,6,26,7,1.53,0.125,0.665,26320,161.6,161.6,156.7,4,4,4,2526,2349,2718,2318,2166,207.3,183,217,1218,1066,1401,0.082,0.0763,0.0884,1100,1100,1100,990,990,990,972.4,971.9,972.8,17.6,17.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.76,15.29,16.18,0.944,0.942,0.946,0.976,0.974,0.979,0.922,0.917,0.925,40.12,38.85,41.27,39.17,37.83,40.39,0,0,0,0,0,0,0.87,0,0.865,0.082,0.43,0.57,17.2
1586124000000,2020,4,2019,7,27,7,1.78,0.131,0.665,24385.9,149.7,149.7,145.2,4,4,4,2942,2778,3083,2725,2561,217,217,217,1625,1461,1766,0.0739,0.0704,0.0781,1100,1100,1100,990,990,990,973.4,973,973.7,16.6,16.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.75,14.41,15.15,0.939,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.916,37.38,36.43,38.47,36.29,35.34,37.42,0,0,0,0,0,0,0.806,0,1.115,0.074,0.37,0.63,13.7
1586728800000,2020,4,2019,7,28,7,1.93,0.131,0.665,23287.4,140.4,140.4,138.6,4,4,4,3195,3120,3261,2978,2903,217,217,217,1878,1803,1944,0.0679,0.0666,0.0695,1100,1100,1100,990,990,990,974,973.8,974.1,16,15.9,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.15,14.01,14.32,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.73,35.34,36.19,34.65,34.28,35.1,0,0,0,0,0,0,0.77,0,1.265,0.068,0.34,0.66,12.1
1587333600000,2020,4,2019,7,29,7,1.98,0.172,0.665,22984.8,138.1,138.1,136.8,4,4,4,3274,3215,3298,2990,2920,283.9,217,295,1890,1820,1964,0.0867,0.0661,0.0918,1100,1100,1100,990,990,990,974.1,974,974.2,15.9,15.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.98,13.93,14.11,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.26,35.12,35.6,34.2,34.07,34.54,0,0,0,0,0,0,0.76,0,1.315,0.087,0.34,0.66,11.6
1587938400000,2020,4,2019,7,30,7,1.84,0.185,0.665,23962.4,146.7,146.7,142.6,4,4,4,3036,2885,3178,2730,2564,306.1,295,321,1630,1464,1783,0.101,0.0928,0.111,1100,1100,1100,990,990,990,973.6,973.2,973.9,16.4,16.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.53,14.19,14.89,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.913,36.75,35.82,37.76,35.66,34.75,36.67,0,0,0,0,0,0,0.792,0,1.175,0.1,0.36,0.64,13
1588543200000,2020,5,2019,8,31,7,1.62,0.194,0.665,25600.8,156.6,156.6,152.4,4,4,4,2680,2528,2833,2359,2207,321,321,321,1259,1107,1412,0.12,0.113,0.127,1100,1100,1100,990,990,990,972.7,972.4,973.1,17.3,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.01,15.75,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.922,39.11,38.11,40.1,38.1,37.04,39.15,0,0,0,0,0,0,0.847,0,0.955,0.12,0.41,0.59,15.8
1589148000000,2020,5,2019,8,32,7,1.42,0.194,0.665,27134.8,165.4,165.4,161.5,4,4,4,2350,2208,2478,2029,1887,321,321,321,929.3,787,1057,0.137,0.13,0.145,1100,1100,1100,990,990,990,971.9,971.6,972.3,18.1,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.18,15.87,16.52,0.946,0.944,0.947,0.979,0.977,0.98,0.925,0.923,0.928,41.26,40.43,42.18,40.38,39.5,41.34,0,0,0,0,0,0,0.897,0,0.755,0.14,0.47,0.53,19.1
1589752800000,2020,5,2019,8,33,7,1.2,0.179,0.665,28798.8,176.1,176.1,171.4,4,4,4,1988,1840,2146,1692,1564,295.3,276,321,592.4,464,725,0.149,0.139,0.158,1100,1100,1100,990,990,990,971,970.6,971.5,19,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.1,16.67,17.54,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.73,42.59,44.93,42.86,41.74,44.04,0,0,0,0,0,0,0.952,0,0.535,0.15,0.55,0.45,24
1590357600000,2020,5,2019,8,34,7,1.01,0.167,0.665,30558.3,185.8,185.8,181.9,4,4,4,1674,1563,1796,1398,1287,276,276,276,298.3,187,420,0.165,0.154,0.177,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.917,0.903,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.094,0.091,0.096,18.09,17.69,18.46,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.4,45.33,47.39,45.47,44.42,46.45,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
1590962400000,2020,6,2019,9,35,7,0.865,0.127,0.665,31967.5,192.8,192.8,190.3,4,4,4,1430,1317,1527,1220,1107,210,210,210,120.3,7,217,0.147,0.138,0.16,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.864,0.814,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.86,0.087,0.083,0.091,18.93,18.57,19.34,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.63,47.67,49.73,47.57,46.72,48.2,0,0,0,0,0,0,1.06,0,0.2,0.15,0.77,0.23,37
1591567200000,2020,6,2019,9,36,7,0.698,0.127,0.571,29558.7,190.6,190.6,175.9,4,4,4,1154,1056,1266,944.3,846,210,210,210,0,0,0,0.183,0.166,0.199,944.3,846,1056,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.604,0.5,0.747,0.414,0.348,0.55,0.019,0.016,0.026,1.28,1.08,1.59,0.059,0.049,0.075,20.34,19.67,20.85,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,44.89,41.25,48.63,43.99,40.37,47.65,0,0,0,0,0,0,0.977,0,0.127,0.18,0.82,0.18,42.3
1592172000000,2020,6,2019,9,37,7,0.583,0.127,0.456,24515.3,156.6,156.6,145.9,4,3,3.2857142857142856,964.1,908,1028,754.1,698,210,210,210,0,0,0,0.218,0.204,0.231,754.1,698,817.7,990,990,990,967.8,967.5,968,22.2,22,22.5,0.416,0.367,0.474,0.301,0.267,0.335,0.014,0.012,0.015,0.973,0.891,1.03,0.044,0.04,0.047,21.28,20.99,21.58,0.956,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.31,39.18,51.07,44.96,38.17,48.2,0,0,0,0,0,0,0.811,0,0.127,0.22,0.78,0.22,42.1
1592776800000,2020,6,2019,9,38,7,0.514,0.127,0.387,21619.3,136,136,128.7,3,3,3,850,809.9,892.6,640,599.9,210,210,210,0,0,0,0.247,0.235,0.259,640,599.9,682.6,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.334,0.311,0.358,0.229,0.202,0.257,0.01,0.0088,0.011,0.793,0.725,0.865,0.035,0.032,0.038,21.91,21.66,22.14,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.937,43.78,41.41,46.25,42.9,40.55,45.32,0,0,0,0,0,0,0.715,0,0.127,0.25,0.75,0.25,42.1
1593381600000,2020,6,2019,9,39,7,0.466,0.117,0.349,19757.8,121.2,121.2,117.6,3,3,3,770.2,738.5,798.2,577.3,552.5,192.9,186,210,0,0,0,0.25,0.238,0.267,577.3,552.5,594.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.295,0.28,0.305,0.187,0.17,0.198,0.0081,0.0073,0.0086,0.684,0.641,0.712,0.03,0.028,0.031,22.34,22.2,22.51,0.953,0.951,0.954,0.976,0.973,0.979,0.93,0.925,0.934,40.15,38.65,41.27,39.2,37.61,40.4,0,0,0,0,0,0,0.653,0,0.117,0.25,0.75,0.25,42.4
1593986400000,2020,7,2019,10,40,7,0.419,0.112,0.307,17361.8,110.6,110.6,103.3,3,2,2.7142857142857144,693.5,661.1,727.3,507.5,475.1,186,186,186,0,0,0,0.269,0.256,0.281,507.5,475.1,541.3,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.254,0.236,0.273,0.141,0.123,0.163,0.0061,0.0053,0.007,0.597,0.547,0.64,0.026,0.023,0.027,22.73,22.57,22.83,0.95,0.946,0.957,0.973,0.97,0.98,0.925,0.917,0.938,40.72,35.03,51.87,39.04,33.98,48.2,0,0,0,0,0,0,0.574,0,0.112,0.27,0.73,0.27,41.4
1594591200000,2020,7,2019,10,41,7,0.377,0.112,0.264,15527.3,96.4,96.4,92.42,2,2,2,623.1,596.3,651,437.1,410.3,186,186,186,0,0,0,0.299,0.286,0.312,437.1,410.3,465,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.216,0.205,0.23,0.105,0.0927,0.118,0.0045,0.0039,0.005,0.559,0.517,0.605,0.024,0.022,0.026,23.05,22.89,23.2,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.27,44.6,49.96,46.21,43.71,48.2,0,0,0,0,0,0,0.513,0,0.113,0.3,0.7,0.3,41.2
1595196000000,2020,7,2019,10,42,7,0.341,0.134,0.207,12168,85.74,85.74,72.43,2,2,2,563.2,540.2,587.8,342.1,313.2,221.1,186,227,0,0,0,0.393,0.316,0.42,342.1,313.2,401.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.184,0.174,0.202,0.0605,0.0468,0.0887,0.0025,0.002,0.0037,0.418,0.375,0.504,0.018,0.016,0.021,23.45,23.25,23.59,0.947,0.943,0.955,0.972,0.97,0.98,0.921,0.915,0.936,37.25,34.17,43.75,36.21,33.15,42.87,0,0,0,0,0,0,0.402,0,0.134,0.39,0.61,0.39,35.7
1595800800000,2020,7,2019,10,43,7,0.309,0.13,0.179,10581.3,66.92,66.92,62.98,2,2,2,511.3,489.1,532.9,296.5,277.4,214.7,184,227,0,0,0,0.419,0.37,0.45,296.5,277.4,313.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.168,0.162,0.172,0.039,0.0299,0.047,0.0016,0.0012,0.0019,0.349,0.321,0.372,0.014,0.013,0.015,23.75,23.64,23.84,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.47,30.32,34.49,31.49,29.41,33.46,0,0,0,0,0,0,0.35,0,0.13,0.42,0.58,0.42,34.2
1596405600000,2020,8,2019,11,44,7,0.279,0.111,0.168,9957.41,63.73,63.73,59.27,2,2,2,461.3,441.8,482.3,277.3,257.8,184,184,184,0,0,0,0.399,0.382,0.416,277.3,257.8,298.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.166,0.0299,0.0207,0.0398,0.0012,0.00085,0.0016,0.318,0.289,0.349,0.013,0.012,0.014,24.01,23.88,24.12,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.912,30.55,28.41,32.85,29.64,27.56,31.87,0,0,0,0,0,0,0.329,0,0.111,0.4,0.6,0.4,35.7
1597010400000,2020,8,2019,11,45,7,0.253,0.111,0.142,8442.61,53.78,53.78,50.25,2,1,1.5714285714285714,418.2,402.1,435.5,234.2,218.2,184,184,184,0,0,0,0.44,0.422,0.458,234.2,218.2,251.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.138,0.149,0.0157,0.0143,0.0177,0.00064,0.00058,0.00072,0.324,0.259,0.406,0.013,0.011,0.017,24.19,24.14,24.26,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.897,0.939,36.97,25.7,51.71,35.46,24.93,48.2,0,0,0,0,0,0,0.279,0,0.111,0.44,0.56,0.44,33.4
1597615200000,2020,8,2019,11,46,7,0.231,0.104,0.127,7850.78,48.2,48.2,46.73,1,1,1,381.8,367.4,397,210.3,197.4,171.6,155,184,0,0,0,0.449,0.411,0.482,210.3,197.4,221.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.133,0.13,0.136,0.0136,0.0125,0.0146,0.00055,0.00051,0.00059,0.373,0.352,0.392,0.015,0.014,0.016,24.32,24.24,24.39,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.97,44.96,50.69,46.73,44.06,48.2,0,0,0,0,0,0,0.26,0,0.104,0.45,0.55,0.45,34
1598220000000,2020,8,2019,11,47,7,0.213,0.0937,0.119,7413.51,46.86,46.86,44.13,1,1,1,351.6,339.3,363.9,196.6,184.3,155,155,155,0,0,0,0.441,0.426,0.457,196.6,184.3,208.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.131,0.0125,0.0114,0.0135,0.0005,0.00046,0.00054,0.347,0.325,0.369,0.014,0.013,0.015,24.5,24.41,24.58,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,45.03,42.2,47.82,44.13,41.36,46.86,0,0,0,0,0,0,0.245,0,0.094,0.44,0.56,0.44,34.8
1598824800000,2020,8,2019,11,48,7,0.195,0.0746,0.121,7564.13,48.2,48.2,45.02,1,1,1,322.8,308.4,336.8,199.5,181.8,123.3,118,155,0,0,0,0.382,0.355,0.46,199.5,181.8,214.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.124,0.12,0.129,0.0127,0.0112,0.014,0.00051,0.00045,0.00056,0.349,0.32,0.375,0.014,0.013,0.015,24.64,24.56,24.73,0.954,0.949,0.957,0.98,0.98,0.98,0.935,0.93,0.938,45.99,41.64,49.51,45.02,40.78,48.2,0,0,0,0,0,0,0.25,0,0.074,0.38,0.62,0.38,38.8
1599429600000,2020,9,2019,12,49,7,0.177,0.0714,0.106,6617.68,42.25,42.25,39.39,1,1,1,293,281.8,304.8,175,163.8,118,118,118,0,0,0,0.403,0.387,0.419,175,163.8,186.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.119,0.0106,0.00968,0.0116,0.00042,0.00038,0.00046,0.304,0.284,0.325,0.012,0.011,0.013,24.82,24.75,24.89,0.947,0.944,0.951,0.976,0.971,0.98,0.925,0.916,0.932,40.34,37.73,43.11,39.39,36.65,42.25,0,0,0,0,0,0,0.219,0,0.071,0.4,0.6,0.4,37.4
1600034400000,2020,9,2019,12,50,7,0.164,0.0714,0.0924,5728.82,36.04,36.04,34.1,1,1,1,270.8,263,279.4,152.8,145,118,118,118,0,0,0,0.436,0.422,0.449,152.8,145,161.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.104,0.11,0.00874,0.00807,0.00947,0.00035,0.00032,0.00038,0.265,0.251,0.28,0.01,0.0099,0.011,24.95,24.9,25,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.15,33.31,37.16,34.1,32.31,36.04,0,0,0,0,0,0,0.189,0,0.0716,0.44,0.56,0.44,34.9
1600639200000,2020,9,2019,12,51,7,0.153,0.0714,0.0818,5054.57,31.74,31.74,30.09,1,1,1,253.3,246.8,260.5,135.3,128.8,118,118,118,0,0,0,0.466,0.453,0.478,135.3,128.8,142.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0986,0.103,0.00725,0.0067,0.00786,0.00029,0.00026,0.00031,0.233,0.222,0.246,0.0092,0.0088,0.0097,25.05,25.01,25.1,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.02,29.5,32.72,30.09,28.62,31.74,0,0,0,0,0,0,0.167,0,0.0712,0.47,0.53,0.47,33
1601244000000,2020,9,2019,12,52,7,0.143,0.0641,0.079,4888.29,31.17,31.17,29.1,1,1,1,236.6,230.2,243.8,130.6,120.9,106,97,118,0,0,0,0.447,0.41,0.494,130.6,120.9,139.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0983,0.0959,0.101,0.00685,0.00603,0.0076,0.00027,0.00024,0.0003,0.224,0.208,0.239,0.0088,0.0082,0.0094,25.16,25.12,25.19,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,30,27.63,32.14,29.1,26.8,31.17,0,0,0,0,0,0,0.162,0,0.064,0.45,0.55,0.45,34.2
1601848800000,2020,10,2020,1,1,7,0.134,0.0587,0.0755,4678.03,29.06,29.06,27.85,1,1,1,221.9,216.2,227.2,124.9,119.2,97,97,97,0,0,0,0.437,0.427,0.449,124.9,119.2,130.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0955,0.0935,0.0973,0.00636,0.00588,0.00681,0.00025,0.00023,0.00027,0.213,0.203,0.222,0.0084,0.008,0.0087,25.26,25.21,25.3,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.71,27.35,29.95,27.85,26.53,29.06,0,0,0,0,0,0,0.155,0,0.0585,0.44,0.56,0.44,34.9
1602453600000,2020,10,2020,1,2,7,0.127,0.0587,0.0683,4210.26,26.08,26.08,25.06,1,1,1,210,205.6,214.3,113,108.5,97,97,97,0,0,0,0.462,0.453,0.472,113,108.5,117.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0913,0.0897,0.0928,0.00535,0.00498,0.00572,0.00021,0.00019,0.00022,0.192,0.184,0.199,0.0075,0.0072,0.0078,25.35,25.31,25.38,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.889,0.895,25.84,24.77,26.88,25.06,24.03,26.08,0,0,0,0,0,0,0.139,0,0.0587,0.46,0.54,0.46,33.2
1603058400000,2020,10,2020,1,3,7,0.12,0.0587,0.061,565.917,23.58,23.58,3.369,1,1,1,197.9,192.2,203.6,100.9,95.15,97,97,97,0,0,0,0.49,0.476,0.505,100.9,95.15,106.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.085,0.089,0.00433,0.00384,0.00481,0.00017,0.00015,0.00019,0.17,0.16,0.18,0.0066,0.0062,0.0071,25.42,25.4,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.473,0,24.31,3.369,0,23.58,0,6,0,0,0.857,0,0.0187,0.857,0.059,0.49,0.51,0.49,4.72
1603663200000,2020,10,2020,1,4,7,0.112,0.0561,0.0563,617.121,25.71,25.71,3.673,1,1,1,185.8,182.6,190.2,93.11,85.86,92.71,67,97,0,0,0,0.499,0.367,0.53,93.11,85.86,115.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0838,0.0817,0.0887,0.00366,0.00305,0.00557,0.00014,0.00012,0.00022,0.156,0.143,0.193,0.0061,0.0056,0.0075,25.42,25.37,25.42,0.132,0,0.922,0.139,0,0.97,0.128,0,0.894,3.787,0,26.51,3.673,0,25.71,0,6,0,0,0.857,0,0.0204,0.857,0.0557,0.5,0.5,0.5,5.51
1604268000000,2020,11,2020,2,5,7,0.115,0.0405,0.0746,4635.11,29.02,29.02,27.59,1,1,1,190.3,183.4,196.3,123.3,116.4,67,67,67,0,0,0,0.352,0.341,0.365,123.3,116.4,129.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.089,0.0935,0.00623,0.00564,0.00674,0.00024,0.00022,0.00026,0.207,0.194,0.217,0.0081,0.0076,0.0085,25.37,25.37,25.38,0.927,0.922,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.44,26.71,29.92,27.59,25.91,29.02,0,0,0,0,0,0,0.153,0,0.0404,0.35,0.65,0.35,40.3
1604872800000,2020,11,2020,2,6,7,0.123,0.0405,0.082,5123.39,32.69,32.69,30.5,1,1,1,202.6,194.3,212.1,135.6,127.3,67,67,67,0,0,0,0.331,0.316,0.345,135.6,127.3,145.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0957,0.0928,0.0991,0.00728,0.00657,0.00808,0.00028,0.00026,0.00032,0.229,0.214,0.246,0.0089,0.0084,0.0096,25.34,25.28,25.38,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,31.44,29.45,33.7,30.5,28.57,32.69,0,0,0,0,0,0,0.169,0,0.041,0.33,0.67,0.33,41.7
1605477600000,2020,11,2020,2,7,7,0.133,0.0405,0.0924,5785.5,35.06,35.06,34.44,1,1,1,219.8,214,222.5,152.8,147,67,67,67,0,0,0,0.305,0.301,0.313,152.8,147,155.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0998,0.103,0.00874,0.00825,0.00897,0.00034,0.00032,0.00035,0.259,0.249,0.264,0.01,0.0098,0.01,25.22,25.2,25.27,0.94,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,35.5,34.15,36.14,34.44,33.13,35.06,0,0,0,0,0,0,0.191,0,0.0406,0.3,0.69,0.31,43.5
1606082400000,2020,11,2020,2,8,7,0.139,0.0405,0.0986,6184.27,38.34,38.34,36.81,1,1,1,230,225.8,236.2,163,158.8,67,67,67,0,0,0,0.291,0.284,0.297,163,158.8,169.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.108,0.0096,0.00925,0.0101,0.00038,0.00036,0.0004,0.278,0.27,0.289,0.011,0.011,0.011,25.14,25.09,25.18,0.943,0.942,0.945,0.972,0.97,0.975,0.916,0.913,0.921,37.89,36.91,39.34,36.81,35.8,38.34,0,0,0,0,0,0,0.205,0,0.0404,0.29,0.71,0.29,44.5
1606687200000,2020,11,2020,2,9,7,0.149,0.0457,0.104,6526.45,41.52,41.52,38.85,1,1,1,247.1,235.9,259.4,171.5,160.8,75.57,67,77,0,0,0,0.306,0.284,0.324,171.5,160.8,182.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.106,0.114,0.0103,0.00942,0.0113,0.00041,0.00037,0.00045,0.294,0.275,0.314,0.012,0.011,0.012,25.03,24.95,25.1,0.946,0.942,0.949,0.975,0.97,0.98,0.923,0.914,0.93,39.82,37.3,42.36,38.85,36.19,41.52,0,0,0,0,0,0,0.216,0,0.045,0.31,0.7,0.3,43.8
1607292000000,2020,12,2020,3,10,7,0.17,0.0466,0.124,7748.83,48.2,48.2,46.12,1,1,1,281.8,264.6,300.7,204.8,187.6,77,77,77,0,0,0,0.274,0.256,0.291,204.8,187.6,223.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.116,0.128,0.0132,0.0117,0.0148,0.00052,0.00046,0.00059,0.354,0.323,0.388,0.014,0.013,0.015,24.82,24.71,24.92,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,47.62,43.59,51.99,46.12,42.72,48.2,0,0,0,0,0,0,0.256,0,0.046,0.27,0.73,0.27,45.6
1607896800000,2020,12,2020,3,11,7,0.204,0.0466,0.158,9553.58,64.34,64.34,56.87,2,2,2,337.7,308.6,372.1,260.7,231.6,77,77,77,0,0,0,0.229,0.207,0.249,260.7,231.6,295.1,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.141,0.131,0.153,0.0237,0.0154,0.0383,0.00095,0.00062,0.0015,0.283,0.245,0.333,0.011,0.0098,0.013,24.63,24.41,24.81,0.931,0.923,0.939,0.97,0.97,0.97,0.903,0.896,0.911,29.31,26.03,33.17,28.43,25.25,32.17,0,0,0,0,0,0,0.316,0,0.046,0.23,0.77,0.23,46.8
1608501600000,2020,12,2020,3,12,7,0.275,0.0466,0.228,13765.6,96.4,96.4,81.94,2,2,2,454.7,386.6,530.9,377.7,309.6,77,77,77,0,0,0,0.171,0.145,0.199,377.7,309.6,453.9,990,990,990,965.6,965.3,966,24.4,24,24.7,0.183,0.159,0.21,0.0773,0.0451,0.113,0.0032,0.0018,0.0047,0.457,0.355,0.572,0.019,0.014,0.024,23.9,23.44,24.31,0.951,0.942,0.958,0.976,0.97,0.98,0.928,0.914,0.939,42.05,34.76,49.98,40.97,33.72,48.2,0,0,0,0,0,0,0.455,0,0.047,0.17,0.83,0.17,50.1
1609106400000,2020,12,2020,3,13,7,0.397,0.0626,0.335,19288.3,126.9,126.9,114.8,3,3,3,657,562.4,758.7,553.4,485.4,103.6,77,139,0,0,0,0.155,0.118,0.202,553.4,485.4,619.7,990,990,990,966.5,966.1,966.9,23.5,23.1,23.9,0.268,0.225,0.312,0.171,0.128,0.215,0.0073,0.0054,0.0093,0.631,0.514,0.749,0.027,0.022,0.032,22.84,22.32,23.36,0.951,0.945,0.955,0.975,0.97,0.98,0.927,0.916,0.936,39.25,35.01,43.18,38.27,33.96,42.31,0,0,0,0,0,0,0.638,0,0.062,0.16,0.84,0.16,48.6
1609711200000,2021,1,2020,4,14,7,0.522,0.0841,0.438,23930.8,158.1,158.1,142.4,4,3,3.142857142857143,863.6,781.8,951.6,724.6,642.8,139,139,139,0,0,0,0.162,0.146,0.178,724.6,642.8,812.6,990,990,990,967.4,967,967.7,22.6,22.3,23,0.381,0.325,0.453,0.282,0.23,0.332,0.012,0.01,0.015,0.918,0.788,1.03,0.041,0.034,0.046,21.73,21.29,22.19,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.932,0.938,47.22,40.45,52.3,45.6,39.52,48.2,0,0,0,0,0,0,0.791,0,0.084,0.16,0.84,0.16,45.8
1610316000000,2021,1,2020,4,15,7,0.661,0.0841,0.577,30174.8,191.8,191.8,179.6,4,4,4,1093,987.7,1183,953.8,848.7,139,139,139,0,0,0,0.128,0.117,0.141,953.8,848.7,1044,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.593,0.486,0.703,0.417,0.35,0.522,0.019,0.016,0.024,1.27,1.06,1.51,0.058,0.048,0.07,20.54,20.01,21.08,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,45.82,41.87,48.93,44.9,41.03,47.95,0,0,0,0,0,0,0.998,0,0.084,0.13,0.87,0.13,45.7
1610920800000,2021,1,2020,4,16,7,0.785,0.0879,0.663,32376.8,192.8,192.8,192.7,4,4,4,1298,1214,1386,1152,1075,145.3,139,150,56,0,136,0.112,0.108,0.115,1096,1075,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.807,0.749,0.849,0.64,0.593,0.648,0.03,0.028,0.031,1.75,1.64,1.8,0.083,0.076,0.086,19.42,19.09,19.79,0.954,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.935,49.77,49.04,50.46,48.18,48.06,48.2,0,0,0,0,0,0,1.07,0,0.122,0.11,0.84,0.16,41.2
1611525600000,2021,1,2020,4,17,7,0.882,0.0907,0.665,31833,191.4,191.4,189.5,4,4,4,1459,1408,1508,1309,1258,150,150,150,209,158,258,0.103,0.0995,0.107,1100,1100,1100,990,990,990,969.4,969.2,969.5,20.6,20.5,20.8,0.879,0.86,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.84,0.088,0.087,0.09,18.82,18.65,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.34,47.88,48.82,47.37,46.92,47.85,0,0,0,0,0,0,1.05,0,0.217,0.1,0.75,0.25,36.1
1612130400000,2021,2,2020,5,18,7,0.935,0.119,0.665,31297.8,187.3,187.3,186.3,4,4,4,1546,1518,1575,1349,1321,197,197,197,249.4,221,278,0.127,0.125,0.13,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.906,0.903,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.09,0.092,18.51,18.42,18.61,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.52,47.27,47.78,46.57,46.33,46.82,0,0,0,0,0,0,1.03,0,0.27,0.13,0.71,0.29,33.5
1612735200000,2021,2,2020,5,19,7,0.995,0.107,0.665,30735.4,185,185,182.9,4,4,4,1645,1585,1718,1468,1388,177,162,197,368,288,456,0.108,0.0943,0.124,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.912,0.911,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.86,0.093,0.092,0.094,18.19,17.95,18.38,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.67,46.04,47.18,45.74,45.12,46.24,0,0,0,0,0,0,1.02,0,0.33,0.11,0.67,0.33,30.9
1613340000000,2021,2,2020,5,20,7,1.16,0.098,0.665,29163.6,179.2,179.2,173.6,4,4,4,1920,1755,2098,1758,1593,162,162,162,658,493,836,0.0847,0.0772,0.0923,1100,1100,1100,990,990,990,970.8,970.3,971.3,19.2,18.7,19.7,0.924,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.3,16.79,17.83,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.28,42.89,45.71,43.4,42.04,44.79,0,0,0,0,0,0,0.964,0,0.495,0.084,0.57,0.43,25.1
1613944800000,2021,2,2020,5,21,7,1.4,0.098,0.665,27285.7,166.8,166.8,162.4,4,4,4,2317,2153,2451,2155,1991,162,162,162,1055,891,1189,0.07,0.0661,0.0752,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.26,15.94,16.66,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.48,40.6,42.54,40.6,39.68,41.69,0,0,0,0,0,0,0.902,0,0.735,0.07,0.48,0.52,19.5
1614549600000,2021,3,2020,6,22,7,1.5,0.145,0.665,26560,158.6,158.6,158.1,4,4,4,2474,2455,2486,2235,2216,239,239,239,1135,1116,1147,0.0966,0.0962,0.0973,1100,1100,1100,990,990,990,972.2,972.2,972.3,17.8,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.88,15.85,15.93,0.945,0.944,0.945,0.977,0.977,0.977,0.923,0.923,0.923,40.45,40.38,40.58,39.52,39.44,39.66,0,0,0,0,0,0,0.878,0,0.835,0.097,0.44,0.56,17.7
1615154400000,2021,3,2020,6,23,7,1.46,0.145,0.665,26867.4,161,161,159.9,4,4,4,2408,2368,2444,2169,2129,239,239,239,1070,1029,1105,0.0992,0.0978,0.101,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.04,15.95,16.14,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.88,40.65,41.15,39.98,39.74,40.26,0,0,0,0,0,0,0.888,0,0.795,0.099,0.46,0.54,18.4
1615759200000,2021,3,2020,6,24,7,1.4,0.14,0.665,27329,163.6,163.6,162.7,4,4,4,2309,2274,2349,2078,2047,231,183,239,978,947,1010,0.1,0.0805,0.105,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.18,16.36,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.925,0.927,41.53,41.27,41.75,40.67,40.39,40.91,0,0,0,0,0,0,0.904,0,0.735,0.1,0.48,0.52,19.5
1616364000000,2021,3,2020,6,25,7,1.36,0.111,0.665,27599.7,164.6,164.6,164.3,4,4,4,2250,2237,2263,2067,2054,183,183,183,966.9,954,980,0.0814,0.0809,0.0818,1100,1100,1100,990,990,990,971.7,971.7,971.7,18.3,18.3,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.39,16.45,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.91,41.82,41.99,41.07,40.99,41.15,0,0,0,0,0,0,0.913,0,0.695,0.082,0.49,0.51,20.3
1616968800000,2021,3,2020,6,26,7,1.4,0.122,0.665,27264.4,163.6,163.6,162.3,4,4,4,2323,2274,2372,2121,2091,202.4,183,217,1021,991,1055,0.0871,0.0792,0.0934,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.13,16.36,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.44,41.12,41.75,40.57,40.23,40.91,0,0,0,0,0,0,0.902,0,0.735,0.087,0.48,0.52,19.5
1617573600000,2021,4,2020,7,27,7,1.48,0.131,0.665,26653.8,160.4,160.4,158.7,4,4,4,2454,2391,2528,2237,2174,217,217,217,1137,1074,1211,0.0885,0.0858,0.0908,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.93,15.75,16.08,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.922,0.925,40.59,40.1,41,39.66,39.15,40.1,0,0,0,0,0,0,0.881,0,0.815,0.089,0.45,0.55,18
1618178400000,2021,4,2020,7,28,7,1.58,0.131,0.665,25895.4,155.8,155.8,154.1,4,4,4,2616,2555,2664,2399,2338,217,217,217,1299,1238,1347,0.0829,0.0815,0.0849,1100,1100,1100,990,990,990,972.6,972.4,972.7,17.4,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.42,15.69,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.918,0.921,39.52,39.21,39.93,38.53,38.21,38.96,0,0,0,0,0,0,0.856,0,0.915,0.083,0.42,0.58,16.4
1618783200000,2021,4,2020,7,29,7,1.6,0.131,0.665,25747.8,154.4,154.4,153.3,4,4,4,2648,2605,2671,2431,2388,217,217,217,1331,1288,1354,0.0819,0.0812,0.0833,1100,1100,1100,990,990,990,972.7,972.6,972.7,17.3,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.46,15.41,15.57,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.918,0.92,39.32,39.16,39.6,38.32,38.15,38.61,0,0,0,0,0,0,0.851,0,0.935,0.082,0.42,0.58,16.1
1619388000000,2021,4,2020,7,30,7,1.51,0.141,0.665,26451.8,159.7,159.7,157.5,4,4,4,2497,2417,2578,2263,2141,233.9,217,276,1163,1041,1261,0.0939,0.0842,0.114,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.63,16.02,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.92,0.924,40.3,39.77,40.83,39.36,38.8,39.92,0,0,0,0,0,0,0.875,0,0.845,0.093,0.44,0.56,17.5
1619992800000,2021,5,2020,8,31,7,1.4,0.167,0.665,27332.7,165.3,165.3,162.7,4,4,4,2308,2212,2391,2032,1936,276,276,276,931.9,836,1015,0.12,0.115,0.125,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.08,16.52,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.54,41,42.16,40.67,40.1,41.32,0,0,0,0,0,0,0.904,0,0.735,0.12,0.48,0.52,19.5
