datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1620597600000,2021,5,2020,8,32,7,1.24,0.167,0.665,28500.1,173.1,173.1,169.6,4,4,4,2045,1927,2164,1769,1651,276,276,276,668.9,551,788,0.135,0.128,0.143,1100,1100,1100,990,990,990,971.2,970.9,971.5,18.8,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.93,16.63,17.26,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.28,42.47,44.17,42.41,41.62,43.29,0,0,0,0,0,0,0.942,0,0.575,0.13,0.54,0.46,23
1621202400000,2021,5,2020,8,33,7,1.08,0.167,0.665,29912.4,181.3,181.3,178.1,4,4,4,1785,1691,1889,1509,1415,276,276,276,409.4,315,513,0.155,0.146,0.163,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.72,17.39,18.03,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.42,44.51,46.26,44.51,43.62,45.33,0,0,0,0,0,0,0.989,0,0.415,0.15,0.62,0.38,27.7
1621807200000,2021,5,2020,8,34,7,0.951,0.167,0.665,31165,188.8,188.8,185.5,4,4,4,1573,1486,1661,1297,1210,276,276,276,196.7,110,285,0.176,0.166,0.186,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.898,0.863,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.81,1.87,0.091,0.088,0.093,18.44,18.13,18.75,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.32,46.52,48.15,46.38,45.59,47.19,0,0,0,0,0,0,1.03,0,0.286,0.18,0.7,0.3,32.8
1622412000000,2021,5,2020,8,35,7,0.818,0.133,0.655,32066.4,192.8,192.8,190.9,4,4,4,1353,1234,1457,1134,1024,219.4,210,276,50,0,119,0.162,0.147,0.189,1084,1024,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.81,0.701,0.863,0.612,0.478,0.648,0.029,0.022,0.031,1.72,1.46,1.81,0.082,0.069,0.087,19.27,18.86,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.79,47.73,49.73,47.72,46.77,48.2,0,0,0,0,0,0,1.06,0,0.163,0.16,0.8,0.2,39.2
1623016800000,2021,6,2020,9,36,7,0.672,0.127,0.545,28555.4,182.6,182.6,170,4,4,4,1112,1035,1197,901.7,825.3,210,210,210,0,0,0,0.189,0.175,0.203,901.7,825.3,987.3,990,990,990,968.3,968,968.5,21.7,21.5,22,0.553,0.481,0.646,0.375,0.338,0.417,0.017,0.015,0.019,1.18,1.04,1.34,0.054,0.047,0.062,20.57,20.14,20.95,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.39,40.42,46.57,42.49,39.48,45.64,0,0,0,0,0,0,0.944,0,0.127,0.19,0.81,0.19,42.5
1623621600000,2021,6,2020,9,37,7,0.579,0.127,0.452,24258.7,154,154,144.4,4,3,3.142857142857143,957.7,908,1013,747.7,698,210,210,210,0,0,0,0.219,0.207,0.231,747.7,698,802.5,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.41,0.367,0.46,0.298,0.267,0.327,0.013,0.012,0.015,0.973,0.891,1.04,0.044,0.04,0.047,21.3,21.06,21.58,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.87,39.49,51.45,46.3,38.5,48.2,0,0,0,0,0,0,0.802,0,0.127,0.22,0.78,0.22,41.9
1624226400000,2021,6,2020,9,38,7,0.515,0.127,0.388,21667.1,136,136,129,3,3,3,851.5,816.9,892.6,641.5,606.9,210,210,210,0,0,0,0.247,0.235,0.257,641.5,606.9,682.6,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.335,0.315,0.358,0.23,0.206,0.257,0.01,0.009,0.011,0.796,0.737,0.865,0.035,0.032,0.038,21.9,21.66,22.1,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.87,41.83,46.25,42.99,41,45.32,0,0,0,0,0,0,0.717,0,0.127,0.25,0.75,0.25,42.1
1624831200000,2021,6,2020,9,39,7,0.474,0.119,0.355,20085.6,122,122,119.6,3,3,3,783.9,757.1,808.2,587.6,571.1,196.3,186,210,0,0,0,0.25,0.237,0.265,587.6,571.1,598.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.302,0.29,0.31,0.194,0.182,0.201,0.0084,0.0079,0.0088,0.702,0.672,0.722,0.031,0.029,0.032,22.26,22.14,22.4,0.953,0.952,0.954,0.978,0.976,0.979,0.932,0.929,0.934,40.76,39.81,41.53,39.85,38.84,40.67,0,0,0,0,0,0,0.664,0,0.119,0.25,0.75,0.25,42.4
1625436000000,2021,7,2020,10,40,7,0.43,0.112,0.318,17940.1,114.1,114.1,106.8,3,2,2.857142857142857,711.1,678.6,744.8,525.1,492.6,186,186,186,0,0,0,0.262,0.25,0.274,525.1,492.6,558.8,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.264,0.246,0.283,0.152,0.132,0.174,0.0065,0.0056,0.0075,0.611,0.558,0.652,0.026,0.024,0.028,22.64,22.47,22.79,0.95,0.947,0.956,0.972,0.97,0.98,0.924,0.918,0.937,39.42,35.48,52.49,37.89,34.42,48.2,0,0,0,0,0,0,0.593,0,0.112,0.26,0.74,0.26,41.7
1626040800000,2021,7,2020,10,41,7,0.387,0.112,0.274,15878.5,96.4,96.4,94.51,2,2,2,639.4,611.6,667.9,453.4,425.6,186,186,186,0,0,0,0.291,0.278,0.304,453.4,425.6,481.9,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.224,0.21,0.24,0.113,0.0999,0.126,0.0048,0.0042,0.0054,0.585,0.54,0.634,0.025,0.023,0.027,22.96,22.79,23.11,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.84,46.14,51.52,47.26,45.22,48.2,0,0,0,0,0,0,0.525,0,0.113,0.29,0.71,0.29,41
1626645600000,2021,7,2020,10,42,7,0.35,0.13,0.22,12940,88.87,88.87,77.02,2,2,2,578.9,555.5,603.7,363.6,328.6,215.3,186,227,0,0,0,0.373,0.308,0.409,363.6,328.6,417.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.191,0.18,0.207,0.0706,0.0541,0.0961,0.003,0.0023,0.0041,0.45,0.398,0.528,0.019,0.017,0.022,23.35,23.16,23.5,0.95,0.945,0.956,0.974,0.97,0.98,0.925,0.917,0.937,39.53,35.79,45.34,38.51,34.72,44.43,0,0,0,0,0,0,0.428,0,0.13,0.37,0.63,0.37,37
1627250400000,2021,7,2020,10,43,7,0.319,0.134,0.185,10896.9,68.67,68.67,64.86,2,2,2,526.8,506.1,548.2,305.9,285.9,220.9,184,227,0,0,0,0.419,0.364,0.443,305.9,285.9,322.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.171,0.165,0.177,0.0434,0.0339,0.051,0.0018,0.0014,0.0021,0.364,0.334,0.387,0.015,0.014,0.016,23.67,23.55,23.76,0.942,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.43,31.24,35.4,32.43,30.3,34.34,0,0,0,0,0,0,0.36,0,0.134,0.42,0.58,0.42,34.2
1627855200000,2021,8,2020,11,44,7,0.288,0.111,0.177,10499.5,66.92,66.92,62.5,2,2,2,476.5,456.6,497.6,292.5,272.6,184,184,184,0,0,0,0.387,0.37,0.403,292.5,272.6,313.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.157,0.171,0.0371,0.0277,0.047,0.0015,0.0011,0.0019,0.341,0.311,0.372,0.014,0.013,0.015,23.91,23.79,24.03,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.21,30.03,34.49,31.25,29.13,33.46,0,0,0,0,0,0,0.347,0,0.111,0.39,0.61,0.39,36.5
1628460000000,2021,8,2020,11,45,7,0.261,0.111,0.15,8875.32,56.93,56.93,52.83,2,1,1.8571428571428572,432,415.3,450.3,248,231.3,184,184,184,0,0,0,0.426,0.409,0.443,248,231.3,266.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.142,0.155,0.0185,0.0154,0.0247,0.00076,0.00063,0.001,0.299,0.261,0.412,0.012,0.011,0.017,24.16,24.07,24.25,0.934,0.925,0.957,0.971,0.97,0.98,0.907,0.897,0.938,31.16,25.95,52.36,29.86,25.17,48.2,0,0,0,0,0,0,0.293,0,0.111,0.43,0.57,0.43,34
1629064800000,2021,8,2020,11,46,7,0.239,0.111,0.128,7826.37,48.2,48.2,46.59,1,1,1,395,380.6,410.1,211,196.6,184,184,184,0,0,0,0.466,0.449,0.484,211,196.6,226.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.13,0.14,0.0137,0.0125,0.015,0.00056,0.0005,0.00061,0.376,0.35,0.403,0.015,0.014,0.016,24.25,24.15,24.35,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.99,44.77,51.32,46.59,43.87,48.2,0,0,0,0,0,0,0.259,0,0.111,0.46,0.54,0.46,32.7
1629669600000,2021,8,2020,11,47,7,0.22,0.111,0.109,6709.45,42.83,42.83,39.94,1,1,1,363.5,351.3,375.9,179.5,167.3,184,184,184,0,0,0,0.506,0.489,0.524,179.5,167.3,191.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.124,0.12,0.128,0.011,0.00997,0.0121,0.00044,0.0004,0.00049,0.32,0.298,0.342,0.013,0.012,0.014,24.46,24.38,24.55,0.949,0.945,0.953,0.977,0.972,0.98,0.927,0.919,0.934,40.87,38.06,43.71,39.94,36.99,42.83,0,0,0,0,0,0,0.222,0,0.111,0.5,0.5,0.5,30.5
1630274400000,2021,8,2020,11,48,7,0.202,0.0914,0.11,6858.21,45.17,45.17,40.82,1,1,1,333.3,318.8,347.2,182.2,159.1,151.1,138,184,0,0,0,0.452,0.408,0.536,182.2,159.1,200.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.117,0.127,0.0112,0.00927,0.0128,0.00045,0.00037,0.00051,0.322,0.283,0.353,0.013,0.011,0.014,24.61,24.55,24.69,0.949,0.943,0.955,0.977,0.97,0.98,0.928,0.914,0.936,41.77,36.18,46.09,40.82,35.1,45.17,0,0,0,0,0,0,0.227,0,0.092,0.45,0.54,0.46,34
1630879200000,2021,9,2020,12,49,7,0.183,0.08,0.103,6396.1,39.7,39.7,38.07,1,1,1,302.3,290,314.1,170,160.3,132.3,118,138,0,0,0,0.437,0.401,0.463,170,160.3,176.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.113,0.119,0.0102,0.00937,0.0107,0.00041,0.00037,0.00043,0.298,0.281,0.309,0.012,0.011,0.012,24.79,24.72,24.84,0.946,0.943,0.948,0.974,0.97,0.977,0.921,0.914,0.926,39.08,36.78,40.62,38.07,35.67,39.7,0,0,0,0,0,0,0.212,0,0.08,0.44,0.56,0.44,35
1631484000000,2021,9,2020,12,50,7,0.167,0.0714,0.0959,5951.56,37.79,37.79,35.43,1,1,1,276.5,267.4,286.5,158.5,149.3,118,118,118,0,0,0,0.427,0.412,0.441,158.5,149.3,168.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.113,0.00922,0.00844,0.0101,0.00037,0.00033,0.0004,0.275,0.258,0.293,0.011,0.01,0.012,24.92,24.86,24.97,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.92,36.49,34.34,38.82,35.43,33.31,37.79,0,0,0,0,0,0,0.197,0,0.0711,0.43,0.57,0.43,35.6
1632088800000,2021,9,2020,12,51,7,0.154,0.0714,0.0831,5135.82,32.62,32.62,30.57,1,1,1,255.4,246.8,264.3,137.4,128.8,118,118,118,0,0,0,0.462,0.446,0.478,137.4,128.8,146.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0986,0.105,0.00743,0.0067,0.00819,0.00029,0.00026,0.00032,0.237,0.222,0.253,0.0094,0.0088,0.01,25.04,24.99,25.1,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.52,29.5,33.63,30.57,28.62,32.62,0,0,0,0,0,0,0.17,0,0.0709,0.46,0.54,0.46,33.3
1632693600000,2021,9,2020,12,52,7,0.145,0.0659,0.079,4886.44,32.23,32.23,29.09,1,1,1,239.7,235.6,244.4,130.7,119,109,97,118,0,0,0,0.455,0.402,0.498,130.7,119,144.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0985,0.0952,0.102,0.00686,0.00587,0.008,0.00027,0.00023,0.00032,0.224,0.204,0.247,0.0088,0.008,0.0098,25.14,25.11,25.17,0.931,0.925,0.937,0.97,0.97,0.97,0.903,0.897,0.908,29.99,27.17,33.23,29.09,26.35,32.23,0,0,0,0,0,0,0.162,0,0.066,0.45,0.54,0.46,33.7
1633298400000,2021,10,2021,1,1,7,0.143,0.0587,0.0844,5241.36,32.04,32.04,31.2,1,1,1,236.6,230.4,240.3,139.6,133.4,97,97,97,0,0,0,0.41,0.404,0.421,139.6,133.4,143.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0985,0.102,0.00761,0.00709,0.00793,0.0003,0.00028,0.00031,0.239,0.228,0.246,0.0094,0.009,0.0097,25.14,25.11,25.19,0.935,0.932,0.936,0.97,0.97,0.97,0.907,0.904,0.908,32.16,30.72,33.04,31.2,29.8,32.04,0,0,0,0,0,0,0.173,0,0.0586,0.41,0.59,0.41,36.7
1633903200000,2021,10,2021,1,2,7,0.134,0.0587,0.0748,4633.33,29.24,29.24,27.58,1,1,1,220.7,214.3,228,123.7,117.3,97,97,97,0,0,0,0.44,0.425,0.453,123.7,117.3,131,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0951,0.0928,0.0976,0.00627,0.00572,0.00688,0.00025,0.00022,0.00027,0.211,0.199,0.224,0.0083,0.0078,0.0088,25.26,25.21,25.31,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.43,26.88,30.15,27.58,26.08,29.24,0,0,0,0,0,0,0.153,0,0.0592,0.44,0.56,0.44,34.6
1634508000000,2021,10,2021,1,3,7,0.127,0.0587,0.0686,4227.18,26.01,26.01,25.16,1,1,1,210.4,206.9,214,113.4,109.9,97,97,97,0,0,0,0.461,0.453,0.469,113.4,109.9,117,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0914,0.0902,0.0927,0.00539,0.00509,0.0057,0.00021,0.0002,0.00022,0.192,0.186,0.199,0.0075,0.0073,0.0078,25.35,25.32,25.37,0.92,0.918,0.923,0.97,0.97,0.97,0.893,0.89,0.895,25.94,25.1,26.82,25.16,24.35,26.01,0,0,0,0,0,0,0.14,0,0.0584,0.46,0.54,0.46,33.3
1635112800000,2021,10,2021,1,4,7,0.129,0.0587,0.0699,4314.83,26.14,26.14,25.68,1,1,1,212.6,210.5,214.6,115.6,113.5,97,97,97,0,0,0,0.456,0.452,0.461,115.6,113.5,117.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0922,0.0915,0.0929,0.00558,0.00539,0.00574,0.00022,0.00021,0.00023,0.196,0.193,0.2,0.0077,0.0075,0.0078,25.33,25.31,25.34,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.893,0.896,26.48,25.96,26.95,25.68,25.18,26.14,0,0,0,0,0,0,0.143,0,0.0591,0.46,0.54,0.46,33.4
1635717600000,2021,11,2021,2,5,7,0.133,0.0562,0.0767,4754.64,29.74,29.74,28.3,1,1,1,219.8,211.3,226.1,126.8,118.3,93,93,93,0,0,0,0.423,0.411,0.44,126.8,118.3,133.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0958,0.0928,0.098,0.00653,0.0058,0.00706,0.00026,0.00023,0.00028,0.216,0.201,0.227,0.0085,0.0079,0.0089,25.27,25.22,25.33,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,29.18,27.15,30.66,28.3,26.33,29.74,0,0,0,0,0,0,0.157,0,0.0563,0.42,0.58,0.42,35.7
1636322400000,2021,11,2021,2,6,7,0.132,0.0562,0.0759,4709.08,29.81,29.81,28.03,1,1,1,218.6,214.6,226.3,125.6,121.6,93,93,93,0,0,0,0.426,0.411,0.433,125.6,121.6,133.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0954,0.094,0.0981,0.00642,0.00608,0.00708,0.00025,0.00024,0.00028,0.214,0.207,0.228,0.0084,0.0081,0.0089,25.27,25.21,25.31,0.928,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,28.9,27.95,30.73,28.03,27.11,29.81,0,0,0,0,0,0,0.156,0,0.0561,0.43,0.57,0.43,35.7
1636927200000,2021,11,2021,2,7,7,0.136,0.054,0.0824,5121.48,35.99,35.99,30.49,1,1,1,225.5,222.5,228.8,136.2,129.5,89.29,67,93,0,0,0,0.396,0.296,0.418,136.2,129.5,159.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.0968,0.104,0.00733,0.00676,0.00932,0.00029,0.00027,0.00037,0.232,0.221,0.272,0.0091,0.0087,0.011,25.21,25.17,25.24,0.933,0.93,0.942,0.97,0.97,0.97,0.905,0.902,0.914,31.43,29.83,37.1,30.49,28.93,35.99,0,0,0,0,0,0,0.169,0,0.0536,0.4,0.61,0.39,37.7
1637532000000,2021,11,2021,2,8,7,0.136,0.0405,0.0956,5991.14,36.59,36.59,35.66,1,1,1,225.1,222.2,229.1,158.1,155.2,67,67,67,0,0,0,0.298,0.292,0.301,158.1,155.2,162.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.103,0.105,0.00919,0.00894,0.00953,0.00036,0.00035,0.00037,0.269,0.264,0.276,0.011,0.01,0.011,25.18,25.15,25.2,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.912,0.915,36.76,36.08,37.68,35.66,35,36.59,0,0,0,0,0,0,0.198,0,0.0404,0.3,0.7,0.3,44.1
1638136800000,2021,11,2021,2,9,7,0.135,0.0371,0.0976,6129.36,37.01,37.01,36.48,1,1,1,222.7,221.7,225,161.4,156.1,61.29,59,67,0,0,0,0.275,0.265,0.3,161.4,156.1,163.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00947,0.00901,0.00965,0.00037,0.00035,0.00038,0.274,0.265,0.278,0.011,0.01,0.011,25.19,25.18,25.2,0.942,0.941,0.943,0.971,0.97,0.972,0.915,0.912,0.916,37.56,36.27,38.08,36.48,35.18,37.01,0,0,0,0,0,0,0.203,0,0.0374,0.27,0.72,0.28,45.4
1638741600000,2021,12,2021,3,10,7,0.141,0.0357,0.106,6687.99,41.46,41.46,39.81,1,1,1,233.8,224.7,240.6,174.8,165.7,59,59,59,0,0,0,0.253,0.245,0.263,174.8,165.7,181.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.109,0.106,0.111,0.0106,0.00983,0.0112,0.00042,0.00039,0.00044,0.298,0.282,0.31,0.012,0.011,0.012,25.1,25.05,25.17,0.947,0.944,0.949,0.977,0.973,0.98,0.925,0.918,0.93,40.73,38.59,42.31,39.81,37.55,41.46,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
1639346400000,2021,12,2021,3,11,7,0.152,0.0357,0.116,7371.35,46.45,46.45,43.88,1,1,1,251,242.5,262.1,192,183.5,59,59,59,0,0,0,0.235,0.225,0.243,192,183.5,203.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.119,0.0121,0.0113,0.013,0.00048,0.00045,0.00052,0.329,0.313,0.349,0.013,0.012,0.014,24.97,24.9,25.03,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.77,42.76,47.39,43.88,41.91,46.45,0,0,0,0,0,0,0.244,0,0.036,0.23,0.76,0.24,48.5
1639951200000,2021,12,2021,3,12,7,0.166,0.0357,0.131,8071.52,48.2,48.2,48.04,1,1,1,275,265.7,282.1,216,206.7,59,59,59,0,0,0,0.214,0.209,0.222,216,206.7,223.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.12,0.126,0.0141,0.0133,0.0147,0.00056,0.00053,0.00058,0.372,0.355,0.384,0.015,0.014,0.015,24.83,24.79,24.88,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.38,48.22,52.01,48.04,47.25,48.2,0,0,0,0,0,0,0.267,0,0.035,0.22,0.79,0.21,48.6
1640556000000,2021,12,2021,3,13,7,0.181,0.0381,0.143,8656.44,54.09,54.09,51.53,2,1,1.8571428571428572,299.5,285.1,316.8,236.5,226.1,63,59,73,0,0,0,0.21,0.193,0.235,236.5,226.1,246.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.127,0.135,0.0158,0.015,0.0167,0.00063,0.0006,0.00067,0.271,0.239,0.39,0.011,0.0095,0.015,24.83,24.76,24.91,0.93,0.922,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.54,25.69,52.69,29.21,24.92,48.2,0,0,0,0,0,0,0.286,0,0.038,0.21,0.79,0.21,47.8
1641160800000,2022,1,2021,4,14,7,0.217,0.0442,0.173,10465.6,69.72,69.72,62.3,2,2,2,358.5,325.9,393.1,285.5,252.9,73,73,73,0,0,0,0.205,0.186,0.224,285.5,252.9,320.1,990,990,990,965.2,965,965.4,24.8,24.6,25,0.15,0.138,0.162,0.0337,0.0183,0.0501,0.0014,0.00073,0.002,0.319,0.27,0.371,0.013,0.011,0.015,24.49,24.26,24.7,0.937,0.93,0.943,0.97,0.97,0.97,0.909,0.902,0.915,32.11,28.48,35.94,31.15,27.63,34.86,0,0,0,0,0,0,0.346,0,0.044,0.2,0.8,0.2,48.2
1641765600000,2022,1,2021,4,15,7,0.259,0.0442,0.215,13020.8,80.74,80.74,77.51,2,2,2,428,403.8,442.1,355,330.8,73,73,73,0,0,0,0.171,0.165,0.181,355,330.8,369.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.174,0.166,0.179,0.0665,0.0551,0.0732,0.0027,0.0022,0.003,0.423,0.387,0.444,0.017,0.016,0.018,24.05,23.97,24.2,0.949,0.945,0.951,0.975,0.97,0.979,0.926,0.917,0.931,39.72,37.1,41.25,38.75,35.98,40.37,0,0,0,0,0,0,0.431,0,0.044,0.17,0.83,0.17,50.3
1642370400000,2022,1,2021,4,16,7,0.281,0.0442,0.237,14358.5,89.07,89.07,85.47,2,2,2,464.3,445.1,481.7,391.3,372.1,73,73,73,0,0,0,0.157,0.152,0.164,391.3,372.1,408.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.187,0.18,0.193,0.0837,0.0746,0.0919,0.0034,0.0031,0.0038,0.477,0.449,0.503,0.02,0.018,0.021,23.83,23.73,23.95,0.954,0.951,0.956,0.98,0.979,0.98,0.935,0.932,0.936,43.61,41.57,45.44,42.73,40.71,44.54,0,0,0,0,0,0,0.475,0,0.044,0.16,0.84,0.16,51.1
1642975200000,2022,1,2021,4,17,7,0.315,0.0442,0.271,16009.9,101.9,101.9,95.3,3,2,2.142857142857143,520.8,488,558,447.8,415,73,73,73,0,0,0,0.141,0.131,0.15,447.8,415,485,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.208,0.195,0.224,0.11,0.0949,0.128,0.0046,0.0039,0.0054,0.547,0.512,0.602,0.023,0.021,0.025,23.51,23.34,23.69,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.939,46.78,35.01,51.85,45.22,33.96,48.2,0,0,0,0,0,0,0.529,0,0.044,0.14,0.86,0.14,50.8
1643580000000,2022,1,2021,4,18,7,0.365,0.0504,0.314,18227.1,114.2,114.2,108.5,3,3,3,602.9,569.8,633.2,519.6,496,83.29,73,85,0,0,0,0.138,0.128,0.146,519.6,496,548.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.245,0.23,0.261,0.148,0.133,0.167,0.0063,0.0056,0.0071,0.57,0.53,0.618,0.024,0.022,0.026,23.12,22.95,23.31,0.948,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.926,37.23,35.66,39.1,36.16,34.59,38.08,0,0,0,0,0,0,0.603,0,0.051,0.14,0.86,0.14,49.9
1644184800000,2022,2,2021,5,19,7,0.4,0.0514,0.349,20177.2,124.4,124.4,120.1,3,3,3,661.9,641.7,683.3,576.9,556.7,85,85,85,0,0,0,0.128,0.124,0.132,576.9,556.7,598.3,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.278,0.266,0.29,0.186,0.173,0.201,0.0079,0.0073,0.0086,0.666,0.632,0.702,0.028,0.027,0.03,22.79,22.66,22.9,0.953,0.951,0.954,0.978,0.975,0.98,0.932,0.928,0.935,40.94,39.64,42.3,40.03,38.66,41.46,0,0,0,0,0,0,0.667,0,0.051,0.13,0.87,0.13,50.4
1644789600000,2022,2,2021,5,20,7,0.442,0.0514,0.391,22336,140.1,140.1,133,3,3,3,731.3,692.8,772.3,646.3,607.8,85,85,85,0,0,0,0.116,0.11,0.123,646.3,607.8,687.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.317,0.295,0.34,0.233,0.207,0.26,0.01,0.0089,0.011,0.783,0.718,0.852,0.034,0.031,0.037,22.39,22.16,22.61,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.22,42.89,47.65,44.32,42.04,46.69,0,0,0,0,0,0,0.739,0,0.051,0.12,0.88,0.12,50.5
1645394400000,2022,2,2021,5,21,7,0.513,0.0514,0.462,25330.4,164.8,164.8,150.8,4,3,3.4285714285714284,848.2,783.2,926.1,763.2,698.2,85,85,85,0,0,0,0.101,0.0918,0.109,763.2,698.2,841.1,990,990,990,967.3,967,967.6,22.7,22.4,23,0.395,0.347,0.462,0.306,0.267,0.346,0.013,0.012,0.015,0.947,0.871,1.03,0.042,0.038,0.046,21.76,21.36,22.1,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.99,39.73,51.57,44.55,38.76,48.2,0,0,0,0,0,0,0.838,0,0.051,0.1,0.9,0.1,49.4
1645999200000,2022,2,2021,5,22,7,0.612,0.0742,0.538,28723.3,178,178,171,4,4,4,1012,951.6,1066,889.8,844.1,122.7,85,129,0,0,0,0.121,0.0893,0.133,889.8,844.1,937.4,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.519,0.479,0.564,0.37,0.348,0.393,0.017,0.016,0.018,1.13,1.05,1.22,0.051,0.047,0.056,20.94,20.68,21.21,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.62,41.78,45.4,42.74,40.94,44.5,0,0,0,0,0,0,0.95,0,0.074,0.12,0.88,0.12,46.9
1646604000000,2022,3,2021,6,23,7,0.686,0.078,0.608,31482.7,192,192,187.4,4,4,4,1135,1085,1172,1006,955.8,129,129,129,0,0,0,0.114,0.11,0.119,1006,955.8,1043,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.644,0.581,0.697,0.455,0.402,0.52,0.021,0.018,0.024,1.38,1.25,1.51,0.064,0.057,0.07,20.3,20.05,20.59,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.81,46.1,48.98,46.85,45.17,48,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,45.9
1647208800000,2022,3,2021,6,24,7,0.72,0.078,0.642,32390.4,192.8,192.8,192.8,4,4,4,1191,1180,1203,1062,1051,129,129,129,0,0,0,0.108,0.107,0.109,1062,1051,1074,990,990,990,968.5,968.5,968.5,21.5,21.5,21.5,0.725,0.709,0.742,0.563,0.539,0.589,0.026,0.025,0.027,1.58,1.54,1.63,0.074,0.071,0.076,19.92,19.84,19.99,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,49.53,49.22,49.86,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,45
1647813600000,2022,3,2021,6,25,7,0.779,0.078,0.663,32374.7,192.8,192.8,192.7,4,4,4,1287,1212,1389,1158,1083,129,129,129,61.29,0,160,0.1,0.0929,0.106,1097,1083,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.802,0.755,0.848,0.641,0.609,0.648,0.03,0.028,0.031,1.74,1.66,1.8,0.082,0.077,0.086,19.45,19.08,19.78,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.9,49.02,50.48,48.18,48.04,48.2,0,0,0,0,0,0,1.07,0,0.116,0.1,0.85,0.15,41.6
1648418400000,2022,3,2021,6,26,7,0.893,0.0829,0.665,31720.4,191.3,191.3,188.8,4,4,4,1477,1411,1543,1339,1282,137.1,129,148,239.3,182,295,0.0928,0.0874,0.0988,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.887,0.857,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.8,1.86,0.089,0.087,0.091,18.76,18.52,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.17,47.54,48.81,47.2,46.59,47.83,0,0,0,0,0,0,1.05,0,0.228,0.093,0.74,0.26,35.5
1649023200000,2022,4,2021,7,27,7,0.989,0.0895,0.665,30778.4,185.6,185.6,183.2,4,4,4,1636,1566,1711,1488,1418,148,148,148,387.4,318,463,0.0906,0.0865,0.0945,1100,1100,1100,990,990,990,969.9,969.7,970.2,20.1,19.8,20.3,0.918,0.913,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.21,17.96,18.44,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.74,46.08,47.34,45.8,45.16,46.39,0,0,0,0,0,0,1.02,0,0.324,0.09,0.67,0.33,31.1
1649628000000,2022,4,2021,7,28,7,1.11,0.0895,0.665,29664.4,179.6,179.6,176.6,4,4,4,1828,1741,1906,1680,1593,148,148,148,579.6,493,658,0.081,0.0776,0.085,1100,1100,1100,990,990,990,970.5,970.3,970.8,19.5,19.2,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.58,17.33,17.86,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.04,44.36,45.8,44.14,43.47,44.89,0,0,0,0,0,0,0.981,0,0.445,0.081,0.6,0.4,26.7
1650232800000,2022,4,2021,7,29,7,1.19,0.0895,0.665,28862.7,173.3,173.3,171.8,4,4,4,1967,1924,2001,1819,1776,148,148,148,718.6,676,753,0.0752,0.0739,0.0769,1100,1100,1100,990,990,990,971,970.9,971.1,19,18.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.13,17.02,17.27,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.83,43.52,44.2,42.95,42.65,43.32,0,0,0,0,0,0,0.954,0,0.525,0.075,0.56,0.44,24.3
1650837600000,2022,4,2021,7,30,7,1.24,0.0933,0.665,28461.7,170.3,170.3,169.4,4,4,4,2048,2012,2084,1894,1864,154.3,148,192,794.1,764,825,0.0753,0.0714,0.0921,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.91,16.82,17,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.22,42.99,43.45,42.35,42.13,42.59,0,0,0,0,0,0,0.941,0,0.575,0.075,0.54,0.46,23
1651442400000,2022,5,2021,8,31,7,1.25,0.116,0.665,28398.1,170.1,170.1,169,4,4,4,2063,2023,2087,1871,1831,192,192,192,771.3,731,795,0.0931,0.092,0.0949,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.87,16.81,16.97,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.12,42.96,43.38,42.26,42.11,42.52,0,0,0,0,0,0,0.939,0,0.585,0.093,0.53,0.47,22.7
1652047200000,2022,5,2021,8,32,7,1.15,0.152,0.665,29199.9,177.2,177.2,173.8,4,4,4,1908,1809,1998,1656,1533,252,192,276,556,433,706,0.133,0.0961,0.153,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.32,17.03,17.64,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.34,43.55,45.21,43.45,42.68,44.3,0,0,0,0,0,0,0.966,0,0.485,0.13,0.58,0.42,25.4
1652652000000,2022,5,2021,8,33,7,1.01,0.167,0.665,30610.2,185.7,185.7,182.2,4,4,4,1665,1566,1772,1389,1290,276,276,276,289.1,190,396,0.166,0.156,0.176,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.918,0.906,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.091,0.095,18.12,17.76,18.45,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.48,45.54,47.36,45.55,44.63,46.41,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
1653256800000,2022,5,2021,8,34,7,0.876,0.167,0.662,31841.4,192.2,192.2,189.5,4,4,4,1448,1344,1537,1172,1068,276,276,276,76.71,0,161,0.191,0.18,0.205,1095,1068,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.842,0.77,0.885,0.638,0.575,0.648,0.031,0.027,0.032,1.78,1.64,1.83,0.086,0.078,0.09,18.9,18.56,19.38,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.934,48.35,47.66,49.02,47.38,46.71,48.04,0,0,0,0,0,0,1.05,0,0.214,0.19,0.76,0.24,36.3
1653861600000,2022,5,2021,8,35,7,0.711,0.117,0.594,30576.7,191.1,191.1,182,4,4,4,1175,1074,1293,981.5,913.3,193.9,161,276,0,0,0,0.163,0.134,0.221,981.5,913.3,1045,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.632,0.55,0.711,0.432,0.381,0.524,0.02,0.017,0.024,1.34,1.18,1.52,0.062,0.054,0.071,20.21,19.74,20.69,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.43,44.25,48.75,45.5,43.36,47.77,0,0,0,0,0,0,1.01,0,0.117,0.16,0.84,0.16,43
1654466400000,2022,6,2021,9,36,7,0.592,0.0974,0.495,26349.7,169.1,169.1,156.8,4,3,3.7142857142857144,979.6,919.3,1046,818.6,758.3,161,161,161,0,0,0,0.165,0.154,0.175,818.6,758.3,884.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.463,0.408,0.523,0.335,0.306,0.367,0.015,0.014,0.017,1.04,0.977,1.13,0.047,0.044,0.052,21.15,20.83,21.43,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.16,39.58,51.65,42.65,38.59,48.2,0,0,0,0,0,0,0.871,0,0.097,0.16,0.84,0.16,44.5
1655071200000,2022,6,2021,9,37,7,0.52,0.0974,0.423,23445.1,144.6,144.6,139.6,3,3,3,859.9,818.7,903.6,698.9,657.7,161,161,161,0,0,0,0.187,0.178,0.197,698.9,657.7,742.6,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.362,0.337,0.393,0.268,0.24,0.297,0.012,0.011,0.013,0.887,0.815,0.967,0.039,0.036,0.043,21.77,21.52,22.01,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.58,45.25,49.98,46.52,44.35,48.2,0,0,0,0,0,0,0.775,0,0.097,0.19,0.81,0.19,45.1
1655676000000,2022,6,2021,9,38,7,0.469,0.0974,0.372,21077.6,130.9,130.9,125.5,3,3,3,775.8,743.7,806.5,614.8,582.7,161,161,161,0,0,0,0.208,0.2,0.216,614.8,582.7,645.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.312,0.294,0.33,0.212,0.19,0.232,0.0092,0.0082,0.01,0.743,0.689,0.795,0.032,0.03,0.035,22.25,22.08,22.44,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.69,40.73,44.53,41.82,39.82,43.64,0,0,0,0,0,0,0.697,0,0.097,0.21,0.79,0.21,44.9
1656280800000,2022,6,2021,9,39,7,0.422,0.104,0.318,17990.1,117,117,107.1,3,2,2.7142857142857144,697.7,665.2,731.4,526,479.2,171.7,161,186,0,0,0,0.247,0.22,0.28,526,479.2,570.4,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.263,0.238,0.287,0.153,0.125,0.182,0.0066,0.0053,0.0079,0.627,0.552,0.668,0.027,0.024,0.029,22.68,22.51,22.81,0.952,0.946,0.956,0.975,0.97,0.98,0.928,0.918,0.937,42.04,35.27,52.24,40.29,34.21,48.2,0,0,0,0,0,0,0.595,0,0.104,0.25,0.75,0.25,42.6
1656885600000,2022,7,2021,10,40,7,0.378,0.112,0.265,15562.2,96.4,96.4,92.63,2,2,2,624.9,596.6,654.5,438.9,410.6,186,186,186,0,0,0,0.298,0.284,0.312,438.9,410.6,468.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.217,0.205,0.232,0.106,0.0928,0.12,0.0045,0.0039,0.0051,0.562,0.517,0.611,0.024,0.022,0.026,23.04,22.87,23.2,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.44,44.63,50.29,46.32,43.73,48.2,0,0,0,0,0,0,0.515,0,0.113,0.3,0.7,0.3,41.2
1657490400000,2022,7,2021,10,41,7,0.341,0.112,0.229,13556.2,85.91,85.91,80.69,2,2,2,563.8,540.5,588.6,377.8,354.5,186,186,186,0,0,0,0.33,0.316,0.344,377.8,354.5,402.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.193,0.185,0.202,0.0773,0.0663,0.089,0.0032,0.0028,0.0037,0.468,0.433,0.505,0.02,0.018,0.021,23.39,23.25,23.53,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.924,0.936,41.26,38.83,43.83,40.35,37.8,42.95,0,0,0,0,0,0,0.448,0,0.112,0.33,0.67,0.33,39.8
1658095200000,2022,7,2021,10,42,7,0.309,0.112,0.197,11659.4,73.96,73.96,69.4,2,2,2,511.6,491.6,533.1,325.6,305.6,186,186,186,0,0,0,0.364,0.349,0.378,325.6,305.6,347.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.182,0.0527,0.0432,0.0628,0.0022,0.0018,0.0026,0.39,0.36,0.422,0.016,0.015,0.018,23.71,23.58,23.83,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.921,35.76,33.63,38.05,34.7,32.62,36.98,0,0,0,0,0,0,0.386,0,0.112,0.36,0.64,0.36,37.7
1658700000000,2022,7,2021,10,43,7,0.282,0.112,0.17,10082.3,63.92,63.92,60.01,2,2,2,466.9,449.2,485.3,280.9,263.2,186,186,186,0,0,0,0.399,0.383,0.414,280.9,263.2,299.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.166,0.0316,0.0232,0.0403,0.0013,0.00095,0.0017,0.323,0.296,0.35,0.013,0.012,0.014,23.98,23.87,24.08,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,30.93,28.99,32.95,30.01,28.12,31.96,0,0,0,0,0,0,0.333,0,0.112,0.4,0.6,0.4,35.8
1659304800000,2022,8,2021,11,44,7,0.257,0.0937,0.163,9741.95,61.98,61.98,57.99,2,2,2,424.8,406.8,443.4,269.8,251.8,155,155,155,0,0,0,0.365,0.35,0.381,269.8,251.8,288.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.146,0.159,0.0263,0.0178,0.0351,0.0011,0.00073,0.0014,0.303,0.276,0.331,0.012,0.011,0.014,24.19,24.07,24.29,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.89,27.9,31.95,28.99,27.06,30.99,0,0,0,0,0,0,0.322,0,0.094,0.36,0.63,0.37,37.9
1659909600000,2022,8,2021,11,45,7,0.234,0.0937,0.14,8368.46,53.11,53.11,49.81,2,1,1.4285714285714286,386.6,371.5,402.1,231.6,216.5,155,155,155,0,0,0,0.401,0.385,0.417,231.6,216.5,247.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.133,0.144,0.0154,0.0142,0.0168,0.00063,0.00057,0.00068,0.339,0.259,0.409,0.014,0.011,0.017,24.33,24.26,24.38,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.898,0.939,40.7,26.19,52.75,38.68,25.41,48.2,0,0,0,0,0,0,0.277,0,0.094,0.4,0.6,0.4,35.8
1660514400000,2022,8,2021,11,46,7,0.214,0.0937,0.121,7523.43,47.52,47.52,44.78,1,1,1,354.5,342.3,366.9,199.5,187.3,155,155,155,0,0,0,0.437,0.422,0.453,199.5,187.3,211.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.132,0.0127,0.0117,0.0138,0.00051,0.00047,0.00056,0.352,0.33,0.374,0.014,0.013,0.015,24.48,24.39,24.56,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.7,42.9,48.49,44.78,42.04,47.52,0,0,0,0,0,0,0.249,0,0.093,0.44,0.57,0.43,35.2
1661119200000,2022,8,2021,11,47,7,0.198,0.0937,0.104,6449.76,41.11,41.11,38.39,1,1,1,327,316.3,338.2,172,161.3,155,155,155,0,0,0,0.474,0.458,0.49,172,161.3,183.2,990,990,990,965,965,965.1,25,24.9,25,0.118,0.114,0.122,0.0104,0.00946,0.0113,0.00042,0.00038,0.00045,0.303,0.284,0.323,0.012,0.011,0.013,24.66,24.59,24.73,0.946,0.943,0.95,0.975,0.97,0.98,0.923,0.915,0.931,39.38,36.9,41.95,38.39,35.79,41.11,0,0,0,0,0,0,0.213,0,0.094,0.47,0.53,0.47,32.6
1661724000000,2022,8,2021,11,48,7,0.183,0.081,0.102,6325.71,41.87,41.87,37.65,1,1,1,301.9,288.7,312.7,168.1,152.3,133.9,118,155,0,0,0,0.442,0.389,0.504,168.1,152.3,185.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.111,0.119,0.01,0.00869,0.0115,0.0004,0.00035,0.00046,0.294,0.268,0.322,0.012,0.011,0.013,24.79,24.76,24.85,0.945,0.94,0.95,0.974,0.97,0.98,0.921,0.912,0.931,38.63,34.82,42.73,37.65,33.77,41.87,0,0,0,0,0,0,0.209,0,0.081,0.44,0.56,0.44,34.6
1662328800000,2022,9,2021,12,49,7,0.165,0.0714,0.0939,5825.86,37.46,37.46,34.68,1,1,1,273.3,262.1,285.1,155.3,144.2,118,118,118,0,0,0,0.432,0.414,0.45,155.3,144.2,167.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.104,0.112,0.00895,0.008,0.00996,0.00036,0.00032,0.0004,0.269,0.249,0.29,0.011,0.0099,0.012,24.94,24.87,25,0.941,0.937,0.945,0.971,0.97,0.973,0.913,0.909,0.919,35.73,33.11,38.5,34.68,32.12,37.46,0,0,0,0,0,0,0.193,0,0.0711,0.43,0.57,0.43,35.3
1662933600000,2022,9,2021,12,50,7,0.151,0.0714,0.0799,4930.43,31.3,31.3,29.35,1,1,1,250,241.1,258.6,132,123.1,118,118,118,0,0,0,0.472,0.456,0.489,132,123.1,140.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0998,0.0966,0.103,0.00697,0.00621,0.0077,0.00028,0.00025,0.0003,0.228,0.212,0.243,0.009,0.0083,0.0096,25.08,25.02,25.14,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.26,28.15,32.27,29.35,27.31,31.3,0,0,0,0,0,0,0.163,0,0.0711,0.47,0.53,0.47,32.7
1663538400000,2022,9,2021,12,51,7,0.14,0.0714,0.0682,4182.03,26.61,26.61,24.89,1,1,1,230.7,223.3,238.1,112.7,105.3,118,118,118,0,0,0,0.512,0.496,0.528,112.7,105.3,120.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.093,0.0904,0.0956,0.00533,0.0047,0.00596,0.00021,0.00018,0.00023,0.193,0.18,0.206,0.0076,0.0071,0.0081,25.22,25.17,25.28,0.92,0.915,0.926,0.97,0.97,0.97,0.893,0.888,0.898,25.66,23.9,27.43,24.89,23.18,26.61,0,0,0,0,0,0,0.138,0,0.0718,0.51,0.49,0.51,29.9
1664143200000,2022,9,2021,12,52,7,0.13,0.0636,0.0662,4072.4,30.95,30.95,24.24,1,1,1,214.6,208.8,220.9,109.4,94.66,105.1,73,118,0,0,0,0.489,0.346,0.555,109.4,94.66,137.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0906,0.0866,0.0976,0.00505,0.0038,0.00746,0.0002,0.00015,0.00029,0.186,0.161,0.233,0.0073,0.0063,0.0091,25.33,25.3,25.36,0.919,0.911,0.934,0.969,0.966,0.97,0.89,0.883,0.906,25.02,21.58,31.91,24.24,20.86,30.95,0,0,0,0,0,0,0.135,0,0.0638,0.49,0.51,0.49,31.3
1664748000000,2022,10,2022,1,1,7,0.122,0.0442,0.0781,4871.06,30.2,30.2,28.99,1,1,1,202.2,197.6,207.5,129.2,124.6,73,73,73,0,0,0,0.361,0.352,0.369,129.2,124.6,134.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0929,0.0964,0.00673,0.00634,0.00718,0.00026,0.00025,0.00028,0.218,0.21,0.228,0.0085,0.0082,0.0089,25.36,25.33,25.39,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.89,28.8,31.14,28.99,27.93,30.2,0,0,0,0,0,0,0.161,0,0.0439,0.36,0.64,0.36,39.9
1665352800000,2022,10,2022,1,2,7,0.116,0.0442,0.0721,4467.77,27.6,27.6,26.59,1,1,1,192.2,188.1,196.3,119.2,115,73,73,73,0,0,0,0.38,0.372,0.388,119.2,115,123.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0895,0.0924,0.00588,0.00553,0.00623,0.00023,0.00022,0.00024,0.2,0.193,0.208,0.0078,0.0075,0.0081,25.38,25.38,25.38,0.924,0.921,0.927,0.97,0.97,0.97,0.897,0.894,0.899,27.42,26.39,28.45,26.59,25.59,27.6,0,0,0,0,0,0,0.148,0,0.0439,0.38,0.62,0.38,38.5
1665957600000,2022,10,2022,1,3,7,0.111,0.0442,0.0667,4106.65,25.26,25.26,24.44,1,1,1,183.3,180.1,186.7,110.3,107.1,73,73,73,0,0,0,0.399,0.391,0.405,110.3,107.1,113.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0867,0.0891,0.00512,0.00486,0.00541,0.0002,0.00019,0.00021,0.184,0.179,0.19,0.0072,0.007,0.0074,25.38,25.38,25.38,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.888,0.893,25.2,24.42,26.04,24.44,23.68,25.26,0,0,0,0,0,0,0.136,0,0.0443,0.4,0.6,0.4,37
1666562400000,2022,10,2022,1,4,7,0.109,0.0442,0.0645,3959.9,23.88,23.88,23.57,1,1,1,179.7,177.9,180.9,106.7,104.9,73,73,73,0,0,0,0.406,0.403,0.41,106.7,104.9,107.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.086,0.087,0.00482,0.00467,0.00492,0.00019,0.00018,0.00019,0.178,0.175,0.18,0.007,0.0068,0.007,25.38,25.38,25.38,0.915,0.914,0.916,0.97,0.97,0.97,0.888,0.887,0.889,24.3,23.87,24.62,23.57,23.16,23.88,0,0,0,0,0,0,0.131,0,0.0445,0.41,0.59,0.41,36.3
1667167200000,2022,10,2022,1,5,7,0.113,0.041,0.0724,4489.23,29.48,29.48,26.72,1,1,1,187.6,180.4,198.2,119.7,108.2,67.86,67,73,0,0,0,0.362,0.338,0.403,119.7,108.2,131.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0871,0.0942,0.00593,0.00495,0.0069,0.00023,0.00019,0.00027,0.2,0.181,0.221,0.0078,0.0071,0.0086,25.37,25.37,25.38,0.924,0.916,0.931,0.97,0.97,0.97,0.897,0.889,0.903,27.55,24.69,30.39,26.72,23.95,29.48,0,0,0,0,0,0,0.148,0,0.0406,0.36,0.64,0.36,39.7
1667772000000,2022,11,2022,2,6,7,0.129,0.0405,0.0884,5528.6,35.43,35.43,32.91,1,1,1,213.1,203.4,224.2,146.1,136.4,67,67,67,0,0,0,0.315,0.299,0.329,146.1,136.4,157.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0994,0.096,0.103,0.00817,0.00734,0.00911,0.00032,0.00029,0.00036,0.247,0.23,0.267,0.0097,0.009,0.01,25.27,25.19,25.35,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.93,31.63,36.53,32.91,30.68,35.43,0,0,0,0,0,0,0.183,0,0.0406,0.31,0.69,0.31,42.9
1668376800000,2022,11,2022,2,7,7,0.135,0.0405,0.0941,5893,36.18,36.18,35.08,1,1,1,222.6,215.1,227.4,155.6,148.1,67,67,67,0,0,0,0.301,0.295,0.311,155.6,148.1,160.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.1,0.105,0.00897,0.00834,0.00939,0.00035,0.00033,0.00037,0.264,0.251,0.273,0.01,0.0098,0.011,25.2,25.16,25.26,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,36.16,34.41,37.29,35.08,33.38,36.18,0,0,0,0,0,0,0.195,0,0.0409,0.3,0.7,0.3,43.7
1668981600000,2022,11,2022,2,8,7,0.136,0.0405,0.0957,6000.77,38.34,38.34,35.72,1,1,1,225.2,214.3,236.2,158.2,147.3,67,67,67,0,0,0,0.298,0.284,0.313,158.2,147.3,169.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.0999,0.108,0.0092,0.00827,0.0101,0.00036,0.00032,0.0004,0.269,0.249,0.289,0.011,0.0098,0.011,25.18,25.09,25.26,0.941,0.938,0.945,0.971,0.97,0.975,0.914,0.909,0.921,36.77,34.22,39.34,35.72,33.19,38.34,0,0,0,0,0,0,0.198,0,0.0403,0.3,0.7,0.3,44.1
1669586400000,2022,11,2022,2,9,7,0.145,0.044,0.101,6367.05,39.36,39.36,37.9,1,1,1,240.3,238.1,241.4,167.6,163.6,72.71,67,77,0,0,0,0.302,0.279,0.32,167.6,163.6,173.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.01,0.00965,0.0105,0.00039,0.00038,0.00041,0.287,0.28,0.296,0.011,0.011,0.012,25.07,25.06,25.08,0.944,0.943,0.946,0.974,0.972,0.977,0.92,0.916,0.924,38.92,37.94,40.3,37.9,36.86,39.36,0,0,0,0,0,0,0.211,0,0.044,0.3,0.7,0.3,43.9
1670191200000,2022,12,2022,3,10,7,0.158,0.045,0.113,7079.11,48.2,48.2,42.14,1,1,1,261.3,242.7,280.5,186.9,165.7,74.43,59,77,0,0,0,0.286,0.21,0.317,186.9,165.7,221.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.108,0.125,0.0116,0.00984,0.0146,0.00046,0.00039,0.00058,0.321,0.284,0.381,0.013,0.011,0.015,24.94,24.8,25.06,0.95,0.944,0.959,0.978,0.973,0.98,0.929,0.918,0.939,43.43,38.45,51.63,42.14,37.4,48.2,0,0,0,0,0,0,0.234,0,0.045,0.28,0.72,0.28,44.8
1670796000000,2022,12,2022,3,11,7,0.185,0.0357,0.149,9091.79,58.75,58.75,54.12,2,2,2,306.2,286.8,327.2,247.2,227.8,59,59,59,0,0,0,0.193,0.18,0.206,247.2,227.8,268.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.134,0.128,0.142,0.0184,0.0151,0.0256,0.00074,0.0006,0.001,0.262,0.239,0.291,0.01,0.0095,0.012,24.8,24.67,24.91,0.928,0.922,0.933,0.97,0.97,0.97,0.9,0.895,0.905,27.9,25.66,30.28,27.06,24.89,29.37,0,0,0,0,0,0,0.301,0,0.036,0.19,0.81,0.19,49.1
1671400800000,2022,12,2022,3,12,7,0.219,0.0435,0.175,10632.7,68.59,68.59,63.29,2,2,2,361.8,336.3,392,290,272.9,71.86,59,77,0,0,0,0.198,0.172,0.22,290,272.9,315,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.151,0.145,0.16,0.0359,0.0278,0.0477,0.0014,0.0011,0.0019,0.325,0.3,0.363,0.013,0.012,0.015,24.47,24.28,24.61,0.938,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.914,32.62,30.7,35.35,31.64,29.78,34.29,0,0,0,0,0,0,0.352,0,0.044,0.2,0.8,0.2,48.6
1672005600000,2022,12,2022,3,13,6,0.227,0.0399,0.187,11312.1,88.75,88.75,78.56,2,2,2,437.4,401.1,484.5,360.4,324.1,77,77,77,0,0,0,0.177,0.159,0.192,360.4,324.1,407.5,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.176,0.164,0.193,0.0691,0.052,0.0913,0.0028,0.0021,0.0038,0.431,0.377,0.502,0.018,0.015,0.021,24,23.72,24.22,0.949,0.944,0.955,0.975,0.97,0.98,0.926,0.916,0.936,40.26,36.33,45.28,39.28,35.24,44.37,0,0,0,0,0,0,0.436,0,0.04,0.18,0.82,0.18,49.8