date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,159.52,0.91,5,Dry,29,5,4,2,33,73,0.46,86.52,0.54,86.52,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0795,0.0031,0.000122,0.0826,0.00324,1,0.0593,0.142,0.00556,25.4,0.926,0.963,0.892,19.9,19.2,19.2,461
1993-01-02,1992,4,14,2,161.98,0.9,5,Dry,29,5,4,2,33,73,0.45,88.98,0.55,88.98,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0803,0.00331,0.00013,0.0837,0.00328,1,0.0626,0.146,0.00573,25.4,0.924,0.964,0.89,20.5,19.7,19.7,473
1993-01-03,1992,4,14,3,164.44,0.9,5,Dry,29,5,4,2,33,73,0.44,91.44,0.56,91.44,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.0812,0.00352,0.000138,0.0847,0.00332,1,0.0659,0.151,0.0059,25.4,0.921,0.965,0.889,21,20.2,20.2,485
1993-01-04,1992,4,14,4,168,0.89,5,Dry,29,5,4,2,33,73,0.43,95,0.56,95,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0825,0.00383,0.00015,0.0863,0.00338,1,0.0708,0.157,0.00615,25.4,0.917,0.967,0.886,21.7,20.9,20.9,503
1993-01-05,1992,4,14,5,172.1,0.88,5,Dry,29,5,4,2,33,73,0.42,99.1,0.58,99.1,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0763,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1993-01-06,1992,4,14,6,177.29,0.86,5,Dry,29,5,4,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0857,0.00461,0.000181,0.0904,0.00354,1,0.0833,0.174,0.0068,25.4,0.914,0.97,0.886,23.7,23,23,552
1993-01-07,1992,4,15,7,178.66,0.85,5,Dry,29,5,4,2,33,73,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.091,0.00356,1,0.0851,0.176,0.00689,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
1993-01-08,1992,4,15,8,178.93,0.85,5,Dry,29,5,4,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
1993-01-09,1992,4,15,9,183.03,0.84,5,Dry,29,5,4,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.0051,0.0002,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1993-01-10,1992,4,15,10,186.59,0.83,5,Dry,29,5,4,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.089,0.00541,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1993-01-11,1992,4,15,11,189.05,0.82,5,Dry,29,5,4,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0992,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
1993-01-12,1992,4,15,12,190.42,0.82,5,Dry,29,5,4,2,33,73,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0904,0.00573,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
1993-01-13,1992,4,15,13,192.88,0.81,5,Dry,29,5,4,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
1993-01-14,1992,4,16,14,198.07,0.79,5,Dry,29,5,4,2,33,73,0.37,125.1,0.63,125.1,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0995,0.00389,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28,28,673
1993-01-15,1992,4,16,15,201.08,0.79,5,Dry,29,5,4,2,33,73,0.36,128.1,0.64,128.1,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0941,0.00664,0.000259,0.101,0.00394,1,0.115,0.216,0.00845,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
1993-01-16,1992,4,16,16,203,0.78,5,Dry,29,5,4,2,33,73,0.36,130,0.64,130,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0948,0.0068,0.000266,0.102,0.00397,1,0.118,0.22,0.00859,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
1993-01-17,1992,4,16,17,207.1,0.77,5,Dry,29,5,4,2,33,73,0.35,134.1,0.65,134.1,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0963,0.00715,0.00028,0.103,0.00405,1,0.124,0.227,0.00888,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
1993-01-18,1992,4,16,18,209.56,0.76,5,Dry,29,5,4,2,33,73,0.35,136.6,0.65,136.6,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0971,0.00736,0.000288,0.104,0.00409,1,0.127,0.231,0.00906,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
1993-01-19,1992,4,16,19,214.75,0.74,5,Dry,29,5,4,2,33,73,0.34,141.8,0.66,141.8,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.099,0.0078,0.000306,0.107,0.00419,1,0.134,0.241,0.00943,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
1993-01-20,1992,4,16,20,223.23,0.71,5,Dry,29,5,4,2,33,73,0.33,150.2,0.67,150.2,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00852,0.000335,0.11,0.00434,1,0.145,0.256,0.01,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
1993-01-21,1992,4,17,21,230.61,0.69,5,Dry,29,5,4,2,33,73,0.32,157.6,0.68,157.6,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00915,0.00036,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,852
1993-01-22,1992,4,17,22,235.81,0.68,5,Dry,29,5,4,2,33,73,0.31,162.8,0.69,162.8,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00959,0.000378,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
1993-01-23,1992,4,17,23,243.19,0.66,5,Dry,29,5,4,2,33,73,0.3,170.2,0.7,170.2,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.0047,1,0.172,0.291,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,925
1993-01-24,1992,4,17,24,252.21,0.65,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
1993-01-25,1992,4,17,25,261.24,0.63,5,Dry,29,5,4,2,33,73,0.28,188.2,0.72,188.2,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000465,0.127,0.00503,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
1993-01-26,1992,4,17,26,269.17,0.62,5,Dry,29,5,4,2,33,73,0.27,196.2,0.73,196.2,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
1993-01-27,1992,4,17,27,277.64,0.6,5,Dry,29,5,4,2,33,73,0.26,204.6,0.74,204.6,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0131,0.000522,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
1993-01-28,1992,4,18,28,284.48,0.59,5,Dry,29,5,4,2,33,73,0.26,211.5,0.74,211.5,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
1993-01-29,1992,4,18,29,291.32,0.58,5,Dry,29,5,4,2,33,73,0.25,218.3,0.75,218.3,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
1993-01-30,1992,4,18,30,298.15,0.57,5,Dry,29,5,4,2,33,73,0.24,225.2,0.76,225.2,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.246,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
1993-01-31,1992,4,18,31,304.99,0.56,5,Dry,29,5,4,2,33,73,0.24,232,0.76,232,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.0991,0.245,0.00979,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
1993-02-01,1992,5,18,32,312.92,0.56,5,Dry,31,6,4,3,41,85,0.27,227.9,0.73,227.9,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.13,0.0151,0.000604,0.146,0.00581,2,0.0963,0.242,0.00966,24.8,0.922,0.97,0.895,25.6,24.8,49.6,1190
1993-02-02,1992,5,18,33,321.39,0.54,5,Dry,31,6,4,3,41,85,0.26,236.4,0.74,236.4,0,0,0,0,-3,3,31,6,4,0,44,277,990,965,25,0.133,0.0158,0.000634,0.149,0.00597,2,0.102,0.251,0.0101,24.7,0.925,0.97,0.897,26.5,25.7,51.5,1240
1993-02-03,1992,5,18,34,330.96,0.53,5,Dry,31,6,4,3,41,85,0.26,246,0.74,246,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0167,0.000668,0.153,0.00615,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
1993-02-04,1992,5,19,35,341.63,0.52,5,Dry,31,6,4,3,41,85,0.25,256.6,0.75,256.6,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0201,0.000809,0.161,0.00646,2,0.116,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,28,55.9,1340
1993-02-05,1992,5,19,36,352.84,0.51,5,Dry,31,6,4,3,41,85,0.24,267.8,0.76,267.8,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0254,0.00102,0.17,0.00684,2,0.123,0.293,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.4,1400
1993-02-06,1992,5,19,37,365.14,0.5,5,Dry,31,6,4,3,41,85,0.23,280.1,0.77,280.1,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0312,0.00126,0.18,0.00727,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.5,30.5,61,1460
1993-02-07,1992,5,19,38,378.54,0.49,5,Dry,31,6,4,3,41,85,0.23,293.5,0.78,293.5,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0376,0.00152,0.191,0.00774,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,32.9,32,63.9,1530
1993-02-08,1992,5,19,39,393.58,0.47,5,Dry,31,6,4,3,41,85,0.22,308.6,0.78,308.6,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0446,0.00181,0.204,0.00826,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.6,33.6,67.1,1610
1993-02-09,1992,5,19,40,410.81,0.46,5,Dry,31,6,4,3,41,85,0.21,325.8,0.79,325.8,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0528,0.00215,0.218,0.00887,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
1993-02-10,1992,5,19,41,427.49,0.45,5,Dry,31,6,4,3,41,85,0.2,342.5,0.8,342.5,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0607,0.00248,0.232,0.00946,2,0.174,0.405,0.0166,24.1,0.947,0.972,0.921,38.3,37.2,74.5,1790
1993-02-11,1992,5,20,42,444.71,0.43,5,Dry,31,6,4,3,41,85,0.19,359.7,0.81,359.7,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0688,0.00282,0.246,0.0101,2,0.185,0.431,0.0177,24,0.95,0.976,0.927,40.1,39.2,78.4,1880
1993-02-12,1992,5,20,43,464.13,0.42,5,Dry,31,6,4,3,41,85,0.18,379.1,0.82,379.1,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.0779,0.00321,0.262,0.0108,2,0.198,0.46,0.0189,23.9,0.952,0.98,0.933,42.2,41.4,82.8,1990
1993-02-13,1992,5,20,44,486.82,0.41,5,Dry,31,6,4,3,41,85,0.17,401.8,0.82,401.8,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0887,0.00366,0.28,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.5,2100
1993-02-14,1992,5,20,45,510.07,0.39,5,Dry,31,6,4,3,41,85,0.17,425.1,0.83,425.1,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0996,0.00413,0.3,0.0124,2,0.229,0.529,0.0219,23.6,0.957,0.98,0.938,47,46.1,92.1,2210
1993-02-15,1992,5,20,46,536.04,0.37,5,Dry,31,6,4,3,41,85,0.16,451,0.84,451,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00466,0.321,0.0134,2,0.247,0.568,0.0237,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
1993-02-16,1992,5,20,47,562.57,0.36,5,Dry,31,6,4,3,41,85,0.15,477.6,0.85,477.6,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.221,0.124,0.00521,0.346,0.0145,2,0.265,0.61,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
1993-02-17,1992,5,20,48,590.18,0.35,5,Dry,31,6,4,3,41,85,0.14,505.2,0.86,505.2,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.138,0.00583,0.375,0.0158,3,0.17,0.545,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2530
1993-02-18,1992,5,21,49,618.89,0.33,5,Dry,31,6,4,3,41,85,0.14,533.9,0.86,533.9,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.253,0.158,0.00667,0.411,0.0174,3,0.183,0.594,0.0251,23,0.949,0.972,0.923,38.2,37.1,111,2670
1993-02-19,1992,5,21,50,649.25,0.32,5,Dry,31,6,4,3,41,85,0.13,564.3,0.87,564.3,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.178,0.00757,0.448,0.0191,3,0.196,0.645,0.0274,22.9,0.952,0.976,0.929,40.1,39.2,118,2820
1993-02-20,1992,5,21,51,680.69,0.3,5,Dry,31,6,4,3,41,85,0.13,595.7,0.88,595.7,0,0,0,0,-3,3,31,6,4,0,44,637,990,966.6,23.4,0.288,0.199,0.00851,0.487,0.0208,3,0.211,0.698,0.0299,22.7,0.954,0.98,0.935,42.1,41.3,124,2970
1993-02-21,1992,5,21,52,710.5,0.29,5,Dry,31,6,4,3,41,85,0.12,625.5,0.88,625.5,0,0,0,0,-3,3,31,6,4,0,44,667,990,966.7,23.3,0.305,0.219,0.00941,0.524,0.0225,3,0.224,0.748,0.0322,22.5,0.955,0.98,0.936,44,43.1,129,3100
1993-02-22,1992,5,21,53,741.39,0.28,5,Dry,31,6,4,3,41,85,0.12,656.4,0.89,656.4,0,0,0,0,-3,3,31,6,4,0,44,697,990,966.9,23.1,0.323,0.239,0.0104,0.562,0.0243,3,0.238,0.8,0.0346,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
1993-02-23,1992,5,21,54,772.91,0.26,5,Dry,31,6,4,3,41,85,0.11,687.9,0.89,687.9,0,0,0,0,-3,3,31,6,4,0,44,729,990,967,23,0.341,0.261,0.0113,0.601,0.0261,3,0.252,0.853,0.0371,22.2,0.957,0.98,0.938,47.7,46.7,140,3360
1993-02-24,1992,5,21,55,796.07,0.25,5,Dry,31,6,4,3,41,85,0.11,711.1,0.89,711.1,0,0,0,0,-3,3,31,6,4,0,44,752,990,967.1,22.9,0.354,0.276,0.012,0.63,0.0275,3,0.262,0.892,0.0389,22,0.957,0.98,0.938,49,48,144,3460
1993-02-25,1992,5,22,56,825.32,0.24,5,Dry,31,6,4,3,41,85,0.1,740.3,0.9,740.3,0,0,0,0,-3,3,31,6,4,0,44,781,990,967.2,22.8,0.371,0.296,0.013,0.666,0.0292,3,0.276,0.942,0.0413,21.9,0.957,0.98,0.938,50.6,48.2,145,3470
1993-02-26,1992,5,22,57,862.36,0.23,5,Dry,31,6,4,3,41,85,0.099,777.4,0.9,777.4,0,0,0,0,-3,3,31,6,4,0,44,818,990,967.3,22.7,0.404,0.315,0.0139,0.719,0.0318,4,0.205,0.924,0.0408,21.7,0.952,0.975,0.928,39.4,38.4,154,3690
1993-02-27,1992,5,22,58,902.85,0.22,5,Dry,31,6,4,3,41,85,0.094,817.9,0.91,817.9,0,0,0,0,-3,3,31,6,4,0,44,859,990,967.5,22.5,0.441,0.335,0.0149,0.776,0.0345,4,0.219,0.995,0.0442,21.5,0.954,0.978,0.933,41.1,40.2,161,3860
1993-02-28,1992,5,22,59,946.13,0.21,5,Dry,31,6,4,3,41,85,0.09,861.1,0.91,861.1,0,0,0,0,-3,3,31,6,4,0,44,902,990,967.7,22.3,0.481,0.356,0.0159,0.837,0.0375,4,0.233,1.07,0.0479,21.2,0.955,0.98,0.936,42.8,42,168,4030
1993-03-01,1992,6,22,60,991.8,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,862.8,0.87,862.8,0,0,0,0,-6,6,41,8,7,0,73,919,990,967.9,22.1,0.496,0.357,0.0161,0.853,0.0385,4,0.234,1.09,0.0491,21,0.955,0.98,0.936,42.5,41.7,167,4000
1993-03-02,1992,6,22,61,1034.5,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,905.5,0.88,905.5,0,0,0,0,-6,6,41,8,7,0,73,961,990,968,22,0.535,0.377,0.0172,0.912,0.0415,4,0.248,1.16,0.0528,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
1993-03-03,1992,6,22,62,1078.6,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,949.6,0.88,949.6,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.1,21.9,0.575,0.399,0.0182,0.974,0.0446,4,0.263,1.24,0.0566,20.6,0.956,0.98,0.936,45.9,44.9,180,4310
1993-03-04,1992,6,23,63,1118.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,989.7,0.89,989.7,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.619,0.418,0.0192,1.04,0.0477,4,0.277,1.31,0.0605,20.4,0.956,0.98,0.937,47.3,46.4,186,4450
1993-03-05,1992,6,23,64,1154.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1025,0.89,1025,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.671,0.48,0.0222,1.15,0.0533,4,0.285,1.44,0.0664,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
1993-03-06,1992,6,23,65,1190.7,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1062,0.89,1062,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.724,0.562,0.0261,1.29,0.0598,4,0.292,1.58,0.0734,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
1993-03-07,1992,6,23,66,1227.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1099,0.9,1099,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.779,0.645,0.0302,1.42,0.0666,4,0.3,1.72,0.0806,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
1993-03-08,1992,6,23,67,1265.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1136,0.9,1100,36,8,1,1,-5,31,49,9,8,1,98,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1993-03-09,1992,6,23,68,1297.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.099,1169,0.9,1100,69,16,2,2,-4,53,57,10,9,2,120,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1993-03-10,1992,6,23,69,1330.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.097,1201,0.9,1100,101,23,3,3,-3,75,64,11,10,3,142,1190,990,968.9,21.1,0.823,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1993-03-11,1992,6,24,70,1363.7,0.14,3,Normal,49,9,9,9,107,183,0.13,1181,0.87,1100,81,18,2,2,-7,66,67,11,11,2,173,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1993-03-12,1992,6,24,71,1391.2,0.13,3,Normal,49,9,9,9,107,183,0.13,1208,0.87,1100,108,24,3,3,-6,84,73,12,12,3,191,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
1993-03-13,1992,6,24,72,1406.6,0.13,3,Normal,49,9,9,9,107,183,0.13,1224,0.87,1100,124,28,4,4,-5,93,77,13,13,4,200,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.9,47.9,192,4600
1993-03-14,1992,6,24,73,1428.2,0.13,3,Normal,49,9,9,9,107,183,0.13,1245,0.87,1100,145,33,4,4,-5,109,82,13,13,4,216,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1993-03-15,1992,6,24,74,1450,0.13,3,Normal,49,9,9,9,107,183,0.13,1267,0.87,1100,167,38,5,5,-4,123,87,14,14,5,230,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1993-03-16,1992,6,24,75,1478.3,0.12,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1993-03-17,1992,6,24,76,1506.8,0.12,3,Normal,49,9,9,9,107,183,0.12,1324,0.88,1100,224,51,7,7,-2,161,100,16,16,7,268,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0754,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
1993-03-18,1992,6,25,77,1535.6,0.11,3,Normal,49,9,9,9,107,183,0.12,1353,0.88,1100,253,51,8,8,-1,187,100,17,17,8,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
1993-03-19,1992,6,25,78,1564.6,0.11,3,Normal,49,9,9,9,107,183,0.12,1382,0.88,1100,282,51,8,9,-1,215,100,17,18,8,322,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1993-03-20,1992,6,25,79,1593.8,0.1,3,Normal,49,9,9,9,107,183,0.12,1411,0.89,1100,311,51,9,9,0,242,100,18,18,9,349,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1993-03-21,1992,6,25,80,1623.3,0.098,3,Normal,49,9,9,9,107,183,0.11,1440,0.89,1100,340,51,9,10,1,269,100,18,19,10,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1993-03-22,1992,6,25,81,1659.6,0.095,3,Normal,49,9,9,9,107,183,0.11,1477,0.89,1100,377,51,9,11,2,304,100,18,20,11,411,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1993-03-23,1992,6,25,82,1696.3,0.091,3,Normal,49,9,9,9,107,183,0.11,1513,0.89,1100,413,51,9,13,3,337,100,18,22,12,444,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
1993-03-24,1992,6,25,83,1733.2,0.087,3,Normal,49,9,9,9,107,183,0.11,1550,0.89,1100,450,51,9,14,5,371,100,18,23,14,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
1993-03-25,1992,6,26,84,1763.7,0.083,3,Normal,49,9,9,9,107,183,0.1,1581,0.9,1100,481,51,9,15,5,401,100,18,24,14,508,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1993-03-26,1992,6,26,85,1794.3,0.08,3,Normal,49,9,9,9,107,183,0.1,1611,0.9,1100,511,51,9,16,6,429,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
1993-03-27,1992,6,26,86,1825.2,0.078,3,Normal,49,9,9,9,107,183,0.1,1642,0.9,1100,542,51,9,16,7,459,100,18,25,16,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1993-03-28,1992,6,26,87,1856.3,0.075,3,Normal,49,9,9,9,107,183,0.099,1673,0.9,1100,573,51,9,16,8,489,100,18,25,17,596,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
1993-03-29,1992,6,26,88,1880.6,0.073,3,Normal,49,9,9,9,107,183,0.097,1698,0.9,1100,598,51,9,16,9,513,100,18,25,18,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
1993-03-30,1992,6,26,89,1898,0.072,3,Normal,49,9,9,9,107,183,0.096,1715,0.9,1100,615,51,9,16,9,530,100,18,25,18,637,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
1993-03-31,1992,6,26,90,1915.5,0.071,3,Normal,49,9,9,9,107,183,0.096,1732,0.9,1100,632,51,9,16,10,546,100,18,25,19,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1993-04-01,1992,7,27,91,1933,0.069,4,Mod_Dry,45,11,10,10,72,148,0.077,1785,0.92,1100,685,55,7,15,11,597,100,18,25,21,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1993-04-02,1992,7,27,92,1943.6,0.068,4,Mod_Dry,45,11,10,10,72,148,0.076,1796,0.92,1100,696,55,7,15,11,608,100,18,25,21,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
1993-04-03,1992,7,27,93,1947.1,0.068,4,Mod_Dry,45,11,10,10,72,148,0.076,1799,0.92,1100,699,55,7,15,11,611,100,18,25,21,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1993-04-04,1992,7,27,94,1957.7,0.067,4,Mod_Dry,45,11,10,10,72,148,0.076,1810,0.92,1100,710,55,7,15,11,622,100,18,25,21,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
1993-04-05,1992,7,27,95,1968.3,0.066,4,Mod_Dry,45,11,10,10,72,148,0.075,1820,0.93,1100,720,55,7,15,12,631,100,18,25,22,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1993-04-06,1992,7,27,96,1978.9,0.065,4,Mod_Dry,45,11,10,10,72,148,0.075,1831,0.93,1100,731,55,7,15,12,642,100,18,25,22,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1993-04-07,1992,7,27,97,1989.5,0.064,4,Mod_Dry,45,11,10,10,72,148,0.074,1842,0.93,1100,742,55,7,15,12,653,100,18,25,22,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
1993-04-08,1992,7,28,98,2000.2,0.063,4,Mod_Dry,45,11,10,10,72,148,0.074,1852,0.93,1100,752,55,7,15,13,662,100,18,25,23,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
1993-04-09,1992,7,28,99,2010.9,0.062,4,Mod_Dry,45,11,10,10,72,148,0.074,1863,0.93,1100,763,55,7,15,13,673,100,18,25,23,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1993-04-10,1992,7,28,100,2021.6,0.062,4,Mod_Dry,45,11,10,10,72,148,0.073,1874,0.93,1100,774,55,7,15,13,684,100,18,25,23,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
1993-04-11,1992,7,28,101,2032.3,0.061,4,Mod_Dry,45,11,10,10,72,148,0.073,1884,0.93,1100,784,55,7,15,14,693,100,18,25,24,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
1993-04-12,1992,7,28,102,2050.2,0.059,4,Mod_Dry,45,11,10,10,72,148,0.072,1902,0.93,1100,802,55,7,15,14,711,100,18,25,24,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1993-04-13,1992,7,28,103,2068.2,0.057,4,Mod_Dry,45,11,10,10,72,148,0.072,1920,0.93,1100,820,55,7,15,15,728,100,18,25,25,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1993-04-14,1992,7,28,104,2086.2,0.056,4,Mod_Dry,45,11,10,10,72,148,0.071,1938,0.93,1100,838,55,7,15,15,746,100,18,25,25,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
1993-04-15,1992,7,29,105,2104.3,0.054,4,Mod_Dry,45,11,10,10,72,148,0.07,1956,0.93,1100,856,55,7,15,16,763,100,18,25,26,835,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
1993-04-16,1992,7,29,106,2122.4,0.052,4,Mod_Dry,45,11,10,10,72,148,0.07,1974,0.93,1100,874,55,7,15,16,781,100,18,25,26,853,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
1993-04-17,1992,7,29,107,2133.3,0.051,4,Mod_Dry,45,11,10,10,72,148,0.069,1985,0.93,1100,885,55,7,15,17,791,100,18,25,27,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
1993-04-18,1992,7,29,108,2137,0.051,4,Mod_Dry,45,11,10,10,72,148,0.069,1989,0.93,1100,889,55,7,15,17,795,100,18,25,27,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
1993-04-19,1992,7,29,109,2140.6,0.051,4,Mod_Dry,45,11,10,10,72,148,0.069,1993,0.93,1100,893,55,7,15,17,799,100,18,25,27,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
1993-04-20,1992,7,29,110,2137,0.051,4,Mod_Dry,45,11,10,10,72,148,0.069,1989,0.93,1100,889,55,7,15,17,795,100,18,25,27,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
1993-04-21,1992,7,29,111,2126.1,0.052,4,Mod_Dry,45,11,10,10,72,148,0.07,1978,0.93,1100,878,55,7,15,16,785,100,18,25,26,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
1993-04-22,1992,7,30,112,2115.2,0.053,4,Mod_Dry,45,11,10,10,72,148,0.07,1967,0.93,1100,867,55,7,15,16,774,100,18,25,26,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
1993-04-23,1992,7,30,113,2104.3,0.054,4,Mod_Dry,45,11,10,10,72,148,0.07,1956,0.93,1100,856,55,7,15,16,763,100,18,25,26,835,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
1993-04-24,1992,7,30,114,2086.2,0.056,4,Mod_Dry,45,11,10,10,72,148,0.071,1938,0.93,1100,838,55,7,15,15,746,100,18,25,25,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
1993-04-25,1992,7,30,115,2068.2,0.057,4,Mod_Dry,45,11,10,10,72,148,0.072,1920,0.93,1100,820,55,7,15,15,728,100,18,25,25,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1993-04-26,1992,7,30,116,2043.1,0.06,4,Mod_Dry,45,11,10,10,72,148,0.072,1895,0.93,1100,795,55,7,15,14,704,100,18,25,24,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1993-04-27,1992,7,30,117,2018,0.062,4,Mod_Dry,45,11,10,10,72,148,0.073,1870,0.93,1100,770,55,7,15,13,680,100,18,25,23,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
1993-04-28,1992,7,30,118,1993.1,0.064,4,Mod_Dry,45,11,10,10,72,148,0.074,1845,0.93,1100,745,55,7,15,12,656,100,18,25,22,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
1993-04-29,1992,7,31,119,1968.3,0.066,4,Mod_Dry,45,11,10,10,72,148,0.075,1820,0.93,1100,720,55,7,15,12,631,100,18,25,22,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1993-04-30,1992,7,31,120,1943.6,0.068,4,Mod_Dry,45,11,10,10,72,148,0.076,1796,0.92,1100,696,55,7,15,11,608,100,18,25,21,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
1993-05-01,1992,8,31,121,1919,0.07,4,Mod_Dry,47,10,10,10,115,192,0.1,1727,0.9,1100,627,53,8,15,9,542,100,18,25,19,657,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
1993-05-02,1992,8,31,122,1894.5,0.072,4,Mod_Dry,47,10,10,10,115,192,0.1,1703,0.9,1100,603,53,8,15,8,519,100,18,25,18,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
1993-05-03,1992,8,31,123,1863.2,0.075,4,Mod_Dry,47,10,10,10,115,192,0.1,1671,0.9,1100,571,53,8,15,7,488,100,18,25,17,603,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
1993-05-04,1992,8,31,124,1832.1,0.077,4,Mod_Dry,47,10,10,10,115,192,0.1,1640,0.9,1100,540,53,8,15,6,458,100,18,25,16,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1993-05-05,1992,8,31,125,1801.2,0.079,4,Mod_Dry,47,10,10,10,115,192,0.11,1609,0.89,1100,509,53,8,15,5,428,100,18,25,15,543,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
1993-05-06,1992,8,32,126,1770.5,0.083,4,Mod_Dry,47,10,10,10,115,192,0.11,1578,0.89,1100,478,53,8,15,4,398,100,18,25,14,513,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4290
1993-05-07,1992,8,32,127,1740,0.086,4,Mod_Dry,47,10,10,10,115,192,0.11,1548,0.89,1100,448,53,8,14,3,370,100,18,24,13,485,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1993-05-08,1992,8,32,128,1709.7,0.09,4,Mod_Dry,47,10,10,10,115,192,0.11,1518,0.89,1100,418,53,8,13,3,341,100,18,23,13,456,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
1993-05-09,1992,8,32,129,1679.6,0.093,4,Mod_Dry,47,10,10,10,115,192,0.11,1488,0.89,1100,388,53,8,12,2,313,100,18,22,12,428,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1993-05-10,1992,8,32,130,1649.7,0.096,4,Mod_Dry,47,10,10,10,115,192,0.12,1458,0.88,1100,358,53,8,11,1,285,100,18,21,11,400,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
1993-05-11,1992,8,32,131,1620,0.099,4,Mod_Dry,47,10,10,10,115,192,0.12,1428,0.88,1100,328,53,8,10,0,257,100,18,20,10,372,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1993-05-12,1992,8,32,132,1590.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1399,0.88,1100,299,53,8,9,-1,230,100,18,19,9,345,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1993-05-13,1992,8,33,133,1561.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1369,0.88,1100,269,53,8,8,-2,202,100,18,18,8,317,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1993-05-14,1992,8,33,134,1532.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1340,0.88,1100,240,53,7,7,-3,176,100,17,17,7,291,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
1993-05-15,1992,8,33,135,1503.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1312,0.87,1100,212,48,6,6,-4,156,95,16,16,6,271,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
1993-05-16,1992,8,33,136,1481.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1289,0.87,1100,189,43,6,6,-4,138,90,16,16,6,253,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.2,47.2,189,4530
1993-05-17,1992,8,33,137,1459.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1267,0.87,1100,167,38,5,5,-5,124,85,15,15,5,239,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1993-05-18,1992,8,33,138,1437.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1246,0.87,1100,146,33,4,4,-6,111,80,14,14,4,226,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1993-05-19,1992,8,33,139,1415.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1224,0.86,1100,124,28,4,4,-6,94,75,14,14,4,209,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
1993-05-20,1992,8,34,140,1394.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1202,0.86,1100,102,23,3,3,-7,80,70,13,13,3,195,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
1993-05-21,1992,8,34,141,1348.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1157,0.86,1100,57,13,2,2,-8,48,60,12,12,2,163,1180,990,969,21,0.822,0.648,0.0309,1.47,0.07,4,0.3,1.77,0.0842,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1993-05-22,1992,8,34,142,1303.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1112,0.85,1100,12,3,0,0,-10,19,50,10,10,0,134,1170,990,968.9,21.1,0.801,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1993-05-23,1992,8,34,143,1265.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1073,0.85,1073,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.758,0.588,0.0277,1.35,0.0633,4,0.295,1.64,0.0771,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
1993-05-24,1992,8,34,144,1227.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1036,0.84,1036,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.702,0.503,0.0235,1.21,0.0564,4,0.287,1.49,0.0698,19.9,0.955,0.98,0.936,48.2,47.3,189,4540
1993-05-25,1992,8,34,145,1196.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1004,0.84,1004,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.656,0.433,0.0201,1.09,0.0507,4,0.281,1.37,0.0638,20.1,0.955,0.98,0.936,47.3,46.4,185,4450
1993-05-26,1992,8,34,146,1165.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,973.5,0.83,973.5,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.611,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0599,20.3,0.955,0.98,0.936,46.3,45.3,181,4350
1993-05-27,1992,8,35,147,1135.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,943.1,0.83,943.1,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.58,0.395,0.0182,0.975,0.045,4,0.261,1.24,0.057,20.4,0.955,0.98,0.936,45.1,44.2,177,4250
1993-05-28,1992,8,35,148,1110.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,918.6,0.83,918.6,0,0,0,0,-10,10,47,10,10,0,125,986,990,968.2,21.8,0.557,0.384,0.0176,0.941,0.0432,4,0.253,1.19,0.0549,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
1993-05-29,1992,8,35,149,1086.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,894.5,0.82,894.5,0,0,0,0,-10,10,47,10,10,0,125,962,990,968.2,21.8,0.535,0.372,0.017,0.907,0.0416,4,0.244,1.15,0.0528,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
1993-05-30,1992,8,35,150,1062.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,870.9,0.82,870.9,0,0,0,0,-10,10,47,10,10,0,125,938,990,968.1,21.9,0.513,0.36,0.0165,0.874,0.0399,4,0.236,1.11,0.0507,20.8,0.955,0.98,0.935,42.4,41.5,166,3990
1993-05-31,1992,8,35,151,1039.6,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,847.6,0.81,847.6,0,0,0,0,-10,10,47,10,10,0,125,915,990,968,22,0.492,0.349,0.0159,0.841,0.0383,4,0.229,1.07,0.0487,20.9,0.954,0.979,0.934,41.4,40.6,162,3900
1993-06-01,1992,9,35,152,1016.7,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,855.7,0.84,855.7,0,0,0,0,-9,9,45,10,9,0,97,920,990,968,22,0.497,0.353,0.016,0.85,0.0386,4,0.231,1.08,0.049,21,0.954,0.98,0.935,42,41.1,165,3950
1993-06-02,1992,9,35,153,999.21,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,838.2,0.84,838.2,0,0,0,0,-9,9,45,10,9,0,97,902,990,967.9,22.1,0.481,0.345,0.0156,0.826,0.0373,4,0.225,1.05,0.0475,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
1993-06-03,1992,9,36,154,982,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,821,0.84,821,0,0,0,0,-9,9,45,10,9,0,97,885,990,967.8,22.2,0.465,0.336,0.0152,0.801,0.0361,4,0.22,1.02,0.0461,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
1993-06-04,1992,9,36,155,965.09,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,804.1,0.83,804.1,0,0,0,0,-9,9,45,10,9,0,97,868,990,967.8,22.2,0.45,0.328,0.0148,0.778,0.035,4,0.214,0.992,0.0446,21.2,0.953,0.976,0.93,39.9,39,156,3740
1993-06-05,1992,9,36,156,948.48,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,787.5,0.83,787.5,0,0,0,0,-9,9,45,10,9,0,97,851,990,967.7,22.3,0.434,0.32,0.0144,0.755,0.0338,4,0.208,0.963,0.0432,21.3,0.953,0.974,0.928,39.3,38.2,153,3670
1993-06-06,1992,9,36,157,932.19,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,771.2,0.83,771.2,0,0,0,0,-9,9,45,10,9,0,97,835,990,967.6,22.4,0.42,0.312,0.014,0.732,0.0327,3,0.286,1.02,0.0455,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
1993-06-07,1992,9,36,158,916.23,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,755.2,0.82,755.2,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.405,0.305,0.0136,0.709,0.0316,3,0.281,0.991,0.0442,21.4,0.957,0.98,0.938,50.6,48.2,145,3470
1993-06-08,1992,9,36,159,900.64,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,739.6,0.82,739.6,0,0,0,0,-9,9,45,10,9,0,97,804,990,967.5,22.5,0.391,0.295,0.0131,0.686,0.0305,3,0.275,0.961,0.0427,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
1993-06-09,1992,9,36,160,885.43,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,724.4,0.82,724.4,0,0,0,0,-9,9,45,10,9,0,97,788,990,967.4,22.6,0.377,0.285,0.0126,0.662,0.0293,3,0.268,0.93,0.0412,21.6,0.957,0.98,0.938,49,48,144,3460
1993-06-10,1992,9,37,161,874.81,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,713.8,0.82,713.8,0,0,0,0,-9,9,45,10,9,0,97,778,990,967.4,22.6,0.369,0.278,0.0123,0.646,0.0286,3,0.264,0.91,0.0403,21.7,0.957,0.98,0.938,48.4,47.5,142,3420
1993-06-11,1992,9,37,162,864.41,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,703.4,0.81,703.4,0,0,0,0,-9,9,45,10,9,0,97,767,990,967.4,22.6,0.363,0.271,0.012,0.634,0.028,3,0.259,0.893,0.0394,21.7,0.957,0.98,0.938,47.9,46.9,141,3380
1993-06-12,1992,9,37,163,854.25,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,693.3,0.81,693.3,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.621,0.0274,3,0.254,0.875,0.0386,21.8,0.957,0.98,0.938,47.3,46.3,139,3340
1993-06-13,1992,9,37,164,844.33,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,683.3,0.81,683.3,0,0,0,0,-9,9,45,10,9,0,97,747,990,967.3,22.7,0.351,0.257,0.0113,0.609,0.0268,3,0.25,0.859,0.0378,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
1993-06-14,1992,9,37,165,834.68,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,673.7,0.81,673.7,0,0,0,0,-9,9,45,10,9,0,97,738,990,967.2,22.8,0.346,0.251,0.011,0.597,0.0262,3,0.246,0.842,0.037,21.9,0.957,0.98,0.938,46.2,45.3,136,3260
1993-06-15,1992,9,37,166,825.32,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,664.3,0.81,664.3,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0257,3,0.241,0.827,0.0363,22,0.957,0.98,0.937,45.6,44.7,134,3220
1993-06-16,1992,9,37,167,816.27,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,655.3,0.8,655.3,0,0,0,0,-9,9,45,10,9,0,97,719,990,967.2,22.8,0.335,0.239,0.0105,0.574,0.0251,3,0.237,0.811,0.0355,22,0.956,0.98,0.937,45.1,44.2,133,3180
1993-06-17,1992,9,38,168,807.58,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,646.6,0.8,646.6,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.233,0.797,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
1993-06-18,1992,9,38,169,799.27,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,638.3,0.8,638.3,0,0,0,0,-9,9,45,10,9,0,97,702,990,967.1,22.9,0.326,0.227,0.00993,0.553,0.0241,3,0.23,0.783,0.0342,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
1993-06-19,1992,9,38,170,791.42,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,630.4,0.8,630.4,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00969,0.543,0.0237,3,0.226,0.769,0.0336,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
1993-06-20,1992,9,38,171,784.11,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,623.1,0.8,623.1,0,0,0,0,-9,9,45,10,9,0,97,687,990,967,23,0.317,0.217,0.00946,0.534,0.0233,3,0.223,0.757,0.033,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
1993-06-21,1992,9,38,172,777.5,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,616.5,0.79,616.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.313,0.213,0.00926,0.526,0.0229,3,0.22,0.746,0.0324,22.2,0.955,0.98,0.936,42.8,41.9,126,3020
1993-06-22,1992,9,38,173,770.38,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,609.4,0.79,609.4,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
1993-06-23,1992,9,38,174,762.45,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,601.5,0.79,601.5,0,0,0,0,-9,9,45,10,9,0,97,665,990,966.9,23.1,0.305,0.203,0.0088,0.507,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
1993-06-24,1992,9,39,175,751.24,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,590.2,0.79,590.2,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00846,0.494,0.0214,3,0.208,0.702,0.0304,22.4,0.954,0.979,0.933,41.2,40.3,121,2900
1993-06-25,1992,9,39,176,739.48,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,578.5,0.78,578.5,0,0,0,0,-9,9,45,10,9,0,97,642,990,966.9,23.1,0.292,0.187,0.0081,0.479,0.0207,3,0.203,0.682,0.0295,22.5,0.953,0.977,0.931,40.5,39.5,119,2850
1993-06-26,1992,9,39,177,727.72,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,566.7,0.78,566.7,0,0,0,0,-9,9,45,10,9,0,97,631,990,966.8,23.2,0.285,0.18,0.00774,0.465,0.02,3,0.198,0.662,0.0285,22.5,0.952,0.975,0.928,39.7,38.7,116,2790
1993-06-27,1992,9,39,178,716.51,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,555.5,0.78,555.5,0,0,0,0,-9,9,45,10,9,0,97,620,990,966.8,23.2,0.279,0.172,0.00741,0.451,0.0194,3,0.192,0.643,0.0277,22.6,0.951,0.974,0.926,39,38,114,2740
1993-06-28,1992,9,39,179,706.39,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,545.4,0.77,545.4,0,0,0,0,-9,9,45,10,9,0,97,609,990,966.7,23.3,0.273,0.165,0.0071,0.438,0.0188,3,0.188,0.626,0.0269,22.6,0.95,0.973,0.924,38.4,37.3,112,2690
1993-06-29,1992,9,39,180,695.73,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,534.7,0.77,534.7,0,0,0,0,-9,9,45,10,9,0,97,599,990,966.7,23.3,0.267,0.158,0.00678,0.425,0.0182,3,0.183,0.608,0.0261,22.7,0.949,0.971,0.922,37.7,36.6,110,2640
1993-06-30,1992,9,39,181,685.07,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,524.1,0.77,524.1,0,0,0,0,-9,9,45,10,9,0,97,588,990,966.6,23.4,0.261,0.151,0.00647,0.412,0.0176,3,0.178,0.59,0.0253,22.8,0.949,0.97,0.92,37,35.9,108,2580
1993-07-01,1992,10,40,182,674.95,0.3,3,Normal,50,10,9,9,108,186,0.28,488.9,0.72,488.9,0,0,0,0,-9,9,50,10,9,0,117,558,990,966.6,23.4,0.244,0.13,0.00555,0.373,0.016,2,0.273,0.646,0.0276,22.8,0.956,0.98,0.937,52.2,48.2,96.4,2310
1993-07-02,1992,10,40,183,665.93,0.31,3,Normal,50,10,9,9,108,186,0.28,479.9,0.72,479.9,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.238,0.126,0.00536,0.364,0.0155,2,0.266,0.63,0.0269,22.8,0.956,0.98,0.937,51.3,48.2,96.4,2310
1993-07-03,1992,10,40,184,656.36,0.31,3,Normal,50,10,9,9,108,186,0.28,470.4,0.72,470.4,0,0,0,0,-9,9,50,10,9,0,117,539,990,966.5,23.5,0.233,0.121,0.00515,0.354,0.0151,2,0.26,0.614,0.0262,22.9,0.957,0.98,0.938,50.5,48.2,96.4,2310
1993-07-04,1992,10,40,185,646.78,0.32,3,Normal,50,10,9,9,108,186,0.29,460.8,0.71,460.8,0,0,0,0,-9,9,50,10,9,0,117,530,990,966.5,23.5,0.228,0.116,0.00495,0.344,0.0146,2,0.254,0.598,0.0254,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
1993-07-05,1992,10,40,186,637.21,0.32,3,Normal,50,10,9,9,108,186,0.29,451.2,0.71,451.2,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00475,0.334,0.0142,2,0.247,0.581,0.0247,23,0.958,0.98,0.939,48.7,47.7,95.4,2290
1993-07-06,1992,10,40,187,628.19,0.33,3,Normal,50,10,9,9,108,186,0.3,442.2,0.7,442.2,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.108,0.00457,0.325,0.0138,2,0.241,0.566,0.024,23,0.958,0.98,0.938,47.8,46.8,93.7,2250
1993-07-07,1992,10,40,188,620.26,0.33,3,Normal,50,10,9,9,108,186,0.3,434.3,0.7,434.3,0,0,0,0,-9,9,50,10,9,0,117,503,990,966.4,23.6,0.213,0.104,0.0044,0.317,0.0134,2,0.236,0.553,0.0234,23.1,0.957,0.98,0.938,47,46.1,92.1,2210
1993-07-08,1992,10,41,189,611.78,0.34,3,Normal,50,10,9,9,108,186,0.3,425.8,0.7,425.8,0,0,0,0,-9,9,50,10,9,0,117,495,990,966.3,23.7,0.21,0.1,0.00423,0.31,0.0131,2,0.23,0.54,0.0228,23.1,0.956,0.98,0.937,46.2,45.2,90.5,2170
1993-07-09,1992,10,41,190,603.31,0.34,3,Normal,50,10,9,9,108,186,0.31,417.3,0.69,417.3,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.096,0.00405,0.303,0.0128,2,0.224,0.527,0.0223,23.2,0.956,0.98,0.937,45.3,44.4,88.8,2130
1993-07-10,1992,10,41,191,594.83,0.34,3,Normal,50,10,9,9,108,186,0.31,408.8,0.69,408.8,0,0,0,0,-9,9,50,10,9,0,117,478,990,966.3,23.7,0.204,0.092,0.00388,0.296,0.0125,2,0.218,0.515,0.0217,23.2,0.955,0.98,0.936,44.5,43.6,87.1,2090
1993-07-11,1992,10,41,192,586.9,0.35,3,Normal,50,10,9,9,108,186,0.32,400.9,0.68,400.9,0,0,0,0,-9,9,50,10,9,0,117,470,990,966.2,23.8,0.201,0.0882,0.00371,0.29,0.0122,2,0.213,0.503,0.0212,23.3,0.955,0.98,0.936,43.7,42.8,85.6,2050
1993-07-12,1992,10,41,193,578.97,0.35,3,Normal,50,10,9,9,108,186,0.32,393,0.68,393,0,0,0,0,-9,9,50,10,9,0,117,462,990,966.2,23.8,0.199,0.0845,0.00355,0.283,0.0119,2,0.208,0.491,0.0206,23.3,0.954,0.98,0.935,42.8,42,84,2020
1993-07-13,1992,10,41,194,572.14,0.35,3,Normal,50,10,9,9,108,186,0.33,386.1,0.68,386.1,0,0,0,0,-9,9,50,10,9,0,117,455,990,966.2,23.8,0.196,0.0813,0.00341,0.277,0.0116,2,0.203,0.481,0.0202,23.3,0.953,0.98,0.934,42.1,41.3,82.6,1980
1993-07-14,1992,10,41,195,564.75,0.36,3,Normal,50,10,9,9,108,186,0.33,378.8,0.67,378.8,0,0,0,0,-9,9,50,10,9,0,117,448,990,966.1,23.9,0.194,0.0778,0.00326,0.271,0.0114,2,0.198,0.469,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81,1940
1993-07-15,1992,10,42,196,557.37,0.36,3,Normal,50,10,9,9,108,186,0.33,371.4,0.67,371.4,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.0743,0.00311,0.265,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.93,40.6,39.7,79.3,1900
1993-07-16,1992,10,42,197,549.99,0.37,3,Normal,50,10,9,9,108,186,0.34,364,0.66,364,0,0,0,0,-9,9,50,10,9,0,117,433,990,966.1,23.9,0.188,0.0708,0.00296,0.259,0.0108,2,0.188,0.447,0.0187,23.5,0.95,0.976,0.927,39.8,38.9,77.7,1860
1993-07-17,1992,10,42,198,543.15,0.37,3,Normal,50,10,9,9,108,186,0.34,357.1,0.66,357.1,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0676,0.00282,0.254,0.0106,2,0.184,0.437,0.0182,23.5,0.949,0.974,0.925,39.1,38.1,76.2,1830
1993-07-18,1992,10,42,199,536.32,0.37,3,Normal,50,10,9,9,108,186,0.35,350.3,0.65,350.3,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.184,0.0644,0.00268,0.248,0.0103,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.3,74.7,1790
1993-07-19,1992,10,42,200,529.48,0.38,3,Normal,50,10,9,9,108,186,0.35,343.5,0.65,343.5,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.0611,0.00254,0.242,0.0101,2,0.174,0.417,0.0173,23.6,0.948,0.971,0.92,37.7,36.6,73.1,1760
1993-07-20,1992,10,42,201,523.74,0.38,3,Normal,50,10,9,9,108,186,0.35,337.7,0.65,337.7,0,0,0,0,-9,9,50,10,9,0,117,407,990,966,24,0.179,0.0584,0.00243,0.237,0.00988,2,0.17,0.408,0.017,23.6,0.947,0.97,0.918,37.1,35.9,71.9,1730
1993-07-21,1992,10,42,202,517.45,0.38,3,Normal,50,10,9,9,108,186,0.36,331.4,0.64,331.4,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0554,0.0023,0.232,0.00965,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
1993-07-22,1992,10,43,203,511.16,0.39,3,Normal,50,10,9,9,108,186,0.36,325.2,0.64,325.2,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0525,0.00218,0.227,0.00942,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.3,1660
1993-07-23,1992,10,43,204,504.87,0.39,3,Normal,50,10,9,9,108,186,0.37,318.9,0.63,318.9,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.172,0.0495,0.00205,0.222,0.0092,2,0.158,0.38,0.0157,23.7,0.944,0.97,0.916,35,34,68,1630
1993-07-24,1992,10,43,205,498.58,0.4,3,Normal,50,10,9,9,108,186,0.37,312.6,0.63,312.6,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0465,0.00193,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
1993-07-25,1992,10,43,206,492.84,0.4,3,Normal,50,10,9,9,108,186,0.38,306.8,0.62,306.8,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0438,0.00181,0.212,0.00877,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.7,65.5,1570
1993-07-26,1992,10,43,207,487.1,0.41,3,Normal,50,10,9,9,108,186,0.38,301.1,0.62,301.1,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0411,0.0017,0.207,0.00856,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.2,64.3,1540
1993-07-27,1992,10,43,208,481.36,0.41,3,Normal,50,10,9,9,108,186,0.39,295.4,0.61,295.4,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0384,0.00158,0.203,0.00836,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63.1,1510
1993-07-28,1992,10,43,209,476.71,0.41,3,Normal,50,10,9,9,108,186,0.39,290.7,0.61,290.7,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.162,0.0362,0.00149,0.199,0.00819,2,0.139,0.337,0.0139,23.9,0.939,0.97,0.911,32,31.1,62.1,1490
1993-07-29,1992,10,44,210,471.51,0.42,3,Normal,50,10,9,9,108,186,0.39,285.5,0.61,285.5,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0338,0.00139,0.194,0.00801,2,0.135,0.33,0.0136,23.9,0.938,0.97,0.91,31.4,30.5,61,1460
1993-07-30,1992,10,44,211,466.32,0.42,3,Normal,50,10,9,9,108,186,0.4,280.3,0.6,280.3,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.0313,0.00129,0.19,0.00782,2,0.132,0.322,0.0132,24,0.937,0.97,0.909,30.9,29.9,59.9,1440
1993-07-31,1992,10,44,212,461.12,0.42,3,Normal,50,10,9,9,108,186,0.4,275.1,0.6,275.1,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0289,0.00119,0.186,0.00764,2,0.128,0.314,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.8,1410
1993-08-01,1992,11,44,213,454.83,0.43,3,Normal,47,8,6,5,89,155,0.34,299.8,0.66,299.8,0,0,0,0,-5,5,47,8,6,0,94,361,990,965.6,24.4,0.163,0.0405,0.00166,0.203,0.00835,2,0.145,0.348,0.0143,24,0.941,0.97,0.913,33.2,32.2,64.4,1550
