date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-02,1992,11,44,214,449.09,0.43,3,Normal,47,8,6,5,89,155,0.34,294.1,0.66,294.1,0,0,0,0,-5,5,47,8,6,0,94,355,990,965.6,24.4,0.161,0.0378,0.00155,0.199,0.00815,2,0.141,0.34,0.0139,24,0.94,0.97,0.911,32.6,31.6,63.2,1520
1993-08-03,1992,11,44,215,442.8,0.43,3,Normal,47,8,6,5,89,155,0.35,287.8,0.65,287.8,0,0,0,0,-5,5,47,8,6,0,94,349,990,965.6,24.4,0.159,0.0348,0.00143,0.193,0.00793,2,0.137,0.33,0.0135,24.1,0.938,0.97,0.91,31.9,30.9,61.8,1480
1993-08-04,1992,11,44,216,436.51,0.44,3,Normal,47,8,6,5,89,155,0.35,281.5,0.65,281.5,0,0,0,0,-5,5,47,8,6,0,94,343,990,965.6,24.4,0.156,0.0319,0.0013,0.188,0.00771,2,0.133,0.321,0.0131,24.1,0.937,0.97,0.909,31.2,30.2,60.5,1450
1993-08-05,1992,11,45,217,430.77,0.44,3,Normal,47,8,6,5,89,155,0.36,275.8,0.64,275.8,0,0,0,0,-5,5,47,8,6,0,94,337,990,965.5,24.5,0.154,0.0292,0.00119,0.184,0.0075,2,0.129,0.312,0.0128,24.1,0.935,0.97,0.907,30.5,29.6,59.3,1420
1993-08-06,1992,11,45,218,425.03,0.45,3,Normal,47,8,6,5,89,155,0.36,270,0.64,270,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0265,0.00108,0.179,0.0073,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,29.9,29,58,1390
1993-08-07,1992,11,45,219,419.28,0.45,3,Normal,47,8,6,5,89,155,0.37,264.3,0.63,264.3,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0237,0.000968,0.174,0.0071,2,0.121,0.295,0.012,24.2,0.933,0.97,0.905,29.3,28.4,56.8,1360
1993-08-08,1992,11,45,220,414.64,0.46,3,Normal,47,8,6,5,89,155,0.37,259.6,0.63,259.6,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0216,0.000878,0.17,0.00694,2,0.118,0.288,0.0117,24.2,0.932,0.97,0.904,28.8,27.9,55.8,1340
1993-08-09,1992,11,45,221,409.44,0.46,3,Normal,47,8,6,5,89,155,0.38,254.4,0.62,254.4,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0191,0.000778,0.166,0.00676,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.7,1310
1993-08-10,1992,11,45,222,404.25,0.46,3,Normal,47,8,6,5,89,155,0.38,249.3,0.62,249.3,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000689,0.162,0.00659,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.6,26.8,53.6,1290
1993-08-11,1992,11,45,223,399.05,0.47,3,Normal,47,8,6,5,89,155,0.39,244.1,0.61,244.1,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.00067,0.16,0.00649,2,0.107,0.267,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.4,1260
1993-08-12,1992,11,46,224,394.4,0.47,3,Normal,47,8,6,5,89,155,0.39,239.4,0.61,239.4,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.142,0.0161,0.000654,0.158,0.0064,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
1993-08-13,1992,11,46,225,389.75,0.48,3,Normal,47,8,6,5,89,155,0.4,234.8,0.6,234.8,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000637,0.156,0.00631,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
1993-08-14,1992,11,46,226,385.11,0.48,3,Normal,47,8,6,5,89,155,0.4,230.1,0.6,230.1,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.00062,0.154,0.00622,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
1993-08-15,1992,11,46,227,380.46,0.48,3,Normal,47,8,6,5,89,155,0.41,225.5,0.59,225.5,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.137,0.0149,0.000604,0.152,0.00614,1,0.247,0.398,0.0161,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
1993-08-16,1992,11,46,228,376.9,0.49,3,Normal,47,8,6,5,89,155,0.41,221.9,0.59,221.9,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000591,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
1993-08-17,1992,11,46,229,372.8,0.49,3,Normal,47,8,6,5,89,155,0.42,217.8,0.58,217.8,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000577,0.148,0.00599,1,0.237,0.385,0.0156,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
1993-08-18,1992,11,46,230,368.7,0.49,3,Normal,47,8,6,5,89,155,0.42,213.7,0.58,213.7,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.132,0.0139,0.000562,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
1993-08-19,1992,11,47,231,364.6,0.5,3,Normal,47,8,6,5,89,155,0.42,209.6,0.57,209.6,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.225,0.37,0.0149,24.4,0.956,0.98,0.937,48,47,47,1130
1993-08-20,1992,11,47,232,360.5,0.5,3,Normal,47,8,6,5,89,155,0.43,205.5,0.57,205.5,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0132,0.000533,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.1,46.1,1110
1993-08-21,1992,11,47,233,356.39,0.51,3,Normal,47,8,6,5,89,155,0.43,201.4,0.56,201.4,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0129,0.000518,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1090
1993-08-22,1992,11,47,234,352.29,0.51,3,Normal,47,8,6,5,89,155,0.44,197.3,0.56,197.3,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000504,0.139,0.0056,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
1993-08-23,1992,11,47,235,348.74,0.51,3,Normal,47,8,6,5,89,155,0.44,193.7,0.56,193.7,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000492,0.138,0.00554,1,0.204,0.342,0.0137,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1040
1993-08-24,1992,11,47,236,345.18,0.52,3,Normal,47,8,6,5,89,155,0.45,190.2,0.55,190.2,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000479,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1020
1993-08-25,1992,11,47,237,341.63,0.52,3,Normal,47,8,6,5,89,155,0.45,186.6,0.55,186.6,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.194,0.329,0.0132,24.6,0.951,0.98,0.932,42.7,41.9,41.9,1010
1993-08-26,1992,11,48,238,338.07,0.53,3,Normal,47,8,6,5,89,155,0.46,183.1,0.54,183.1,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000454,0.133,0.00534,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,41.9,41.1,41.1,986
1993-08-27,1992,11,48,239,334.52,0.53,3,Normal,47,8,6,5,89,155,0.46,179.5,0.54,179.5,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.12,0.011,0.000442,0.131,0.00527,1,0.185,0.316,0.0127,24.6,0.949,0.978,0.928,41.1,40.2,40.2,965
1993-08-28,1992,11,48,240,330.96,0.53,3,Normal,47,8,6,5,89,155,0.47,176,0.53,176,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000429,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.3,39.3,39.3,944
1993-08-29,1992,11,48,241,328.5,0.54,3,Normal,47,8,6,5,89,155,0.47,173.5,0.53,173.5,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000421,0.129,0.00516,1,0.177,0.306,0.0122,24.7,0.947,0.975,0.924,39.7,38.7,38.7,930
1993-08-30,1992,11,48,242,325.5,0.54,3,Normal,47,8,6,5,89,155,0.48,170.5,0.52,170.5,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0102,0.00041,0.127,0.0051,1,0.173,0.3,0.012,24.7,0.946,0.974,0.921,39,38,38,912
1993-08-31,1992,11,48,243,322.49,0.54,3,Normal,47,8,6,5,89,155,0.48,167.5,0.52,167.5,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00999,0.0004,0.126,0.00505,1,0.169,0.295,0.0118,24.7,0.945,0.972,0.919,38.3,37.3,37.3,895
1993-09-01,1992,12,48,244,318.39,0.55,3,Normal,40,6,4,3,65,118,0.37,200.4,0.63,200.4,0,0,0,0,-3,3,40,6,4,0,68,250,990,965,25,0.124,0.0128,0.000511,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
1993-09-02,1992,12,49,245,313.74,0.55,3,Normal,40,6,4,3,65,118,0.38,195.7,0.62,195.7,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000495,0.135,0.00538,1,0.207,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
1993-09-03,1992,12,49,246,310.18,0.56,3,Normal,40,6,4,3,65,118,0.38,192.2,0.62,192.2,0,0,0,0,-3,3,40,6,4,0,68,242,990,965,25,0.121,0.0121,0.000482,0.133,0.00531,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
1993-09-04,1992,12,49,247,306.08,0.56,3,Normal,40,6,4,3,65,118,0.39,188.1,0.61,188.1,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.12,0.0117,0.000468,0.131,0.00524,1,0.196,0.328,0.0131,24.7,0.951,0.98,0.932,43.4,42.5,42.5,1020
1993-09-05,1992,12,49,248,301.98,0.57,3,Normal,40,6,4,3,65,118,0.39,184,0.61,184,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000454,0.129,0.00516,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.5,41.6,41.6,998
1993-09-06,1992,12,49,249,297.88,0.57,3,Normal,40,6,4,3,65,118,0.4,179.9,0.6,179.9,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.00044,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
1993-09-07,1992,12,49,250,293.78,0.58,3,Normal,40,6,4,3,65,118,0.4,175.8,0.6,175.8,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000426,0.126,0.00501,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,951
1993-09-08,1992,12,49,251,290.22,0.58,3,Normal,40,6,4,3,65,118,0.41,172.2,0.59,172.2,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000413,0.124,0.00495,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.7,38.7,38.7,929
1993-09-09,1992,12,50,252,286.67,0.59,3,Normal,40,6,4,3,65,118,0.41,168.7,0.59,168.7,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
1993-09-10,1992,12,50,253,283.11,0.59,3,Normal,40,6,4,3,65,118,0.42,165.1,0.58,165.1,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00978,0.000389,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
1993-09-11,1992,12,50,254,279.56,0.6,3,Normal,40,6,4,3,65,118,0.42,161.6,0.58,161.6,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00948,0.000377,0.12,0.00475,1,0.161,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
1993-09-12,1992,12,50,255,277.1,0.6,3,Normal,40,6,4,3,65,118,0.43,159.1,0.57,159.1,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00927,0.000368,0.119,0.00471,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
1993-09-13,1992,12,50,256,274.09,0.61,3,Normal,40,6,4,3,65,118,0.43,156.1,0.57,156.1,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00902,0.000358,0.117,0.00465,1,0.153,0.271,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
1993-09-14,1992,12,50,257,271.08,0.61,3,Normal,40,6,4,3,65,118,0.43,153.1,0.56,153.1,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00876,0.000347,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
1993-09-15,1992,12,50,258,268.07,0.62,3,Normal,40,6,4,3,65,118,0.44,150.1,0.56,150.1,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00851,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
1993-09-16,1992,12,51,259,265.07,0.62,3,Normal,40,6,4,3,65,118,0.45,147.1,0.56,147.1,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00825,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
1993-09-17,1992,12,51,260,262.06,0.63,3,Normal,40,6,4,3,65,118,0.45,144.1,0.55,144.1,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.008,0.000317,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
1993-09-18,1992,12,51,261,259.05,0.63,3,Normal,40,6,4,3,65,118,0.46,141.1,0.54,141.1,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,754
1993-09-19,1992,12,51,262,256.59,0.64,3,Normal,40,6,4,3,65,118,0.46,138.6,0.54,138.6,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00434,1,0.13,0.239,0.00947,25,0.934,0.97,0.906,31.8,30.8,30.8,740
1993-09-20,1992,12,51,263,254.13,0.64,3,Normal,40,6,4,3,65,118,0.46,136.1,0.54,136.1,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00732,0.00029,0.109,0.00429,1,0.126,0.235,0.00929,25,0.933,0.97,0.905,31.2,30.3,30.3,727
1993-09-21,1992,12,51,264,251.67,0.65,3,Normal,40,6,4,3,65,118,0.47,133.7,0.53,133.7,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
1993-09-22,1992,12,51,265,249.21,0.65,3,Normal,40,6,4,3,65,118,0.47,131.2,0.53,131.2,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
1993-09-23,1992,12,52,266,246.75,0.66,3,Normal,40,6,4,3,65,118,0.48,128.8,0.52,128.8,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00669,0.000264,0.105,0.00416,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
1993-09-24,1992,12,52,267,245.38,0.66,3,Normal,40,6,4,3,65,118,0.48,127.4,0.52,127.4,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0981,0.00658,0.00026,0.105,0.00413,1,0.114,0.219,0.00865,25.1,0.93,0.97,0.902,29.2,28.3,28.3,679
1993-09-25,1992,12,52,268,244.01,0.66,3,Normal,40,6,4,3,65,118,0.48,126,0.52,126,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00646,0.000255,0.104,0.00411,1,0.113,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,671
1993-09-26,1992,12,52,269,242.64,0.67,3,Normal,40,6,4,3,65,118,0.49,124.6,0.51,124.6,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0972,0.00634,0.00025,0.104,0.00408,1,0.111,0.214,0.00845,25.1,0.929,0.97,0.901,28.5,27.7,27.7,664
1993-09-27,1992,12,52,270,240.73,0.67,3,Normal,40,6,4,3,65,118,0.49,122.7,0.51,122.7,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0965,0.00618,0.000244,0.103,0.00405,1,0.108,0.211,0.00832,25.1,0.927,0.97,0.899,28.1,27.2,27.2,653
1993-09-28,1992,12,52,271,238.82,0.67,3,Normal,40,6,4,3,65,118,0.49,120.8,0.51,120.8,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00602,0.000237,0.102,0.00401,1,0.106,0.207,0.00818,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
1993-09-29,1992,12,52,272,236.9,0.68,3,Normal,40,6,4,3,65,118,0.5,118.9,0.5,118.9,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00586,0.000231,0.101,0.00398,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.1,26.3,26.3,632
1993-09-30,1992,12,53,273,235.53,0.68,3,Normal,40,6,4,3,65,118,0.5,117.5,0.5,117.5,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0947,0.00574,0.000226,0.1,0.00395,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.8,26,26,624
1993-10-01,1993,1,1,274,234.17,0.68,3,Normal,37,5,3,2,50,97,0.41,137.2,0.59,137.2,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.00741,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
1993-10-02,1993,1,1,275,232.25,0.69,3,Normal,37,5,3,2,50,97,0.42,135.3,0.58,135.3,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00725,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
1993-10-03,1993,1,1,276,229.25,0.7,3,Normal,37,5,3,2,50,97,0.42,132.3,0.58,132.3,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,709
1993-10-04,1993,1,1,277,227.88,0.7,3,Normal,37,5,3,2,50,97,0.43,130.9,0.57,130.9,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
1993-10-05,1993,1,1,278,225.96,0.71,3,Normal,37,5,3,2,50,97,0.43,129,0.57,129,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00866,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
1993-10-06,1993,1,1,279,222.96,0.71,3,Normal,37,5,3,2,50,97,0.43,126,0.56,126,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00646,0.000254,0.102,0.00402,1,0.113,0.215,0.00844,25.2,0.929,0.97,0.901,29,28.1,28.1,674
1993-10-07,1993,1,1,280,221.59,0.72,3,Normal,37,5,3,2,50,97,0.44,124.6,0.56,124.6,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1993-10-08,1993,1,2,281,219.68,0.72,3,Normal,37,5,3,2,50,97,0.44,122.7,0.56,122.7,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00618,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
1993-10-09,1993,1,2,282,217.76,0.73,3,Normal,37,5,3,2,50,97,0.45,120.8,0.56,120.8,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
1993-10-10,1993,1,2,283,215.85,0.74,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.3,26.4,26.4,635
1993-10-11,1993,1,2,284,213.93,0.74,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
1993-10-12,1993,1,2,285,212.02,0.75,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00553,0.000216,0.0975,0.00382,1,0.0978,0.195,0.00765,25.3,0.922,0.97,0.894,26.3,25.5,25.5,613
1993-10-13,1993,1,2,286,210.11,0.76,3,Normal,37,5,3,2,50,97,0.46,113.1,0.54,113.1,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00379,1,0.0952,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
1993-10-14,1993,1,2,287,208.19,0.76,3,Normal,37,5,3,2,50,97,0.47,111.2,0.53,111.2,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0907,0.0052,0.000204,0.0959,0.00375,1,0.0926,0.188,0.00738,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
1993-10-15,1993,1,3,288,206.28,0.77,3,Normal,37,5,3,2,50,97,0.47,109.3,0.53,109.3,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00504,0.000197,0.095,0.00372,1,0.09,0.185,0.00724,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
1993-10-16,1993,1,3,289,205.46,0.77,3,Normal,37,5,3,2,50,97,0.47,108.5,0.53,108.5,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00497,0.000194,0.0947,0.0037,1,0.0889,0.184,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
1993-10-17,1993,1,3,290,204.64,0.77,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.0049,0.000192,0.0943,0.00369,1,0.0878,0.182,0.00712,25.4,0.916,0.97,0.888,24.6,23.8,23.8,572
1993-10-18,1993,1,3,291,202.72,0.78,3,Normal,37,5,3,2,50,97,0.48,105.7,0.52,105.7,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00474,0.000185,0.0935,0.00365,1,0.0852,0.179,0.00698,25.4,0,0,0,0,0,0,0
1993-10-19,1993,1,3,292,200.81,0.79,3,Normal,37,5,3,2,50,97,0.48,103.8,0.52,103.8,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00457,0.000179,0.0926,0.00362,1,0.0826,0.175,0.00685,25.4,0,0,0,0,0,0,0
1993-10-20,1993,1,3,293,198.89,0.79,3,Normal,37,5,3,2,50,97,0.49,101.9,0.51,101.9,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00441,0.000172,0.0918,0.00359,1,0.0801,0.172,0.00671,25.4,0,0,0,0,0,0,0
1993-10-21,1993,1,3,294,197.53,0.8,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0869,0.0043,0.000168,0.0912,0.00356,1,0.0782,0.169,0.00662,25.4,0,0,0,0,0,0,0
1993-10-22,1993,1,4,295,196.16,0.8,3,Normal,37,5,3,2,50,97,0.49,99.16,0.51,99.16,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00418,0.000163,0.0906,0.00354,1,0.0764,0.167,0.00652,25.4,0,0,0,0,0,0,0
1993-10-23,1993,1,4,296,194.25,0.81,3,Normal,37,5,3,2,50,97,0.5,97.25,0.5,97.25,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0857,0.00402,0.000157,0.0898,0.00351,1,0.0738,0.164,0.00639,25.4,0,0,0,0,0,0,0
1993-10-24,1993,1,4,297,192.33,0.81,3,Normal,37,5,3,2,50,97,0.5,95.33,0.5,95.33,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0851,0.00385,0.000151,0.0889,0.00348,1,0.0712,0.16,0.00626,25.4,0,0,0,0,0,0,0
1993-10-25,1993,1,4,298,192.06,0.81,3,Normal,37,5,3,2,50,97,0.51,95.06,0.49,95.06,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.085,0.00383,0.00015,0.0888,0.00347,1,0.0708,0.16,0.00624,25.4,0,0,0,0,0,0,0
1993-10-26,1993,1,4,299,191.24,0.81,3,Normal,37,5,3,2,50,97,0.51,94.24,0.49,94.24,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0847,0.00376,0.000147,0.0884,0.00346,1,0.0697,0.158,0.00618,25.4,0,0,0,0,0,0,0
1993-10-27,1993,1,4,300,189.32,0.82,3,Normal,37,5,3,2,50,97,0.51,92.32,0.49,92.32,0,0,0,0,-2,2,37,5,3,0,52,137,990,964.4,25.6,0.084,0.0036,0.000141,0.0876,0.00342,1,0.0671,0.155,0.00605,25.4,0,0,0,0,0,0,0
1993-10-28,1993,1,4,301,187.96,0.83,3,Normal,37,5,3,2,50,97,0.52,90.96,0.48,90.96,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0835,0.00348,0.000136,0.087,0.0034,1,0.0653,0.152,0.00595,25.4,0,0,0,0,0,0,0
1993-10-29,1993,1,5,302,186.59,0.83,3,Normal,37,5,3,2,50,97,0.52,89.59,0.48,89.59,0,0,0,0,-2,2,37,5,3,0,52,135,990,964.4,25.6,0.083,0.00337,0.000132,0.0864,0.00338,1,0.0634,0.15,0.00586,25.4,0,0,0,0,0,0,0
1993-10-30,1993,1,5,303,185.22,0.84,3,Normal,37,5,3,2,50,97,0.52,88.22,0.48,88.22,0,0,0,0,-2,2,37,5,3,0,52,133,990,964.4,25.6,0.0825,0.00325,0.000127,0.0858,0.00336,1,0.0616,0.147,0.00576,25.4,0,0,0,0,0,0,0
1993-10-31,1993,1,5,304,183.86,0.84,3,Normal,37,5,3,2,50,97,0.53,86.86,0.47,86.86,0,0,0,0,-2,2,37,5,3,0,52,132,990,964.4,25.6,0.0821,0.00313,0.000123,0.0852,0.00333,1,0.0598,0.145,0.00567,25.4,0,0,0,0,0,0,0
1993-11-01,1993,2,5,305,183.58,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,116.6,0.64,116.6,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00566,0.000221,0.0947,0.0037,1,0.0999,0.195,0.00761,25.4,0.922,0.97,0.895,26.8,26,26,623
1993-11-02,1993,2,5,306,184.4,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,117.4,0.64,117.4,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0893,0.00573,0.000224,0.095,0.00372,1,0.101,0.196,0.00767,25.4,0.923,0.97,0.895,27,26.2,26.2,628
1993-11-03,1993,2,5,307,185.22,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,118.2,0.64,118.2,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.0058,0.000227,0.0954,0.00373,1,0.102,0.198,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
1993-11-04,1993,2,5,308,186.04,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,119,0.64,119,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00587,0.000229,0.0958,0.00374,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
1993-11-05,1993,2,6,309,190.14,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,123.1,0.65,123.1,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00622,0.000243,0.0976,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
1993-11-06,1993,2,6,310,196.43,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,129.4,0.66,129.4,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0936,0.00675,0.000264,0.1,0.00392,1,0.117,0.218,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,697
1993-11-07,1993,2,6,311,202.72,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,135.7,0.67,135.7,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00729,0.000285,0.103,0.00403,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
1993-11-08,1993,2,6,312,205.18,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,138.2,0.67,138.2,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.0075,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32.1,31.1,31.1,746
1993-11-09,1993,2,6,313,206.55,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,139.6,0.68,139.6,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00922,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
1993-11-10,1993,2,6,314,206.82,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00763,0.000299,0.105,0.0041,1,0.131,0.236,0.00924,25.3,0.934,0.97,0.906,32.4,31.5,31.5,755
1993-11-11,1993,2,6,315,207.64,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.238,0.0093,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
1993-11-12,1993,2,7,316,208.46,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,141.5,0.68,141.5,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00936,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
1993-11-13,1993,2,7,317,207.1,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,140.1,0.68,140.1,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00766,0.0003,0.105,0.00411,1,0.132,0.237,0.00926,25.3,0.935,0.97,0.906,32.5,31.5,31.5,757
1993-11-14,1993,2,7,318,205.73,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,138.7,0.67,138.7,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
1993-11-15,1993,2,7,319,207.64,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.238,0.0093,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
1993-11-16,1993,2,7,320,212.84,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00815,0.000319,0.108,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
1993-11-17,1993,2,7,321,218.03,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,151,0.69,151,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00859,0.000337,0.11,0.00431,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
1993-11-18,1993,2,7,322,220.5,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,153.5,0.7,153.5,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.0088,0.000345,0.111,0.00435,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
1993-11-19,1993,2,8,323,219.68,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,152.7,0.69,152.7,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00873,0.000343,0.11,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
1993-11-20,1993,2,8,324,217.76,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,150.8,0.69,150.8,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,816
1993-11-21,1993,2,8,325,216.94,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
1993-11-22,1993,2,8,326,216.12,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,149.1,0.69,149.1,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00843,0.00033,0.109,0.00427,1,0.144,0.253,0.00991,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
1993-11-23,1993,2,8,327,217.49,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,150.5,0.69,150.5,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
1993-11-24,1993,2,8,328,218.86,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,151.9,0.69,151.9,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00866,0.00034,0.11,0.00432,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,822
1993-11-25,1993,2,8,329,220.77,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,153.8,0.7,153.8,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00882,0.000346,0.111,0.00436,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
1993-11-26,1993,2,9,330,222.68,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,155.7,0.7,155.7,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00898,0.000353,0.112,0.00439,1,0.153,0.264,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
1993-11-27,1993,2,9,331,224.6,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,157.6,0.7,157.6,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00915,0.000359,0.113,0.00443,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
1993-11-28,1993,2,9,332,228.7,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,161.7,0.71,161.7,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00949,0.000373,0.114,0.0045,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
1993-11-29,1993,2,9,333,229.52,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,162.5,0.71,162.5,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00956,0.000376,0.115,0.00452,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
1993-11-30,1993,2,9,334,227.06,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,160.1,0.7,160.1,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00936,0.000368,0.114,0.00447,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
1993-12-01,1993,3,9,335,224.6,0.71,5,Dry,26,4,3,2,24,59,0.26,165.6,0.74,165.6,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
1993-12-02,1993,3,9,336,223.23,0.71,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
1993-12-03,1993,3,10,337,225.14,0.71,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00455,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
1993-12-04,1993,3,10,338,230.34,0.69,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
1993-12-05,1993,3,10,339,231.71,0.69,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
1993-12-06,1993,3,10,340,233.07,0.69,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,951
1993-12-07,1993,3,10,341,234.44,0.68,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
1993-12-08,1993,3,10,342,235.81,0.68,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
1993-12-09,1993,3,10,343,239.36,0.67,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
1993-12-10,1993,3,11,344,243.46,0.66,5,Dry,26,4,3,2,24,59,0.24,184.5,0.76,184.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
1993-12-11,1993,3,11,345,247.57,0.66,5,Dry,26,4,3,2,24,59,0.24,188.6,0.76,188.6,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.126,0.00496,1,0.197,0.323,0.0127,25,0.951,0.98,0.932,44,43.1,43.1,1030
1993-12-12,1993,3,11,346,251.12,0.65,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
1993-12-13,1993,3,11,347,254.68,0.64,5,Dry,26,4,3,2,24,59,0.23,195.7,0.77,195.7,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
1993-12-14,1993,3,11,348,254.95,0.64,5,Dry,26,4,3,2,24,59,0.23,195.9,0.77,195.9,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
1993-12-15,1993,3,11,349,251.94,0.65,5,Dry,26,4,3,2,24,59,0.23,192.9,0.77,192.9,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
1993-12-16,1993,3,11,350,248.93,0.65,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
1993-12-17,1993,3,12,351,246.47,0.66,5,Dry,26,4,3,2,24,59,0.24,187.5,0.76,187.5,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
1993-12-18,1993,3,12,352,244.01,0.66,5,Dry,26,4,3,2,24,59,0.24,185,0.76,185,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
1993-12-19,1993,3,12,353,242.64,0.67,5,Dry,26,4,3,2,24,59,0.24,183.6,0.76,183.6,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
1993-12-20,1993,3,12,354,244.56,0.66,5,Dry,26,4,3,2,24,59,0.24,185.6,0.76,185.6,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
1993-12-21,1993,3,12,355,246.47,0.66,5,Dry,26,4,3,2,24,59,0.24,187.5,0.76,187.5,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
1993-12-22,1993,3,12,356,247.84,0.65,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1040
1993-12-23,1993,3,12,357,251.39,0.65,5,Dry,26,4,3,2,24,59,0.23,192.4,0.77,192.4,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.9,44,44,1050
1993-12-24,1993,3,13,358,255.5,0.64,5,Dry,26,4,3,2,24,59,0.23,196.5,0.77,196.5,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
1993-12-25,1993,3,13,359,259.6,0.63,5,Dry,26,4,3,2,24,59,0.23,200.6,0.77,200.6,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
1993-12-26,1993,3,13,360,262.06,0.63,5,Dry,26,4,3,2,24,59,0.23,203.1,0.78,203.1,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.348,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
1993-12-27,1993,3,13,361,263.97,0.62,5,Dry,26,4,3,2,24,59,0.22,205,0.78,205,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.9,46.9,1120
1993-12-28,1993,3,13,362,266.98,0.62,5,Dry,26,4,3,2,24,59,0.22,208,0.78,208,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
1993-12-29,1993,3,13,363,270.53,0.61,5,Dry,26,4,3,2,24,59,0.22,211.5,0.78,211.5,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000544,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
1993-12-30,1993,3,13,364,271.9,0.61,5,Dry,26,4,3,2,24,59,0.22,212.9,0.78,212.9,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000549,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
1993-12-31,1993,3,14,365,271.08,0.61,5,Dry,26,4,3,2,24,59,0.22,212.1,0.78,212.1,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000546,0.136,0.00539,1,0.229,0.365,0.0145,24.9,0.957,0.98,0.938,49.5,48.2,48.2,1160
1994-01-01,1993,4,14,1,271.36,0.61,5,Dry,29,5,4,2,33,73,0.27,198.4,0.73,198.4,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
1994-01-02,1993,4,14,2,271.63,0.61,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
1994-01-03,1993,4,14,3,271.36,0.61,5,Dry,29,5,4,2,33,73,0.27,198.4,0.73,198.4,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
1994-01-04,1993,4,14,4,273.82,0.61,5,Dry,29,5,4,2,33,73,0.27,200.8,0.73,200.8,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
1994-01-05,1993,4,14,5,279.56,0.6,5,Dry,29,5,4,2,33,73,0.26,206.6,0.74,206.6,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00537,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
1994-01-06,1993,4,14,6,285.3,0.59,5,Dry,29,5,4,2,33,73,0.26,212.3,0.74,212.3,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
1994-01-07,1993,4,15,7,291.04,0.58,5,Dry,29,5,4,2,33,73,0.25,218,0.75,218,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
1994-01-08,1993,4,15,8,295.69,0.58,5,Dry,29,5,4,2,33,73,0.25,222.7,0.75,222.7,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
1994-01-09,1993,4,15,9,298.7,0.57,5,Dry,29,5,4,2,33,73,0.24,225.7,0.76,225.7,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
1994-01-10,1993,4,15,10,301.71,0.57,5,Dry,29,5,4,2,33,73,0.24,228.7,0.76,228.7,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0969,0.242,0.00963,24.8,0.923,0.97,0.895,25.7,24.9,49.9,1200
1994-01-11,1993,4,15,11,307.45,0.56,5,Dry,29,5,4,2,33,73,0.24,234.4,0.76,234.4,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
1994-01-12,1993,4,15,12,316.47,0.55,5,Dry,29,5,4,2,33,73,0.23,243.5,0.77,243.5,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000657,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
1994-01-13,1993,4,15,13,324.4,0.54,5,Dry,29,5,4,2,33,73,0.23,251.4,0.78,251.4,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0177,0.000707,0.155,0.00622,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
1994-01-14,1993,4,16,14,332.33,0.53,5,Dry,29,5,4,2,33,73,0.22,259.3,0.78,259.3,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0214,0.000858,0.162,0.00649,2,0.118,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
1994-01-15,1993,4,16,15,344.09,0.52,5,Dry,29,5,4,2,33,73,0.21,271.1,0.79,271.1,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.027,0.00108,0.172,0.0069,2,0.125,0.297,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
1994-01-16,1993,4,16,16,355.3,0.51,5,Dry,29,5,4,2,33,73,0.2,282.3,0.8,282.3,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.149,0.0322,0.0013,0.181,0.00728,2,0.133,0.314,0.0126,24.5,0.936,0.97,0.908,31.8,30.8,61.6,1480
1994-01-17,1993,4,16,17,368.15,0.5,5,Dry,29,5,4,2,33,73,0.2,295.1,0.8,295.1,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0383,0.00155,0.191,0.00773,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
1994-01-18,1993,4,16,18,380.46,0.48,5,Dry,29,5,4,2,33,73,0.19,307.5,0.81,307.5,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0441,0.00179,0.202,0.00816,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.6,33.5,67,1610
1994-01-19,1993,4,16,19,394.4,0.47,5,Dry,29,5,4,2,33,73,0.18,321.4,0.81,321.4,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0507,0.00206,0.213,0.00865,2,0.159,0.373,0.0151,24.3,0.944,0.97,0.915,36.1,35,70,1680
1994-01-20,1993,4,16,20,408.89,0.46,5,Dry,29,5,4,2,33,73,0.18,335.9,0.82,335.9,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0575,0.00234,0.225,0.00916,2,0.169,0.394,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.1,1750
1994-01-21,1993,4,17,21,423.39,0.45,5,Dry,29,5,4,2,33,73,0.17,350.4,0.83,350.4,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.173,0.0644,0.00263,0.237,0.00968,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.5,1830
1994-01-22,1993,4,17,22,439.52,0.44,5,Dry,29,5,4,2,33,73,0.17,366.5,0.83,366.5,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.178,0.072,0.00295,0.25,0.0102,2,0.19,0.44,0.018,24,0.951,0.978,0.93,41,40.1,80.2,1920
1994-01-23,1993,4,17,23,452.92,0.43,5,Dry,29,5,4,2,33,73,0.16,379.9,0.84,379.9,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0783,0.00321,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.4,41.6,83.1,1990
1994-01-24,1993,4,17,24,464.13,0.42,5,Dry,29,5,4,2,33,73,0.16,391.1,0.84,391.1,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0836,0.00344,0.271,0.0111,2,0.207,0.477,0.0196,23.8,0.954,0.98,0.935,43.6,42.7,85.5,2050
1994-01-25,1993,4,17,25,480.26,0.41,5,Dry,29,5,4,2,33,73,0.15,407.3,0.85,407.3,0,0,0,0,-2,2,29,5,4,0,35,445,990,965.8,24.2,0.193,0.0912,0.00376,0.284,0.0117,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.3,44.4,88.8,2130
1994-01-26,1993,4,17,26,499.68,0.4,5,Dry,29,5,4,2,33,73,0.15,426.7,0.85,426.7,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.8,24.2,0.2,0.1,0.00416,0.3,0.0124,2,0.231,0.53,0.022,23.6,0.957,0.98,0.938,47.3,46.3,92.7,2220
1994-01-27,1993,4,17,27,520.18,0.38,5,Dry,29,5,4,2,33,73,0.14,447.2,0.86,447.2,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0233,23.5,0.958,0.98,0.939,49.4,48.2,96.4,2310
1994-01-28,1993,4,18,28,536.86,0.37,5,Dry,29,5,4,2,33,73,0.14,463.9,0.86,463.9,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00492,0.331,0.0138,2,0.256,0.586,0.0244,23.4,0.957,0.98,0.938,50.9,48.2,96.4,2310
1994-01-29,1993,4,18,29,553,0.36,5,Dry,29,5,4,2,33,73,0.13,480,0.87,480,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.126,0.00525,0.346,0.0145,2,0.267,0.613,0.0256,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
1994-01-30,1993,4,18,30,569.68,0.36,5,Dry,29,5,4,2,33,73,0.13,496.7,0.87,496.7,0,0,0,0,-2,2,29,5,4,0,35,535,990,966.2,23.8,0.23,0.133,0.0056,0.364,0.0153,3,0.166,0.53,0.0222,23.3,0.946,0.97,0.917,35.8,34.7,104,2500
1994-01-31,1993,4,18,31,587.45,0.35,5,Dry,29,5,4,2,33,73,0.12,514.5,0.88,514.5,0,0,0,0,-2,2,29,5,4,0,35,552,990,966.2,23.8,0.24,0.145,0.00609,0.385,0.0162,3,0.174,0.559,0.0235,23.2,0.948,0.97,0.919,37,35.9,108,2580
1994-02-01,1993,5,18,32,606.32,0.34,5,Dry,31,6,4,3,41,85,0.14,521.3,0.86,521.3,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.0063,0.395,0.0167,3,0.177,0.572,0.0242,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
1994-02-02,1993,5,18,33,624.09,0.33,5,Dry,31,6,4,3,41,85,0.14,539.1,0.86,539.1,0,0,0,0,-3,3,31,6,4,0,44,580,990,966.4,23.6,0.256,0.161,0.00683,0.417,0.0177,3,0.185,0.602,0.0255,23,0.95,0.973,0.924,38.5,37.5,112,2700
1994-02-03,1993,5,18,34,641.86,0.32,5,Dry,31,6,4,3,41,85,0.13,556.9,0.87,556.9,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.266,0.173,0.00735,0.439,0.0187,3,0.193,0.632,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2780
1994-02-04,1993,5,19,35,660.73,0.31,5,Dry,31,6,4,3,41,85,0.13,575.7,0.87,575.7,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00791,0.463,0.0197,3,0.202,0.664,0.0283,22.8,0.953,0.978,0.932,40.9,40,120,2880
1994-02-05,1993,5,19,36,681.24,0.3,5,Dry,31,6,4,3,41,85,0.13,596.2,0.88,596.2,0,0,0,0,-3,3,31,6,4,0,44,637,990,966.6,23.4,0.289,0.199,0.00853,0.488,0.0209,3,0.211,0.699,0.0299,22.7,0.954,0.98,0.935,42.2,41.3,124,2980
1994-02-06,1993,5,19,37,701.2,0.29,5,Dry,31,6,4,3,41,85,0.12,616.2,0.88,616.2,0,0,0,0,-3,3,31,6,4,0,44,657,990,966.7,23.3,0.3,0.213,0.00913,0.513,0.022,3,0.22,0.732,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,128,3060
1994-02-07,1993,5,19,38,720.07,0.28,5,Dry,31,6,4,3,41,85,0.12,635.1,0.88,635.1,0,0,0,0,-3,3,31,6,4,0,44,676,990,966.8,23.2,0.311,0.225,0.0097,0.536,0.0231,3,0.228,0.764,0.0329,22.5,0.956,0.98,0.937,44.6,43.7,131,3140
1994-02-08,1993,5,19,39,737.29,0.28,5,Dry,31,6,4,3,41,85,0.12,652.3,0.89,652.3,0,0,0,0,-3,3,31,6,4,0,44,693,990,966.8,23.2,0.321,0.237,0.0102,0.557,0.0241,3,0.236,0.793,0.0343,22.4,0.956,0.98,0.937,45.6,44.7,134,3220
1994-02-09,1993,5,19,40,752.88,0.27,5,Dry,31,6,4,3,41,85,0.11,667.9,0.89,667.9,0,0,0,0,-3,3,31,6,4,0,44,709,990,966.9,23.1,0.329,0.247,0.0107,0.577,0.025,3,0.243,0.82,0.0355,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
1994-02-10,1993,5,19,41,769.56,0.26,5,Dry,31,6,4,3,41,85,0.11,684.6,0.89,684.6,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.258,0.0112,0.597,0.0259,3,0.251,0.848,0.0368,22.2,0.957,0.98,0.938,47.5,46.5,140,3350
1994-02-11,1993,5,20,42,781.37,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,676.4,0.87,676.4,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.338,0.253,0.011,0.59,0.0257,3,0.247,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3310
1994-02-12,1993,5,20,43,794.5,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,689.5,0.87,689.5,0,0,0,0,-4,4,36,6,5,0,58,737,990,967.1,22.9,0.345,0.262,0.0114,0.607,0.0265,3,0.253,0.859,0.0375,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
1994-02-13,1993,5,20,44,809.29,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,704.3,0.87,704.3,0,0,0,0,-4,4,36,6,5,0,58,751,990,967.1,22.9,0.353,0.271,0.0119,0.625,0.0273,3,0.259,0.884,0.0387,22,0.957,0.98,0.938,48.4,47.5,142,3420
1994-02-14,1993,5,20,45,825.32,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,720.3,0.87,720.3,0,0,0,0,-4,4,36,6,5,0,58,767,990,967.2,22.8,0.363,0.282,0.0124,0.645,0.0283,3,0.267,0.911,0.04,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
1994-02-15,1993,5,20,46,842.38,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,737.4,0.88,737.4,0,0,0,0,-4,4,36,6,5,0,58,784,990,967.3,22.7,0.373,0.294,0.0129,0.667,0.0293,3,0.274,0.941,0.0414,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
1994-02-16,1993,5,20,47,864.41,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,759.4,0.88,759.4,0,0,0,0,-4,4,36,6,5,0,58,806,990,967.4,22.6,0.393,0.307,0.0135,0.7,0.0309,3,0.283,0.982,0.0434,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
1994-02-17,1993,5,20,48,887.58,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,782.6,0.88,782.6,0,0,0,0,-4,4,36,6,5,0,58,830,990,967.5,22.5,0.414,0.318,0.0141,0.732,0.0325,4,0.207,0.939,0.0416,21.6,0.953,0.975,0.929,39.5,38.5,154,3700
1994-02-18,1993,5,21,49,916.23,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,811.2,0.89,811.2,0,0,0,0,-4,4,36,6,5,0,58,858,990,967.6,22.4,0.441,0.332,0.0148,0.772,0.0344,4,0.216,0.989,0.0441,21.4,0.954,0.977,0.932,40.7,39.8,159,3820
1994-02-19,1993,5,21,50,946.13,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,841.1,0.89,841.1,0,0,0,0,-4,4,36,6,5,0,58,888,990,967.7,22.3,0.468,0.346,0.0155,0.814,0.0365,4,0.226,1.04,0.0466,21.3,0.954,0.98,0.935,41.9,41,164,3940
1994-02-20,1993,5,21,51,982,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,877,0.89,877,0,0,0,0,-4,4,36,6,5,0,58,924,990,967.8,22.2,0.501,0.363,0.0164,0.864,0.039,4,0.238,1.1,0.0497,21.1,0.955,0.98,0.936,43.3,42.4,170,4070
1994-02-21,1993,5,21,52,1019.2,0.19,3,Normal,43,7,5,4,78,137,0.13,882.2,0.87,882.2,0,0,0,0,-4,4,43,7,5,0,82,937,990,968,22,0.513,0.366,0.0166,0.879,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.2,42.4,169,4070
1994-02-22,1993,5,21,53,1062.9,0.18,3,Normal,43,7,5,4,78,137,0.13,925.9,0.87,925.9,0,0,0,0,-4,4,43,7,5,0,82,981,990,968.1,21.9,0.553,0.387,0.0177,0.94,0.0429,4,0.255,1.19,0.0546,20.7,0.955,0.98,0.936,44.9,44,176,4230
1994-02-23,1993,5,21,54,1107.9,0.17,3,Normal,43,7,5,4,78,137,0.12,970.9,0.88,970.9,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.2,21.8,0.594,0.409,0.0188,1,0.0461,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.6,45.7,183,4380
1994-02-24,1993,5,21,55,1154.3,0.16,3,Normal,43,7,5,4,78,137,0.12,1017,0.88,1017,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.658,0.462,0.0214,1.12,0.0518,4,0.283,1.4,0.0649,20.2,0.955,0.98,0.936,48.2,47.2,189,4530
1994-02-25,1993,5,22,56,1202,0.15,3,Normal,43,7,5,4,78,137,0.11,1065,0.89,1065,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.728,0.569,0.0265,1.3,0.0604,4,0.293,1.59,0.0741,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
1994-02-26,1993,5,22,57,1245,0.15,3,Normal,43,7,5,4,78,137,0.11,1108,0.89,1100,8,2,0,0,-4,10,45,7,5,0,88,1160,990,968.7,21.3,0.782,0.648,0.0304,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1994-02-27,1993,5,22,58,1271.2,0.15,3,Normal,43,7,5,4,78,137,0.11,1134,0.89,1100,34,8,1,1,-3,27,51,8,6,1,105,1170,990,968.8,21.2,0.794,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1994-02-28,1993,5,22,59,1285.9,0.14,3,Normal,43,7,5,4,78,137,0.11,1149,0.89,1100,49,11,1,1,-3,39,54,8,6,1,117,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0682,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50,48.2,193,4630
1994-03-01,1993,6,22,60,1300.7,0.14,3,Normal,49,9,9,9,107,183,0.14,1118,0.86,1100,18,4,1,1,-8,20,53,10,10,1,127,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1994-03-02,1993,6,22,61,1315.5,0.14,3,Normal,49,9,9,9,107,183,0.14,1133,0.86,1100,33,7,1,1,-8,32,56,10,10,1,139,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1994-03-03,1993,6,22,62,1324.5,0.14,3,Normal,49,9,9,9,107,183,0.14,1142,0.86,1100,42,9,1,1,-8,39,58,10,10,1,146,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1994-03-04,1993,6,23,63,1333.5,0.14,3,Normal,49,9,9,9,107,183,0.14,1150,0.86,1100,50,11,2,2,-7,42,60,11,11,2,149,1180,990,968.9,21.1,0.819,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1994-03-05,1993,6,23,64,1348.6,0.14,3,Normal,49,9,9,9,107,183,0.14,1166,0.86,1100,66,15,2,2,-7,54,64,11,11,2,161,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1994-03-06,1993,6,23,65,1369.8,0.14,3,Normal,49,9,9,9,107,183,0.13,1187,0.87,1100,87,20,3,3,-6,67,69,12,12,3,174,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
