date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-07,1993,6,23,66,1391.2,0.13,3,Normal,49,9,9,9,107,183,0.13,1208,0.87,1100,108,24,3,3,-6,84,73,12,12,3,191,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
1994-03-08,1993,6,23,67,1406.6,0.13,3,Normal,49,9,9,9,107,183,0.13,1224,0.87,1100,124,28,4,4,-5,93,77,13,13,4,200,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.9,47.9,192,4600
1994-03-09,1993,6,23,68,1422,0.13,3,Normal,49,9,9,9,107,183,0.13,1239,0.87,1100,139,31,4,4,-5,105,80,13,13,4,212,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
1994-03-10,1993,6,23,69,1437.6,0.13,3,Normal,49,9,9,9,107,183,0.13,1255,0.87,1100,155,35,5,5,-4,114,84,14,14,5,221,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1994-03-11,1993,6,24,70,1459.4,0.12,3,Normal,49,9,9,9,107,183,0.13,1276,0.88,1100,176,40,5,5,-4,130,89,14,14,5,237,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1994-03-12,1993,6,24,71,1481.5,0.12,3,Normal,49,9,9,9,107,183,0.12,1298,0.88,1100,198,45,6,6,-3,144,94,15,15,6,251,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1994-03-13,1993,6,24,72,1503.7,0.12,3,Normal,49,9,9,9,107,183,0.12,1321,0.88,1100,221,50,7,7,-2,159,99,16,16,7,266,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
1994-03-14,1993,6,24,73,1532.4,0.11,3,Normal,49,9,9,9,107,183,0.12,1349,0.88,1100,249,51,7,8,-2,185,100,16,17,7,292,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
1994-03-15,1993,6,24,74,1561.4,0.11,3,Normal,49,9,9,9,107,183,0.12,1378,0.88,1100,278,51,8,8,-1,212,100,17,17,8,319,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1994-03-16,1993,6,24,75,1590.6,0.1,3,Normal,49,9,9,9,107,183,0.12,1408,0.89,1100,308,51,9,9,0,239,100,18,18,9,346,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
1994-03-17,1993,6,24,76,1620,0.099,3,Normal,49,9,9,9,107,183,0.11,1437,0.89,1100,337,51,9,10,1,266,100,18,19,10,373,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1994-03-18,1993,6,25,77,1649.7,0.096,3,Normal,49,9,9,9,107,183,0.11,1467,0.89,1100,367,51,9,11,2,294,100,18,20,11,401,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
1994-03-19,1993,6,25,78,1672.9,0.093,3,Normal,49,9,9,9,107,183,0.11,1490,0.89,1100,390,51,9,12,3,315,100,18,21,12,422,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1994-03-20,1993,6,25,79,1689.6,0.092,3,Normal,49,9,9,9,107,183,0.11,1507,0.89,1100,407,51,9,12,3,332,100,18,21,12,439,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.4,181,4350
1994-03-21,1993,6,25,80,1699.6,0.091,3,Normal,49,9,9,9,107,183,0.11,1517,0.89,1100,417,51,9,13,4,340,100,18,22,13,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
1994-03-22,1993,6,25,81,1703,0.09,3,Normal,49,9,9,9,107,183,0.11,1520,0.89,1100,420,51,9,13,4,343,100,18,22,13,450,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.2,181,4340
1994-03-23,1993,6,25,82,1699.6,0.091,3,Normal,49,9,9,9,107,183,0.11,1517,0.89,1100,417,51,9,13,4,340,100,18,22,13,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
1994-03-24,1993,6,25,83,1689.6,0.092,3,Normal,49,9,9,9,107,183,0.11,1507,0.89,1100,407,51,9,12,3,332,100,18,21,12,439,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.4,181,4350
1994-03-25,1993,6,26,84,1672.9,0.093,3,Normal,49,9,9,9,107,183,0.11,1490,0.89,1100,390,51,9,12,3,315,100,18,21,12,422,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1994-03-26,1993,6,26,85,1656.3,0.095,3,Normal,49,9,9,9,107,183,0.11,1473,0.89,1100,373,51,9,11,2,300,100,18,20,11,407,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
1994-03-27,1993,6,26,86,1639.8,0.097,3,Normal,49,9,9,9,107,183,0.11,1457,0.89,1100,357,51,9,11,2,284,100,18,20,11,391,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1994-03-28,1993,6,26,87,1616.8,0.099,3,Normal,49,9,9,9,107,183,0.11,1434,0.89,1100,334,51,9,10,1,263,100,18,19,10,370,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
1994-03-29,1993,6,26,88,1593.8,0.1,3,Normal,49,9,9,9,107,183,0.12,1411,0.89,1100,311,51,9,9,0,242,100,18,18,9,349,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1994-03-30,1993,6,26,89,1571.1,0.11,3,Normal,49,9,9,9,107,183,0.12,1388,0.88,1100,288,51,9,9,0,219,100,18,18,9,326,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
1994-03-31,1993,6,26,90,1548.5,0.11,3,Normal,49,9,9,9,107,183,0.12,1365,0.88,1100,265,51,8,8,-1,199,100,17,17,8,306,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1994-04-01,1993,7,27,91,1526,0.11,4,Mod_Dry,45,11,10,10,72,148,0.097,1378,0.9,1100,278,55,7,8,-2,210,100,18,18,8,282,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
1994-04-02,1993,7,27,92,1503.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.098,1356,0.9,1100,256,55,7,8,-2,188,100,18,18,8,260,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
1994-04-03,1993,7,27,93,1481.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1333,0.9,1100,233,53,7,7,-3,169,98,18,17,7,241,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0898,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
1994-04-04,1993,7,27,94,1459.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1311,0.9,1100,211,48,6,6,-4,155,93,17,16,6,227,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1994-04-05,1993,7,27,95,1437.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1290,0.9,1100,190,43,6,6,-4,139,88,17,16,6,211,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
1994-04-06,1993,7,27,96,1415.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1268,0.9,1100,168,38,5,5,-5,125,83,16,15,5,197,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
1994-04-07,1993,7,27,97,1388.1,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1240,0.89,1100,140,32,4,4,-6,106,77,15,14,4,178,1210,990,969.1,20.9,0.854,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
1994-04-08,1993,7,28,98,1336.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1189,0.89,1100,89,20,3,3,-7,70,65,14,13,3,142,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0847,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1994-04-09,1993,7,28,99,1291.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1144,0.89,1100,44,10,1,1,-9,41,55,12,11,1,113,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1994-04-10,1993,7,28,100,1247.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1100,0.88,1100,0,0,0,0,-10,10,45,11,10,0,82,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1994-04-11,1993,7,28,101,1210.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1063,0.88,1063,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.74,0.564,0.0263,1.3,0.0608,4,0.293,1.6,0.0745,19.8,0.955,0.98,0.936,49.3,48.2,193,4630
1994-04-12,1993,7,28,102,1173.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,1026,0.87,1026,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.686,0.481,0.0223,1.17,0.0542,4,0.285,1.45,0.0674,20.1,0.955,0.98,0.936,48.3,47.3,189,4540
1994-04-13,1993,7,28,103,1137.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,989.8,0.87,989.8,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.634,0.418,0.0193,1.05,0.0485,4,0.277,1.33,0.0613,20.3,0.956,0.98,0.936,47.2,46.2,185,4440
1994-04-14,1993,7,28,104,1107.9,0.17,4,Mod_Dry,45,11,10,10,72,148,0.13,959.9,0.87,959.9,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.2,21.8,0.594,0.404,0.0185,0.998,0.0458,4,0.266,1.26,0.0581,20.5,0.955,0.98,0.936,46.1,45.2,181,4340
1994-04-15,1993,7,29,105,1078.6,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,930.6,0.86,930.6,0,0,0,0,-10,10,45,11,10,0,82,997,990,968.1,21.9,0.567,0.389,0.0178,0.957,0.0438,4,0.257,1.21,0.0555,20.6,0.955,0.98,0.936,45,44.1,176,4230
1994-04-16,1993,7,29,106,1049.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,901.9,0.86,901.9,0,0,0,0,-10,10,45,11,10,0,82,968,990,968.1,21.9,0.541,0.376,0.0171,0.916,0.0418,4,0.247,1.16,0.053,20.8,0.955,0.98,0.936,43.9,43,172,4130
1994-04-17,1993,7,29,107,1026.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.14,878.8,0.86,878.8,0,0,0,0,-10,10,45,11,10,0,82,945,990,968,22,0.52,0.364,0.0165,0.884,0.0402,4,0.239,1.12,0.051,20.9,0.955,0.98,0.936,43,42.1,169,4040
1994-04-18,1993,7,29,108,1004.2,0.19,4,Mod_Dry,45,11,10,10,72,148,0.15,856.2,0.85,856.2,0,0,0,0,-10,10,45,11,10,0,82,922,990,967.9,22.1,0.499,0.353,0.016,0.852,0.0386,4,0.231,1.08,0.0491,21,0.954,0.98,0.935,42.1,41.2,165,3960
1994-04-19,1993,7,29,109,982,0.2,4,Mod_Dry,45,11,10,10,72,148,0.15,834,0.85,834,0,0,0,0,-10,10,45,11,10,0,82,900,990,967.8,22.2,0.479,0.343,0.0155,0.821,0.037,4,0.224,1.05,0.0472,21.1,0.954,0.979,0.934,41.2,40.3,161,3870
1994-04-20,1993,7,29,110,960.31,0.2,4,Mod_Dry,45,11,10,10,72,148,0.15,812.3,0.85,812.3,0,0,0,0,-10,10,45,11,10,0,82,878,990,967.7,22.3,0.459,0.332,0.0149,0.791,0.0355,4,0.217,1.01,0.0453,21.3,0.953,0.977,0.931,40.4,39.4,158,3780
1994-04-21,1993,7,29,111,939.13,0.21,5,Dry,40,10,8,5,62,125,0.13,814.1,0.87,814.1,0,0,0,0,-5,5,40,10,8,0,67,872,990,967.7,22.3,0.453,0.333,0.0149,0.786,0.0352,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
1994-04-22,1993,7,30,112,923.03,0.21,5,Dry,40,10,8,5,62,125,0.14,798,0.86,798,0,0,0,0,-5,5,40,10,8,0,67,856,990,967.6,22.4,0.439,0.325,0.0145,0.764,0.0341,4,0.212,0.976,0.0435,21.4,0.953,0.976,0.93,40,39,156,3750
1994-04-23,1993,7,30,113,907.28,0.22,5,Dry,40,10,8,5,62,125,0.14,782.3,0.86,782.3,0,0,0,0,-5,5,40,10,8,0,67,840,990,967.5,22.5,0.424,0.318,0.0141,0.742,0.033,4,0.207,0.948,0.0422,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
1994-04-24,1993,7,30,114,891.9,0.22,5,Dry,40,10,8,5,62,125,0.14,766.9,0.86,766.9,0,0,0,0,-5,5,40,10,8,0,67,825,990,967.5,22.5,0.41,0.31,0.0138,0.72,0.032,3,0.285,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
1994-04-25,1993,7,30,115,876.92,0.22,5,Dry,40,10,8,5,62,125,0.14,751.9,0.86,751.9,0,0,0,0,-5,5,40,10,8,0,67,810,990,967.4,22.6,0.396,0.303,0.0134,0.699,0.031,3,0.281,0.98,0.0434,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
1994-04-26,1993,7,30,116,862.36,0.23,5,Dry,40,10,8,5,62,125,0.14,737.4,0.85,737.4,0,0,0,0,-5,5,40,10,8,0,67,795,990,967.3,22.7,0.383,0.294,0.013,0.677,0.0299,3,0.274,0.951,0.042,21.7,0.957,0.98,0.938,50,48.2,145,3470
1994-04-27,1993,7,30,117,848.27,0.23,5,Dry,40,10,8,5,62,125,0.15,723.3,0.85,723.3,0,0,0,0,-5,5,40,10,8,0,67,781,990,967.3,22.7,0.371,0.284,0.0125,0.655,0.0288,3,0.268,0.923,0.0406,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
1994-04-28,1993,7,30,118,834.68,0.23,5,Dry,40,10,8,5,62,125,0.15,709.7,0.85,709.7,0,0,0,0,-5,5,40,10,8,0,67,768,990,967.2,22.8,0.363,0.275,0.0121,0.638,0.028,3,0.262,0.9,0.0395,21.9,0.957,0.98,0.938,48.5,47.6,143,3420
1994-04-29,1993,7,31,119,821.66,0.24,5,Dry,40,10,8,5,62,125,0.15,696.7,0.85,696.7,0,0,0,0,-5,5,40,10,8,0,67,755,990,967.2,22.8,0.355,0.266,0.0117,0.622,0.0273,3,0.256,0.878,0.0385,21.9,0.957,0.98,0.938,47.8,46.8,141,3370
1994-04-30,1993,7,31,120,809.29,0.24,5,Dry,40,10,8,5,62,125,0.15,684.3,0.85,684.3,0,0,0,0,-5,5,40,10,8,0,67,742,990,967.1,22.9,0.348,0.258,0.0113,0.606,0.0265,3,0.25,0.857,0.0375,22,0.957,0.98,0.938,47.1,46.2,139,3320
1994-05-01,1993,8,31,121,797.66,0.25,5,Dry,42,9,8,6,82,147,0.18,650.7,0.82,650.7,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.565,0.0247,3,0.235,0.801,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3170
1994-05-02,1993,8,31,122,786.96,0.25,5,Dry,42,9,8,6,82,147,0.19,640,0.81,640,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.228,0.00996,0.552,0.0241,3,0.23,0.783,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
1994-05-03,1993,8,31,123,780.04,0.26,5,Dry,42,9,8,6,82,147,0.19,633,0.81,633,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00974,0.544,0.0237,3,0.227,0.771,0.0336,22.2,0.956,0.98,0.936,43.9,43,129,3100
1994-05-04,1993,8,31,124,773.98,0.26,5,Dry,42,9,8,6,82,147,0.19,627,0.81,627,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00956,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
1994-05-05,1993,8,31,125,766.28,0.26,5,Dry,42,9,8,6,82,147,0.19,619.3,0.81,619.3,0,0,0,0,-6,6,42,9,8,0,88,678,990,967,23,0.312,0.215,0.00932,0.527,0.0229,3,0.221,0.748,0.0325,22.3,0.955,0.98,0.936,43.1,42.2,127,3040
1994-05-06,1993,8,32,126,753.97,0.27,5,Dry,42,9,8,6,82,147,0.2,607,0.81,607,0,0,0,0,-6,6,42,9,8,0,88,666,990,966.9,23.1,0.305,0.206,0.00894,0.511,0.0222,3,0.216,0.727,0.0315,22.4,0.955,0.98,0.935,42.3,41.5,124,2990
1994-05-07,1993,8,32,127,742.76,0.27,5,Dry,42,9,8,6,82,147,0.2,595.8,0.8,595.8,0,0,0,0,-6,6,42,9,8,0,88,655,990,966.9,23.1,0.299,0.199,0.0086,0.498,0.0215,3,0.211,0.708,0.0306,22.4,0.954,0.98,0.934,41.7,40.8,122,2940
1994-05-08,1993,8,32,128,731,0.28,5,Dry,42,9,8,6,82,147,0.2,584,0.8,584,0,0,0,0,-6,6,42,9,8,0,88,643,990,966.8,23.2,0.292,0.191,0.00825,0.483,0.0208,3,0.205,0.688,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
1994-05-09,1993,8,32,129,719.25,0.28,5,Dry,42,9,8,6,82,147,0.2,572.3,0.8,572.3,0,0,0,0,-6,6,42,9,8,0,88,631,990,966.8,23.2,0.285,0.183,0.00789,0.469,0.0202,3,0.2,0.669,0.0288,22.6,0.952,0.976,0.93,40.2,39.2,118,2820
1994-05-10,1993,8,32,130,708.03,0.29,5,Dry,42,9,8,6,82,147,0.21,561,0.79,561,0,0,0,0,-6,6,42,9,8,0,88,620,990,966.7,23.3,0.279,0.176,0.00755,0.455,0.0195,3,0.195,0.65,0.0279,22.6,0.951,0.975,0.928,39.5,38.5,115,2770
1994-05-11,1993,8,32,131,697.92,0.29,5,Dry,42,9,8,6,82,147,0.21,550.9,0.79,550.9,0,0,0,0,-6,6,42,9,8,0,88,610,990,966.7,23.3,0.273,0.169,0.00725,0.442,0.019,3,0.19,0.633,0.0271,22.7,0.951,0.973,0.926,38.8,37.8,113,2720
1994-05-12,1993,8,32,132,687.25,0.3,5,Dry,42,9,8,6,82,147,0.21,540.3,0.79,540.3,0,0,0,0,-6,6,42,9,8,0,88,599,990,966.6,23.4,0.267,0.162,0.00693,0.429,0.0184,3,0.186,0.615,0.0263,22.7,0.95,0.972,0.923,38.1,37.1,111,2670
1994-05-13,1993,8,33,133,676.59,0.3,5,Dry,42,9,8,6,82,147,0.22,529.6,0.78,529.6,0,0,0,0,-6,6,42,9,8,0,88,589,990,966.6,23.4,0.261,0.155,0.00662,0.416,0.0178,3,0.181,0.597,0.0255,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
1994-05-14,1993,8,33,134,666.47,0.31,5,Dry,42,9,8,6,82,147,0.22,519.5,0.78,519.5,0,0,0,0,-6,6,42,9,8,0,88,578,990,966.6,23.4,0.255,0.148,0.00632,0.403,0.0172,3,0.176,0.58,0.0247,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
1994-05-15,1993,8,33,135,657.45,0.31,5,Dry,42,9,8,6,82,147,0.22,510.4,0.78,510.4,0,0,0,0,-6,6,42,9,8,0,88,569,990,966.5,23.5,0.25,0.142,0.00605,0.392,0.0167,3,0.172,0.564,0.024,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
1994-05-16,1993,8,33,136,647.88,0.32,5,Dry,42,9,8,6,82,147,0.23,500.9,0.77,500.9,0,0,0,0,-6,6,42,9,8,0,88,560,990,966.5,23.5,0.245,0.136,0.00577,0.38,0.0162,3,0.168,0.548,0.0233,23,0.946,0.97,0.918,35.6,34.5,104,2480
1994-05-17,1993,8,33,137,638.31,0.32,5,Dry,42,9,8,6,82,147,0.23,491.3,0.77,491.3,0,0,0,0,-6,6,42,9,8,0,88,550,990,966.5,23.5,0.239,0.131,0.00556,0.37,0.0157,3,0.164,0.534,0.0227,23,0.945,0.97,0.917,34.9,33.9,102,2440
1994-05-18,1993,8,33,138,629.28,0.33,5,Dry,42,9,8,6,82,147,0.23,482.3,0.77,482.3,0,0,0,0,-6,6,42,9,8,0,88,541,990,966.4,23.6,0.234,0.127,0.00537,0.361,0.0153,2,0.268,0.629,0.0267,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
1994-05-19,1993,8,33,139,620.26,0.33,5,Dry,42,9,8,6,82,147,0.24,473.3,0.76,473.3,0,0,0,0,-6,6,42,9,8,0,88,532,990,966.4,23.6,0.229,0.122,0.00518,0.351,0.0149,2,0.262,0.613,0.026,23,0.957,0.98,0.938,51.1,48.2,96.4,2310
1994-05-20,1993,8,34,140,612.33,0.33,5,Dry,42,9,8,6,82,147,0.24,465.3,0.76,465.3,0,0,0,0,-6,6,42,9,8,0,88,524,990,966.3,23.7,0.224,0.119,0.00502,0.343,0.0145,2,0.257,0.6,0.0254,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
1994-05-21,1993,8,34,141,603.86,0.34,5,Dry,42,9,8,6,82,147,0.24,456.9,0.76,456.9,0,0,0,0,-6,6,42,9,8,0,88,516,990,966.3,23.7,0.22,0.115,0.00484,0.334,0.0141,2,0.251,0.585,0.0247,23.1,0.958,0.98,0.939,49.6,48.2,96.4,2310
1994-05-22,1993,8,34,142,595.38,0.34,5,Dry,42,9,8,6,82,147,0.25,448.4,0.75,448.4,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.215,0.111,0.00466,0.325,0.0137,2,0.245,0.571,0.0241,23.2,0.958,0.98,0.939,48.8,47.8,95.6,2290
1994-05-23,1993,8,34,143,586.9,0.35,5,Dry,42,9,8,6,82,147,0.25,439.9,0.75,439.9,0,0,0,0,-6,6,42,9,8,0,88,499,990,966.2,23.8,0.212,0.107,0.00449,0.318,0.0134,2,0.239,0.558,0.0235,23.2,0.957,0.98,0.938,47.9,47,93.9,2250
1994-05-24,1993,8,34,144,578.97,0.35,5,Dry,42,9,8,6,82,147,0.25,432,0.75,432,0,0,0,0,-6,6,42,9,8,0,88,491,990,966.2,23.8,0.209,0.103,0.00432,0.312,0.0131,2,0.234,0.546,0.0229,23.2,0.957,0.98,0.938,47.1,46.2,92.4,2220
1994-05-25,1993,8,34,145,571.04,0.36,5,Dry,42,9,8,6,82,147,0.26,424,0.74,424,0,0,0,0,-6,6,42,9,8,0,88,483,990,966.2,23.8,0.206,0.0991,0.00416,0.305,0.0128,2,0.229,0.534,0.0224,23.3,0.956,0.98,0.937,46.3,45.4,90.8,2180
1994-05-26,1993,8,34,146,564.21,0.36,5,Dry,42,9,8,6,82,147,0.26,417.2,0.74,417.2,0,0,0,0,-6,6,42,9,8,0,88,476,990,966.1,23.9,0.204,0.0959,0.00402,0.3,0.0126,2,0.224,0.524,0.0219,23.3,0.956,0.98,0.937,45.6,44.7,89.5,2150
1994-05-27,1993,8,35,147,556.82,0.36,5,Dry,42,9,8,6,82,147,0.26,409.8,0.74,409.8,0,0,0,0,-6,6,42,9,8,0,88,469,990,966.1,23.9,0.201,0.0924,0.00387,0.293,0.0123,2,0.219,0.513,0.0215,23.4,0.956,0.98,0.936,44.9,44,88,2110
1994-05-28,1993,8,35,148,549.44,0.37,5,Dry,42,9,8,6,82,147,0.27,402.4,0.73,402.4,0,0,0,0,-6,6,42,9,8,0,88,461,990,966.1,23.9,0.198,0.089,0.00372,0.287,0.012,2,0.214,0.501,0.021,23.4,0.955,0.98,0.936,44.1,43.3,86.5,2080
1994-05-29,1993,8,35,149,542.06,0.37,5,Dry,42,9,8,6,82,147,0.27,395.1,0.73,395.1,0,0,0,0,-6,6,42,9,8,0,88,454,990,966,24,0.196,0.0855,0.00357,0.281,0.0117,2,0.209,0.49,0.0205,23.5,0.954,0.98,0.935,43.4,42.5,85,2040
1994-05-30,1993,8,35,150,535.22,0.37,5,Dry,42,9,8,6,82,147,0.28,388.2,0.72,388.2,0,0,0,0,-6,6,42,9,8,0,88,447,990,966,24,0.193,0.0822,0.00343,0.276,0.0115,2,0.205,0.48,0.02,23.5,0.953,0.98,0.934,42.7,41.8,83.6,2010
1994-05-31,1993,8,35,151,528.39,0.38,5,Dry,42,9,8,6,82,147,0.28,381.4,0.72,381.4,0,0,0,0,-6,6,42,9,8,0,88,440,990,966,24,0.191,0.079,0.00329,0.27,0.0112,2,0.2,0.47,0.0196,23.6,0.953,0.98,0.934,42,41.1,82.2,1970
1994-06-01,1993,9,35,152,522.64,0.38,5,Dry,39,9,7,5,59,119,0.23,403.6,0.77,403.6,0,0,0,0,-5,5,39,9,7,0,64,459,990,966,24,0.197,0.0895,0.00372,0.287,0.0119,2,0.215,0.502,0.0209,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
1994-06-02,1993,9,35,153,516.36,0.39,5,Dry,39,9,7,5,59,119,0.23,397.4,0.77,397.4,0,0,0,0,-5,5,39,9,7,0,64,452,990,965.9,24.1,0.195,0.0866,0.00359,0.282,0.0117,2,0.211,0.492,0.0205,23.6,0.955,0.98,0.936,43.9,43,86,2060
1994-06-03,1993,9,36,154,510.07,0.39,5,Dry,39,9,7,5,59,119,0.23,391.1,0.77,391.1,0,0,0,0,-5,5,39,9,7,0,64,446,990,965.9,24.1,0.193,0.0836,0.00347,0.277,0.0115,2,0.206,0.483,0.02,23.6,0.954,0.98,0.935,43.2,42.3,84.7,2030
1994-06-04,1993,9,36,155,504.32,0.39,5,Dry,39,9,7,5,59,119,0.24,385.3,0.76,385.3,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0809,0.00335,0.272,0.0113,2,0.203,0.474,0.0197,23.7,0.953,0.98,0.934,42.6,41.7,83.5,2000
1994-06-05,1993,9,36,156,498.58,0.4,5,Dry,39,9,7,5,59,119,0.24,379.6,0.76,379.6,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0782,0.00324,0.267,0.0111,2,0.199,0.466,0.0193,23.7,0.952,0.98,0.933,42,41.2,82.3,1980
1994-06-06,1993,9,36,157,492.84,0.4,5,Dry,39,9,7,5,59,119,0.24,373.8,0.76,373.8,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0755,0.00312,0.262,0.0108,2,0.195,0.457,0.0189,23.7,0.952,0.979,0.932,41.4,40.5,81,1940
1994-06-07,1993,9,36,158,487.1,0.41,5,Dry,39,9,7,5,59,119,0.24,368.1,0.76,368.1,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0727,0.003,0.258,0.0106,2,0.191,0.449,0.0185,23.8,0.951,0.978,0.93,40.8,39.9,79.7,1910
1994-06-08,1993,9,36,159,481.36,0.41,5,Dry,39,9,7,5,59,119,0.25,362.4,0.75,362.4,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.07,0.00289,0.253,0.0104,2,0.187,0.44,0.0182,23.8,0.95,0.976,0.928,40.2,39.2,78.4,1880
1994-06-09,1993,9,36,160,476.71,0.41,5,Dry,39,9,7,5,59,119,0.25,357.7,0.75,357.7,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.0678,0.0028,0.249,0.0103,2,0.184,0.433,0.0179,23.8,0.949,0.975,0.926,39.7,38.7,77.4,1860
1994-06-10,1993,9,37,161,471.51,0.42,5,Dry,39,9,7,5,59,119,0.25,352.5,0.75,352.5,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.179,0.0654,0.00269,0.245,0.0101,2,0.18,0.425,0.0175,23.9,0.949,0.974,0.924,39.1,38.1,76.2,1830
1994-06-11,1993,9,37,162,466.32,0.42,5,Dry,39,9,7,5,59,119,0.26,347.3,0.74,347.3,0,0,0,0,-5,5,39,9,7,0,64,402,990,965.7,24.3,0.178,0.0629,0.00259,0.24,0.00989,2,0.177,0.417,0.0172,23.9,0.948,0.973,0.922,38.6,37.5,75,1800
1994-06-12,1993,9,37,163,461.12,0.42,5,Dry,39,9,7,5,59,119,0.26,342.1,0.74,342.1,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0605,0.00249,0.236,0.00971,2,0.173,0.41,0.0168,23.9,0.947,0.972,0.92,38,36.9,73.9,1770
1994-06-13,1993,9,37,164,455.93,0.43,5,Dry,39,9,7,5,59,119,0.26,336.9,0.74,336.9,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.058,0.00238,0.232,0.00952,2,0.17,0.402,0.0165,23.9,0.946,0.971,0.919,37.4,36.3,72.7,1740
1994-06-14,1993,9,37,165,450.73,0.43,5,Dry,39,9,7,5,59,119,0.26,331.7,0.74,331.7,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0556,0.00228,0.228,0.00934,2,0.166,0.394,0.0162,24,0.946,0.97,0.917,36.9,35.8,71.6,1720
1994-06-15,1993,9,37,166,445.53,0.43,5,Dry,39,9,7,5,59,119,0.27,326.5,0.73,326.5,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0531,0.00218,0.223,0.00915,2,0.163,0.386,0.0158,24,0.945,0.97,0.917,36.3,35.2,70.5,1690
1994-06-16,1993,9,37,167,440.34,0.44,5,Dry,39,9,7,5,59,119,0.27,321.3,0.73,321.3,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0507,0.00208,0.219,0.00897,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.4,1660
1994-06-17,1993,9,38,168,435.69,0.44,5,Dry,39,9,7,5,59,119,0.27,316.7,0.73,316.7,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0485,0.00198,0.215,0.00881,2,0.156,0.371,0.0152,24.1,0.943,0.97,0.915,35.3,34.2,68.4,1640
1994-06-18,1993,9,38,169,431.04,0.44,5,Dry,39,9,7,5,59,119,0.28,312,0.72,312,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0463,0.00189,0.211,0.00864,2,0.153,0.364,0.0149,24.1,0.943,0.97,0.914,34.8,33.7,67.4,1620
1994-06-19,1993,9,38,170,426.39,0.45,5,Dry,39,9,7,5,59,119,0.28,307.4,0.72,307.4,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0441,0.0018,0.208,0.00848,2,0.15,0.358,0.0146,24.1,0.942,0.97,0.914,34.2,33.2,66.4,1590
1994-06-20,1993,9,38,171,421.75,0.45,5,Dry,39,9,7,5,59,119,0.28,302.8,0.72,302.8,0,0,0,0,-5,5,39,9,7,0,64,358,990,965.5,24.5,0.162,0.0419,0.00171,0.204,0.00831,2,0.147,0.351,0.0143,24.2,0.941,0.97,0.913,33.7,32.7,65.5,1570
1994-06-21,1993,9,38,172,417.1,0.45,5,Dry,39,9,7,5,59,119,0.28,298.1,0.71,298.1,0,0,0,0,-5,5,39,9,7,0,64,353,990,965.5,24.5,0.16,0.0397,0.00162,0.2,0.00815,2,0.144,0.344,0.014,24.2,0.94,0.97,0.912,33.2,32.2,64.5,1550
1994-06-22,1993,9,38,173,412.45,0.46,5,Dry,39,9,7,5,59,119,0.29,293.4,0.71,293.4,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.159,0.0375,0.00153,0.196,0.00799,2,0.141,0.337,0.0137,24.2,0.939,0.97,0.911,32.7,31.7,63.5,1520
1994-06-23,1993,9,38,174,408.89,0.46,5,Dry,39,9,7,5,59,119,0.29,289.9,0.71,289.9,0,0,0,0,-5,5,39,9,7,0,64,345,990,965.4,24.6,0.157,0.0358,0.00146,0.193,0.00786,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.7,1500
1994-06-24,1993,9,39,175,404.79,0.46,5,Dry,39,9,7,5,59,119,0.29,285.8,0.71,285.8,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.0339,0.00138,0.19,0.00772,2,0.135,0.325,0.0132,24.3,0.937,0.97,0.909,31.9,30.9,61.8,1480
1994-06-25,1993,9,39,176,400.69,0.47,5,Dry,39,9,7,5,59,119,0.3,281.7,0.7,281.7,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.154,0.032,0.0013,0.186,0.00757,2,0.133,0.319,0.013,24.3,0.937,0.97,0.908,31.4,30.5,60.9,1460
1994-06-26,1993,9,39,177,396.59,0.47,5,Dry,39,9,7,5,59,119,0.3,277.6,0.7,277.6,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.03,0.00122,0.183,0.00743,2,0.13,0.313,0.0127,24.3,0.936,0.97,0.908,31,30,60,1440
1994-06-27,1993,9,39,178,392.49,0.47,5,Dry,39,9,7,5,59,119,0.3,273.5,0.7,273.5,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.0281,0.00114,0.18,0.00729,2,0.127,0.307,0.0124,24.3,0.935,0.97,0.907,30.5,29.6,59.2,1420
1994-06-28,1993,9,39,179,388.39,0.48,5,Dry,39,9,7,5,59,119,0.31,269.4,0.69,269.4,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.0262,0.00106,0.176,0.00714,2,0.124,0.301,0.0122,24.4,0.934,0.97,0.906,30,29.1,58.3,1400
1994-06-29,1993,9,39,180,384.28,0.48,5,Dry,39,9,7,5,59,119,0.31,265.3,0.69,265.3,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.149,0.0242,0.000981,0.173,0.007,2,0.122,0.294,0.0119,24.4,0.933,0.97,0.905,29.6,28.7,57.4,1380
1994-06-30,1993,9,39,181,380.18,0.48,5,Dry,39,9,7,5,59,119,0.31,261.2,0.69,261.2,0,0,0,0,-5,5,39,9,7,0,64,316,990,965.3,24.7,0.147,0.0223,0.000902,0.169,0.00686,2,0.119,0.288,0.0117,24.4,0.932,0.97,0.904,29.1,28.3,56.5,1360
1994-07-01,1993,10,40,182,376.08,0.49,5,Dry,37,8,6,4,53,108,0.29,268.1,0.71,268.1,0,0,0,0,-4,4,37,8,6,0,57,319,990,965.3,24.7,0.148,0.0255,0.00103,0.174,0.00703,2,0.123,0.297,0.012,24.4,0.933,0.97,0.905,30,29.1,58.1,1400
1994-07-02,1993,10,40,183,371.98,0.49,5,Dry,37,8,6,4,53,108,0.29,264,0.71,264,0,0,0,0,-4,4,37,8,6,0,57,315,990,965.3,24.7,0.147,0.0236,0.000954,0.17,0.00688,2,0.121,0.291,0.0118,24.4,0.933,0.97,0.905,29.5,28.6,57.3,1370
1994-07-03,1993,10,40,184,367.88,0.5,5,Dry,37,8,6,4,53,108,0.29,259.9,0.71,259.9,0,0,0,0,-4,4,37,8,6,0,57,311,990,965.2,24.8,0.145,0.0217,0.000875,0.167,0.00674,2,0.118,0.285,0.0115,24.5,0.932,0.97,0.904,29.1,28.2,56.4,1350
1994-07-04,1993,10,40,185,363.78,0.5,5,Dry,37,8,6,4,53,108,0.3,255.8,0.7,255.8,0,0,0,0,-4,4,37,8,6,0,57,307,990,965.2,24.8,0.144,0.0197,0.000796,0.164,0.0066,2,0.115,0.279,0.0112,24.5,0.931,0.97,0.903,28.6,27.7,55.5,1330
1994-07-05,1993,10,40,186,360.22,0.5,5,Dry,37,8,6,4,53,108,0.3,252.2,0.7,252.2,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.143,0.018,0.000728,0.161,0.00648,2,0.113,0.273,0.011,24.5,0.93,0.97,0.902,28.2,27.4,54.7,1310
1994-07-06,1993,10,40,187,356.67,0.51,5,Dry,37,8,6,4,53,108,0.3,248.7,0.7,248.7,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.00068,0.158,0.00637,2,0.11,0.269,0.0108,24.5,0.929,0.97,0.901,27.8,27,54,1290
1994-07-07,1993,10,40,188,353.11,0.51,5,Dry,37,8,6,4,53,108,0.31,245.1,0.69,245.1,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0166,0.000668,0.157,0.00631,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.4,26.6,53.2,1280
1994-07-08,1993,10,41,189,349.56,0.51,5,Dry,37,8,6,4,53,108,0.31,241.6,0.69,241.6,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.1,24.9,0.139,0.0163,0.000655,0.155,0.00624,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
1994-07-09,1993,10,41,190,346,0.52,5,Dry,37,8,6,4,53,108,0.31,238,0.69,238,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.138,0.016,0.000643,0.154,0.00617,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
1994-07-10,1993,10,41,191,342.45,0.52,5,Dry,37,8,6,4,53,108,0.32,234.4,0.69,234.4,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.00611,2,0.101,0.253,0.0102,24.6,0.924,0.97,0.897,26.2,25.4,50.8,1220
1994-07-11,1993,10,41,192,338.89,0.53,5,Dry,37,8,6,4,53,108,0.32,230.9,0.68,230.9,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000617,0.15,0.00604,2,0.0984,0.249,0.00999,24.7,0.923,0.97,0.896,25.8,25,50,1200
1994-07-12,1993,10,41,193,336.43,0.53,5,Dry,37,8,6,4,53,108,0.32,228.4,0.68,228.4,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0152,0.000609,0.149,0.00599,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.7,48.2,48.2,1160
1994-07-13,1993,10,41,194,333.43,0.53,5,Dry,37,8,6,4,53,108,0.32,225.4,0.68,225.4,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
1994-07-14,1993,10,41,195,330.42,0.53,5,Dry,37,8,6,4,53,108,0.33,222.4,0.67,222.4,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0147,0.000587,0.147,0.00588,1,0.243,0.389,0.0156,24.6,0.959,0.98,0.939,51.4,48.2,48.2,1160
1994-07-15,1993,10,42,196,327.41,0.54,5,Dry,37,8,6,4,53,108,0.33,219.4,0.67,219.4,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000577,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
1994-07-16,1993,10,42,197,324.4,0.54,5,Dry,37,8,6,4,53,108,0.33,216.4,0.67,216.4,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
1994-07-17,1993,10,42,198,321.39,0.54,5,Dry,37,8,6,4,53,108,0.34,213.4,0.66,213.4,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.231,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1994-07-18,1993,10,42,199,318.39,0.55,5,Dry,37,8,6,4,53,108,0.34,210.4,0.66,210.4,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00565,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.7,47.7,1140
1994-07-19,1993,10,42,200,315.38,0.55,5,Dry,37,8,6,4,53,108,0.34,207.4,0.66,207.4,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000535,0.14,0.0056,1,0.222,0.363,0.0145,24.7,0.956,0.98,0.937,48,47,47,1130
1994-07-20,1993,10,42,201,312.37,0.56,5,Dry,37,8,6,4,53,108,0.35,204.4,0.65,204.4,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00554,1,0.218,0.357,0.0143,24.7,0.956,0.98,0.936,47.3,46.3,46.3,1110
1994-07-21,1993,10,42,202,309.36,0.56,5,Dry,37,8,6,4,53,108,0.35,201.4,0.65,201.4,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0129,0.000514,0.137,0.00549,1,0.214,0.352,0.014,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
1994-07-22,1993,10,43,203,306.36,0.56,5,Dry,37,8,6,4,53,108,0.35,198.4,0.65,198.4,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.124,0.0126,0.000503,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.9,45,45,1080
1994-07-23,1993,10,43,204,303.35,0.57,5,Dry,37,8,6,4,53,108,0.36,195.3,0.64,195.3,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
1994-07-24,1993,10,43,205,300.89,0.57,5,Dry,37,8,6,4,53,108,0.36,192.9,0.64,192.9,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0121,0.000484,0.134,0.00533,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.6,43.7,43.7,1050
1994-07-25,1993,10,43,206,298.43,0.57,5,Dry,37,8,6,4,53,108,0.36,190.4,0.64,190.4,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00528,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.2,43.2,1040
1994-07-26,1993,10,43,207,295.96,0.58,5,Dry,37,8,6,4,53,108,0.36,188,0.64,188,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
1994-07-27,1993,10,43,208,293.5,0.58,5,Dry,37,8,6,4,53,108,0.37,185.5,0.63,185.5,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000458,0.131,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
1994-07-28,1993,10,43,209,291.04,0.58,5,Dry,37,8,6,4,53,108,0.37,183,0.63,183,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
1994-07-29,1993,10,44,210,288.58,0.59,5,Dry,37,8,6,4,53,108,0.37,180.6,0.63,180.6,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
1994-07-30,1993,10,44,211,286.12,0.59,5,Dry,37,8,6,4,53,108,0.38,178.1,0.62,178.1,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.3,40.3,966
1994-07-31,1993,10,44,212,283.66,0.59,5,Dry,37,8,6,4,53,108,0.38,175.7,0.62,175.7,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000424,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.6,39.6,951
1994-08-01,1993,11,44,213,281.2,0.6,5,Dry,34,7,5,3,44,93,0.33,188.2,0.67,188.2,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0117,0.000467,0.13,0.00516,1,0.197,0.327,0.013,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
1994-08-02,1993,11,44,214,277.1,0.6,5,Dry,34,7,5,3,44,93,0.34,184.1,0.66,184.1,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000452,0.128,0.00509,1,0.191,0.319,0.0127,24.9,0.95,0.98,0.931,42.7,41.8,41.8,1000
1994-08-03,1993,11,44,215,273.54,0.61,5,Dry,34,7,5,3,44,93,0.34,180.5,0.66,180.5,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.115,0.0111,0.00044,0.127,0.00502,1,0.186,0.313,0.0124,24.9,0.949,0.98,0.93,41.8,41,41,983
1994-08-04,1993,11,44,216,271.08,0.61,5,Dry,34,7,5,3,44,93,0.34,178.1,0.66,178.1,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.115,0.0109,0.000432,0.126,0.00498,1,0.183,0.308,0.0122,24.9,0.948,0.979,0.928,41.2,40.4,40.4,968
1994-08-05,1993,11,45,217,268.07,0.62,5,Dry,34,7,5,3,44,93,0.35,175.1,0.65,175.1,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0106,0.000421,0.124,0.00492,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
1994-08-06,1993,11,45,218,265.07,0.62,5,Dry,34,7,5,3,44,93,0.35,172.1,0.65,172.1,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.112,0.0104,0.000411,0.123,0.00487,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
1994-08-07,1993,11,45,219,262.06,0.63,5,Dry,34,7,5,3,44,93,0.35,169.1,0.65,169.1,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.000401,0.122,0.00481,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.1,38.1,38.1,914
1994-08-08,1993,11,45,220,259.05,0.63,5,Dry,34,7,5,3,44,93,0.36,166.1,0.64,166.1,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00986,0.00039,0.12,0.00476,1,0.167,0.287,0.0114,25,0.944,0.973,0.918,38.4,37.3,37.3,896
1994-08-09,1993,11,45,221,256.04,0.64,5,Dry,34,7,5,3,44,93,0.36,163,0.64,163,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00961,0.00038,0.119,0.0047,1,0.163,0.282,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
1994-08-10,1993,11,45,222,253.03,0.64,5,Dry,34,7,5,3,44,93,0.37,160,0.63,160,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00935,0.00037,0.118,0.00465,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
1994-08-11,1993,11,45,223,250.57,0.65,5,Dry,34,7,5,3,44,93,0.37,157.6,0.63,157.6,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00914,0.000361,0.117,0.00461,1,0.155,0.272,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,848
1994-08-12,1993,11,46,224,248.11,0.65,5,Dry,34,7,5,3,44,93,0.38,155.1,0.63,155.1,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00893,0.000353,0.115,0.00456,1,0.152,0.267,0.0106,25,0.941,0.97,0.912,35.8,34.8,34.8,834
1994-08-13,1993,11,46,225,245.65,0.66,5,Dry,34,7,5,3,44,93,0.38,152.7,0.62,152.7,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00873,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
1994-08-14,1993,11,46,226,243.19,0.66,5,Dry,34,7,5,3,44,93,0.38,150.2,0.62,150.2,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00852,0.000336,0.113,0.00447,1,0.145,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,808
1994-08-15,1993,11,46,227,240.73,0.67,5,Dry,34,7,5,3,44,93,0.39,147.7,0.61,147.7,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00831,0.000328,0.112,0.00443,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
1994-08-16,1993,11,46,228,238.27,0.68,5,Dry,34,7,5,3,44,93,0.39,145.3,0.61,145.3,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.0081,0.000319,0.111,0.00438,1,0.139,0.25,0.00984,25.1,0.937,0.97,0.909,33.5,32.5,32.5,781
1994-08-17,1993,11,46,229,235.81,0.68,5,Dry,34,7,5,3,44,93,0.39,142.8,0.61,142.8,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00789,0.000311,0.11,0.00434,1,0.135,0.245,0.00967,25.1,0.936,0.97,0.908,33,32,32,767
1994-08-18,1993,11,46,230,234.44,0.68,5,Dry,34,7,5,3,44,93,0.4,141.4,0.6,141.4,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00777,0.000306,0.109,0.00431,1,0.133,0.243,0.00957,25.2,0.935,0.97,0.907,32.6,31.7,31.7,760
1994-08-19,1993,11,47,231,232.53,0.69,5,Dry,34,7,5,3,44,93,0.4,139.5,0.6,139.5,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00761,0.0003,0.109,0.00428,1,0.131,0.239,0.00943,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
1994-08-20,1993,11,47,232,230.61,0.69,5,Dry,34,7,5,3,44,93,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00745,0.000293,0.108,0.00424,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
1994-08-21,1993,11,47,233,228.7,0.7,5,Dry,34,7,5,3,44,93,0.41,135.7,0.59,135.7,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0997,0.00728,0.000286,0.107,0.00421,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
1994-08-22,1993,11,47,234,226.78,0.7,5,Dry,34,7,5,3,44,93,0.41,133.8,0.59,133.8,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.099,0.00712,0.00028,0.106,0.00417,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
1994-08-23,1993,11,47,235,224.87,0.71,5,Dry,34,7,5,3,44,93,0.41,131.9,0.59,131.9,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0983,0.00696,0.000273,0.105,0.00414,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
1994-08-24,1993,11,47,236,222.96,0.71,5,Dry,34,7,5,3,44,93,0.42,130,0.58,130,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.0068,0.000267,0.104,0.0041,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,697
1994-08-25,1993,11,47,237,221.04,0.72,5,Dry,34,7,5,3,44,93,0.42,128,0.58,128,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.097,0.00663,0.00026,0.104,0.00407,1,0.115,0.219,0.00859,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
1994-08-26,1993,11,48,238,219.13,0.72,5,Dry,34,7,5,3,44,93,0.42,126.1,0.58,126.1,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0963,0.00647,0.000254,0.103,0.00403,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29,28.2,28.2,676
1994-08-27,1993,11,48,239,217.21,0.73,5,Dry,34,7,5,3,44,93,0.43,124.2,0.57,124.2,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0956,0.00631,0.000247,0.102,0.004,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1994-08-28,1993,11,48,240,215.3,0.74,5,Dry,34,7,5,3,44,93,0.43,122.3,0.57,122.3,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0949,0.00615,0.000241,0.101,0.00396,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
1994-08-29,1993,11,48,241,213.39,0.74,5,Dry,34,7,5,3,44,93,0.44,120.4,0.56,120.4,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0943,0.00598,0.000234,0.1,0.00393,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
1994-08-30,1993,11,48,242,211.47,0.75,5,Dry,34,7,5,3,44,93,0.44,118.5,0.56,118.5,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0936,0.00582,0.000228,0.0994,0.00389,1,0.102,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
1994-08-31,1993,11,48,243,209.56,0.76,5,Dry,34,7,5,3,44,93,0.44,116.6,0.56,116.6,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0929,0.00566,0.000221,0.0986,0.00386,1,0.0999,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
1994-09-01,1993,12,48,244,206.55,0.77,5,Dry,30,6,4,2,30,72,0.35,134.6,0.65,134.6,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0971,0.00719,0.000281,0.104,0.00408,1,0.124,0.228,0.00894,25.3,0.932,0.97,0.904,31.2,30.2,30.2,725
1994-09-02,1993,12,49,245,204.09,0.78,5,Dry,30,6,4,2,30,72,0.35,132.1,0.65,132.1,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0963,0.00698,0.000273,0.103,0.00404,1,0.121,0.224,0.00876,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
1994-09-03,1993,12,49,246,201.08,0.79,5,Dry,30,6,4,2,30,72,0.36,129.1,0.64,129.1,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0952,0.00672,0.000263,0.102,0.00398,1,0.117,0.219,0.00854,25.4,0.93,0.97,0.902,29.9,29,29,695
1994-09-04,1993,12,49,247,198.07,0.79,5,Dry,30,6,4,2,30,72,0.36,126.1,0.64,126.1,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00647,0.000253,0.101,0.00393,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.1,28.3,28.3,679
1994-09-05,1993,12,49,248,195.07,0.8,5,Dry,30,6,4,2,30,72,0.37,123.1,0.63,123.1,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0931,0.00621,0.000243,0.0993,0.00388,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
1994-09-06,1993,12,49,249,192.06,0.81,5,Dry,30,6,4,2,30,72,0.38,120.1,0.63,120.1,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00596,0.000233,0.098,0.00383,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1994-09-07,1993,12,49,250,189.05,0.82,5,Dry,30,6,4,2,30,72,0.38,117,0.62,117,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.091,0.0057,0.000223,0.0967,0.00378,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1994-09-08,1993,12,49,251,186.59,0.83,5,Dry,30,6,4,2,30,72,0.39,114.6,0.61,114.6,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0901,0.00549,0.000215,0.0956,0.00374,1,0.0972,0.193,0.00754,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1994-09-09,1993,12,50,252,184.13,0.84,5,Dry,30,6,4,2,30,72,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0892,0.00528,0.000207,0.0945,0.0037,1,0.0939,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
1994-09-10,1993,12,50,253,181.67,0.85,5,Dry,30,6,4,2,30,72,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00507,0.000198,0.0934,0.00365,1,0.0906,0.184,0.0072,25.4,0.917,0.97,0.89,25,24.3,24.3,583
1994-09-11,1993,12,50,254,179.21,0.85,5,Dry,30,6,4,2,30,72,0.4,107.2,0.6,107.2,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00486,0.00019,0.0923,0.00361,1,0.0872,0.18,0.00703,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1994-09-12,1993,12,50,255,177.84,0.86,5,Dry,30,6,4,2,30,72,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00475,0.000186,0.0917,0.00359,1,0.0854,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1994-09-13,1993,12,50,256,175.93,0.86,5,Dry,30,6,4,2,30,72,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00458,0.000179,0.0909,0.00356,1,0.0828,0.174,0.0068,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
1994-09-14,1993,12,50,257,174.01,0.87,5,Dry,30,6,4,2,30,72,0.41,102,0.59,102,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00442,0.000173,0.0901,0.00353,1,0.0802,0.17,0.00667,25.4,0.912,0.97,0.884,23.2,22.5,22.5,539
1994-09-15,1993,12,50,258,172.1,0.88,5,Dry,30,6,4,2,30,72,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00426,0.000167,0.0892,0.00349,1,0.0776,0.167,0.00653,25.4,0.911,0.969,0.882,22.7,22,22,528
1994-09-16,1993,12,51,259,170.18,0.88,5,Dry,30,6,4,2,30,72,0.42,98.18,0.58,98.18,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.0041,0.00016,0.0884,0.00346,1,0.075,0.163,0.0064,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1994-09-17,1993,12,51,260,168.27,0.89,5,Dry,30,6,4,2,30,72,0.43,96.27,0.57,96.27,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00393,0.000154,0.0876,0.00343,1,0.0725,0.16,0.00627,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1994-09-18,1993,12,51,261,166.36,0.89,5,Dry,30,6,4,2,30,72,0.43,94.36,0.57,94.36,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.083,0.00377,0.000148,0.0867,0.0034,1,0.0699,0.157,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,500
1994-09-19,1993,12,51,262,164.44,0.9,5,Dry,30,6,4,2,30,72,0.44,92.44,0.56,92.44,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0823,0.00361,0.000141,0.0859,0.00336,1,0.0673,0.153,0.006,25.4,0.919,0.965,0.888,21.2,20.4,20.4,490
1994-09-20,1993,12,51,263,162.53,0.9,5,Dry,30,6,4,2,30,72,0.44,90.53,0.56,90.53,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0816,0.00345,0.000135,0.085,0.00333,1,0.0647,0.15,0.00587,25.4,0.922,0.965,0.889,20.8,20,20,481
1994-09-21,1993,12,51,264,161.16,0.9,5,Dry,30,6,4,2,30,72,0.45,89.16,0.55,89.16,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00333,0.00013,0.0844,0.00331,1,0.0629,0.147,0.00577,25.4,0.923,0.964,0.89,20.5,19.7,19.7,474
1994-09-22,1993,12,51,265,159.79,0.91,5,Dry,30,6,4,2,30,72,0.45,87.79,0.55,87.79,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0806,0.00321,0.000126,0.0838,0.00329,1,0.061,0.145,0.00568,25.4,0.925,0.963,0.891,20.2,19.5,19.5,467
1994-09-23,1993,12,52,266,158.43,0.91,5,Dry,30,6,4,2,30,72,0.45,86.43,0.55,86.43,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0802,0.0031,0.000121,0.0832,0.00326,1,0.0592,0.142,0.00558,25.4,0.926,0.963,0.892,19.9,19.2,19.2,460
1994-09-24,1993,12,52,267,157.06,0.91,5,Dry,30,6,4,2,30,72,0.46,85.06,0.54,85.06,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.00298,0.000117,0.0826,0.00324,1,0.0573,0.14,0.00549,25.4,0.928,0.962,0.893,19.6,18.9,18.9,454
1994-09-25,1993,12,52,268,155.69,0.92,5,Dry,30,6,4,2,30,72,0.46,83.69,0.54,83.69,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00286,0.000112,0.082,0.00322,1,0.0555,0.138,0.00539,25.4,0.929,0.962,0.894,19.4,18.6,18.6,447
1994-09-26,1993,12,52,269,154.32,0.92,5,Dry,30,6,4,2,30,72,0.47,82.32,0.53,82.32,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00275,0.000108,0.0814,0.00319,1,0.0536,0.135,0.0053,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
1994-09-27,1993,12,52,270,152.96,0.92,5,Dry,30,6,4,2,30,72,0.47,80.96,0.53,80.96,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00263,0.000103,0.0809,0.00317,1,0.0518,0.133,0.0052,25.4,0.933,0.96,0.896,18.8,18,18,433
1994-09-28,1993,12,52,271,151.59,0.92,5,Dry,30,6,4,2,30,72,0.47,79.59,0.53,79.59,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0777,0.00252,0.0000986,0.0803,0.00315,1,0.0499,0.13,0.00511,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
1994-09-29,1993,12,52,272,150.22,0.93,5,Dry,30,6,4,2,30,72,0.48,78.22,0.52,78.22,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.0024,0.0000941,0.0797,0.00312,1,0.0481,0.128,0.00501,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1994-09-30,1993,12,53,273,148.86,0.93,5,Dry,30,6,4,2,30,72,0.48,76.86,0.52,76.86,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00228,0.0000895,0.0791,0.0031,1,0.0463,0.125,0.00491,25.4,0.937,0.96,0.9,17.9,17.2,17.2,413
1994-10-01,1994,1,1,274,148.58,0.93,5,Dry,24,4,2,2,20,52,0.35,96.58,0.65,96.58,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0802,0.00396,0.000155,0.0842,0.0033,1,0.0729,0.157,0.00616,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
1994-10-02,1994,1,1,275,147.76,0.93,5,Dry,24,4,2,2,20,52,0.35,95.76,0.65,95.76,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00389,0.000153,0.0838,0.00329,1,0.0718,0.156,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,505
1994-10-03,1994,1,1,276,147.49,0.93,5,Dry,24,4,2,2,20,52,0.35,95.49,0.65,95.49,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0798,0.00387,0.000152,0.0837,0.00328,1,0.0714,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
1994-10-04,1994,1,1,277,147.21,0.93,5,Dry,24,4,2,2,20,52,0.35,95.21,0.65,95.21,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0836,0.00328,1,0.071,0.155,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,503
1994-10-05,1994,1,1,278,146.94,0.93,5,Dry,24,4,2,2,20,52,0.35,94.94,0.65,94.94,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00382,0.00015,0.0834,0.00327,1,0.0707,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1994-10-06,1994,1,1,279,146.67,0.93,5,Dry,24,4,2,2,20,52,0.35,94.67,0.65,94.67,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.0038,0.000149,0.0833,0.00327,1,0.0703,0.154,0.00602,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
1994-10-07,1994,1,1,280,146.39,0.93,5,Dry,24,4,2,2,20,52,0.35,94.39,0.65,94.39,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.0699,0.153,0.00601,25.3,0.917,0.966,0.886,21.5,20.8,20.8,499
1994-10-08,1994,1,2,281,145.57,0.94,5,Dry,24,4,2,2,20,52,0.36,93.57,0.64,93.57,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0791,0.0037,0.000145,0.0828,0.00325,1,0.0688,0.152,0.00595,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
