date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-09,1994,1,2,282,144.75,0.94,5,Dry,24,4,2,2,20,52,0.36,92.75,0.64,92.75,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00363,0.000143,0.0825,0.00323,1,0.0677,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.4,20.4,491
1994-10-10,1994,1,2,283,143.93,0.94,5,Dry,24,4,2,2,20,52,0.36,91.93,0.64,91.93,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00356,0.00014,0.0821,0.00322,1,0.0666,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1994-10-11,1994,1,2,284,143.11,0.94,5,Dry,24,4,2,2,20,52,0.36,91.11,0.64,91.11,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00349,0.000137,0.0818,0.00321,1,0.0655,0.147,0.00578,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
1994-10-12,1994,1,2,285,143.93,0.94,5,Dry,24,4,2,2,20,52,0.36,91.93,0.64,91.93,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00356,0.00014,0.0821,0.00322,1,0.0666,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1994-10-13,1994,1,2,286,143.11,0.94,5,Dry,24,4,2,2,20,52,0.36,91.11,0.64,91.11,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00349,0.000137,0.0818,0.00321,1,0.0655,0.147,0.00578,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
1994-10-14,1994,1,2,287,142.84,0.94,5,Dry,24,4,2,2,20,52,0.36,90.84,0.64,90.84,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0817,0.0032,1,0.0651,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
1994-10-15,1994,1,3,288,142.57,0.94,5,Dry,24,4,2,2,20,52,0.36,90.57,0.64,90.57,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0815,0.0032,1,0.0648,0.146,0.00574,25.4,0.921,0.965,0.888,20.7,20,20,480
1994-10-16,1994,1,3,289,143.39,0.94,5,Dry,24,4,2,2,20,52,0.36,91.39,0.64,91.39,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0784,0.00352,0.000138,0.0819,0.00321,1,0.0659,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1994-10-17,1994,1,3,290,144.21,0.94,5,Dry,24,4,2,2,20,52,0.36,92.21,0.64,92.21,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.067,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1994-10-18,1994,1,3,291,143.39,0.94,5,Dry,24,4,2,2,20,52,0.36,91.39,0.64,91.39,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0784,0.00352,0.000138,0.0819,0.00321,1,0.0659,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1994-10-19,1994,1,3,292,142.57,0.94,5,Dry,24,4,2,2,20,52,0.36,90.57,0.64,90.57,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0815,0.0032,1,0.0648,0.146,0.00574,25.4,0.921,0.965,0.888,20.7,20,20,480
1994-10-20,1994,1,3,293,141.75,0.94,5,Dry,24,4,2,2,20,52,0.37,89.75,0.63,89.75,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00338,0.000133,0.0812,0.00318,1,0.0637,0.145,0.00568,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
1994-10-21,1994,1,3,294,142.02,0.94,5,Dry,24,4,2,2,20,52,0.37,90.02,0.63,90.02,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.0034,0.000133,0.0813,0.00319,1,0.064,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1994-10-22,1994,1,4,295,143.39,0.94,5,Dry,24,4,2,2,20,52,0.36,91.39,0.64,91.39,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0784,0.00352,0.000138,0.0819,0.00321,1,0.0659,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1994-10-23,1994,1,4,296,144.21,0.94,5,Dry,24,4,2,2,20,52,0.36,92.21,0.64,92.21,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.067,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1994-10-24,1994,1,4,297,142.29,0.94,5,Dry,24,4,2,2,20,52,0.36,90.29,0.64,90.29,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00342,0.000134,0.0814,0.00319,1,0.0644,0.146,0.00572,25.4,0.921,0.964,0.888,20.7,19.9,19.9,479
1994-10-25,1994,1,4,298,140.93,0.94,5,Dry,24,4,2,2,20,52,0.37,88.93,0.63,88.93,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.00331,0.00013,0.0808,0.00317,1,0.0626,0.143,0.00562,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
1994-10-26,1994,1,4,299,139.56,0.94,5,Dry,24,4,2,2,20,52,0.37,87.56,0.63,87.56,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.00319,0.000125,0.0802,0.00315,1,0.0607,0.141,0.00553,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
1994-10-27,1994,1,4,300,138.19,0.95,5,Dry,24,4,2,2,20,52,0.38,86.19,0.62,86.19,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00308,0.000121,0.0796,0.00312,1,0.0589,0.138,0.00543,25.4,0.926,0.963,0.891,19.8,19.1,19.1,459
1994-10-28,1994,1,4,301,136.82,0.95,5,Dry,24,4,2,2,20,52,0.38,84.82,0.62,84.82,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.057,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1994-10-29,1994,1,5,302,136.55,0.95,5,Dry,24,4,2,2,20,52,0.38,84.55,0.62,84.55,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.00309,1,0.0566,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,450
1994-10-30,1994,1,5,303,137.37,0.95,5,Dry,24,4,2,2,20,52,0.38,85.37,0.62,85.37,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00301,0.000118,0.0793,0.00311,1,0.0577,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1994-10-31,1994,1,5,304,136.55,0.95,5,Dry,24,4,2,2,20,52,0.38,84.55,0.62,84.55,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.00309,1,0.0566,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,450
1994-11-01,1994,2,5,305,137.37,0.95,5,Dry,23,4,2,2,19,50,0.36,87.37,0.64,87.37,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00318,0.000125,0.0798,0.00313,1,0.0604,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
1994-11-02,1994,2,5,306,139.28,0.95,5,Dry,23,4,2,2,19,50,0.36,89.28,0.64,89.28,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.063,0.144,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
1994-11-03,1994,2,5,307,140.11,0.94,5,Dry,23,4,2,2,19,50,0.36,90.11,0.64,90.11,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00318,1,0.0641,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
1994-11-04,1994,2,5,308,140.93,0.94,5,Dry,23,4,2,2,19,50,0.35,90.93,0.65,90.93,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00348,0.000136,0.0813,0.00319,1,0.0653,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1994-11-05,1994,2,6,309,141.2,0.94,5,Dry,23,4,2,2,19,50,0.35,91.2,0.65,91.2,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.0035,0.000137,0.0815,0.00319,1,0.0656,0.147,0.00577,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
1994-11-06,1994,2,6,310,140.38,0.94,5,Dry,23,4,2,2,19,50,0.36,90.38,0.64,90.38,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0777,0.00343,0.000135,0.0811,0.00318,1,0.0645,0.146,0.00571,25.4,0.921,0.965,0.888,20.7,20,20,479
1994-11-07,1994,2,6,311,141.2,0.94,5,Dry,23,4,2,2,19,50,0.35,91.2,0.65,91.2,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.0035,0.000137,0.0815,0.00319,1,0.0656,0.147,0.00577,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
1994-11-08,1994,2,6,312,142.02,0.94,5,Dry,23,4,2,2,19,50,0.35,92.02,0.65,92.02,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00357,0.00014,0.0818,0.00321,1,0.0667,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1994-11-09,1994,2,6,313,142.84,0.94,5,Dry,23,4,2,2,19,50,0.35,92.84,0.65,92.84,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00364,0.000143,0.0822,0.00322,1,0.0678,0.15,0.00588,25.3,0.918,0.966,0.887,21.2,20.5,20.5,491
1994-11-10,1994,2,6,314,143.11,0.94,5,Dry,23,4,2,2,19,50,0.35,93.11,0.65,93.11,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00366,0.000144,0.0823,0.00323,1,0.0682,0.15,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
1994-11-11,1994,2,6,315,142.29,0.94,5,Dry,23,4,2,2,19,50,0.35,92.29,0.65,92.29,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.0671,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.4,20.4,488
1994-11-12,1994,2,7,316,142.02,0.94,5,Dry,23,4,2,2,19,50,0.35,92.02,0.65,92.02,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00357,0.00014,0.0818,0.00321,1,0.0667,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1994-11-13,1994,2,7,317,141.75,0.94,5,Dry,23,4,2,2,19,50,0.35,91.75,0.65,91.75,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00355,0.000139,0.0817,0.0032,1,0.0664,0.148,0.00581,25.4,0.919,0.965,0.887,21,20.2,20.2,486
1994-11-14,1994,2,7,318,141.47,0.94,5,Dry,23,4,2,2,19,50,0.35,91.47,0.65,91.47,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00352,0.000138,0.0816,0.0032,1,0.066,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1994-11-15,1994,2,7,319,140.65,0.94,5,Dry,23,4,2,2,19,50,0.35,90.65,0.65,90.65,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00346,0.000136,0.0812,0.00318,1,0.0649,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
1994-11-16,1994,2,7,320,140.38,0.94,5,Dry,23,4,2,2,19,50,0.36,90.38,0.64,90.38,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0777,0.00343,0.000135,0.0811,0.00318,1,0.0645,0.146,0.00571,25.4,0.921,0.965,0.888,20.7,20,20,479
1994-11-17,1994,2,7,321,140.11,0.94,5,Dry,23,4,2,2,19,50,0.36,90.11,0.64,90.11,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00318,1,0.0641,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
1994-11-18,1994,2,7,322,139.83,0.94,5,Dry,23,4,2,2,19,50,0.36,89.83,0.64,89.83,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.00339,0.000133,0.0809,0.00317,1,0.0638,0.145,0.00567,25.4,0.921,0.964,0.889,20.6,19.8,19.8,476
1994-11-19,1994,2,8,323,140.65,0.94,5,Dry,23,4,2,2,19,50,0.35,90.65,0.65,90.65,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00346,0.000136,0.0812,0.00318,1,0.0649,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
1994-11-20,1994,2,8,324,142.57,0.94,5,Dry,23,4,2,2,19,50,0.35,92.57,0.65,92.57,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00362,0.000142,0.0821,0.00322,1,0.0675,0.15,0.00586,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
1994-11-21,1994,2,8,325,144.48,0.94,5,Dry,23,4,2,2,19,50,0.35,94.48,0.65,94.48,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00378,0.000148,0.0829,0.00325,1,0.07,0.153,0.006,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
1994-11-22,1994,2,8,326,144.75,0.94,5,Dry,23,4,2,2,19,50,0.34,94.75,0.66,94.75,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00326,1,0.0704,0.153,0.00602,25.3,0.916,0.966,0.885,21.6,20.9,20.9,500
1994-11-23,1994,2,8,327,145.57,0.94,5,Dry,23,4,2,2,19,50,0.34,95.57,0.66,95.57,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0834,0.00327,1,0.0715,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
1994-11-24,1994,2,8,328,146.39,0.93,5,Dry,23,4,2,2,19,50,0.34,96.39,0.66,96.39,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00394,0.000155,0.0837,0.00328,1,0.0726,0.156,0.00613,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
1994-11-25,1994,2,8,329,145.57,0.94,5,Dry,23,4,2,2,19,50,0.34,95.57,0.66,95.57,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0834,0.00327,1,0.0715,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
1994-11-26,1994,2,9,330,146.39,0.93,5,Dry,23,4,2,2,19,50,0.34,96.39,0.66,96.39,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00394,0.000155,0.0837,0.00328,1,0.0726,0.156,0.00613,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
1994-11-27,1994,2,9,331,148.86,0.93,5,Dry,23,4,2,2,19,50,0.34,98.86,0.66,98.86,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00415,0.000163,0.0848,0.00333,1,0.076,0.161,0.0063,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
1994-11-28,1994,2,9,332,152.96,0.92,5,Dry,23,4,2,2,19,50,0.33,103,0.67,103,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.0034,1,0.0815,0.168,0.00659,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
1994-11-29,1994,2,9,333,156.51,0.91,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.0048,0.000188,0.0882,0.00346,1,0.0863,0.174,0.00684,25.3,0.916,0.97,0.888,24.2,23.5,23.5,564
1994-11-30,1994,2,9,334,161.16,0.9,5,Dry,23,4,2,2,19,50,0.31,111.2,0.69,111.2,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.0052,0.000204,0.0902,0.00353,1,0.0926,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
1994-12-01,1994,3,9,335,166.36,0.89,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.0899,0.00352,1,0.0874,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,569
1994-12-02,1994,3,9,336,169.91,0.88,5,Dry,26,4,3,2,24,59,0.35,110.9,0.65,110.9,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0863,0.00518,0.000203,0.0915,0.00358,1,0.0922,0.184,0.00719,25.4,0.919,0.97,0.891,25.3,24.6,24.6,590
1994-12-03,1994,3,10,337,171.82,0.88,5,Dry,26,4,3,2,24,59,0.34,112.8,0.66,112.8,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00534,0.000209,0.0923,0.00361,1,0.0948,0.187,0.00733,25.4,0.92,0.97,0.892,25.8,25,25,601
1994-12-04,1994,3,10,338,172.64,0.87,5,Dry,26,4,3,2,24,59,0.34,113.6,0.66,113.6,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1994-12-05,1994,3,10,339,171.82,0.88,5,Dry,26,4,3,2,24,59,0.34,112.8,0.66,112.8,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00534,0.000209,0.0923,0.00361,1,0.0948,0.187,0.00733,25.4,0.92,0.97,0.892,25.8,25,25,601
1994-12-06,1994,3,10,340,170.46,0.88,5,Dry,26,4,3,2,24,59,0.35,111.5,0.65,111.5,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000205,0.0917,0.00359,1,0.093,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1994-12-07,1994,3,10,341,168.54,0.89,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0904,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.2,24.2,582
1994-12-08,1994,3,10,342,166.63,0.89,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.0049,0.000192,0.0901,0.00353,1,0.0878,0.178,0.00697,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
1994-12-09,1994,3,10,343,168,0.89,5,Dry,26,4,3,2,24,59,0.35,109,0.65,109,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00502,0.000196,0.0907,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
1994-12-10,1994,3,11,344,169.36,0.88,5,Dry,26,4,3,2,24,59,0.35,110.4,0.65,110.4,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0913,0.00357,1,0.0915,0.183,0.00716,25.4,0.918,0.97,0.891,25.2,24.4,24.4,587
1994-12-11,1994,3,11,345,168.54,0.89,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0904,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.2,24.2,582
1994-12-12,1994,3,11,346,170.46,0.88,5,Dry,26,4,3,2,24,59,0.35,111.5,0.65,111.5,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000205,0.0917,0.00359,1,0.093,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1994-12-13,1994,3,11,347,170.73,0.88,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00525,0.000205,0.0919,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.892,25.5,24.8,24.8,594
1994-12-14,1994,3,11,348,169.36,0.88,5,Dry,26,4,3,2,24,59,0.35,110.4,0.65,110.4,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0913,0.00357,1,0.0915,0.183,0.00716,25.4,0.918,0.97,0.891,25.2,24.4,24.4,587
1994-12-15,1994,3,11,349,167.45,0.89,5,Dry,26,4,3,2,24,59,0.35,108.5,0.65,108.5,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0855,0.00497,0.000195,0.0904,0.00354,1,0.0889,0.179,0.00702,25.4,0.917,0.97,0.889,24.7,24,24,576
1994-12-16,1994,3,11,350,166.08,0.89,5,Dry,26,4,3,2,24,59,0.35,107.1,0.65,107.1,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00485,0.00019,0.0898,0.00352,1,0.0871,0.177,0.00693,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
1994-12-17,1994,3,12,351,164.71,0.9,5,Dry,26,4,3,2,24,59,0.36,105.7,0.64,105.7,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00474,0.000185,0.0892,0.00349,1,0.0852,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,560
1994-12-18,1994,3,12,352,163.35,0.9,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00462,0.000181,0.0886,0.00347,1,0.0834,0.172,0.00674,25.4,0.914,0.97,0.886,23.7,23,23,552
1994-12-19,1994,3,12,353,163.07,0.9,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.083,0.171,0.00672,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
1994-12-20,1994,3,12,354,163.35,0.9,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00462,0.000181,0.0886,0.00347,1,0.0834,0.172,0.00674,25.4,0.914,0.97,0.886,23.7,23,23,552
1994-12-21,1994,3,12,355,164.17,0.9,5,Dry,26,4,3,2,24,59,0.36,105.2,0.64,105.2,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0845,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
1994-12-22,1994,3,12,356,166.08,0.89,5,Dry,26,4,3,2,24,59,0.35,107.1,0.65,107.1,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00485,0.00019,0.0898,0.00352,1,0.0871,0.177,0.00693,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
1994-12-23,1994,3,12,357,171.28,0.88,5,Dry,26,4,3,2,24,59,0.34,112.3,0.66,112.3,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00529,0.000207,0.0921,0.00361,1,0.0941,0.186,0.00729,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1994-12-24,1994,3,13,358,173.74,0.87,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.0055,0.000215,0.0932,0.00365,1,0.0974,0.191,0.00746,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1994-12-25,1994,3,13,359,176.2,0.86,5,Dry,26,4,3,2,24,59,0.34,117.2,0.67,117.2,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000224,0.0943,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1994-12-26,1994,3,13,360,178.66,0.85,5,Dry,26,4,3,2,24,59,0.33,119.7,0.67,119.7,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000232,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
1994-12-27,1994,3,13,361,178.93,0.85,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000233,0.0954,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
1994-12-28,1994,3,13,362,179.75,0.85,5,Dry,26,4,3,2,24,59,0.33,120.8,0.67,120.8,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.106,0.201,0.00788,25.4,0.925,0.97,0.898,27.8,27,27,647
1994-12-29,1994,3,13,363,181.12,0.85,5,Dry,26,4,3,2,24,59,0.33,122.1,0.67,122.1,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
1994-12-30,1994,3,13,364,185.22,0.84,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000253,0.0982,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1994-12-31,1994,3,14,365,189.32,0.82,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
1995-01-01,1994,4,14,1,189.6,0.82,5,Dry,29,5,4,2,33,73,0.39,116.6,0.61,116.6,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0958,0.00374,1,0.0999,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,623
1995-01-02,1994,4,14,2,190.42,0.82,5,Dry,29,5,4,2,33,73,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0904,0.00573,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
1995-01-03,1994,4,14,3,191.24,0.81,5,Dry,29,5,4,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
1995-01-04,1994,4,14,4,188.23,0.82,5,Dry,29,5,4,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0952,0.00372,1,0.0981,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1995-01-05,1994,4,14,5,185.22,0.84,5,Dry,29,5,4,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1995-01-06,1994,4,14,6,183.31,0.84,5,Dry,29,5,4,2,33,73,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0914,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
1995-01-07,1994,4,15,7,181.39,0.85,5,Dry,29,5,4,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0922,0.00361,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
1995-01-08,1994,4,15,8,178.39,0.85,5,Dry,29,5,4,2,33,73,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0861,0.00471,0.000184,0.0908,0.00355,1,0.0848,0.176,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
1995-01-09,1994,4,15,9,177.02,0.86,5,Dry,29,5,4,2,33,73,0.41,104,0.59,104,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0857,0.00459,0.00018,0.0902,0.00353,1,0.0829,0.173,0.00678,25.4,0.913,0.97,0.886,23.7,22.9,22.9,551
1995-01-10,1994,4,15,10,178.39,0.85,5,Dry,29,5,4,2,33,73,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0861,0.00471,0.000184,0.0908,0.00355,1,0.0848,0.176,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
1995-01-11,1994,4,15,11,183.03,0.84,5,Dry,29,5,4,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.0051,0.0002,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1995-01-12,1994,4,15,12,186.59,0.83,5,Dry,29,5,4,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.089,0.00541,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1995-01-13,1994,4,15,13,188.5,0.82,5,Dry,29,5,4,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00372,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1995-01-14,1994,4,16,14,188.78,0.82,5,Dry,29,5,4,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1995-01-15,1994,4,16,15,191.24,0.81,5,Dry,29,5,4,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
1995-01-16,1994,4,16,16,194.79,0.8,5,Dry,29,5,4,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000238,0.098,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
1995-01-17,1994,4,16,17,195.61,0.8,5,Dry,29,5,4,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00807,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
1995-01-18,1994,4,16,18,193.7,0.81,5,Dry,29,5,4,2,33,73,0.38,120.7,0.62,120.7,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0915,0.00601,0.000235,0.0976,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
1995-01-19,1994,4,16,19,195.07,0.8,5,Dry,29,5,4,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.092,0.00613,0.000239,0.0982,0.00384,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
1995-01-20,1994,4,16,20,196.98,0.8,5,Dry,29,5,4,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
1995-01-21,1994,4,17,21,196.71,0.8,5,Dry,29,5,4,2,33,73,0.37,123.7,0.63,123.7,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0926,0.00627,0.000245,0.0989,0.00386,1,0.11,0.208,0.00814,25.4,0.927,0.97,0.9,28.6,27.7,27.7,665
1995-01-22,1994,4,17,22,198.07,0.79,5,Dry,29,5,4,2,33,73,0.37,125.1,0.63,125.1,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0995,0.00389,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28,28,673
1995-01-23,1994,4,17,23,201.08,0.79,5,Dry,29,5,4,2,33,73,0.36,128.1,0.64,128.1,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0941,0.00664,0.000259,0.101,0.00394,1,0.115,0.216,0.00845,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
1995-01-24,1994,4,17,24,200.81,0.79,5,Dry,29,5,4,2,33,73,0.36,127.8,0.64,127.8,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0941,0.00661,0.000258,0.101,0.00393,1,0.115,0.216,0.00843,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
1995-01-25,1994,4,17,25,199.44,0.79,5,Dry,29,5,4,2,33,73,0.37,126.4,0.63,126.4,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
1995-01-26,1994,4,17,26,200.26,0.79,5,Dry,29,5,4,2,33,73,0.36,127.3,0.64,127.3,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0939,0.00657,0.000257,0.1,0.00392,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.4,28.6,28.6,685
1995-01-27,1994,4,17,27,202.72,0.78,5,Dry,29,5,4,2,33,73,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0947,0.00678,0.000265,0.102,0.00397,1,0.118,0.219,0.00856,25.4,0.93,0.97,0.902,30,29.1,29.1,699
1995-01-28,1994,4,18,28,204.64,0.77,5,Dry,29,5,4,2,33,73,0.36,131.6,0.64,131.6,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0954,0.00694,0.000271,0.102,0.004,1,0.12,0.223,0.0087,25.3,0.931,0.97,0.903,30.5,29.6,29.6,709
1995-01-29,1994,4,18,29,202.72,0.78,5,Dry,29,5,4,2,33,73,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0947,0.00678,0.000265,0.102,0.00397,1,0.118,0.219,0.00856,25.4,0.93,0.97,0.902,30,29.1,29.1,699
1995-01-30,1994,4,18,30,203.54,0.78,5,Dry,29,5,4,2,33,73,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.095,0.00685,0.000268,0.102,0.00398,1,0.119,0.221,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1995-01-31,1994,4,18,31,205.46,0.77,5,Dry,29,5,4,2,33,73,0.35,132.5,0.65,132.5,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0957,0.00701,0.000274,0.103,0.00402,1,0.121,0.224,0.00876,25.3,0.931,0.97,0.903,30.7,29.7,29.7,714
1995-02-01,1994,5,18,32,204.64,0.77,5,Dry,31,6,4,3,41,85,0.41,119.6,0.58,119.6,0,0,0,0,-3,3,31,6,4,0,44,161,990,964.4,25.6,0.0922,0.00592,0.000231,0.0981,0.00384,1,0.104,0.202,0.00791,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
1995-02-02,1994,5,18,33,206.55,0.77,5,Dry,31,6,4,3,41,85,0.41,121.5,0.59,121.5,0,0,0,0,-3,3,31,6,4,0,44,163,990,964.4,25.6,0.0929,0.00608,0.000238,0.099,0.00387,1,0.107,0.206,0.00804,25.4,0.926,0.97,0.898,28,27.1,27.1,652
1995-02-03,1994,5,18,34,209.01,0.76,5,Dry,31,6,4,3,41,85,0.41,124,0.59,124,0,0,0,0,-3,3,31,6,4,0,44,165,990,964.5,25.5,0.0938,0.00629,0.000246,0.1,0.00392,1,0.11,0.21,0.00822,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
1995-02-04,1994,5,19,35,212.02,0.75,5,Dry,31,6,4,3,41,85,0.4,127,0.6,127,0,0,0,0,-3,3,31,6,4,0,44,168,990,964.5,25.5,0.0948,0.00655,0.000256,0.101,0.00397,1,0.114,0.215,0.00844,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
1995-02-05,1994,5,19,36,216.12,0.74,5,Dry,31,6,4,3,41,85,0.39,131.1,0.61,131.1,0,0,0,0,-3,3,31,6,4,0,44,172,990,964.5,25.5,0.0963,0.0069,0.00027,0.103,0.00405,1,0.12,0.223,0.00873,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
1995-02-06,1994,5,19,37,218.58,0.73,5,Dry,31,6,4,3,41,85,0.39,133.6,0.61,133.6,0,0,0,0,-3,3,31,6,4,0,44,175,990,964.5,25.5,0.0971,0.0071,0.000279,0.104,0.00409,1,0.123,0.227,0.00891,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
1995-02-07,1994,5,19,38,221.04,0.72,5,Dry,31,6,4,3,41,85,0.39,136,0.61,136,0,0,0,0,-3,3,31,6,4,0,44,177,990,964.5,25.5,0.098,0.00731,0.000287,0.105,0.00413,1,0.126,0.231,0.00909,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
1995-02-08,1994,5,19,39,223.5,0.71,5,Dry,31,6,4,3,41,85,0.38,138.5,0.62,138.5,0,0,0,0,-3,3,31,6,4,0,44,180,990,964.5,25.5,0.0989,0.00752,0.000295,0.106,0.00418,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,32,31,31,745
1995-02-09,1994,5,19,40,224.87,0.71,5,Dry,31,6,4,3,41,85,0.38,139.9,0.62,139.9,0,0,0,0,-3,3,31,6,4,0,44,181,990,964.5,25.5,0.0994,0.00764,0.0003,0.107,0.0042,1,0.131,0.238,0.00936,25.2,0.935,0.97,0.907,32.3,31.4,31.4,752
1995-02-10,1994,5,19,41,226.24,0.7,5,Dry,31,6,4,3,41,85,0.38,141.2,0.62,141.2,0,0,0,0,-3,3,31,6,4,0,44,182,990,964.6,25.4,0.0998,0.00776,0.000305,0.108,0.00423,1,0.133,0.241,0.00946,25.2,0.935,0.97,0.907,32.6,31.7,31.7,760
1995-02-11,1994,5,20,42,228.7,0.7,5,Dry,31,6,4,3,41,85,0.37,143.7,0.63,143.7,0,0,0,0,-3,3,31,6,4,0,44,185,990,964.6,25.4,0.101,0.00796,0.000313,0.109,0.00427,1,0.136,0.245,0.00964,25.2,0.936,0.97,0.908,33.2,32.2,32.2,774
1995-02-12,1994,5,20,43,231.16,0.69,5,Dry,31,6,4,3,41,85,0.37,146.2,0.63,146.2,0,0,0,0,-3,3,31,6,4,0,44,187,990,964.6,25.4,0.102,0.00817,0.000322,0.11,0.00432,1,0.14,0.25,0.00982,25.2,0.937,0.97,0.909,33.8,32.8,32.8,787
1995-02-13,1994,5,20,44,233.62,0.69,5,Dry,31,6,4,3,41,85,0.36,148.6,0.64,148.6,0,0,0,0,-3,3,31,6,4,0,44,190,990,964.6,25.4,0.102,0.00838,0.00033,0.111,0.00436,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.4,33.4,33.4,801
1995-02-14,1994,5,20,45,236.08,0.68,5,Dry,31,6,4,3,41,85,0.36,151.1,0.64,151.1,0,0,0,0,-3,3,31,6,4,0,44,192,990,964.6,25.4,0.103,0.00859,0.000338,0.112,0.00441,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,35,33.9,33.9,814
1995-02-15,1994,5,20,46,236.36,0.68,5,Dry,31,6,4,3,41,85,0.36,151.4,0.64,151.4,0,0,0,0,-3,3,31,6,4,0,44,192,990,964.6,25.4,0.103,0.00862,0.000339,0.112,0.00441,1,0.147,0.259,0.0102,25.1,0.939,0.97,0.911,35,34,34,816
1995-02-16,1994,5,20,47,236.08,0.68,5,Dry,31,6,4,3,41,85,0.36,151.1,0.64,151.1,0,0,0,0,-3,3,31,6,4,0,44,192,990,964.6,25.4,0.103,0.00859,0.000338,0.112,0.00441,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,35,33.9,33.9,814
1995-02-17,1994,5,20,48,237.45,0.68,5,Dry,31,6,4,3,41,85,0.36,152.4,0.64,152.4,0,0,0,0,-3,3,31,6,4,0,44,193,990,964.6,25.4,0.104,0.00871,0.000343,0.113,0.00443,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
1995-02-18,1994,5,21,49,237.72,0.68,5,Dry,31,6,4,3,41,85,0.36,152.7,0.64,152.7,0,0,0,0,-3,3,31,6,4,0,44,194,990,964.6,25.4,0.104,0.00873,0.000344,0.113,0.00444,1,0.149,0.261,0.0103,25.1,0.94,0.97,0.912,35.3,34.3,34.3,823
1995-02-19,1994,5,21,50,239.64,0.67,5,Dry,31,6,4,3,41,85,0.35,154.6,0.65,154.6,0,0,0,0,-3,3,31,6,4,0,44,196,990,964.6,25.4,0.105,0.00889,0.000351,0.113,0.00447,1,0.151,0.265,0.0104,25.1,0.94,0.97,0.912,35.8,34.7,34.7,833
1995-02-20,1994,5,21,51,244.83,0.66,5,Dry,31,6,4,3,41,85,0.35,159.8,0.65,159.8,0,0,0,0,-3,3,31,6,4,0,44,201,990,964.7,25.3,0.106,0.00934,0.000369,0.116,0.00457,1,0.158,0.274,0.0108,25.1,0.942,0.97,0.914,37,35.9,35.9,861
1995-02-21,1994,5,21,52,251.12,0.65,5,Dry,31,6,4,3,41,85,0.34,166.1,0.66,166.1,0,0,0,0,-3,3,31,6,4,0,44,207,990,964.7,25.3,0.109,0.00987,0.00039,0.119,0.00468,1,0.167,0.285,0.0113,25,0.944,0.973,0.918,38.5,37.4,37.4,898
1995-02-22,1994,5,21,53,257.96,0.63,5,Dry,31,6,4,3,41,85,0.33,173,0.67,173,0,0,0,0,-3,3,31,6,4,0,44,214,990,964.7,25.3,0.111,0.0105,0.000414,0.121,0.00481,1,0.176,0.297,0.0118,25,0.946,0.976,0.924,40.1,39.1,39.1,939
1995-02-23,1994,5,21,54,265.89,0.62,5,Dry,31,6,4,3,41,85,0.32,180.9,0.68,180.9,0,0,0,0,-3,3,31,6,4,0,44,222,990,964.8,25.2,0.114,0.0111,0.000441,0.125,0.00495,1,0.187,0.312,0.0124,24.9,0.949,0.98,0.93,41.9,41.1,41.1,987
1995-02-24,1994,5,21,55,273.82,0.61,5,Dry,31,6,4,3,41,85,0.31,188.8,0.69,188.8,0,0,0,0,-3,3,31,6,4,0,44,230,990,964.8,25.2,0.117,0.0118,0.000468,0.128,0.0051,1,0.197,0.326,0.0129,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
1995-02-25,1994,5,22,56,284.48,0.59,5,Dry,31,6,4,3,41,85,0.3,199.5,0.7,199.5,0,0,0,0,-3,3,31,6,4,0,44,240,990,964.8,25.2,0.12,0.0127,0.000505,0.133,0.00529,1,0.212,0.345,0.0137,24.8,0.955,0.98,0.935,46.3,45.4,45.4,1090
1995-02-26,1994,5,22,57,295.69,0.58,5,Dry,31,6,4,3,41,85,0.29,210.7,0.71,210.7,0,0,0,0,-3,3,31,6,4,0,44,252,990,964.9,25.1,0.124,0.0137,0.000544,0.138,0.0055,1,0.227,0.365,0.0145,24.8,0.957,0.98,0.938,48.9,47.9,47.9,1150
1995-02-27,1994,5,22,58,305.81,0.56,5,Dry,31,6,4,3,41,85,0.28,220.8,0.72,220.8,0,0,0,0,-3,3,31,6,4,0,44,262,990,964.9,25.1,0.128,0.0145,0.000579,0.142,0.00568,1,0.241,0.383,0.0153,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
1995-02-28,1994,5,22,59,315.93,0.55,5,Dry,31,6,4,3,41,85,0.27,230.9,0.73,230.9,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.132,0.0154,0.000615,0.147,0.00587,2,0.0984,0.245,0.0098,24.8,0.923,0.97,0.896,25.9,25.1,50.3,1210
1995-03-01,1994,6,22,60,327.68,0.54,5,Dry,36,8,6,4,53,107,0.33,220.7,0.67,220.7,0,0,0,0,-4,4,36,8,6,0,57,271,990,965,25,0.131,0.0145,0.000581,0.146,0.00583,1,0.24,0.386,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
1995-03-02,1994,6,22,61,338.89,0.53,5,Dry,36,8,6,4,53,107,0.32,231.9,0.68,231.9,0,0,0,0,-4,4,36,8,6,0,57,282,990,965.1,24.9,0.135,0.0155,0.000621,0.15,0.00604,2,0.099,0.25,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1210
1995-03-03,1994,6,22,62,351.2,0.51,5,Dry,36,8,6,4,53,107,0.3,244.2,0.69,244.2,0,0,0,0,-4,4,36,8,6,0,57,294,990,965.2,24.8,0.139,0.0165,0.000664,0.156,0.00627,2,0.107,0.263,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,53,1270
1995-03-04,1994,6,23,63,364.05,0.5,5,Dry,36,8,6,4,53,107,0.29,257.1,0.71,257.1,0,0,0,0,-4,4,36,8,6,0,57,307,990,965.2,24.8,0.144,0.0203,0.00082,0.164,0.00663,2,0.116,0.28,0.0113,24.5,0.931,0.97,0.903,28.8,27.9,55.8,1340
1995-03-05,1994,6,23,64,378,0.49,5,Dry,36,8,6,4,53,107,0.28,271,0.72,271,0,0,0,0,-4,4,36,8,6,0,57,321,990,965.3,24.7,0.149,0.0269,0.00109,0.176,0.00711,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.8,1410
1995-03-06,1994,6,23,65,393.03,0.47,5,Dry,36,8,6,4,53,107,0.27,286,0.73,286,0,0,0,0,-4,4,36,8,6,0,57,336,990,965.4,24.6,0.154,0.034,0.00138,0.188,0.00764,2,0.136,0.324,0.0131,24.3,0.937,0.97,0.909,32,31,62,1490
1995-03-07,1994,6,23,66,409.17,0.46,5,Dry,36,8,6,4,53,107,0.26,302.2,0.74,302.2,0,0,0,0,-4,4,36,8,6,0,57,352,990,965.4,24.6,0.16,0.0416,0.00169,0.201,0.0082,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.8,32.7,65.5,1570
1995-03-08,1994,6,23,67,424.75,0.45,5,Dry,36,8,6,4,53,107,0.25,317.8,0.75,317.8,0,0,0,0,-4,4,36,8,6,0,57,368,990,965.5,24.5,0.165,0.049,0.002,0.214,0.00875,2,0.157,0.371,0.0152,24.1,0.943,0.97,0.915,35.4,34.4,68.8,1650
1995-03-09,1994,6,23,68,441.98,0.44,5,Dry,36,8,6,4,53,107,0.24,335,0.76,335,0,0,0,0,-4,4,36,8,6,0,57,385,990,965.6,24.4,0.171,0.0571,0.00234,0.229,0.00936,2,0.169,0.397,0.0163,24,0.946,0.97,0.918,37.3,36.2,72.4,1740
1995-03-10,1994,6,23,69,458.66,0.42,5,Dry,36,8,6,4,53,107,0.23,351.7,0.77,351.7,0,0,0,0,-4,4,36,8,6,0,57,402,990,965.7,24.3,0.177,0.065,0.00267,0.242,0.00996,2,0.18,0.422,0.0173,23.9,0.949,0.974,0.924,39.1,38.1,76.2,1830
1995-03-11,1994,6,24,70,476.98,0.41,5,Dry,36,8,6,4,53,107,0.22,370,0.78,370,0,0,0,0,-4,4,36,8,6,0,57,420,990,965.7,24.3,0.184,0.0736,0.00304,0.257,0.0106,2,0.192,0.45,0.0185,23.8,0.951,0.978,0.93,41.1,40.2,80.4,1930
1995-03-12,1994,6,24,71,493.66,0.4,5,Dry,36,8,6,4,53,107,0.22,386.7,0.78,386.7,0,0,0,0,-4,4,36,8,6,0,57,437,990,965.8,24.2,0.19,0.0815,0.00337,0.271,0.0112,2,0.203,0.475,0.0196,23.7,0.953,0.98,0.934,42.8,42,84,2020
1995-03-13,1994,6,24,72,510.89,0.39,5,Dry,36,8,6,4,53,107,0.21,403.9,0.79,403.9,0,0,0,0,-4,4,36,8,6,0,57,454,990,965.9,24.1,0.196,0.0896,0.00372,0.285,0.0118,2,0.215,0.5,0.0208,23.6,0.955,0.98,0.936,44.6,43.8,87.5,2100
1995-03-14,1994,6,24,73,526.47,0.38,5,Dry,36,8,6,4,53,107,0.2,419.5,0.8,419.5,0,0,0,0,-4,4,36,8,6,0,57,469,990,966,24,0.201,0.097,0.00404,0.298,0.0124,2,0.226,0.524,0.0218,23.5,0.956,0.98,0.937,46.2,45.3,90.6,2170
1995-03-15,1994,6,24,74,541.51,0.37,5,Dry,36,8,6,4,53,107,0.2,434.5,0.8,434.5,0,0,0,0,-4,4,36,8,6,0,57,485,990,966,24,0.207,0.104,0.00434,0.311,0.013,2,0.236,0.546,0.0228,23.4,0.957,0.98,0.938,47.8,46.8,93.6,2250
1995-03-16,1994,6,24,75,555.46,0.36,5,Dry,36,8,6,4,53,107,0.19,448.5,0.81,448.5,0,0,0,0,-4,4,36,8,6,0,57,498,990,966.1,23.9,0.211,0.111,0.00463,0.322,0.0135,2,0.245,0.567,0.0237,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
1995-03-17,1994,6,24,76,566.67,0.36,5,Dry,36,8,6,4,53,107,0.19,459.7,0.81,459.7,0,0,0,0,-4,4,36,8,6,0,57,510,990,966.2,23.8,0.216,0.116,0.00486,0.332,0.0139,2,0.253,0.585,0.0245,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
1995-03-18,1994,6,25,77,574.6,0.35,5,Dry,36,8,6,4,53,107,0.19,467.6,0.81,467.6,0,0,0,0,-4,4,36,8,6,0,57,518,990,966.2,23.8,0.221,0.12,0.00503,0.34,0.0143,2,0.258,0.599,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
1995-03-19,1994,6,25,78,580.89,0.35,5,Dry,36,8,6,4,53,107,0.18,473.9,0.82,473.9,0,0,0,0,-4,4,36,8,6,0,57,524,990,966.2,23.8,0.224,0.123,0.00516,0.347,0.0146,2,0.262,0.609,0.0256,23.2,0.956,0.98,0.937,51.5,48.2,96.4,2310
1995-03-20,1994,6,25,79,584.44,0.35,5,Dry,36,8,6,4,53,107,0.18,477.4,0.82,477.4,0,0,0,0,-4,4,36,8,6,0,57,527,990,966.2,23.8,0.226,0.124,0.00523,0.351,0.0148,2,0.265,0.615,0.0259,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
1995-03-21,1994,6,25,80,588,0.35,5,Dry,36,8,6,4,53,107,0.18,481,0.82,481,0,0,0,0,-4,4,36,8,6,0,57,531,990,966.2,23.8,0.228,0.126,0.00531,0.354,0.0149,2,0.267,0.621,0.0262,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
1995-03-22,1994,6,25,81,590.46,0.35,5,Dry,36,8,6,4,53,107,0.18,483.5,0.82,483.5,0,0,0,0,-4,4,36,8,6,0,57,533,990,966.3,23.7,0.23,0.127,0.00536,0.357,0.015,2,0.269,0.626,0.0264,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
1995-03-23,1994,6,25,82,593.46,0.34,5,Dry,36,8,6,4,53,107,0.18,486.5,0.82,486.5,0,0,0,0,-4,4,36,8,6,0,57,536,990,966.3,23.7,0.231,0.129,0.00542,0.36,0.0152,2,0.271,0.631,0.0266,23.1,0.956,0.98,0.937,52.7,48.2,96.4,2310
1995-03-24,1994,6,25,83,595.38,0.34,5,Dry,36,8,6,4,53,107,0.18,488.4,0.82,488.4,0,0,0,0,-4,4,36,8,6,0,57,538,990,966.3,23.7,0.232,0.13,0.00546,0.362,0.0153,3,0.162,0.524,0.0221,23.2,0.945,0.97,0.917,35,33.9,102,2440
1995-03-25,1994,6,26,84,592.37,0.34,5,Dry,36,8,6,4,53,107,0.18,485.4,0.82,485.4,0,0,0,0,-4,4,36,8,6,0,57,535,990,966.3,23.7,0.231,0.128,0.0054,0.359,0.0151,2,0.27,0.629,0.0265,23.1,0.956,0.98,0.937,52.6,48.2,96.4,2310
1995-03-26,1994,6,26,85,586.08,0.35,5,Dry,36,8,6,4,53,107,0.18,479.1,0.82,479.1,0,0,0,0,-4,4,36,8,6,0,57,529,990,966.2,23.8,0.227,0.125,0.00527,0.352,0.0148,2,0.266,0.618,0.026,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
1995-03-27,1994,6,26,86,581.98,0.35,5,Dry,36,8,6,4,53,107,0.18,475,0.82,475,0,0,0,0,-4,4,36,8,6,0,57,525,990,966.2,23.8,0.225,0.123,0.00518,0.348,0.0146,2,0.263,0.611,0.0257,23.2,0.956,0.98,0.937,51.6,48.2,96.4,2310
1995-03-28,1994,6,26,87,580.61,0.35,5,Dry,36,8,6,4,53,107,0.18,473.6,0.82,473.6,0,0,0,0,-4,4,36,8,6,0,57,524,990,966.2,23.8,0.224,0.123,0.00515,0.347,0.0146,2,0.262,0.609,0.0256,23.2,0.956,0.98,0.937,51.5,48.2,96.4,2310
1995-03-29,1994,6,26,88,575.96,0.35,5,Dry,36,8,6,4,53,107,0.19,469,0.81,469,0,0,0,0,-4,4,36,8,6,0,57,519,990,966.2,23.8,0.221,0.12,0.00505,0.342,0.0144,2,0.259,0.601,0.0252,23.2,0.957,0.98,0.938,51.1,48.2,96.4,2310
1995-03-30,1994,6,26,89,569.68,0.36,5,Dry,36,8,6,4,53,107,0.19,462.7,0.81,462.7,0,0,0,0,-4,4,36,8,6,0,57,513,990,966.2,23.8,0.218,0.117,0.00492,0.335,0.0141,2,0.255,0.59,0.0248,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
1995-03-31,1994,6,26,90,564.48,0.36,5,Dry,36,8,6,4,53,107,0.19,457.5,0.81,457.5,0,0,0,0,-4,4,36,8,6,0,57,507,990,966.1,23.9,0.215,0.115,0.00482,0.33,0.0138,2,0.251,0.581,0.0244,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
1995-04-01,1994,7,27,91,556.55,0.36,5,Dry,40,10,8,5,62,125,0.23,431.6,0.78,431.6,0,0,0,0,-5,5,40,10,8,0,67,490,990,966.1,23.9,0.208,0.103,0.0043,0.311,0.013,2,0.234,0.545,0.0228,23.4,0.957,0.98,0.938,47.3,46.3,92.7,2220
1995-04-02,1994,7,27,92,545.34,0.37,5,Dry,40,10,8,5,62,125,0.23,420.3,0.77,420.3,0,0,0,0,-5,5,40,10,8,0,67,478,990,966.1,23.9,0.204,0.0974,0.00407,0.302,0.0126,2,0.226,0.528,0.022,23.4,0.956,0.98,0.937,46.2,45.2,90.5,2170
1995-04-03,1994,7,27,93,535.22,0.37,5,Dry,40,10,8,5,62,125,0.23,410.2,0.77,410.2,0,0,0,0,-5,5,40,10,8,0,67,468,990,966,24,0.201,0.0926,0.00386,0.293,0.0122,2,0.219,0.513,0.0214,23.5,0.956,0.98,0.936,45.1,44.2,88.5,2120
1995-04-04,1994,7,27,94,523.46,0.38,5,Dry,40,10,8,5,62,125,0.24,398.5,0.76,398.5,0,0,0,0,-5,5,40,10,8,0,67,456,990,966,24,0.197,0.0871,0.00362,0.284,0.0118,2,0.211,0.495,0.0206,23.5,0.955,0.98,0.936,43.9,43.1,86.1,2070
1995-04-05,1994,7,27,95,513.35,0.39,5,Dry,40,10,8,5,62,125,0.24,388.4,0.76,388.4,0,0,0,0,-5,5,40,10,8,0,67,446,990,965.9,24.1,0.193,0.0823,0.00342,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.953,0.98,0.934,42.9,42,84,2020
1995-04-06,1994,7,27,96,504.32,0.39,5,Dry,40,10,8,5,62,125,0.25,379.3,0.75,379.3,0,0,0,0,-5,5,40,10,8,0,67,437,990,965.9,24.1,0.19,0.078,0.00323,0.268,0.0111,2,0.199,0.466,0.0193,23.7,0.952,0.98,0.933,41.9,41.1,82.2,1970
1995-04-07,1994,7,27,97,494.75,0.4,5,Dry,40,10,8,5,62,125,0.25,369.8,0.75,369.8,0,0,0,0,-5,5,40,10,8,0,67,428,990,965.8,24.2,0.186,0.0735,0.00304,0.26,0.0108,2,0.192,0.452,0.0187,23.7,0.951,0.978,0.93,40.9,40,80,1920
1995-04-08,1994,7,28,98,486.82,0.41,5,Dry,40,10,8,5,62,125,0.26,361.8,0.74,361.8,0,0,0,0,-5,5,40,10,8,0,67,420,990,965.8,24.2,0.184,0.0698,0.00288,0.253,0.0105,2,0.187,0.44,0.0182,23.8,0.95,0.976,0.927,40.1,39.1,78.2,1880
1995-04-09,1994,7,28,99,478.35,0.41,5,Dry,40,10,8,5,62,125,0.26,353.4,0.74,353.4,0,0,0,0,-5,5,40,10,8,0,67,411,990,965.8,24.2,0.181,0.0658,0.00271,0.246,0.0102,2,0.181,0.428,0.0176,23.8,0.949,0.974,0.924,39.2,38.2,76.3,1830
1995-04-10,1994,7,28,100,471.51,0.42,5,Dry,40,10,8,5,62,125,0.27,346.5,0.73,346.5,0,0,0,0,-5,5,40,10,8,0,67,405,990,965.7,24.3,0.178,0.0626,0.00258,0.241,0.00992,2,0.176,0.417,0.0172,23.9,0.948,0.973,0.922,38.4,37.4,74.8,1790
1995-04-11,1994,7,28,101,465.77,0.42,5,Dry,40,10,8,5,62,125,0.27,340.8,0.73,340.8,0,0,0,0,-5,5,40,10,8,0,67,399,990,965.7,24.3,0.176,0.0598,0.00246,0.236,0.00971,2,0.173,0.409,0.0168,23.9,0.947,0.971,0.92,37.8,36.7,73.5,1760
1995-04-12,1994,7,28,102,459.48,0.42,5,Dry,40,10,8,5,62,125,0.27,334.5,0.73,334.5,0,0,0,0,-5,5,40,10,8,0,67,392,990,965.7,24.3,0.174,0.0569,0.00234,0.231,0.00949,2,0.168,0.399,0.0164,23.9,0.946,0.97,0.918,37.1,36,72,1730
1995-04-13,1994,7,28,103,454.83,0.43,5,Dry,40,10,8,5,62,125,0.28,329.8,0.72,329.8,0,0,0,0,-5,5,40,10,8,0,67,388,990,965.6,24.4,0.172,0.0547,0.00225,0.227,0.00932,2,0.165,0.392,0.0161,24,0.945,0.97,0.917,36.6,35.5,71.1,1710
1995-04-14,1994,7,28,104,449.64,0.43,5,Dry,40,10,8,5,62,125,0.28,324.6,0.72,324.6,0,0,0,0,-5,5,40,10,8,0,67,383,990,965.6,24.4,0.171,0.0522,0.00214,0.223,0.00914,2,0.162,0.384,0.0158,24,0.945,0.97,0.916,36.1,35,70,1680
1995-04-15,1994,7,29,105,446.08,0.43,5,Dry,40,10,8,5,62,125,0.28,321.1,0.72,321.1,0,0,0,0,-5,5,40,10,8,0,67,379,990,965.6,24.4,0.169,0.0505,0.00207,0.22,0.00901,2,0.159,0.379,0.0155,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
1995-04-16,1994,7,29,106,441.98,0.44,5,Dry,40,10,8,5,62,125,0.28,317,0.72,317,0,0,0,0,-5,5,40,10,8,0,67,375,990,965.6,24.4,0.168,0.0486,0.00199,0.216,0.00887,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.2,34.2,68.4,1640
1995-04-17,1994,7,29,107,439.52,0.44,5,Dry,40,10,8,5,62,125,0.28,314.5,0.72,314.5,0,0,0,0,-5,5,40,10,8,0,67,373,990,965.6,24.4,0.167,0.0475,0.00194,0.214,0.00878,2,0.155,0.369,0.0151,24.1,0.943,0.97,0.915,35,33.9,67.9,1630
1995-04-18,1994,7,29,108,436.51,0.44,5,Dry,40,10,8,5,62,125,0.29,311.5,0.71,311.5,0,0,0,0,-5,5,40,10,8,0,67,370,990,965.6,24.4,0.166,0.046,0.00188,0.212,0.00867,2,0.153,0.365,0.0149,24.1,0.943,0.97,0.914,34.7,33.6,67.2,1610
1995-04-19,1994,7,29,109,432.41,0.44,5,Dry,40,10,8,5,62,125,0.29,307.4,0.71,307.4,0,0,0,0,-5,5,40,10,8,0,67,365,990,965.5,24.5,0.164,0.0441,0.0018,0.209,0.00853,2,0.15,0.359,0.0147,24.1,0.942,0.97,0.914,34.2,33.2,66.4,1590
1995-04-20,1994,7,29,110,428.86,0.44,5,Dry,40,10,8,5,62,125,0.29,303.9,0.71,303.9,0,0,0,0,-5,5,40,10,8,0,67,362,990,965.5,24.5,0.163,0.0424,0.00173,0.206,0.0084,2,0.148,0.353,0.0144,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1570
1995-04-21,1994,7,29,111,423.66,0.45,5,Dry,40,10,8,5,62,125,0.29,298.7,0.7,298.7,0,0,0,0,-5,5,40,10,8,0,67,357,990,965.5,24.5,0.161,0.04,0.00163,0.201,0.00822,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.3,32.3,64.5,1550
1995-04-22,1994,7,30,112,419.01,0.45,5,Dry,40,10,8,5,62,125,0.3,294,0.7,294,0,0,0,0,-5,5,40,10,8,0,67,352,990,965.5,24.5,0.16,0.0378,0.00154,0.198,0.00806,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.7,31.8,63.5,1520
1995-04-23,1994,7,30,113,413.82,0.46,5,Dry,40,10,8,5,62,125,0.3,288.8,0.7,288.8,0,0,0,0,-5,5,40,10,8,0,67,347,990,965.5,24.5,0.158,0.0353,0.00144,0.193,0.00788,2,0.137,0.331,0.0135,24.2,0.938,0.97,0.91,32.2,31.2,62.4,1500
1995-04-24,1994,7,30,114,407.53,0.46,5,Dry,40,10,8,5,62,125,0.31,282.5,0.69,282.5,0,0,0,0,-5,5,40,10,8,0,67,341,990,965.4,24.6,0.156,0.0324,0.00132,0.188,0.00766,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.5,30.5,61,1470
1995-04-25,1994,7,30,115,401.78,0.47,5,Dry,40,10,8,5,62,125,0.31,276.8,0.69,276.8,0,0,0,0,-5,5,40,10,8,0,67,335,990,965.4,24.6,0.154,0.0296,0.00121,0.183,0.00745,2,0.129,0.313,0.0127,24.3,0.936,0.97,0.907,30.8,29.9,59.8,1440
1995-04-26,1994,7,30,116,396.04,0.47,5,Dry,40,10,8,5,62,125,0.32,271,0.68,271,0,0,0,0,-5,5,40,10,8,0,67,329,990,965.4,24.6,0.152,0.0269,0.00109,0.179,0.00725,2,0.125,0.304,0.0123,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
1995-04-27,1994,7,30,117,389.75,0.48,5,Dry,40,10,8,5,62,125,0.32,264.8,0.68,264.8,0,0,0,0,-5,5,40,10,8,0,67,323,990,965.3,24.7,0.149,0.024,0.000972,0.173,0.00703,2,0.121,0.295,0.012,24.4,0.933,0.97,0.905,29.5,28.6,57.2,1370
1995-04-28,1994,7,30,118,383.46,0.48,5,Dry,40,10,8,5,62,125,0.33,258.5,0.67,258.5,0,0,0,0,-5,5,40,10,8,0,67,316,990,965.3,24.7,0.147,0.021,0.000851,0.168,0.00682,2,0.117,0.285,0.0116,24.4,0.931,0.97,0.904,28.8,27.9,55.9,1340
1995-04-29,1994,7,31,119,377.18,0.49,5,Dry,40,10,8,5,62,125,0.33,252.2,0.67,252.2,0,0,0,0,-5,5,40,10,8,0,67,310,990,965.3,24.7,0.145,0.018,0.00073,0.163,0.0066,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28.1,27.3,54.5,1310
1995-04-30,1994,7,31,120,370.89,0.49,5,Dry,40,10,8,5,62,125,0.34,245.9,0.66,245.9,0,0,0,0,-5,5,40,10,8,0,67,304,990,965.3,24.7,0.143,0.0167,0.000673,0.159,0.00644,2,0.108,0.268,0.0108,24.5,0.928,0.97,0.9,27.4,26.6,53.1,1280
1995-05-01,1994,8,31,121,364.6,0.5,5,Dry,42,9,8,6,82,147,0.4,217.6,0.6,217.6,0,0,0,0,-6,6,42,9,8,0,88,277,990,965.2,24.8,0.133,0.0142,0.000575,0.147,0.00595,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.939,49.9,48.2,48.2,1160
1995-05-02,1994,8,31,122,359.95,0.5,5,Dry,42,9,8,6,82,147,0.41,212.9,0.59,212.9,0,0,0,0,-6,6,42,9,8,0,88,272,990,965.2,24.8,0.132,0.0139,0.000558,0.145,0.00586,1,0.23,0.375,0.0151,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
1995-05-03,1994,8,31,123,354.75,0.51,5,Dry,42,9,8,6,82,147,0.41,207.8,0.59,207.8,0,0,0,0,-6,6,42,9,8,0,88,267,990,965.2,24.8,0.13,0.0134,0.00054,0.143,0.00576,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.6,46.7,46.7,1120
1995-05-04,1994,8,31,124,349.56,0.51,5,Dry,42,9,8,6,82,147,0.42,202.6,0.58,202.6,0,0,0,0,-6,6,42,9,8,0,88,262,990,965.1,24.9,0.128,0.013,0.000522,0.141,0.00567,1,0.216,0.357,0.0144,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
1995-05-05,1994,8,31,125,344.36,0.52,5,Dry,42,9,8,6,82,147,0.43,197.4,0.57,197.4,0,0,0,0,-6,6,42,9,8,0,88,256,990,965.1,24.9,0.126,0.0125,0.000503,0.139,0.00557,1,0.209,0.347,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
1995-05-06,1994,8,32,126,339.17,0.52,5,Dry,42,9,8,6,82,147,0.43,192.2,0.57,192.2,0,0,0,0,-6,6,42,9,8,0,88,251,990,965.1,24.9,0.124,0.0121,0.000485,0.136,0.00547,1,0.202,0.338,0.0136,24.6,0.953,0.98,0.933,44.1,43.2,43.2,1040
1995-05-07,1994,8,32,127,333.97,0.53,5,Dry,42,9,8,6,82,147,0.44,187,0.56,187,0,0,0,0,-6,6,42,9,8,0,88,246,990,965.1,24.9,0.122,0.0116,0.000467,0.134,0.00537,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,42.9,42,42,1010
1995-05-08,1994,8,32,128,328.78,0.54,5,Dry,42,9,8,6,82,147,0.45,181.8,0.55,181.8,0,0,0,0,-6,6,42,9,8,0,88,241,990,965,25,0.121,0.0112,0.000449,0.132,0.00528,1,0.188,0.32,0.0128,24.6,0.949,0.98,0.93,41.7,40.8,40.8,980
1995-05-09,1994,8,32,129,323.58,0.54,5,Dry,42,9,8,6,82,147,0.45,176.6,0.55,176.6,0,0,0,0,-6,6,42,9,8,0,88,236,990,965,25,0.119,0.0108,0.000431,0.129,0.00518,1,0.181,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,950
1995-05-10,1994,8,32,130,318.39,0.55,5,Dry,42,9,8,6,82,147,0.46,171.4,0.54,171.4,0,0,0,0,-6,6,42,9,8,0,88,230,990,965,25,0.117,0.0103,0.000413,0.127,0.00508,1,0.174,0.301,0.012,24.7,0.946,0.975,0.922,39.3,38.3,38.3,919
1995-05-11,1994,8,32,131,313.74,0.55,5,Dry,42,9,8,6,82,147,0.47,166.7,0.53,166.7,0,0,0,0,-6,6,42,9,8,0,88,226,990,965,25,0.115,0.00992,0.000396,0.125,0.005,1,0.168,0.293,0.0117,24.7,0.945,0.972,0.918,38.2,37.2,37.2,892
1995-05-12,1994,8,32,132,309.09,0.56,5,Dry,42,9,8,6,82,147,0.48,162.1,0.52,162.1,0,0,0,0,-6,6,42,9,8,0,88,221,990,964.9,25.1,0.114,0.00953,0.00038,0.123,0.00491,1,0.161,0.284,0.0114,24.8,0.943,0.97,0.915,37.1,36,36,865
