date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-13,1994,8,33,133,304.44,0.57,5,Dry,42,9,8,6,82,147,0.48,157.4,0.52,157.4,0,0,0,0,-6,6,42,9,8,0,88,216,990,964.9,25.1,0.112,0.00913,0.000364,0.121,0.00483,1,0.155,0.276,0.011,24.8,0.942,0.97,0.914,36.1,35,35,840
1995-05-14,1994,8,33,134,300.89,0.57,5,Dry,42,9,8,6,82,147,0.49,153.9,0.51,153.9,0,0,0,0,-6,6,42,9,8,0,88,213,990,964.9,25.1,0.111,0.00883,0.000352,0.119,0.00476,1,0.15,0.27,0.0107,24.8,0.941,0.97,0.912,35.2,34.2,34.2,820
1995-05-15,1994,8,33,135,296.78,0.58,5,Dry,42,9,8,6,82,147,0.49,149.8,0.51,149.8,0,0,0,0,-6,6,42,9,8,0,88,209,990,964.9,25.1,0.109,0.00848,0.000338,0.118,0.00469,1,0.145,0.262,0.0104,24.9,0.939,0.97,0.911,34.3,33.3,33.3,798
1995-05-16,1994,8,33,136,292.68,0.58,5,Dry,42,9,8,6,82,147,0.5,145.7,0.5,145.7,0,0,0,0,-6,6,42,9,8,0,88,205,990,964.9,25.1,0.108,0.00813,0.000324,0.116,0.00461,1,0.139,0.255,0.0102,24.9,0.938,0.97,0.909,33.3,32.3,32.3,776
1995-05-17,1994,8,33,137,288.58,0.59,5,Dry,42,9,8,6,82,147,0.51,141.6,0.49,141.6,0,0,0,0,-6,6,42,9,8,0,88,201,990,964.9,25.1,0.106,0.00778,0.00031,0.114,0.00454,1,0.134,0.248,0.00985,24.9,0.936,0.97,0.908,32.4,31.4,31.4,753
1995-05-18,1994,8,33,138,284.48,0.59,5,Dry,42,9,8,6,82,147,0.52,137.5,0.48,137.5,0,0,0,0,-6,6,42,9,8,0,88,196,990,964.8,25.2,0.105,0.00744,0.000296,0.112,0.00446,1,0.128,0.24,0.00955,24.9,0.934,0.97,0.906,31.4,30.4,30.4,731
1995-05-19,1994,8,33,139,280.38,0.6,5,Dry,42,9,8,6,82,147,0.52,133.4,0.48,133.4,0,0,0,0,-6,6,42,9,8,0,88,192,990,964.8,25.2,0.103,0.00709,0.000281,0.111,0.00439,1,0.123,0.233,0.00926,24.9,0.932,0.97,0.904,30.4,29.5,29.5,708
1995-05-20,1994,8,34,140,276.28,0.6,5,Dry,42,9,8,6,82,147,0.53,129.3,0.47,129.3,0,0,0,0,-6,6,42,9,8,0,88,188,990,964.8,25.2,0.102,0.00674,0.000267,0.109,0.00432,1,0.117,0.226,0.00896,25,0.931,0.97,0.903,29.5,28.6,28.6,686
1995-05-21,1994,8,34,141,272.72,0.61,5,Dry,42,9,8,6,82,147,0.54,125.7,0.46,125.7,0,0,0,0,-6,6,42,9,8,0,88,185,990,964.8,25.2,0.101,0.00644,0.000255,0.107,0.00425,1,0.112,0.219,0.0087,25,0.929,0.97,0.901,28.6,27.8,27.8,667
1995-05-22,1994,8,34,142,269.17,0.62,5,Dry,42,9,8,6,82,147,0.55,122.2,0.45,122.2,0,0,0,0,-6,6,42,9,8,0,88,181,990,964.8,25.2,0.0995,0.00613,0.000243,0.106,0.00419,1,0.107,0.213,0.00845,25,0.927,0.97,0.899,27.8,27,27,647
1995-05-23,1994,8,34,143,266.71,0.62,5,Dry,42,9,8,6,82,147,0.55,119.7,0.45,119.7,0,0,0,0,-6,6,42,9,8,0,88,179,990,964.8,25.2,0.0986,0.00593,0.000235,0.105,0.00414,1,0.104,0.209,0.00827,25,0.926,0.97,0.898,27.2,26.4,26.4,633
1995-05-24,1994,8,34,144,263.7,0.62,5,Dry,42,9,8,6,82,147,0.56,116.7,0.44,116.7,0,0,0,0,-6,6,42,9,8,0,88,176,990,964.8,25.2,0.0975,0.00567,0.000225,0.103,0.00409,1,0.1,0.203,0.00805,25,0.924,0.97,0.896,26.5,25.7,25.7,616
1995-05-25,1994,8,34,145,259.6,0.63,5,Dry,42,9,8,6,82,147,0.57,112.6,0.43,112.6,0,0,0,0,-6,6,42,9,8,0,88,172,990,964.7,25.3,0.0961,0.00532,0.000211,0.101,0.00401,1,0.0945,0.196,0.00776,25.1,0.921,0.97,0.894,25.5,24.7,24.7,594
1995-05-26,1994,8,34,146,257.14,0.64,5,Dry,42,9,8,6,82,147,0.57,110.1,0.43,110.1,0,0,0,0,-6,6,42,9,8,0,88,169,990,964.7,25.3,0.0952,0.00511,0.000202,0.1,0.00397,1,0.0912,0.192,0.00758,25.1,0.92,0.97,0.892,24.9,24.2,24.2,580
1995-05-27,1994,8,35,147,254.13,0.64,5,Dry,42,9,8,6,82,147,0.58,107.1,0.42,107.1,0,0,0,0,-6,6,42,9,8,0,88,166,990,964.7,25.3,0.0942,0.00486,0.000192,0.099,0.00392,1,0.0871,0.186,0.00736,25.1,0.918,0.97,0.89,24.2,23.5,23.5,563
1995-05-28,1994,8,35,148,251.12,0.65,5,Dry,42,9,8,6,82,147,0.58,104.1,0.41,104.1,0,0,0,0,-6,6,42,9,8,0,88,163,990,964.7,25.3,0.0931,0.0046,0.000182,0.0977,0.00386,1,0.0831,0.181,0.00715,25.1,0.916,0.97,0.888,23.5,22.8,22.8,547
1995-05-29,1994,8,35,149,248.11,0.65,5,Dry,42,9,8,6,82,147,0.59,101.1,0.41,101.1,0,0,0,0,-6,6,42,9,8,0,88,160,990,964.7,25.3,0.092,0.00434,0.000172,0.0964,0.00381,1,0.079,0.175,0.00693,25.1,0.913,0.969,0.885,22.8,22.1,22.1,529
1995-05-30,1994,8,35,150,245.11,0.66,5,Dry,42,9,8,6,82,147,0.6,98.11,0.4,98.11,0,0,0,0,-6,6,42,9,8,0,88,157,990,964.7,25.3,0.091,0.00409,0.000161,0.0951,0.00375,1,0.0749,0.17,0.00671,25.2,0.912,0.968,0.883,22.1,21.4,21.4,513
1995-05-31,1994,8,35,151,242.1,0.67,5,Dry,42,9,8,6,82,147,0.61,95.1,0.39,95.1,0,0,0,0,-6,6,42,9,8,0,88,154,990,964.7,25.3,0.0899,0.00383,0.000151,0.0938,0.0037,1,0.0709,0.165,0.0065,25.2,0.913,0.966,0.882,21.4,20.7,20.7,497
1995-06-01,1994,9,35,152,239.09,0.67,5,Dry,39,9,7,5,59,119,0.5,120.1,0.5,120.1,0,0,0,0,-5,5,39,9,7,0,64,175,990,964.6,25.4,0.0973,0.00596,0.000235,0.103,0.00407,1,0.105,0.208,0.0082,25.2,0.926,0.97,0.898,27.4,26.6,26.6,638
1995-06-02,1994,9,35,153,236.63,0.68,5,Dry,39,9,7,5,59,119,0.5,117.6,0.5,117.6,0,0,0,0,-5,5,39,9,7,0,64,173,990,964.6,25.4,0.0965,0.00575,0.000226,0.102,0.00403,1,0.101,0.204,0.00802,25.2,0.924,0.97,0.896,26.8,26,26,625
1995-06-03,1994,9,36,154,234.17,0.68,5,Dry,39,9,7,5,59,119,0.51,115.2,0.49,115.2,0,0,0,0,-5,5,39,9,7,0,64,170,990,964.6,25.4,0.0956,0.00554,0.000218,0.101,0.00398,1,0.098,0.199,0.00784,25.2,0.922,0.97,0.895,26.2,25.5,25.5,611
1995-06-04,1994,9,36,155,231.71,0.69,5,Dry,39,9,7,5,59,119,0.51,112.7,0.49,112.7,0,0,0,0,-5,5,39,9,7,0,64,168,990,964.6,25.4,0.0947,0.00533,0.00021,0.1,0.00394,1,0.0947,0.195,0.00766,25.2,0.92,0.97,0.893,25.7,24.9,24.9,597
1995-06-05,1994,9,36,156,229.25,0.7,5,Dry,39,9,7,5,59,119,0.52,110.3,0.48,110.3,0,0,0,0,-5,5,39,9,7,0,64,165,990,964.6,25.4,0.0939,0.00512,0.000201,0.099,0.00389,1,0.0913,0.19,0.00749,25.2,0.919,0.97,0.891,25.1,24.3,24.3,584
1995-06-06,1994,9,36,157,227.88,0.7,5,Dry,39,9,7,5,59,119,0.52,108.9,0.48,108.9,0,0,0,0,-5,5,39,9,7,0,64,164,990,964.6,25.4,0.0934,0.005,0.000197,0.0984,0.00387,1,0.0895,0.188,0.00739,25.2,0.918,0.97,0.89,24.7,24,24,576
1995-06-07,1994,9,36,158,225.96,0.71,5,Dry,39,9,7,5,59,119,0.53,107,0.47,107,0,0,0,0,-5,5,39,9,7,0,64,162,990,964.6,25.4,0.0927,0.00484,0.00019,0.0975,0.00383,1,0.0869,0.184,0.00725,25.3,0.916,0.97,0.889,24.3,23.6,23.6,565
1995-06-08,1994,9,36,159,224.05,0.71,5,Dry,39,9,7,5,59,119,0.53,105,0.47,105,0,0,0,0,-5,5,39,9,7,0,64,160,990,964.5,25.5,0.092,0.00468,0.000184,0.0967,0.0038,1,0.0843,0.181,0.00711,25.3,0.915,0.97,0.888,23.8,23.1,23.1,555
1995-06-09,1994,9,36,160,222.14,0.72,5,Dry,39,9,7,5,59,119,0.54,103.1,0.46,103.1,0,0,0,0,-5,5,39,9,7,0,64,158,990,964.5,25.5,0.0913,0.00452,0.000177,0.0959,0.00376,1,0.0817,0.178,0.00697,25.3,0.914,0.97,0.886,23.4,22.7,22.7,544
1995-06-10,1994,9,37,161,220.22,0.72,5,Dry,39,9,7,5,59,119,0.54,101.2,0.46,101.2,0,0,0,0,-5,5,39,9,7,0,64,156,990,964.5,25.5,0.0907,0.00435,0.000171,0.095,0.00373,1,0.0791,0.174,0.00684,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
1995-06-11,1994,9,37,162,218.31,0.73,5,Dry,39,9,7,5,59,119,0.55,99.31,0.46,99.31,0,0,0,0,-5,5,39,9,7,0,64,154,990,964.5,25.5,0.09,0.00419,0.000164,0.0942,0.00369,1,0.0766,0.171,0.0067,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
1995-06-12,1994,9,37,163,216.39,0.73,5,Dry,39,9,7,5,59,119,0.55,97.39,0.45,97.39,0,0,0,0,-5,5,39,9,7,0,64,152,990,964.5,25.5,0.0893,0.00403,0.000158,0.0933,0.00366,1,0.074,0.167,0.00656,25.3,0.913,0.968,0.884,22.1,21.4,21.4,513
1995-06-13,1994,9,37,164,214.48,0.74,5,Dry,39,9,7,5,59,119,0.56,95.48,0.45,95.48,0,0,0,0,-5,5,39,9,7,0,64,150,990,964.5,25.5,0.0886,0.00387,0.000152,0.0925,0.00363,1,0.0714,0.164,0.00642,25.3,0.915,0.967,0.885,21.7,21,21,504
1995-06-14,1994,9,37,165,212.57,0.75,5,Dry,39,9,7,5,59,119,0.56,93.57,0.44,93.57,0,0,0,0,-5,5,39,9,7,0,64,149,990,964.5,25.5,0.088,0.0037,0.000145,0.0917,0.00359,1,0.0688,0.16,0.00629,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
1995-06-15,1994,9,37,166,210.65,0.75,5,Dry,39,9,7,5,59,119,0.56,91.65,0.43,91.65,0,0,0,0,-5,5,39,9,7,0,64,147,990,964.5,25.5,0.0873,0.00354,0.000139,0.0908,0.00356,1,0.0662,0.157,0.00615,25.4,0.92,0.965,0.888,21,20.3,20.3,486
1995-06-16,1994,9,37,167,208.74,0.76,5,Dry,39,9,7,5,59,119,0.57,89.74,0.43,89.74,0,0,0,0,-5,5,39,9,7,0,64,145,990,964.5,25.5,0.0866,0.00338,0.000132,0.09,0.00352,1,0.0636,0.154,0.00601,25.4,0.923,0.964,0.891,20.6,19.9,19.9,478
1995-06-17,1994,9,38,168,206.82,0.77,5,Dry,39,9,7,5,59,119,0.57,87.82,0.42,87.82,0,0,0,0,-5,5,39,9,7,0,64,143,990,964.4,25.6,0.0859,0.00321,0.000126,0.0892,0.00349,1,0.0611,0.15,0.00588,25.4,0,0,0,0,0,0,0
1995-06-18,1994,9,38,169,204.91,0.77,5,Dry,39,9,7,5,59,119,0.58,85.91,0.42,85.91,0,0,0,0,-5,5,39,9,7,0,64,141,990,964.4,25.6,0.0853,0.00305,0.000119,0.0883,0.00345,1,0.0585,0.147,0.00574,25.4,0,0,0,0,0,0,0
1995-06-19,1994,9,38,170,203,0.78,5,Dry,39,9,7,5,59,119,0.59,84,0.41,84,0,0,0,0,-5,5,39,9,7,0,64,139,990,964.4,25.6,0.0846,0.00289,0.000113,0.0875,0.00342,1,0.0559,0.143,0.0056,25.4,0,0,0,0,0,0,0
1995-06-20,1994,9,38,171,201.08,0.79,5,Dry,39,9,7,5,59,119,0.59,82.08,0.41,82.08,0,0,0,0,-5,5,39,9,7,0,64,137,990,964.4,25.6,0.0839,0.00273,0.000107,0.0866,0.00339,1,0.0533,0.14,0.00547,25.5,0,0,0,0,0,0,0
1995-06-21,1994,9,38,172,199.17,0.79,5,Dry,39,9,7,5,59,119,0.6,80.17,0.4,80.17,0,0,0,0,-5,5,39,9,7,0,64,135,990,964.4,25.6,0.0832,0.00256,0.0001,0.0858,0.00335,1,0.0507,0.137,0.00533,25.5,0,0,0,0,0,0,0
1995-06-22,1994,9,38,173,197.25,0.8,5,Dry,39,9,7,5,59,119,0.6,78.25,0.4,78.25,0,0,0,0,-5,5,39,9,7,0,64,133,990,964.4,25.6,0.0826,0.0024,0.0000938,0.085,0.00332,1,0.0481,0.133,0.0052,25.5,0,0,0,0,0,0,0
1995-06-23,1994,9,38,174,195.89,0.8,5,Dry,39,9,7,5,59,119,0.61,76.89,0.39,76.89,0,0,0,0,-5,5,39,9,7,0,64,132,990,964.4,25.6,0.0821,0.00229,0.0000893,0.0844,0.0033,1,0.0463,0.131,0.00511,25.5,0,0,0,0,0,0,0
1995-06-24,1994,9,39,175,194.52,0.8,5,Dry,39,9,7,5,59,119,0.61,75.52,0.39,75.52,0,0,0,0,-5,5,39,9,7,0,64,131,990,964.4,25.6,0.0816,0.00217,0.0000848,0.0838,0.00327,1,0.0445,0.128,0.00501,25.5,0,0,0,0,0,0,0
1995-06-25,1994,9,39,176,193.15,0.81,5,Dry,39,9,7,5,59,119,0.62,74.15,0.38,74.15,0,0,0,0,-5,5,39,9,7,0,64,129,990,964.4,25.6,0.0811,0.00205,0.0000802,0.0832,0.00325,1,0.0426,0.126,0.00492,25.5,0,0,0,0,0,0,0
1995-06-26,1994,9,39,177,191.78,0.81,5,Dry,39,9,7,5,59,119,0.62,72.78,0.38,72.78,0,0,0,0,-5,5,39,9,7,0,64,128,990,964.4,25.6,0.0806,0.00194,0.0000757,0.0826,0.00323,1,0.0408,0.123,0.00482,25.5,0,0,0,0,0,0,0
1995-06-27,1994,9,39,178,190.42,0.82,5,Dry,39,9,7,5,59,119,0.63,71.42,0.38,71.42,0,0,0,0,-5,5,39,9,7,0,64,126,990,964.4,25.6,0.0801,0.00182,0.0000712,0.082,0.0032,1,0.0389,0.121,0.00473,25.5,0,0,0,0,0,0,0
1995-06-28,1994,9,39,179,189.05,0.82,5,Dry,39,9,7,5,59,119,0.63,70.05,0.37,70.05,0,0,0,0,-5,5,39,9,7,0,64,125,990,964.4,25.6,0.0797,0.0017,0.0000666,0.0814,0.00318,1,0.0371,0.118,0.00463,25.5,0,0,0,0,0,0,0
1995-06-29,1994,9,39,180,187.68,0.83,5,Dry,39,9,7,5,59,119,0.63,68.68,0.37,68.68,0,0,0,0,-5,5,39,9,7,0,64,124,990,964.4,25.6,0.0792,0.00159,0.0000621,0.0808,0.00316,1,0.0352,0.116,0.00454,25.5,0,0,0,0,0,0,0
1995-06-30,1994,9,39,181,186.32,0.83,5,Dry,39,9,7,5,59,119,0.64,67.32,0.36,67.32,0,0,0,0,-5,5,39,9,7,0,64,122,990,964.4,25.6,0.0787,0.00147,0.0000576,0.0802,0.00314,1,0.0334,0.114,0.00444,25.5,0,0,0,0,0,0,0
1995-07-01,1994,10,40,182,184.95,0.84,5,Dry,37,8,6,4,53,108,0.58,76.95,0.42,76.95,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0807,0.00229,0.0000896,0.083,0.00325,1,0.0464,0.129,0.00506,25.4,0,0,0,0,0,0,0
1995-07-02,1994,10,40,183,183.58,0.84,5,Dry,37,8,6,4,53,108,0.59,75.58,0.41,75.58,0,0,0,0,-4,4,37,8,6,0,57,127,990,964.4,25.6,0.0802,0.00217,0.000085,0.0824,0.00322,1,0.0445,0.127,0.00496,25.4,0,0,0,0,0,0,0
1995-07-03,1994,10,40,184,181.67,0.85,5,Dry,37,8,6,4,53,108,0.59,73.67,0.41,73.67,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0795,0.00201,0.0000787,0.0815,0.00319,1,0.042,0.123,0.00483,25.4,0,0,0,0,0,0,0
1995-07-04,1994,10,40,185,179.75,0.85,5,Dry,37,8,6,4,53,108,0.6,71.75,0.4,71.75,0,0,0,0,-4,4,37,8,6,0,57,123,990,964.4,25.6,0.0789,0.00185,0.0000723,0.0807,0.00316,1,0.0394,0.12,0.0047,25.4,0,0,0,0,0,0,0
1995-07-05,1994,10,40,186,177.84,0.86,5,Dry,37,8,6,4,53,108,0.61,69.84,0.39,69.84,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0782,0.00169,0.000066,0.0799,0.00313,1,0.0368,0.117,0.00456,25.4,0,0,0,0,0,0,0
1995-07-06,1994,10,40,187,176.47,0.86,5,Dry,37,8,6,4,53,108,0.61,68.47,0.39,68.47,0,0,0,0,-4,4,37,8,6,0,57,119,990,964.4,25.6,0.0777,0.00157,0.0000614,0.0793,0.0031,1,0.0349,0.114,0.00447,25.4,0,0,0,0,0,0,0
1995-07-07,1994,10,40,188,175.11,0.87,5,Dry,37,8,6,4,53,108,0.62,67.11,0.38,67.11,0,0,0,0,-4,4,37,8,6,0,57,118,990,964.4,25.6,0.0772,0.00145,0.0000569,0.0787,0.00308,1,0.0331,0.112,0.00437,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,173.74,0.87,5,Dry,37,8,6,4,53,108,0.62,65.74,0.38,65.74,0,0,0,0,-4,4,37,8,6,0,57,117,990,964.5,25.5,0.0767,0.00134,0.0000524,0.0781,0.00306,1,0.0312,0.109,0.00428,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,172.37,0.87,5,Dry,37,8,6,4,53,108,0.63,64.37,0.37,64.37,0,0,0,0,-4,4,37,8,6,0,57,115,990,964.5,25.5,0.0762,0.00122,0.0000478,0.0775,0.00303,1,0.0294,0.107,0.00418,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,171,0.88,5,Dry,37,8,6,4,53,108,0.63,63,0.37,63,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0758,0.00111,0.0000433,0.0769,0.00301,1,0.0275,0.104,0.00409,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,169.64,0.88,5,Dry,37,8,6,4,53,108,0.64,61.64,0.36,61.64,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0753,0.000989,0.0000387,0.0763,0.00299,1,0.0257,0.102,0.00399,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,168.27,0.89,5,Dry,37,8,6,4,53,108,0.64,60.27,0.36,60.27,0,0,0,0,-4,4,37,8,6,0,57,111,990,964.5,25.5,0.0748,0.000873,0.0000342,0.0757,0.00296,1,0.0239,0.0995,0.0039,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,166.9,0.89,5,Dry,37,8,6,4,53,108,0.65,58.9,0.35,58.9,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0743,0.000756,0.0000296,0.0751,0.00294,1,0.022,0.0971,0.0038,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,165.53,0.89,5,Dry,37,8,6,4,53,108,0.65,57.53,0.35,57.53,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.0738,0.00064,0.0000251,0.0745,0.00292,1,0.0202,0.0946,0.00371,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,164.17,0.9,5,Dry,37,8,6,4,53,108,0.66,56.17,0.34,56.17,0,0,0,0,-4,4,37,8,6,0,57,107,990,964.5,25.5,0.0734,0.000524,0.0000205,0.0739,0.00289,1,0.0183,0.0922,0.00361,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,162.8,0.9,5,Dry,37,8,6,4,53,108,0.66,54.8,0.34,54.8,0,0,0,0,-4,4,37,8,6,0,57,106,990,964.5,25.5,0.0729,0.000408,0.000016,0.0733,0.00287,1,0.0165,0.0898,0.00352,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,161.43,0.9,5,Dry,37,8,6,4,53,108,0.67,53.43,0.33,53.43,0,0,0,0,-4,4,37,8,6,0,57,104,990,964.5,25.5,0.0724,0.000292,0.0000114,0.0727,0.00285,1,0.0146,0.0873,0.00342,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,160.07,0.91,5,Dry,37,8,6,4,53,108,0.68,52.07,0.33,52.07,0,0,0,0,-4,4,37,8,6,0,57,103,990,964.5,25.5,0.0719,0.000176,0.00000689,0.0721,0.00282,1,0.0128,0.0849,0.00333,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,158.7,0.91,5,Dry,37,8,6,4,53,108,0.68,50.7,0.32,50.7,0,0,0,0,-4,4,37,8,6,0,57,102,990,964.5,25.5,0.0714,0.0000595,0.00000233,0.0715,0.0028,1,0.0109,0.0824,0.00323,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,158.43,0.91,5,Dry,37,8,6,4,53,108,0.68,50.43,0.32,50.43,0,0,0,0,-4,4,37,8,6,0,57,101,990,964.5,25.5,0.0713,0.0000365,0.00000143,0.0714,0.0028,1,0.0106,0.0819,0.00321,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,157.61,0.91,5,Dry,37,8,6,4,53,108,0.69,49.61,0.32,0,50,11,2,2,-2,37,48,10,8,2,90,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,156.78,0.91,5,Dry,37,8,6,4,53,108,0.69,48.78,0.31,0,49,11,1,1,-3,39,48,9,7,1,92,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,155.96,0.92,5,Dry,37,8,6,4,53,108,0.69,47.96,0.31,0,48,11,1,1,-3,38,48,9,7,1,91,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,155.14,0.92,5,Dry,37,8,6,4,53,108,0.7,47.14,0.3,0,47,11,1,1,-3,37,48,9,7,1,90,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,154.32,0.92,5,Dry,37,8,6,4,53,108,0.7,46.32,0.3,0,46,10,1,1,-3,37,47,9,7,1,90,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,153.5,0.92,5,Dry,37,8,6,4,53,108,0.7,45.5,0.3,0,46,10,1,1,-3,37,47,9,7,1,90,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,152.68,0.92,5,Dry,37,8,6,4,53,108,0.71,44.68,0.29,0,45,10,1,1,-3,36,47,9,7,1,89,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,151.86,0.92,5,Dry,37,8,6,4,53,108,0.71,43.86,0.29,0,44,10,1,1,-3,35,47,9,7,1,88,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,151.04,0.93,5,Dry,37,8,6,4,53,108,0.71,43.04,0.28,0,43,10,1,1,-3,34,47,9,7,1,87,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,150.22,0.93,5,Dry,37,8,6,4,53,108,0.72,42.22,0.28,0,42,9,1,1,-3,34,46,9,7,1,87,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,149.4,0.93,5,Dry,37,8,6,4,53,108,0.72,41.4,0.28,0,41,9,1,1,-3,33,46,9,7,1,86,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,147.49,0.93,5,Dry,34,7,5,3,44,93,0.63,54.49,0.37,54.49,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.071,0.000382,0.000015,0.0714,0.0028,1,0.0161,0.0874,0.00343,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,146.12,0.93,5,Dry,34,7,5,3,44,93,0.64,53.12,0.36,53.12,0,0,0,0,-3,3,34,7,5,0,47,99.1,990,964.5,25.5,0.0708,0.000265,0.0000104,0.0711,0.00279,1,0.0142,0.0853,0.00335,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,144.21,0.94,5,Dry,34,7,5,3,44,93,0.65,51.21,0.35,51.21,0,0,0,0,-3,3,34,7,5,0,47,97.2,990,964.5,25.5,0.0708,0.000103,0.00000403,0.0709,0.00278,1,0.0116,0.0826,0.00324,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,142.29,0.94,5,Dry,34,7,5,3,44,93,0.65,49.29,0.35,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,140.38,0.94,5,Dry,34,7,5,3,44,93,0.66,47.38,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,138.46,0.95,5,Dry,34,7,5,3,44,93,0.67,45.46,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,136.55,0.95,5,Dry,34,7,5,3,44,93,0.68,43.55,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,135.18,0.95,5,Dry,34,7,5,3,44,93,0.69,42.18,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,133.82,0.95,5,Dry,34,7,5,3,44,93,0.69,40.82,0.3,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,132.45,0.95,5,Dry,34,7,5,3,44,93,0.7,39.45,0.3,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,131.08,0.96,5,Dry,34,7,5,3,44,93,0.71,38.08,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,129.71,0.96,5,Dry,34,7,5,3,44,93,0.72,36.71,0.28,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,128.35,0.96,5,Dry,34,7,5,3,44,93,0.72,35.35,0.28,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,126.98,0.96,5,Dry,34,7,5,3,44,93,0.73,33.98,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,125.61,0.96,5,Dry,34,7,5,3,44,93,0.74,32.61,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,125.34,0.96,5,Dry,34,7,5,3,44,93,0.74,32.34,0.26,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,124.52,0.96,5,Dry,34,7,5,3,44,93,0.75,31.52,0.25,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,123.7,0.97,5,Dry,34,7,5,3,44,93,0.75,30.7,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,122.88,0.97,5,Dry,34,7,5,3,44,93,0.76,29.88,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,122.06,0.97,5,Dry,34,7,5,3,44,93,0.76,29.06,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,121.24,0.97,5,Dry,34,7,5,3,44,93,0.77,28.24,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,120.42,0.97,5,Dry,34,7,5,3,44,93,0.77,27.42,0.23,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,119.6,0.97,5,Dry,34,7,5,3,44,93,0.78,26.6,0.22,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,118.78,0.97,5,Dry,34,7,5,3,44,93,0.78,25.78,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,117.96,0.97,5,Dry,34,7,5,3,44,93,0.79,24.96,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,117.14,0.97,5,Dry,34,7,5,3,44,93,0.79,24.14,0.21,0,24,5,1,1,-2,19,39,8,6,1,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,116.32,0.97,5,Dry,34,7,5,3,44,93,0.8,23.32,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,115.5,0.97,5,Dry,34,7,5,3,44,93,0.81,22.5,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,114.68,0.97,5,Dry,34,7,5,3,44,93,0.81,21.68,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,113.86,0.97,5,Dry,34,7,5,3,44,93,0.82,20.86,0.18,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,113.03,0.98,5,Dry,34,7,5,3,44,93,0.82,20.03,0.18,0,20,5,1,1,-2,15,39,8,6,1,59,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,111.12,0.98,5,Dry,30,6,4,2,30,72,0.65,39.12,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,108.66,0.98,5,Dry,30,6,4,2,30,72,0.66,36.66,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,107.29,0.98,5,Dry,30,6,4,2,30,72,0.67,35.29,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,105.38,0.98,5,Dry,30,6,4,2,30,72,0.68,33.38,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,103.46,0.98,5,Dry,30,6,4,2,30,72,0.7,31.46,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,101.55,0.98,5,Dry,30,6,4,2,30,72,0.71,29.55,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,99.64,0.98,5,Dry,30,6,4,2,30,72,0.72,27.64,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,97.72,0.99,5,Dry,30,6,4,2,30,72,0.74,25.72,0.26,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,96.36,0.99,5,Dry,30,6,4,2,30,72,0.75,24.36,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,94.99,0.99,5,Dry,30,6,4,2,30,72,0.76,22.99,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,93.62,0.99,5,Dry,30,6,4,2,30,72,0.77,21.62,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,92.25,0.99,5,Dry,30,6,4,2,30,72,0.78,20.25,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,90.89,0.99,5,Dry,30,6,4,2,30,72,0.79,18.89,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,89.52,0.99,5,Dry,30,6,4,2,30,72,0.8,17.52,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,88.15,0.99,5,Dry,30,6,4,2,30,72,0.82,16.15,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,87.88,0.99,5,Dry,30,6,4,2,30,72,0.82,15.88,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,87.06,0.99,5,Dry,30,6,4,2,30,72,0.83,15.06,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,86.24,0.99,5,Dry,30,6,4,2,30,72,0.83,14.24,0.17,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,85.42,0.99,5,Dry,30,6,4,2,30,72,0.84,13.42,0.16,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,85.69,0.99,5,Dry,30,6,4,2,30,72,0.84,13.69,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,85.96,0.99,5,Dry,30,6,4,2,30,72,0.84,13.96,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,85.14,0.99,5,Dry,30,6,4,2,30,72,0.85,13.14,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,84.32,0.99,5,Dry,30,6,4,2,30,72,0.85,12.32,0.15,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,83.5,0.99,5,Dry,30,6,4,2,30,72,0.86,11.5,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,82.68,0.99,5,Dry,30,6,4,2,30,72,0.87,10.68,0.13,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,81.86,0.99,5,Dry,30,6,4,2,30,72,0.88,9.86,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,81.04,1,5,Dry,30,6,4,2,30,72,0.89,9.04,0.11,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,80.22,1,5,Dry,30,6,4,2,30,72,0.9,8.22,0.1,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,79.4,1,5,Dry,30,6,4,2,30,72,0.91,7.4,0.093,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,78.58,1,5,Dry,30,6,4,2,30,72,0.92,6.58,0.084,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,77.76,1,5,Dry,24,4,2,2,20,52,0.67,25.76,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,76.94,1,5,Dry,24,4,2,2,20,52,0.68,24.94,0.32,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,76.67,1,5,Dry,24,4,2,2,20,52,0.68,24.67,0.32,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,75.85,1,5,Dry,24,4,2,2,20,52,0.69,23.85,0.31,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,75.03,1,5,Dry,24,4,2,2,20,52,0.69,23.03,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,74.21,1,5,Dry,24,4,2,2,20,52,0.7,22.21,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,75.03,1,5,Dry,24,4,2,2,20,52,0.69,23.03,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,74.21,1,5,Dry,24,4,2,2,20,52,0.7,22.21,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,73.93,1,5,Dry,24,4,2,2,20,52,0.7,21.93,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,73.66,1,5,Dry,24,4,2,2,20,52,0.71,21.66,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,72.84,1,5,Dry,24,4,2,2,20,52,0.71,20.84,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,72.02,1,5,Dry,24,4,2,2,20,52,0.72,20.02,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,71.75,1,5,Dry,24,4,2,2,20,52,0.72,19.75,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,71.47,1,5,Dry,24,4,2,2,20,52,0.73,19.47,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,71.2,1,5,Dry,24,4,2,2,20,52,0.73,19.2,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,70.93,1,5,Dry,24,4,2,2,20,52,0.73,18.93,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,70.65,1,5,Dry,24,4,2,2,20,52,0.74,18.65,0.26,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,70.38,1,5,Dry,24,4,2,2,20,52,0.74,18.38,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,70.11,1,5,Dry,24,4,2,2,20,52,0.74,18.11,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,70.93,1,5,Dry,24,4,2,2,20,52,0.73,18.93,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,71.2,1,5,Dry,24,4,2,2,20,52,0.73,19.2,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,70.38,1,5,Dry,24,4,2,2,20,52,0.74,18.38,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,72.29,1,5,Dry,24,4,2,2,20,52,0.72,20.29,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,74.21,1,5,Dry,24,4,2,2,20,52,0.7,22.21,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,73.93,1,5,Dry,24,4,2,2,20,52,0.7,21.93,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,74.75,1,5,Dry,24,4,2,2,20,52,0.7,22.75,0.3,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,75.03,1,5,Dry,24,4,2,2,20,52,0.69,23.03,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,74.21,1,5,Dry,24,4,2,2,20,52,0.7,22.21,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,75.03,1,5,Dry,24,4,2,2,20,52,0.69,23.03,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,76.39,1,5,Dry,24,4,2,2,20,52,0.68,24.39,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,77.76,1,5,Dry,24,4,2,2,20,52,0.67,25.76,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,79.13,1,5,Dry,23,4,2,2,19,50,0.63,29.13,0.37,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,80.5,1,5,Dry,23,4,2,2,19,50,0.62,30.5,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,80.77,1,5,Dry,23,4,2,2,19,50,0.62,30.77,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,81.59,0.99,5,Dry,23,4,2,2,19,50,0.61,31.59,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,82.41,0.99,5,Dry,23,4,2,2,19,50,0.61,32.41,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,82.68,0.99,5,Dry,23,4,2,2,19,50,0.6,32.68,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,82.96,0.99,5,Dry,23,4,2,2,19,50,0.6,32.96,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,83.23,0.99,5,Dry,23,4,2,2,19,50,0.6,33.23,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,83.5,0.99,5,Dry,23,4,2,2,19,50,0.6,33.5,0.4,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,83.78,0.99,5,Dry,23,4,2,2,19,50,0.6,33.78,0.4,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,84.05,0.99,5,Dry,23,4,2,2,19,50,0.59,34.05,0.41,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,84.32,0.99,5,Dry,23,4,2,2,19,50,0.59,34.32,0.41,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,88.43,0.99,5,Dry,23,4,2,2,19,50,0.56,38.43,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,91.98,0.99,5,Dry,23,4,2,2,19,50,0.54,41.98,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,92.25,0.99,5,Dry,23,4,2,2,19,50,0.54,42.25,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,93.07,0.99,5,Dry,23,4,2,2,19,50,0.54,43.07,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,93.35,0.99,5,Dry,23,4,2,2,19,50,0.54,43.35,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,98.54,0.99,5,Dry,23,4,2,2,19,50,0.51,48.54,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,102.1,0.98,5,Dry,23,4,2,2,19,50,0.49,52.1,0.51,52.1,0,0,0,0,-2,2,23,4,2,0,21,81.1,990,964.5,25.5,0.0708,0.000179,0.000007,0.071,0.00278,1,0.0128,0.0838,0.00329,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,106.2,0.98,5,Dry,23,4,2,2,19,50,0.47,56.2,0.53,56.2,0,0,0,0,-2,2,23,4,2,0,21,85.2,990,964.5,25.5,0.0708,0.000527,0.0000207,0.0714,0.0028,1,0.0184,0.0897,0.00352,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,112.49,0.98,5,Dry,23,4,2,2,19,50,0.44,62.49,0.56,62.49,0,0,0,0,-2,2,23,4,2,0,21,91.5,990,964.5,25.5,0.0708,0.00106,0.0000416,0.0719,0.00282,1,0.0269,0.0987,0.00387,25.4,0,0,0,0,0,0,0
1995-11-22,1995,2,8,326,113.86,0.97,5,Dry,23,4,2,2,19,50,0.44,63.86,0.56,63.86,0,0,0,0,-2,2,23,4,2,0,21,92.9,990,964.5,25.5,0.0708,0.00118,0.0000462,0.072,0.00282,1,0.0287,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1995-11-23,1995,2,8,327,112.49,0.98,5,Dry,23,4,2,2,19,50,0.44,62.49,0.56,62.49,0,0,0,0,-2,2,23,4,2,0,21,91.5,990,964.5,25.5,0.0708,0.00106,0.0000416,0.0719,0.00282,1,0.0269,0.0987,0.00387,25.4,0,0,0,0,0,0,0
1995-11-24,1995,2,8,328,110.57,0.98,5,Dry,23,4,2,2,19,50,0.45,60.57,0.55,60.57,0,0,0,0,-2,2,23,4,2,0,21,89.6,990,964.5,25.5,0.0708,0.000898,0.0000352,0.0717,0.00281,1,0.0243,0.096,0.00376,25.4,0,0,0,0,0,0,0
1995-11-25,1995,2,8,329,109.21,0.98,5,Dry,23,4,2,2,19,50,0.46,59.21,0.54,59.21,0,0,0,0,-2,2,23,4,2,0,21,88.2,990,964.5,25.5,0.0708,0.000783,0.0000307,0.0716,0.00281,1,0.0224,0.094,0.00369,25.4,0,0,0,0,0,0,0
1995-11-26,1995,2,9,330,110.03,0.98,5,Dry,23,4,2,2,19,50,0.45,60.03,0.55,60.03,0,0,0,0,-2,2,23,4,2,0,21,89,990,964.5,25.5,0.0708,0.000853,0.0000334,0.0717,0.00281,1,0.0235,0.0952,0.00373,25.4,0,0,0,0,0,0,0
1995-11-27,1995,2,9,331,112.49,0.98,5,Dry,23,4,2,2,19,50,0.44,62.49,0.56,62.49,0,0,0,0,-2,2,23,4,2,0,21,91.5,990,964.5,25.5,0.0708,0.00106,0.0000416,0.0719,0.00282,1,0.0269,0.0987,0.00387,25.4,0,0,0,0,0,0,0
1995-11-28,1995,2,9,332,114.95,0.97,5,Dry,23,4,2,2,19,50,0.43,64.95,0.56,64.95,0,0,0,0,-2,2,23,4,2,0,21,94,990,964.5,25.5,0.0708,0.00127,0.0000498,0.0721,0.00283,1,0.0302,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.7,13.7,330
1995-11-29,1995,2,9,333,118.5,0.97,5,Dry,23,4,2,2,19,50,0.42,68.5,0.58,68.5,0,0,0,0,-2,2,23,4,2,0,21,97.5,990,964.5,25.5,0.0708,0.00157,0.0000617,0.0724,0.00284,1,0.035,0.107,0.00421,25.4,0.905,0.96,0.869,15.4,14.8,14.8,356
1995-11-30,1995,2,9,334,120.96,0.97,5,Dry,23,4,2,2,19,50,0.41,70.96,0.59,70.96,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0708,0.00178,0.0000699,0.0726,0.00285,1,0.0383,0.111,0.00435,25.4,0.919,0.96,0.882,16.2,15.6,15.6,374
1995-12-01,1995,3,9,335,122.33,0.97,5,Dry,26,4,3,2,24,59,0.48,63.33,0.52,63.33,0,0,0,0,-2,2,26,4,3,0,26,96.3,990,964.5,25.5,0.0708,0.00113,0.0000444,0.072,0.00282,1,0.028,0.1,0.00392,25.4,0,0,0,0,0,0,0
1995-12-02,1995,3,9,336,126.43,0.96,5,Dry,26,4,3,2,24,59,0.47,67.43,0.53,67.43,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.071,0.00148,0.0000581,0.0725,0.00284,1,0.0335,0.106,0.00416,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1995-12-03,1995,3,10,337,130.53,0.96,5,Dry,26,4,3,2,24,59,0.45,71.53,0.55,71.53,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0724,0.00183,0.0000718,0.0743,0.00291,1,0.0391,0.113,0.00444,25.4,0.922,0.96,0.885,16.4,15.8,15.8,378
1995-12-04,1995,3,10,338,134.64,0.95,5,Dry,26,4,3,2,24,59,0.44,75.64,0.56,75.64,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0739,0.00218,0.0000855,0.0761,0.00298,1,0.0446,0.121,0.00473,25.4,0.939,0.96,0.902,17.7,17,17,407
1995-12-05,1995,3,10,339,138.19,0.95,5,Dry,26,4,3,2,24,59,0.43,79.19,0.57,79.19,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0751,0.00248,0.0000973,0.0776,0.00304,1,0.0494,0.127,0.00498,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1995-12-06,1995,3,10,340,138.46,0.95,5,Dry,26,4,3,2,24,59,0.43,79.46,0.57,79.46,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0752,0.0025,0.0000982,0.0777,0.00305,1,0.0498,0.127,0.005,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
1995-12-07,1995,3,10,341,136.55,0.95,5,Dry,26,4,3,2,24,59,0.43,77.55,0.57,77.55,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0745,0.00234,0.0000918,0.0769,0.00302,1,0.0472,0.124,0.00487,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1995-12-08,1995,3,10,342,134.64,0.95,5,Dry,26,4,3,2,24,59,0.44,75.64,0.56,75.64,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0739,0.00218,0.0000855,0.0761,0.00298,1,0.0446,0.121,0.00473,25.4,0.939,0.96,0.902,17.7,17,17,407
1995-12-09,1995,3,10,343,131.63,0.96,5,Dry,26,4,3,2,24,59,0.45,72.63,0.55,72.63,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0728,0.00192,0.0000754,0.0747,0.00293,1,0.0406,0.115,0.00452,25.4,0.928,0.96,0.89,16.8,16.1,16.1,386
1995-12-10,1995,3,11,344,130.26,0.96,5,Dry,26,4,3,2,24,59,0.45,71.26,0.55,71.26,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0723,0.00181,0.0000709,0.0741,0.00291,1,0.0387,0.113,0.00442,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
1995-12-11,1995,3,11,345,128.89,0.96,5,Dry,26,4,3,2,24,59,0.46,69.89,0.54,69.89,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0718,0.00169,0.0000663,0.0735,0.00288,1,0.0369,0.11,0.00433,25.4,0.913,0.96,0.876,15.9,15.2,15.2,366
1995-12-12,1995,3,11,346,130.81,0.96,5,Dry,26,4,3,2,24,59,0.45,71.81,0.55,71.81,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0725,0.00185,0.0000727,0.0744,0.00292,1,0.0394,0.114,0.00446,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
1995-12-13,1995,3,11,347,134.36,0.95,5,Dry,26,4,3,2,24,59,0.44,75.36,0.56,75.36,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0738,0.00216,0.0000845,0.0759,0.00298,1,0.0442,0.12,0.00471,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1995-12-14,1995,3,11,348,136.28,0.95,5,Dry,26,4,3,2,24,59,0.43,77.28,0.57,77.28,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0745,0.00232,0.0000909,0.0768,0.00301,1,0.0468,0.124,0.00485,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1995-12-15,1995,3,11,349,134.36,0.95,5,Dry,26,4,3,2,24,59,0.44,75.36,0.56,75.36,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0738,0.00216,0.0000845,0.0759,0.00298,1,0.0442,0.12,0.00471,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1995-12-16,1995,3,11,350,131.36,0.96,5,Dry,26,4,3,2,24,59,0.45,72.36,0.55,72.36,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0727,0.0019,0.0000745,0.0746,0.00293,1,0.0402,0.115,0.0045,25.4,0.926,0.96,0.889,16.7,16,16,384
1995-12-17,1995,3,12,351,131.08,0.96,5,Dry,26,4,3,2,24,59,0.45,72.08,0.55,72.08,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0726,0.00188,0.0000736,0.0745,0.00292,1,0.0398,0.114,0.00448,25.4,0.925,0.96,0.888,16.6,15.9,15.9,382
1995-12-18,1995,3,12,352,132.45,0.95,5,Dry,26,4,3,2,24,59,0.45,73.45,0.56,73.45,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0731,0.00199,0.0000782,0.0751,0.00294,1,0.0417,0.117,0.00458,25.4,0.932,0.96,0.895,17,16.4,16.4,393
1995-12-19,1995,3,12,353,134.36,0.95,5,Dry,26,4,3,2,24,59,0.44,75.36,0.56,75.36,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0738,0.00216,0.0000845,0.0759,0.00298,1,0.0442,0.12,0.00471,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1995-12-20,1995,3,12,354,132.45,0.95,5,Dry,26,4,3,2,24,59,0.45,73.45,0.56,73.45,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0731,0.00199,0.0000782,0.0751,0.00294,1,0.0417,0.117,0.00458,25.4,0.932,0.96,0.895,17,16.4,16.4,393
1995-12-21,1995,3,12,355,133.82,0.95,5,Dry,26,4,3,2,24,59,0.44,74.82,0.56,74.82,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0736,0.00211,0.0000827,0.0757,0.00297,1,0.0435,0.119,0.00467,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
1995-12-22,1995,3,12,356,135.18,0.95,5,Dry,26,4,3,2,24,59,0.44,76.18,0.56,76.18,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0741,0.00223,0.0000873,0.0763,0.00299,1,0.0453,0.122,0.00477,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1995-12-23,1995,3,12,357,133.82,0.95,5,Dry,26,4,3,2,24,59,0.44,74.82,0.56,74.82,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0736,0.00211,0.0000827,0.0757,0.00297,1,0.0435,0.119,0.00467,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
1995-12-24,1995,3,13,358,135.73,0.95,5,Dry,26,4,3,2,24,59,0.43,76.73,0.56,76.73,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0743,0.00227,0.0000891,0.0765,0.003,1,0.0461,0.123,0.00481,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
1995-12-25,1995,3,13,359,137.1,0.95,5,Dry,26,4,3,2,24,59,0.43,78.1,0.57,78.1,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0747,0.00239,0.0000937,0.0771,0.00302,1,0.0479,0.125,0.0049,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1995-12-26,1995,3,13,360,134.09,0.95,5,Dry,26,4,3,2,24,59,0.44,75.09,0.56,75.09,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0737,0.00213,0.0000836,0.0758,0.00297,1,0.0439,0.12,0.00469,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1995-12-27,1995,3,13,361,132.72,0.95,5,Dry,26,4,3,2,24,59,0.45,73.72,0.56,73.72,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0732,0.00202,0.0000791,0.0752,0.00295,1,0.042,0.117,0.0046,25.4,0.933,0.96,0.896,17.1,16.4,16.4,395
1995-12-28,1995,3,13,362,130.81,0.96,5,Dry,26,4,3,2,24,59,0.45,71.81,0.55,71.81,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0725,0.00185,0.0000727,0.0744,0.00292,1,0.0394,0.114,0.00446,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
1995-12-29,1995,3,13,363,129.99,0.96,5,Dry,26,4,3,2,24,59,0.45,70.99,0.55,70.99,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0722,0.00178,0.00007,0.074,0.0029,1,0.0383,0.112,0.00441,25.4,0.919,0.96,0.882,16.2,15.6,15.6,374
1995-12-30,1995,3,13,364,130.81,0.96,5,Dry,26,4,3,2,24,59,0.45,71.81,0.55,71.81,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0725,0.00185,0.0000727,0.0744,0.00292,1,0.0394,0.114,0.00446,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
1995-12-31,1995,3,14,365,131.63,0.96,5,Dry,26,4,3,2,24,59,0.45,72.63,0.55,72.63,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0728,0.00192,0.0000754,0.0747,0.00293,1,0.0406,0.115,0.00452,25.4,0.928,0.96,0.89,16.8,16.1,16.1,386
1996-01-01,1995,4,14,1,132.45,0.95,5,Dry,29,5,4,2,33,73,0.55,59.45,0.45,59.45,0,0,0,0,-2,2,29,5,4,0,35,97.5,990,964.5,25.5,0.0708,0.000803,0.0000315,0.0716,0.00281,1,0.0228,0.0944,0.0037,25.4,0,0,0,0,0,0,0
1996-01-02,1995,4,14,2,131.63,0.96,5,Dry,29,5,4,2,33,73,0.56,58.63,0.45,58.63,0,0,0,0,-2,2,29,5,4,0,35,96.6,990,964.5,25.5,0.0708,0.000734,0.0000288,0.0716,0.00281,1,0.0217,0.0932,0.00366,25.4,0,0,0,0,0,0,0
1996-01-03,1995,4,14,3,131.36,0.96,5,Dry,29,5,4,2,33,73,0.56,58.36,0.44,58.36,0,0,0,0,-2,2,29,5,4,0,35,96.4,990,964.5,25.5,0.0708,0.000711,0.0000279,0.0715,0.00281,1,0.0213,0.0928,0.00364,25.4,0,0,0,0,0,0,0
1996-01-04,1995,4,14,4,134.36,0.95,5,Dry,29,5,4,2,33,73,0.54,61.36,0.46,61.36,0,0,0,0,-2,2,29,5,4,0,35,99.4,990,964.5,25.5,0.0708,0.000966,0.0000379,0.0718,0.00282,1,0.0253,0.0971,0.00381,25.4,0,0,0,0,0,0,0
1996-01-05,1995,4,14,5,139.01,0.95,5,Dry,29,5,4,2,33,73,0.53,66.01,0.47,66.01,0,0,0,0,-2,2,29,5,4,0,35,104,990,964.5,25.5,0.0722,0.00136,0.0000534,0.0736,0.00289,1,0.0316,0.105,0.00413,25.4,0.891,0.96,0.855,14.6,14.1,14.1,338
1996-01-06,1995,4,14,6,140.93,0.94,5,Dry,29,5,4,2,33,73,0.52,67.93,0.48,67.93,0,0,0,0,-2,2,29,5,4,0,35,106,990,964.5,25.5,0.0729,0.00152,0.0000598,0.0744,0.00292,1,0.0342,0.109,0.00426,25.4,0.902,0.96,0.866,15.3,14.6,14.6,351
