date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-01-07,1995,4,15,7,142.84,0.94,5,Dry,29,5,4,2,33,73,0.51,69.84,0.49,69.84,0,0,0,0,-2,2,29,5,4,0,35,108,990,964.5,25.5,0.0736,0.00169,0.0000661,0.0753,0.00295,1,0.0368,0.112,0.00439,25.4,0.912,0.96,0.876,15.9,15.2,15.2,365
1996-01-08,1995,4,15,8,145.3,0.94,5,Dry,29,5,4,2,33,73,0.5,72.3,0.5,72.3,0,0,0,0,-2,2,29,5,4,0,35,110,990,964.5,25.5,0.0745,0.0019,0.0000743,0.0764,0.00299,1,0.0401,0.116,0.00457,25.4,0.926,0.96,0.889,16.7,16,16,384
1996-01-09,1995,4,15,9,146.67,0.93,5,Dry,29,5,4,2,33,73,0.5,73.67,0.5,73.67,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0749,0.00201,0.0000789,0.077,0.00302,1,0.042,0.119,0.00466,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1996-01-10,1995,4,15,10,150.22,0.93,5,Dry,29,5,4,2,33,73,0.49,77.22,0.51,77.22,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.0762,0.00231,0.0000907,0.0785,0.00308,1,0.0467,0.125,0.00491,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1996-01-11,1995,4,15,11,154.87,0.92,5,Dry,29,5,4,2,33,73,0.47,81.87,0.53,81.87,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.0778,0.00271,0.000106,0.0805,0.00316,1,0.053,0.134,0.00524,25.4,0.932,0.961,0.895,19,18.2,18.2,438
1996-01-12,1995,4,15,12,158.97,0.91,5,Dry,29,5,4,2,33,73,0.46,85.97,0.54,85.97,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0793,0.00306,0.00012,0.0823,0.00323,1,0.0586,0.141,0.00552,25.4,0.927,0.963,0.892,19.8,19.1,19.1,458
1996-01-13,1995,4,15,13,163.07,0.9,5,Dry,29,5,4,2,33,73,0.45,90.07,0.55,90.07,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0807,0.00341,0.000133,0.0841,0.0033,1,0.0641,0.148,0.00581,25.4,0.922,0.964,0.89,20.7,19.9,19.9,479
1996-01-14,1995,4,16,14,168.27,0.89,5,Dry,29,5,4,2,33,73,0.43,95.27,0.57,95.27,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0826,0.00385,0.000151,0.0864,0.00338,1,0.0711,0.158,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
1996-01-15,1995,4,16,15,173.46,0.87,5,Dry,29,5,4,2,33,73,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0781,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1996-01-16,1995,4,16,16,178.66,0.85,5,Dry,29,5,4,2,33,73,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.091,0.00356,1,0.0851,0.176,0.00689,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
1996-01-17,1995,4,16,17,183.31,0.84,5,Dry,29,5,4,2,33,73,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0914,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
1996-01-18,1995,4,16,18,184.68,0.84,5,Dry,29,5,4,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0884,0.00524,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
1996-01-19,1995,4,16,19,184.4,0.84,5,Dry,29,5,4,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1996-01-20,1995,4,16,20,183.58,0.84,5,Dry,29,5,4,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.088,0.00515,0.000201,0.0931,0.00364,1,0.0918,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1996-01-21,1995,4,17,21,184.4,0.84,5,Dry,29,5,4,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1996-01-22,1995,4,17,22,186.86,0.83,5,Dry,29,5,4,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0962,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
1996-01-23,1995,4,17,23,189.32,0.82,5,Dry,29,5,4,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.09,0.00564,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
1996-01-24,1995,4,17,24,194.52,0.8,5,Dry,29,5,4,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0918,0.00608,0.000238,0.0979,0.00383,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
1996-01-25,1995,4,17,25,199.71,0.79,5,Dry,29,5,4,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0937,0.00652,0.000255,0.1,0.00391,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1996-01-26,1995,4,17,26,202.72,0.78,5,Dry,29,5,4,2,33,73,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0947,0.00678,0.000265,0.102,0.00397,1,0.118,0.219,0.00856,25.4,0.93,0.97,0.902,30,29.1,29.1,699
1996-01-27,1995,4,17,27,208.46,0.76,5,Dry,29,5,4,2,33,73,0.35,135.5,0.65,135.5,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.5,25.5,0.0968,0.00726,0.000284,0.104,0.00407,1,0.125,0.229,0.00898,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
1996-01-28,1995,4,18,28,215.3,0.74,5,Dry,29,5,4,2,33,73,0.34,142.3,0.66,142.3,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0992,0.00785,0.000308,0.107,0.0042,1,0.135,0.242,0.00947,25.3,0.936,0.97,0.907,33,32,32,768
1996-01-29,1995,4,18,29,223.78,0.71,5,Dry,29,5,4,2,33,73,0.33,150.8,0.67,150.8,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00857,0.000336,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,815
1996-01-30,1995,4,18,30,232.8,0.69,5,Dry,29,5,4,2,33,73,0.31,159.8,0.69,159.8,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00933,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,864
1996-01-31,1995,4,18,31,241.28,0.67,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,913
1996-02-01,1995,5,18,32,249.75,0.65,5,Dry,31,6,4,3,41,85,0.34,164.8,0.66,164.8,0,0,0,0,-3,3,31,6,4,0,44,206,990,964.7,25.3,0.108,0.00975,0.000386,0.118,0.00466,1,0.165,0.283,0.0112,25,0.944,0.972,0.917,38.1,37.1,37.1,890
1996-02-02,1995,5,18,33,260.42,0.63,5,Dry,31,6,4,3,41,85,0.33,175.4,0.67,175.4,0,0,0,0,-3,3,31,6,4,0,44,216,990,964.7,25.3,0.112,0.0107,0.000422,0.123,0.00485,1,0.179,0.302,0.012,25,0.947,0.977,0.926,40.7,39.7,39.7,954
1996-02-03,1995,5,18,34,268.35,0.62,5,Dry,31,6,4,3,41,85,0.32,183.3,0.68,183.3,0,0,0,0,-3,3,31,6,4,0,44,224,990,964.8,25.2,0.115,0.0113,0.000449,0.126,0.005,1,0.19,0.316,0.0125,24.9,0.95,0.98,0.931,42.5,41.7,41.7,1000
1996-02-04,1995,5,19,35,276.82,0.6,5,Dry,31,6,4,3,41,85,0.31,191.8,0.69,191.8,0,0,0,0,-3,3,31,6,4,0,44,233,990,964.8,25.2,0.118,0.0121,0.000478,0.13,0.00515,1,0.201,0.331,0.0131,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
1996-02-05,1995,5,19,36,282.57,0.59,5,Dry,31,6,4,3,41,85,0.3,197.6,0.7,197.6,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0125,0.000498,0.132,0.00526,1,0.209,0.341,0.0136,24.8,0.954,0.98,0.935,45.9,45,45,1080
1996-02-06,1995,5,19,37,287.21,0.59,5,Dry,31,6,4,3,41,85,0.3,202.2,0.7,202.2,0,0,0,0,-3,3,31,6,4,0,44,243,990,964.8,25.2,0.121,0.0129,0.000514,0.134,0.00534,1,0.215,0.35,0.0139,24.8,0.955,0.98,0.936,47,46,46,1100
1996-02-07,1995,5,19,38,291.32,0.58,5,Dry,31,6,4,3,41,85,0.29,206.3,0.71,206.3,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0133,0.000529,0.136,0.00542,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,47.9,47,47,1130
1996-02-08,1995,5,19,39,294.32,0.58,5,Dry,31,6,4,3,41,85,0.29,209.3,0.71,209.3,0,0,0,0,-3,3,31,6,4,0,44,250,990,964.9,25.1,0.124,0.0135,0.000539,0.137,0.00547,1,0.225,0.363,0.0144,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
1996-02-09,1995,5,19,40,300.61,0.57,5,Dry,31,6,4,3,41,85,0.28,215.6,0.72,215.6,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000561,0.14,0.00559,1,0.234,0.374,0.0149,24.7,0.958,0.98,0.938,50.1,48.2,48.2,1160
1996-02-10,1995,5,19,41,304.17,0.57,5,Dry,31,6,4,3,41,85,0.28,219.2,0.72,219.2,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0144,0.000573,0.142,0.00565,1,0.238,0.38,0.0152,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
1996-02-11,1995,5,20,42,308.27,0.56,5,Dry,31,6,4,3,41,85,0.28,223.3,0.72,223.3,0,0,0,0,-3,3,31,6,4,0,44,264,990,964.9,25.1,0.129,0.0147,0.000588,0.144,0.00573,1,0.244,0.387,0.0155,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
1996-02-12,1995,5,20,43,309.64,0.56,5,Dry,31,6,4,3,41,85,0.28,224.6,0.72,224.6,0,0,0,0,-3,3,31,6,4,0,44,266,990,964.9,25.1,0.129,0.0148,0.000593,0.144,0.00575,1,0.246,0.39,0.0156,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
1996-02-13,1995,5,20,44,310.46,0.56,5,Dry,31,6,4,3,41,85,0.27,225.5,0.73,225.5,0,0,0,0,-3,3,31,6,4,0,44,266,990,965,25,0.13,0.0149,0.000595,0.144,0.00577,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
1996-02-14,1995,5,20,45,312.92,0.56,5,Dry,31,6,4,3,41,85,0.27,227.9,0.73,227.9,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.13,0.0151,0.000604,0.146,0.00581,2,0.0963,0.242,0.00966,24.8,0.922,0.97,0.895,25.6,24.8,49.6,1190
1996-02-15,1995,5,20,46,317.02,0.55,5,Dry,31,6,4,3,41,85,0.27,232,0.73,232,0,0,0,0,-3,3,31,6,4,0,44,273,990,965,25,0.132,0.0155,0.000618,0.147,0.00589,2,0.0991,0.246,0.00985,24.8,0.924,0.97,0.896,26,25.2,50.5,1210
1996-02-16,1995,5,20,47,321.12,0.54,5,Dry,31,6,4,3,41,85,0.27,236.1,0.73,236.1,0,0,0,0,-3,3,31,6,4,0,44,277,990,965,25,0.133,0.0158,0.000633,0.149,0.00597,2,0.102,0.251,0.01,24.7,0.925,0.97,0.897,26.5,25.7,51.4,1230
1996-02-17,1995,5,20,48,325.22,0.54,5,Dry,31,6,4,3,41,85,0.26,240.2,0.74,240.2,0,0,0,0,-3,3,31,6,4,0,44,281,990,965,25,0.135,0.0162,0.000647,0.151,0.00604,2,0.105,0.256,0.0102,24.7,0.926,0.97,0.898,27,26.2,52.3,1260
1996-02-18,1995,5,21,49,328.23,0.54,5,Dry,31,6,4,3,41,85,0.26,243.2,0.74,243.2,0,0,0,0,-3,3,31,6,4,0,44,284,990,965,25,0.136,0.0164,0.000658,0.152,0.0061,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.3,26.5,53,1270
1996-02-19,1995,5,21,50,330.14,0.53,5,Dry,31,6,4,3,41,85,0.26,245.1,0.74,245.1,0,0,0,0,-3,3,31,6,4,0,44,286,990,965.1,24.9,0.137,0.0166,0.000665,0.153,0.00614,2,0.108,0.261,0.0105,24.7,0.928,0.97,0.9,27.5,26.7,53.4,1280
1996-02-20,1995,5,21,51,332.61,0.53,5,Dry,31,6,4,3,41,85,0.26,247.6,0.74,247.6,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.137,0.0168,0.000674,0.154,0.00618,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.8,27,54,1300
1996-02-21,1995,5,21,52,339.99,0.52,5,Dry,31,6,4,3,41,85,0.25,255,0.75,255,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0194,0.000777,0.159,0.0064,2,0.115,0.274,0.011,24.6,0.93,0.97,0.903,28.6,27.8,55.6,1330
1996-02-22,1995,5,21,53,346.82,0.52,5,Dry,31,6,4,3,41,85,0.24,261.8,0.76,261.8,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.142,0.0226,0.000908,0.165,0.00664,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
1996-02-23,1995,5,21,54,352.57,0.51,5,Dry,31,6,4,3,41,85,0.24,267.6,0.76,267.6,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.144,0.0253,0.00102,0.17,0.00683,2,0.123,0.293,0.0118,24.5,0.933,0.97,0.905,30.1,29.1,58.3,1400
1996-02-24,1995,5,21,55,361.04,0.5,5,Dry,31,6,4,3,41,85,0.23,276,0.77,276,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0293,0.00118,0.177,0.00713,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.1,1440
1996-02-25,1995,5,22,56,372.8,0.49,5,Dry,31,6,4,3,41,85,0.23,287.8,0.77,287.8,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.0348,0.00141,0.186,0.00754,2,0.137,0.323,0.0131,24.4,0.938,0.97,0.909,32.3,31.3,62.7,1500
1996-02-26,1995,5,22,57,385.11,0.48,5,Dry,31,6,4,3,41,85,0.22,300.1,0.78,300.1,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0407,0.00165,0.197,0.00797,2,0.145,0.342,0.0138,24.3,0.94,0.97,0.912,33.7,32.7,65.3,1570
1996-02-27,1995,5,22,58,398.5,0.47,5,Dry,31,6,4,3,41,85,0.21,313.5,0.79,313.5,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.047,0.00191,0.208,0.00844,2,0.154,0.362,0.0147,24.2,0.943,0.97,0.914,35.1,34.1,68.2,1640
1996-02-28,1995,5,22,59,413.54,0.46,5,Dry,31,6,4,3,41,85,0.21,328.5,0.79,328.5,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0541,0.0022,0.22,0.00897,2,0.164,0.384,0.0157,24.2,0.945,0.97,0.917,36.8,35.7,71.3,1710
1996-02-29,1995,5,22,60,429.68,0.44,5,Dry,31,6,4,3,41,85,0.2,344.7,0.8,344.7,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0617,0.00252,0.233,0.00954,2,0.175,0.408,0.0167,24.1,0.948,0.973,0.922,38.5,37.5,75,1800
1996-03-01,1995,6,22,61,448,0.43,5,Dry,36,8,6,4,53,107,0.24,341,0.76,341,0,0,0,0,-4,4,36,8,6,0,57,391,990,965.6,24.4,0.174,0.06,0.00246,0.233,0.00958,2,0.173,0.406,0.0167,24,0.947,0.972,0.92,38,36.9,73.8,1770
1996-03-02,1995,6,22,62,465.22,0.42,5,Dry,36,8,6,4,53,107,0.23,358.2,0.77,358.2,0,0,0,0,-4,4,36,8,6,0,57,408,990,965.7,24.3,0.18,0.0681,0.0028,0.248,0.0102,2,0.184,0.432,0.0178,23.9,0.95,0.976,0.926,39.8,38.9,77.7,1860
1996-03-03,1995,6,23,63,479.71,0.41,5,Dry,36,8,6,4,53,107,0.22,372.7,0.78,372.7,0,0,0,0,-4,4,36,8,6,0,57,423,990,965.8,24.2,0.185,0.0749,0.00309,0.26,0.0107,2,0.194,0.454,0.0187,23.8,0.951,0.979,0.931,41.4,40.5,81,1940
1996-03-04,1995,6,23,64,495.85,0.4,5,Dry,36,8,6,4,53,107,0.22,388.9,0.78,388.9,0,0,0,0,-4,4,36,8,6,0,57,439,990,965.8,24.2,0.19,0.0825,0.00342,0.273,0.0113,2,0.205,0.478,0.0198,23.7,0.954,0.98,0.934,43.1,42.2,84.4,2030
1996-03-05,1995,6,23,65,513.62,0.39,5,Dry,36,8,6,4,53,107,0.21,406.6,0.79,406.6,0,0,0,0,-4,4,36,8,6,0,57,457,990,965.9,24.1,0.197,0.0909,0.00377,0.288,0.0119,2,0.217,0.505,0.0209,23.6,0.955,0.98,0.936,44.9,44,88.1,2110
1996-03-06,1995,6,23,66,533.58,0.37,5,Dry,36,8,6,4,53,107,0.2,426.6,0.8,426.6,0,0,0,0,-4,4,36,8,6,0,57,477,990,966,24,0.204,0.1,0.00418,0.304,0.0127,2,0.23,0.535,0.0223,23.5,0.957,0.98,0.938,47,46,92,2210
1996-03-07,1995,6,23,67,549.17,0.37,5,Dry,36,8,6,4,53,107,0.2,442.2,0.81,442.2,0,0,0,0,-4,4,36,8,6,0,57,492,990,966.1,23.9,0.209,0.108,0.0045,0.317,0.0132,2,0.241,0.558,0.0233,23.4,0.958,0.98,0.939,48.5,47.6,95.1,2280
1996-03-08,1995,6,23,68,564.21,0.36,5,Dry,36,8,6,4,53,107,0.19,457.2,0.81,457.2,0,0,0,0,-4,4,36,8,6,0,57,507,990,966.1,23.9,0.215,0.115,0.00481,0.33,0.0138,2,0.251,0.581,0.0243,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
1996-03-09,1995,6,23,69,579.79,0.35,5,Dry,36,8,6,4,53,107,0.18,472.8,0.81,472.8,0,0,0,0,-4,4,36,8,6,0,57,523,990,966.2,23.8,0.224,0.122,0.00513,0.346,0.0145,2,0.262,0.607,0.0255,23.2,0.957,0.98,0.937,51.4,48.2,96.4,2310
1996-03-10,1995,6,24,70,595.38,0.34,5,Dry,36,8,6,4,53,107,0.18,488.4,0.82,488.4,0,0,0,0,-4,4,36,8,6,0,57,538,990,966.3,23.7,0.232,0.13,0.00546,0.362,0.0153,3,0.162,0.524,0.0221,23.2,0.945,0.97,0.917,35,33.9,102,2440
1996-03-11,1995,6,24,71,608.78,0.34,5,Dry,36,8,6,4,53,107,0.18,501.8,0.82,501.8,0,0,0,0,-4,4,36,8,6,0,57,552,990,966.3,23.7,0.24,0.136,0.00575,0.376,0.0159,3,0.168,0.545,0.023,23.1,0.946,0.97,0.918,35.9,34.8,104,2510
1996-03-12,1995,6,24,72,619.99,0.33,5,Dry,36,8,6,4,53,107,0.17,513,0.83,513,0,0,0,0,-4,4,36,8,6,0,57,563,990,966.4,23.6,0.246,0.144,0.00608,0.39,0.0165,3,0.173,0.563,0.0239,23.1,0.948,0.97,0.919,36.6,35.5,107,2560
1996-03-13,1995,6,24,73,632.84,0.33,5,Dry,36,8,6,4,53,107,0.17,525.8,0.83,525.8,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00646,0.406,0.0172,3,0.179,0.585,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
1996-03-14,1995,6,24,74,647.88,0.32,5,Dry,36,8,6,4,53,107,0.17,540.9,0.83,540.9,0,0,0,0,-4,4,36,8,6,0,57,591,990,966.5,23.5,0.262,0.162,0.0069,0.425,0.0181,3,0.186,0.611,0.026,22.9,0.95,0.973,0.924,38.5,37.4,112,2690
1996-03-15,1995,6,24,75,662.37,0.31,5,Dry,36,8,6,4,53,107,0.16,555.4,0.84,555.4,0,0,0,0,-4,4,36,8,6,0,57,605,990,966.5,23.5,0.271,0.172,0.00733,0.443,0.0189,3,0.192,0.635,0.0271,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
1996-03-16,1995,6,24,76,678.5,0.3,5,Dry,36,8,6,4,53,107,0.16,571.5,0.84,571.5,0,0,0,0,-4,4,36,8,6,0,57,622,990,966.6,23.4,0.28,0.183,0.00782,0.462,0.0198,3,0.2,0.662,0.0283,22.7,0.952,0.977,0.93,40.4,39.5,118,2840
1996-03-17,1995,6,25,77,694.09,0.3,5,Dry,36,8,6,4,53,107,0.15,587.1,0.85,587.1,0,0,0,0,-4,4,36,8,6,0,57,637,990,966.7,23.3,0.289,0.193,0.00828,0.482,0.0207,3,0.207,0.688,0.0295,22.6,0.953,0.979,0.934,41.4,40.6,122,2920
1996-03-18,1995,6,25,78,710.22,0.29,5,Dry,36,8,6,4,53,107,0.15,603.2,0.85,603.2,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.298,0.204,0.00877,0.502,0.0216,3,0.214,0.716,0.0308,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
1996-03-19,1995,6,25,79,726.9,0.28,5,Dry,36,8,6,4,53,107,0.15,619.9,0.85,619.9,0,0,0,0,-4,4,36,8,6,0,57,670,990,966.8,23.2,0.307,0.215,0.00927,0.522,0.0225,3,0.221,0.744,0.0321,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
1996-03-20,1995,6,25,80,741.39,0.28,5,Dry,36,8,6,4,53,107,0.14,634.4,0.86,634.4,0,0,0,0,-4,4,36,8,6,0,57,684,990,966.9,23.1,0.315,0.225,0.00972,0.54,0.0234,3,0.228,0.768,0.0332,22.4,0.956,0.98,0.937,44.3,43.4,130,3130
1996-03-21,1995,6,25,81,753.15,0.27,5,Dry,36,8,6,4,53,107,0.14,646.1,0.86,646.1,0,0,0,0,-4,4,36,8,6,0,57,696,990,966.9,23.1,0.322,0.233,0.0101,0.555,0.024,3,0.233,0.788,0.0341,22.3,0.956,0.98,0.937,45,44.1,132,3180
1996-03-22,1995,6,25,82,763.27,0.27,5,Dry,36,8,6,4,53,107,0.14,656.3,0.86,656.3,0,0,0,0,-4,4,36,8,6,0,57,706,990,967,23,0.328,0.239,0.0104,0.567,0.0246,3,0.238,0.805,0.0349,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
1996-03-23,1995,6,25,83,770.65,0.26,5,Dry,36,8,6,4,53,107,0.14,663.6,0.86,663.6,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.818,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
1996-03-24,1995,6,26,84,773.98,0.26,5,Dry,36,8,6,4,53,107,0.14,667,0.86,667,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.247,0.0107,0.581,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
1996-03-25,1995,6,26,85,777.5,0.26,5,Dry,36,8,6,4,53,107,0.14,670.5,0.86,670.5,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
1996-03-26,1995,6,26,86,781.37,0.26,5,Dry,36,8,6,4,53,107,0.14,674.4,0.86,674.4,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.59,0.0257,3,0.246,0.836,0.0364,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
1996-03-27,1995,6,26,87,785.52,0.25,5,Dry,36,8,6,4,53,107,0.14,678.5,0.86,678.5,0,0,0,0,-4,4,36,8,6,0,57,729,990,967,23,0.341,0.254,0.0111,0.595,0.0259,3,0.248,0.843,0.0367,22.1,0.957,0.98,0.938,46.9,46,138,3310
1996-03-28,1995,6,26,88,786.96,0.25,5,Dry,36,8,6,4,53,107,0.14,680,0.86,680,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.597,0.026,3,0.248,0.845,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
1996-03-29,1995,6,26,89,788.43,0.25,5,Dry,36,8,6,4,53,107,0.14,681.4,0.86,681.4,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.848,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,139,3320
1996-03-30,1995,6,26,90,789.91,0.25,5,Dry,36,8,6,4,53,107,0.14,682.9,0.86,682.9,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.25,0.85,0.0371,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
1996-03-31,1995,6,27,91,791.42,0.25,5,Dry,36,8,6,4,53,107,0.14,684.4,0.86,684.4,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.25,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
1996-04-01,1995,7,27,92,789.91,0.25,5,Dry,40,10,8,5,62,125,0.16,664.9,0.84,664.9,0,0,0,0,-5,5,40,10,8,0,67,723,990,967.1,22.9,0.337,0.245,0.0107,0.583,0.0254,3,0.242,0.824,0.0359,22.1,0.957,0.98,0.938,46,45.1,135,3250
1996-04-02,1995,7,27,93,788.43,0.25,5,Dry,40,10,8,5,62,125,0.16,663.4,0.84,663.4,0,0,0,0,-5,5,40,10,8,0,67,721,990,967.1,22.9,0.337,0.244,0.0106,0.581,0.0253,3,0.241,0.822,0.0358,22.1,0.957,0.98,0.938,45.9,45,135,3240
1996-04-03,1995,7,27,94,784.11,0.25,5,Dry,40,10,8,5,62,125,0.16,659.1,0.84,659.1,0,0,0,0,-5,5,40,10,8,0,67,717,990,967,23,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.814,0.0355,22.1,0.957,0.98,0.937,45.6,44.7,134,3220
1996-04-04,1995,7,27,95,780.04,0.26,5,Dry,40,10,8,5,62,125,0.16,655,0.84,655,0,0,0,0,-5,5,40,10,8,0,67,713,990,967,23,0.332,0.239,0.0104,0.57,0.0248,3,0.237,0.808,0.0351,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
1996-04-05,1995,7,27,96,776.28,0.26,5,Dry,40,10,8,5,62,125,0.16,651.3,0.84,651.3,0,0,0,0,-5,5,40,10,8,0,67,709,990,967,23,0.33,0.236,0.0103,0.566,0.0246,3,0.236,0.801,0.0348,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
1996-04-06,1995,7,27,97,772.91,0.26,5,Dry,40,10,8,5,62,125,0.16,647.9,0.84,647.9,0,0,0,0,-5,5,40,10,8,0,67,706,990,967,23,0.328,0.234,0.0102,0.561,0.0244,3,0.234,0.796,0.0346,22.2,0.956,0.98,0.937,45,44.1,132,3170
1996-04-07,1995,7,28,98,769.28,0.26,5,Dry,40,10,8,5,62,125,0.16,644.3,0.84,644.3,0,0,0,0,-5,5,40,10,8,0,67,702,990,967,23,0.326,0.231,0.01,0.557,0.0242,3,0.232,0.789,0.0343,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
1996-04-08,1995,7,28,99,762.45,0.27,5,Dry,40,10,8,5,62,125,0.16,637.5,0.84,637.5,0,0,0,0,-5,5,40,10,8,0,67,695,990,966.9,23.1,0.322,0.227,0.00984,0.549,0.0238,3,0.229,0.778,0.0337,22.3,0.956,0.98,0.937,44.4,43.5,130,3130
1996-04-09,1995,7,28,100,753.97,0.27,5,Dry,40,10,8,5,62,125,0.17,629,0.83,629,0,0,0,0,-5,5,40,10,8,0,67,687,990,966.9,23.1,0.317,0.221,0.00958,0.538,0.0233,3,0.226,0.764,0.0331,22.3,0.955,0.98,0.936,43.8,43,129,3090
1996-04-10,1995,7,28,101,746.04,0.27,5,Dry,40,10,8,5,62,125,0.17,621,0.83,621,0,0,0,0,-5,5,40,10,8,0,67,679,990,966.9,23.1,0.312,0.216,0.00934,0.528,0.0229,3,0.222,0.75,0.0325,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
1996-04-11,1995,7,28,102,736.47,0.28,5,Dry,40,10,8,5,62,125,0.17,611.5,0.83,611.5,0,0,0,0,-5,5,40,10,8,0,67,669,990,966.8,23.2,0.307,0.209,0.00905,0.516,0.0223,3,0.218,0.734,0.0317,22.4,0.955,0.98,0.936,42.8,41.9,126,3020
1996-04-12,1995,7,28,103,727.45,0.28,5,Dry,40,10,8,5,62,125,0.17,602.5,0.83,602.5,0,0,0,0,-5,5,40,10,8,0,67,660,990,966.8,23.2,0.302,0.203,0.00877,0.505,0.0218,3,0.214,0.719,0.031,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
1996-04-13,1995,7,28,104,718.43,0.29,5,Dry,40,10,8,5,62,125,0.17,593.4,0.83,593.4,0,0,0,0,-5,5,40,10,8,0,67,651,990,966.8,23.2,0.297,0.197,0.0085,0.494,0.0213,3,0.21,0.704,0.0303,22.5,0.954,0.98,0.934,41.7,40.8,122,2940
1996-04-14,1995,7,29,105,708.86,0.29,5,Dry,40,10,8,5,62,125,0.18,583.9,0.82,583.9,0,0,0,0,-5,5,40,10,8,0,67,642,990,966.7,23.3,0.291,0.191,0.00821,0.482,0.0207,3,0.205,0.688,0.0296,22.6,0.953,0.978,0.933,41.1,40.2,121,2890
1996-04-15,1995,7,29,106,699.28,0.29,5,Dry,40,10,8,5,62,125,0.18,574.3,0.82,574.3,0,0,0,0,-5,5,40,10,8,0,67,632,990,966.7,23.3,0.286,0.185,0.00792,0.47,0.0202,3,0.201,0.671,0.0288,22.6,0.952,0.977,0.931,40.5,39.5,119,2850
1996-04-16,1995,7,29,107,688.62,0.3,5,Dry,40,10,8,5,62,125,0.18,563.6,0.82,563.6,0,0,0,0,-5,5,40,10,8,0,67,622,990,966.7,23.3,0.28,0.177,0.0076,0.457,0.0196,3,0.196,0.653,0.028,22.7,0.952,0.976,0.928,39.8,38.8,116,2790
1996-04-17,1995,7,29,108,678.5,0.3,5,Dry,40,10,8,5,62,125,0.18,553.5,0.82,553.5,0,0,0,0,-5,5,40,10,8,0,67,612,990,966.6,23.4,0.274,0.171,0.0073,0.445,0.019,3,0.192,0.636,0.0272,22.7,0.951,0.974,0.926,39.1,38.1,114,2750
1996-04-18,1995,7,29,109,667.84,0.31,5,Dry,40,10,8,5,62,125,0.19,542.8,0.81,542.8,0,0,0,0,-5,5,40,10,8,0,67,601,990,966.6,23.4,0.268,0.164,0.00698,0.432,0.0184,3,0.187,0.618,0.0264,22.8,0.95,0.973,0.924,38.5,37.4,112,2690
1996-04-19,1995,7,29,110,656.08,0.31,5,Dry,40,10,8,5,62,125,0.19,531.1,0.81,531.1,0,0,0,0,-5,5,40,10,8,0,67,589,990,966.5,23.5,0.261,0.156,0.00664,0.417,0.0178,3,0.181,0.599,0.0255,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
1996-04-20,1995,7,29,111,644.87,0.32,5,Dry,40,10,8,5,62,125,0.19,519.9,0.81,519.9,0,0,0,0,-5,5,40,10,8,0,67,578,990,966.5,23.5,0.255,0.148,0.0063,0.403,0.0171,3,0.176,0.58,0.0246,22.9,0.948,0.97,0.92,37,35.9,108,2580
1996-04-21,1995,7,30,112,633.66,0.32,5,Dry,40,10,8,5,62,125,0.2,508.7,0.8,508.7,0,0,0,0,-5,5,40,10,8,0,67,567,990,966.4,23.6,0.249,0.141,0.00597,0.389,0.0165,3,0.171,0.561,0.0238,23,0.947,0.97,0.919,36.2,35.1,105,2530
1996-04-22,1995,7,30,113,622.45,0.33,5,Dry,40,10,8,5,62,125,0.2,497.4,0.8,497.4,0,0,0,0,-5,5,40,10,8,0,67,555,990,966.4,23.6,0.242,0.134,0.00567,0.376,0.0159,3,0.166,0.542,0.023,23.1,0.946,0.97,0.918,35.5,34.4,103,2480
1996-04-23,1995,7,30,114,611.24,0.34,5,Dry,40,10,8,5,62,125,0.2,486.2,0.8,486.2,0,0,0,0,-5,5,40,10,8,0,67,544,990,966.3,23.7,0.236,0.129,0.00543,0.364,0.0154,2,0.271,0.635,0.0268,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
1996-04-24,1995,7,30,115,600.03,0.34,5,Dry,40,10,8,5,62,125,0.21,475,0.79,475,0,0,0,0,-5,5,40,10,8,0,67,533,990,966.3,23.7,0.229,0.123,0.0052,0.353,0.0149,2,0.263,0.616,0.026,23.1,0.956,0.98,0.937,51.4,48.2,96.4,2310
1996-04-25,1995,7,30,116,588.82,0.35,5,Dry,40,10,8,5,62,125,0.21,463.8,0.79,463.8,0,0,0,0,-5,5,40,10,8,0,67,522,990,966.2,23.8,0.223,0.118,0.00497,0.341,0.0144,2,0.256,0.597,0.0251,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
1996-04-26,1995,7,30,117,578.7,0.35,5,Dry,40,10,8,5,62,125,0.22,453.7,0.78,453.7,0,0,0,0,-5,5,40,10,8,0,67,512,990,966.2,23.8,0.217,0.113,0.00475,0.33,0.0139,2,0.249,0.579,0.0243,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
1996-04-27,1995,7,30,118,568.03,0.36,5,Dry,40,10,8,5,62,125,0.22,443,0.78,443,0,0,0,0,-5,5,40,10,8,0,67,501,990,966.2,23.8,0.212,0.108,0.00453,0.32,0.0134,2,0.242,0.562,0.0236,23.3,0.958,0.98,0.939,48.4,47.5,94.9,2280
1996-04-28,1995,7,31,119,557.37,0.36,5,Dry,40,10,8,5,62,125,0.22,432.4,0.78,432.4,0,0,0,0,-5,5,40,10,8,0,67,490,990,966.1,23.9,0.209,0.103,0.00431,0.312,0.013,2,0.234,0.546,0.0229,23.3,0.957,0.98,0.938,47.4,46.4,92.8,2230
1996-04-29,1995,7,31,120,546.71,0.37,5,Dry,40,10,8,5,62,125,0.23,421.7,0.77,421.7,0,0,0,0,-5,5,40,10,8,0,67,480,990,966.1,23.9,0.205,0.098,0.0041,0.303,0.0127,2,0.227,0.53,0.0221,23.4,0.956,0.98,0.937,46.3,45.4,90.7,2180
1996-04-30,1995,7,31,121,536.59,0.37,5,Dry,40,10,8,5,62,125,0.23,411.6,0.77,411.6,0,0,0,0,-5,5,40,10,8,0,67,470,990,966,24,0.201,0.0933,0.00389,0.295,0.0123,2,0.22,0.515,0.0215,23.5,0.956,0.98,0.937,45.3,44.4,88.7,2130
1996-05-01,1995,8,31,122,527.57,0.38,5,Dry,42,9,8,6,82,147,0.28,380.6,0.72,380.6,0,0,0,0,-6,6,42,9,8,0,88,440,990,966,24,0.191,0.0786,0.00327,0.269,0.0112,2,0.199,0.469,0.0195,23.6,0.952,0.98,0.933,41.9,41,82.1,1970
1996-05-02,1995,8,31,123,518,0.38,5,Dry,42,9,8,6,82,147,0.28,371,0.72,371,0,0,0,0,-6,6,42,9,8,0,88,430,990,965.9,24.1,0.187,0.0741,0.00308,0.261,0.0109,2,0.193,0.454,0.0189,23.6,0.951,0.978,0.93,40.9,40,79.9,1920
1996-05-03,1995,8,31,124,508.97,0.39,5,Dry,42,9,8,6,82,147,0.29,362,0.71,362,0,0,0,0,-6,6,42,9,8,0,88,421,990,965.9,24.1,0.184,0.0698,0.0029,0.254,0.0105,2,0.187,0.441,0.0183,23.7,0.95,0.976,0.927,39.9,38.9,77.9,1870
1996-05-04,1995,8,31,125,501.04,0.4,5,Dry,42,9,8,6,82,147,0.29,354,0.71,354,0,0,0,0,-6,6,42,9,8,0,88,413,990,965.9,24.1,0.181,0.0661,0.00274,0.247,0.0102,2,0.181,0.429,0.0178,23.7,0.949,0.974,0.924,39.1,38.1,76.1,1830
1996-05-05,1995,8,32,126,492.57,0.4,5,Dry,42,9,8,6,82,147,0.3,345.6,0.7,345.6,0,0,0,0,-6,6,42,9,8,0,88,405,990,965.8,24.2,0.178,0.0621,0.00257,0.24,0.00994,2,0.176,0.416,0.0172,23.8,0.948,0.972,0.921,38.2,37.1,74.2,1780
1996-05-06,1995,8,32,127,484.09,0.41,5,Dry,42,9,8,6,82,147,0.3,337.1,0.7,337.1,0,0,0,0,-6,6,42,9,8,0,88,396,990,965.8,24.2,0.175,0.0581,0.0024,0.233,0.00964,2,0.17,0.403,0.0167,23.8,0.947,0.97,0.918,37.3,36.2,72.3,1740
1996-05-07,1995,8,32,128,476.16,0.41,5,Dry,42,9,8,6,82,147,0.31,329.2,0.69,329.2,0,0,0,0,-6,6,42,9,8,0,88,388,990,965.7,24.3,0.173,0.0544,0.00224,0.227,0.00935,2,0.165,0.392,0.0161,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1700
1996-05-08,1995,8,32,129,468.23,0.42,5,Dry,42,9,8,6,82,147,0.31,321.2,0.69,321.2,0,0,0,0,-6,6,42,9,8,0,88,380,990,965.7,24.3,0.17,0.0506,0.00208,0.22,0.00907,2,0.159,0.38,0.0156,23.9,0.944,0.97,0.916,35.6,34.5,69,1660
1996-05-09,1995,8,32,130,461.39,0.42,5,Dry,42,9,8,6,82,147,0.32,314.4,0.68,314.4,0,0,0,0,-6,6,42,9,8,0,88,373,990,965.7,24.3,0.167,0.0474,0.00195,0.215,0.00883,2,0.155,0.369,0.0152,24,0.943,0.97,0.915,34.8,33.8,67.6,1620
1996-05-10,1995,8,32,131,454.01,0.43,5,Dry,42,9,8,6,82,147,0.32,307,0.68,307,0,0,0,0,-6,6,42,9,8,0,88,366,990,965.6,24.4,0.165,0.0439,0.0018,0.209,0.00856,2,0.15,0.358,0.0147,24,0.942,0.97,0.914,34,33,66,1580
1996-05-11,1995,8,32,132,446.63,0.43,5,Dry,42,9,8,6,82,147,0.33,299.6,0.67,299.6,0,0,0,0,-6,6,42,9,8,0,88,359,990,965.6,24.4,0.162,0.0404,0.00166,0.203,0.0083,2,0.145,0.347,0.0142,24,0.941,0.97,0.913,33.2,32.2,64.5,1550
1996-05-12,1995,8,33,133,439.25,0.44,5,Dry,42,9,8,6,82,147,0.34,292.3,0.67,292.3,0,0,0,0,-6,6,42,9,8,0,88,351,990,965.6,24.4,0.159,0.0369,0.00151,0.196,0.00804,2,0.14,0.336,0.0138,24.1,0.939,0.97,0.911,32.4,31.4,62.9,1510
1996-05-13,1995,8,33,134,432.41,0.44,5,Dry,42,9,8,6,82,147,0.34,285.4,0.66,285.4,0,0,0,0,-6,6,42,9,8,0,88,344,990,965.5,24.5,0.157,0.0337,0.00138,0.191,0.0078,2,0.135,0.326,0.0133,24.1,0.938,0.97,0.909,31.7,30.7,61.4,1470
1996-05-14,1995,8,33,135,426.67,0.45,5,Dry,42,9,8,6,82,147,0.34,279.7,0.66,279.7,0,0,0,0,-6,6,42,9,8,0,88,339,990,965.5,24.5,0.155,0.031,0.00127,0.186,0.0076,2,0.131,0.317,0.013,24.2,0.936,0.97,0.908,31,30.1,60.2,1440
1996-05-15,1995,8,33,136,420.38,0.45,5,Dry,42,9,8,6,82,147,0.35,273.4,0.65,273.4,0,0,0,0,-6,6,42,9,8,0,88,332,990,965.5,24.5,0.153,0.028,0.00114,0.181,0.00738,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.8,1410
1996-05-16,1995,8,33,137,414.09,0.46,5,Dry,42,9,8,6,82,147,0.35,267.1,0.65,267.1,0,0,0,0,-6,6,42,9,8,0,88,326,990,965.5,24.5,0.151,0.0251,0.00102,0.176,0.00716,2,0.123,0.298,0.0122,24.2,0.934,0.97,0.906,29.6,28.7,57.5,1380
1996-05-17,1995,8,33,138,407.8,0.46,5,Dry,42,9,8,6,82,147,0.36,260.8,0.64,260.8,0,0,0,0,-6,6,42,9,8,0,88,320,990,965.4,24.6,0.148,0.0221,0.0009,0.17,0.00694,2,0.119,0.289,0.0118,24.3,0.932,0.97,0.904,28.9,28.1,56.1,1350
1996-05-18,1995,8,33,139,401.51,0.47,5,Dry,42,9,8,6,82,147,0.37,254.5,0.63,254.5,0,0,0,0,-6,6,42,9,8,0,88,314,990,965.4,24.6,0.146,0.0191,0.000778,0.165,0.00672,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.8,1310
1996-05-19,1995,8,34,140,395.77,0.47,5,Dry,42,9,8,6,82,147,0.37,248.8,0.63,248.8,0,0,0,0,-6,6,42,9,8,0,88,308,990,965.4,24.6,0.144,0.0169,0.000686,0.161,0.00654,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.6,26.8,53.6,1290
1996-05-20,1995,8,34,141,390.03,0.48,5,Dry,42,9,8,6,82,147,0.38,243,0.62,243,0,0,0,0,-6,6,42,9,8,0,88,302,990,965.4,24.6,0.142,0.0164,0.000666,0.159,0.00643,2,0.107,0.265,0.0108,24.4,0.927,0.97,0.9,26.9,26.1,52.3,1250
1996-05-21,1995,8,34,142,385.38,0.48,5,Dry,42,9,8,6,82,147,0.38,238.4,0.62,238.4,0,0,0,0,-6,6,42,9,8,0,88,297,990,965.3,24.7,0.14,0.016,0.000649,0.156,0.00634,2,0.103,0.26,0.0105,24.4,0.926,0.97,0.898,26.4,25.6,51.3,1230
1996-05-22,1995,8,34,143,380.18,0.48,5,Dry,42,9,8,6,82,147,0.39,233.2,0.61,233.2,0,0,0,0,-6,6,42,9,8,0,88,292,990,965.3,24.7,0.139,0.0156,0.00063,0.154,0.00624,2,0.0999,0.254,0.0103,24.4,0.924,0.97,0.896,25.8,25.1,50.1,1200
1996-05-23,1995,8,34,144,374.99,0.49,5,Dry,42,9,8,6,82,147,0.39,228,0.61,228,0,0,0,0,-6,6,42,9,8,0,88,287,990,965.3,24.7,0.137,0.0151,0.000612,0.152,0.00615,1,0.25,0.402,0.0163,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
1996-05-24,1995,8,34,145,369.79,0.49,5,Dry,42,9,8,6,82,147,0.4,222.8,0.6,222.8,0,0,0,0,-6,6,42,9,8,0,88,282,990,965.2,24.8,0.135,0.0147,0.000593,0.15,0.00605,1,0.243,0.393,0.0159,24.4,0.959,0.98,0.939,51,48.2,48.2,1160
1996-05-25,1995,8,34,146,364.6,0.5,5,Dry,42,9,8,6,82,147,0.4,217.6,0.6,217.6,0,0,0,0,-6,6,42,9,8,0,88,277,990,965.2,24.8,0.133,0.0142,0.000575,0.147,0.00595,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.939,49.9,48.2,48.2,1160
1996-05-26,1995,8,35,147,359.95,0.5,5,Dry,42,9,8,6,82,147,0.41,212.9,0.59,212.9,0,0,0,0,-6,6,42,9,8,0,88,272,990,965.2,24.8,0.132,0.0139,0.000558,0.145,0.00586,1,0.23,0.375,0.0151,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
1996-05-27,1995,8,35,148,356.39,0.51,5,Dry,42,9,8,6,82,147,0.41,209.4,0.59,209.4,0,0,0,0,-6,6,42,9,8,0,88,268,990,965.2,24.8,0.13,0.0135,0.000546,0.144,0.00579,1,0.225,0.369,0.0149,24.4,0.956,0.98,0.937,48,47.1,47.1,1130
1996-05-28,1995,8,35,149,351.2,0.51,5,Dry,42,9,8,6,82,147,0.42,204.2,0.58,204.2,0,0,0,0,-6,6,42,9,8,0,88,263,990,965.2,24.8,0.128,0.0131,0.000528,0.142,0.0057,1,0.218,0.36,0.0145,24.5,0.956,0.98,0.936,46.9,45.9,45.9,1100
1996-05-29,1995,8,35,150,347.64,0.52,5,Dry,42,9,8,6,82,147,0.42,200.6,0.58,200.6,0,0,0,0,-6,6,42,9,8,0,88,260,990,965.1,24.9,0.127,0.0128,0.000515,0.14,0.00563,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,46.1,45.1,45.1,1080
1996-05-30,1995,8,35,151,343.54,0.52,5,Dry,42,9,8,6,82,147,0.43,196.5,0.57,196.5,0,0,0,0,-6,6,42,9,8,0,88,256,990,965.1,24.9,0.126,0.0125,0.000501,0.138,0.00555,1,0.208,0.346,0.0139,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
1996-05-31,1995,8,35,152,339.44,0.52,5,Dry,42,9,8,6,82,147,0.43,192.4,0.57,192.4,0,0,0,0,-6,6,42,9,8,0,88,251,990,965.1,24.9,0.124,0.0121,0.000486,0.136,0.00548,1,0.202,0.339,0.0136,24.6,0.953,0.98,0.934,44.2,43.3,43.3,1040
1996-06-01,1995,9,35,153,335.34,0.53,5,Dry,39,9,7,5,59,119,0.35,216.3,0.65,216.3,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000567,0.145,0.00584,1,0.235,0.38,0.0152,24.5,0.958,0.98,0.938,49.9,48.2,48.2,1160
1996-06-02,1995,9,36,154,331.24,0.53,5,Dry,39,9,7,5,59,119,0.36,212.2,0.64,212.2,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0138,0.000553,0.144,0.00576,1,0.229,0.373,0.0149,24.6,0.957,0.98,0.938,48.9,48,48,1150
1996-06-03,1995,9,36,155,327.68,0.54,5,Dry,39,9,7,5,59,119,0.36,208.7,0.64,208.7,0,0,0,0,-5,5,39,9,7,0,64,264,990,965,25,0.129,0.0135,0.00054,0.142,0.00569,1,0.224,0.366,0.0147,24.6,0.956,0.98,0.937,48.1,47.2,47.2,1130
1996-06-04,1995,9,36,156,324.13,0.54,5,Dry,39,9,7,5,59,119,0.37,205.1,0.63,205.1,0,0,0,0,-5,5,39,9,7,0,64,260,990,965,25,0.127,0.0132,0.000528,0.141,0.00563,1,0.219,0.36,0.0144,24.6,0.956,0.98,0.937,47.3,46.4,46.4,1110
1996-06-05,1995,9,36,157,320.57,0.55,5,Dry,39,9,7,5,59,119,0.37,201.6,0.63,201.6,0,0,0,0,-5,5,39,9,7,0,64,257,990,965,25,0.126,0.0129,0.000515,0.139,0.00556,1,0.215,0.354,0.0141,24.6,0.955,0.98,0.936,46.5,45.6,45.6,1090
1996-06-06,1995,9,36,158,317.02,0.55,5,Dry,39,9,7,5,59,119,0.38,198,0.63,198,0,0,0,0,-5,5,39,9,7,0,64,253,990,965,25,0.125,0.0126,0.000503,0.137,0.00549,1,0.21,0.347,0.0139,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
1996-06-07,1995,9,36,159,313.46,0.55,5,Dry,39,9,7,5,59,119,0.38,194.5,0.62,194.5,0,0,0,0,-5,5,39,9,7,0,64,249,990,965,25,0.124,0.0123,0.000491,0.136,0.00543,1,0.205,0.341,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
1996-06-08,1995,9,36,160,311,0.56,5,Dry,39,9,7,5,59,119,0.38,192,0.62,192,0,0,0,0,-5,5,39,9,7,0,64,247,990,965,25,0.123,0.0121,0.000482,0.135,0.00538,1,0.202,0.336,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
1996-06-09,1995,9,37,161,308,0.56,5,Dry,39,9,7,5,59,119,0.39,189,0.61,189,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0118,0.000471,0.133,0.00533,1,0.198,0.331,0.0132,24.7,0.951,0.98,0.932,43.6,42.7,42.7,1030
1996-06-10,1995,9,37,162,304.99,0.56,5,Dry,39,9,7,5,59,119,0.39,186,0.61,186,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.121,0.0116,0.000461,0.132,0.00527,1,0.194,0.326,0.013,24.7,0.951,0.98,0.931,42.9,42.1,42.1,1010
1996-06-11,1995,9,37,163,301.98,0.57,5,Dry,39,9,7,5,59,119,0.39,183,0.61,183,0,0,0,0,-5,5,39,9,7,0,64,238,990,964.9,25.1,0.12,0.0113,0.000451,0.131,0.00521,1,0.19,0.32,0.0128,24.8,0.95,0.98,0.931,42.2,41.4,41.4,993
1996-06-12,1995,9,37,164,298.97,0.57,5,Dry,39,9,7,5,59,119,0.4,180,0.6,180,0,0,0,0,-5,5,39,9,7,0,64,235,990,964.9,25.1,0.118,0.011,0.00044,0.13,0.00516,1,0.185,0.315,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
1996-06-13,1995,9,37,165,295.96,0.58,5,Dry,39,9,7,5,59,119,0.4,177,0.6,177,0,0,0,0,-5,5,39,9,7,0,64,232,990,964.9,25.1,0.117,0.0108,0.00043,0.128,0.0051,1,0.181,0.31,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
1996-06-14,1995,9,37,166,292.96,0.58,5,Dry,39,9,7,5,59,119,0.41,174,0.59,174,0,0,0,0,-5,5,39,9,7,0,64,229,990,964.9,25.1,0.116,0.0105,0.000419,0.127,0.00505,1,0.177,0.304,0.0121,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
1996-06-15,1995,9,37,167,289.95,0.58,5,Dry,39,9,7,5,59,119,0.41,170.9,0.59,170.9,0,0,0,0,-5,5,39,9,7,0,64,226,990,964.9,25.1,0.115,0.0103,0.000409,0.126,0.00499,1,0.173,0.299,0.0119,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
1996-06-16,1995,9,38,168,286.94,0.59,5,Dry,39,9,7,5,59,119,0.41,167.9,0.58,167.9,0,0,0,0,-5,5,39,9,7,0,64,223,990,964.8,25.2,0.114,0.01,0.000399,0.124,0.00494,1,0.169,0.293,0.0117,24.9,0.945,0.973,0.92,38.7,37.6,37.6,904
1996-06-17,1995,9,38,169,283.93,0.59,5,Dry,39,9,7,5,59,119,0.42,164.9,0.58,164.9,0,0,0,0,-5,5,39,9,7,0,64,220,990,964.8,25.2,0.113,0.00977,0.000388,0.123,0.00488,1,0.165,0.288,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,886
1996-06-18,1995,9,38,170,281.47,0.6,5,Dry,39,9,7,5,59,119,0.42,162.5,0.58,162.5,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.00956,0.00038,0.122,0.00484,1,0.162,0.284,0.0113,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
1996-06-19,1995,9,38,171,279.01,0.6,5,Dry,39,9,7,5,59,119,0.43,160,0.57,160,0,0,0,0,-5,5,39,9,7,0,64,215,990,964.8,25.2,0.111,0.00935,0.000371,0.121,0.0048,1,0.159,0.279,0.0111,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
1996-06-20,1995,9,38,172,276.55,0.6,5,Dry,39,9,7,5,59,119,0.43,157.6,0.57,157.6,0,0,0,0,-5,5,39,9,7,0,64,213,990,964.8,25.2,0.111,0.00914,0.000363,0.12,0.00475,1,0.155,0.275,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,844
1996-06-21,1995,9,38,173,274.09,0.61,5,Dry,39,9,7,5,59,119,0.43,155.1,0.57,155.1,0,0,0,0,-5,5,39,9,7,0,64,210,990,964.8,25.2,0.11,0.00893,0.000354,0.119,0.00471,1,0.152,0.27,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
1996-06-22,1995,9,38,174,271.63,0.61,5,Dry,39,9,7,5,59,119,0.44,152.6,0.56,152.6,0,0,0,0,-5,5,39,9,7,0,64,208,990,964.8,25.2,0.109,0.00872,0.000346,0.118,0.00466,1,0.149,0.266,0.0106,24.9,0.94,0.97,0.912,35.1,34.1,34.1,817
1996-06-23,1995,9,39,175,269.17,0.62,5,Dry,39,9,7,5,59,119,0.44,150.2,0.56,150.2,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.00851,0.000338,0.116,0.00462,1,0.145,0.262,0.0104,25,0.939,0.97,0.911,34.5,33.5,33.5,804
1996-06-24,1995,9,39,176,266.71,0.62,5,Dry,39,9,7,5,59,119,0.45,147.7,0.55,147.7,0,0,0,0,-5,5,39,9,7,0,64,203,990,964.8,25.2,0.107,0.00831,0.000329,0.115,0.00457,1,0.142,0.257,0.0102,25,0.938,0.97,0.91,33.9,32.9,32.9,790
1996-06-25,1995,9,39,177,264.25,0.62,5,Dry,39,9,7,5,59,119,0.45,145.3,0.55,145.3,0,0,0,0,-5,5,39,9,7,0,64,200,990,964.8,25.2,0.106,0.0081,0.000321,0.114,0.00453,1,0.139,0.253,0.01,25,0.937,0.97,0.909,33.4,32.4,32.4,777
1996-06-26,1995,9,39,178,261.78,0.63,5,Dry,39,9,7,5,59,119,0.46,142.8,0.55,142.8,0,0,0,0,-5,5,39,9,7,0,64,198,990,964.7,25.3,0.105,0.00789,0.000312,0.113,0.00448,1,0.135,0.248,0.00984,25,0.936,0.97,0.908,32.8,31.8,31.8,763
1996-06-27,1995,9,39,179,259.32,0.63,5,Dry,39,9,7,5,59,119,0.46,140.3,0.54,140.3,0,0,0,0,-5,5,39,9,7,0,64,195,990,964.7,25.3,0.104,0.00768,0.000304,0.112,0.00444,1,0.132,0.244,0.00966,25,0.935,0.97,0.907,32.2,31.2,31.2,750
1996-06-28,1995,9,39,180,257.96,0.63,5,Dry,39,9,7,5,59,119,0.46,139,0.54,139,0,0,0,0,-5,5,39,9,7,0,64,194,990,964.7,25.3,0.104,0.00756,0.000299,0.112,0.00441,1,0.13,0.242,0.00956,25,0.935,0.97,0.907,31.9,30.9,30.9,742
1996-06-29,1995,9,39,181,256.04,0.64,5,Dry,39,9,7,5,59,119,0.47,137,0.54,137,0,0,0,0,-5,5,39,9,7,0,64,192,990,964.7,25.3,0.103,0.0074,0.000293,0.111,0.00438,1,0.128,0.238,0.00942,25,0.934,0.97,0.906,31.4,30.5,30.5,731
1996-06-30,1995,9,40,182,254.13,0.64,5,Dry,39,9,7,5,59,119,0.47,135.1,0.53,135.1,0,0,0,0,-5,5,39,9,7,0,64,190,990,964.7,25.3,0.103,0.00724,0.000286,0.11,0.00435,1,0.125,0.235,0.00929,25,0.933,0.97,0.905,31,30,30,721
1996-07-01,1995,10,40,183,251.12,0.65,5,Dry,37,8,6,4,53,108,0.43,143.1,0.57,143.1,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00792,0.000313,0.112,0.00443,1,0.136,0.248,0.00979,25,0.936,0.97,0.908,32.9,31.9,31.9,766
1996-07-02,1995,10,40,184,248.66,0.65,5,Dry,37,8,6,4,53,108,0.43,140.7,0.57,140.7,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00771,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.4,31.4,753
1996-07-03,1995,10,40,185,246.2,0.66,5,Dry,37,8,6,4,53,108,0.44,138.2,0.56,138.2,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.0075,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.8,30.8,30.8,739
1996-07-04,1995,10,40,186,243.74,0.66,5,Dry,37,8,6,4,53,108,0.44,135.7,0.56,135.7,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.101,0.00729,0.000288,0.109,0.00429,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.2,30.2,30.2,726
1996-07-05,1995,10,40,187,242.37,0.67,5,Dry,37,8,6,4,53,108,0.45,134.4,0.55,134.4,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00717,0.000283,0.108,0.00427,1,0.124,0.232,0.00915,25.1,0.933,0.97,0.905,30.9,29.9,29.9,718
1996-07-06,1995,10,40,188,240.46,0.67,5,Dry,37,8,6,4,53,108,0.45,132.5,0.55,132.5,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00701,0.000276,0.107,0.00423,1,0.121,0.229,0.00902,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
1996-07-07,1995,10,41,189,238.54,0.67,5,Dry,37,8,6,4,53,108,0.45,130.5,0.55,130.5,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0996,0.00685,0.00027,0.106,0.0042,1,0.119,0.225,0.00888,25.1,0.931,0.97,0.903,30,29.1,29.1,698
1996-07-08,1995,10,41,190,236.63,0.68,5,Dry,37,8,6,4,53,108,0.46,128.6,0.54,128.6,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0989,0.00668,0.000263,0.106,0.00416,1,0.116,0.222,0.00874,25.2,0.93,0.97,0.902,29.5,28.6,28.6,687
1996-07-09,1995,10,41,191,234.71,0.68,5,Dry,37,8,6,4,53,108,0.46,126.7,0.54,126.7,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0983,0.00652,0.000257,0.105,0.00413,1,0.114,0.218,0.0086,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
1996-07-10,1995,10,41,192,232.8,0.69,5,Dry,37,8,6,4,53,108,0.46,124.8,0.54,124.8,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0976,0.00636,0.00025,0.104,0.00409,1,0.111,0.215,0.00846,25.2,0.929,0.97,0.901,28.6,27.8,27.8,666
1996-07-11,1995,10,41,193,230.89,0.69,5,Dry,37,8,6,4,53,108,0.47,122.9,0.53,122.9,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0969,0.0062,0.000244,0.103,0.00406,1,0.108,0.211,0.00832,25.2,0.927,0.97,0.899,28.2,27.3,27.3,656
1996-07-12,1995,10,41,194,228.97,0.7,5,Dry,37,8,6,4,53,108,0.47,121,0.53,121,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0962,0.00603,0.000237,0.102,0.00402,1,0.106,0.208,0.00818,25.2,0.926,0.97,0.898,27.7,26.9,26.9,645
1996-07-13,1995,10,41,195,227.06,0.7,5,Dry,37,8,6,4,53,108,0.48,119.1,0.52,119.1,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0956,0.00587,0.000231,0.101,0.00399,1,0.103,0.205,0.00805,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
1996-07-14,1995,10,42,196,225.14,0.71,5,Dry,37,8,6,4,53,108,0.48,117.1,0.52,117.1,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.6,25.4,0.0949,0.00571,0.000224,0.101,0.00395,1,0.101,0.201,0.00791,25.2,0.923,0.97,0.896,26.8,26,26,623
1996-07-15,1995,10,42,197,223.23,0.71,5,Dry,37,8,6,4,53,108,0.48,115.2,0.52,115.2,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0942,0.00554,0.000218,0.0997,0.00392,1,0.0981,0.198,0.00777,25.3,0.922,0.97,0.894,26.3,25.5,25.5,613
1996-07-16,1995,10,42,198,221.32,0.72,5,Dry,37,8,6,4,53,108,0.49,113.3,0.51,113.3,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0935,0.00538,0.000211,0.0989,0.00388,1,0.0955,0.194,0.00763,25.3,0.921,0.97,0.893,25.9,25.1,25.1,602
1996-07-17,1995,10,42,199,219.4,0.72,5,Dry,37,8,6,4,53,108,0.49,111.4,0.51,111.4,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0928,0.00522,0.000205,0.0981,0.00385,1,0.0929,0.191,0.00749,25.3,0.919,0.97,0.892,25.4,24.6,24.6,591
1996-07-18,1995,10,42,200,217.49,0.73,5,Dry,37,8,6,4,53,108,0.5,109.5,0.5,109.5,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0922,0.00506,0.000198,0.0972,0.00381,1,0.0903,0.188,0.00736,25.3,0.918,0.97,0.89,24.9,24.2,24.2,581
1996-07-19,1995,10,42,201,215.57,0.74,5,Dry,37,8,6,4,53,108,0.5,107.6,0.5,107.6,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0915,0.00489,0.000192,0.0964,0.00378,1,0.0877,0.184,0.00722,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
1996-07-20,1995,10,42,202,214.21,0.74,5,Dry,37,8,6,4,53,108,0.5,106.2,0.5,106.2,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.091,0.00478,0.000187,0.0958,0.00375,1,0.0859,0.182,0.00712,25.3,0.915,0.97,0.888,24.2,23.4,23.4,562
1996-07-21,1995,10,43,203,212.84,0.75,5,Dry,37,8,6,4,53,108,0.51,104.8,0.49,104.8,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0905,0.00466,0.000183,0.0952,0.00373,1,0.084,0.179,0.00702,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
1996-07-22,1995,10,43,204,211.47,0.75,5,Dry,37,8,6,4,53,108,0.51,103.5,0.49,103.5,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.09,0.00454,0.000178,0.0946,0.00371,1,0.0822,0.177,0.00692,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1996-07-23,1995,10,43,205,210.11,0.76,5,Dry,37,8,6,4,53,108,0.51,102.1,0.49,102.1,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0896,0.00443,0.000173,0.094,0.00368,1,0.0803,0.174,0.00683,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
1996-07-24,1995,10,43,206,208.74,0.76,5,Dry,37,8,6,4,53,108,0.52,100.7,0.48,100.7,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0891,0.00431,0.000169,0.0934,0.00366,1,0.0785,0.172,0.00673,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1996-07-25,1995,10,43,207,207.37,0.77,5,Dry,37,8,6,4,53,108,0.52,99.37,0.48,99.37,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0886,0.0042,0.000164,0.0928,0.00363,1,0.0766,0.169,0.00663,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
1996-07-26,1995,10,43,208,206,0.77,5,Dry,37,8,6,4,53,108,0.52,98,0.48,98,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.0881,0.00408,0.00016,0.0922,0.00361,1,0.0748,0.167,0.00653,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
1996-07-27,1995,10,43,209,204.64,0.77,5,Dry,37,8,6,4,53,108,0.53,96.64,0.47,96.64,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0876,0.00396,0.000155,0.0916,0.00358,1,0.073,0.165,0.00644,25.4,0,0,0,0,0,0,0
1996-07-28,1995,10,44,210,203.27,0.78,5,Dry,37,8,6,4,53,108,0.53,95.27,0.47,95.27,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0872,0.00385,0.00015,0.091,0.00356,1,0.0711,0.162,0.00634,25.4,0,0,0,0,0,0,0
1996-07-29,1995,10,44,211,201.9,0.78,5,Dry,37,8,6,4,53,108,0.54,93.9,0.47,93.9,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0867,0.00373,0.000146,0.0904,0.00353,1,0.0693,0.16,0.00624,25.4,0,0,0,0,0,0,0
1996-07-30,1995,10,44,212,200.53,0.79,5,Dry,37,8,6,4,53,108,0.54,92.53,0.46,92.53,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0862,0.00362,0.000141,0.0898,0.00351,1,0.0674,0.157,0.00614,25.4,0,0,0,0,0,0,0
1996-07-31,1995,10,44,213,199.17,0.79,5,Dry,37,8,6,4,53,108,0.54,91.17,0.46,91.17,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0857,0.0035,0.000137,0.0892,0.00348,1,0.0656,0.155,0.00605,25.4,0,0,0,0,0,0,0
1996-08-01,1995,11,44,214,196.71,0.8,5,Dry,34,7,5,3,44,93,0.47,103.7,0.53,103.7,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0884,0.00457,0.000178,0.0929,0.00363,1,0.0825,0.175,0.00685,25.4,0,0,0,0,0,0,0
1996-08-02,1995,11,44,215,194.25,0.81,5,Dry,34,7,5,3,44,93,0.48,101.3,0.52,101.3,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0875,0.00436,0.00017,0.0919,0.00359,1,0.0792,0.171,0.00668,25.4,0,0,0,0,0,0,0
1996-08-03,1995,11,44,216,191.24,0.81,5,Dry,34,7,5,3,44,93,0.49,98.24,0.51,98.24,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0864,0.0041,0.00016,0.0905,0.00354,1,0.0751,0.166,0.00648,25.4,0,0,0,0,0,0,0
1996-08-04,1995,11,45,217,188.23,0.82,5,Dry,34,7,5,3,44,93,0.49,95.23,0.51,95.23,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0854,0.00384,0.00015,0.0892,0.00349,1,0.0711,0.16,0.00627,25.4,0,0,0,0,0,0,0
1996-08-05,1995,11,45,218,185.22,0.84,5,Dry,34,7,5,3,44,93,0.5,92.22,0.5,92.22,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0843,0.00359,0.00014,0.0879,0.00344,1,0.067,0.155,0.00606,25.4,0,0,0,0,0,0,0
1996-08-06,1995,11,45,219,182.21,0.84,5,Dry,34,7,5,3,44,93,0.51,89.21,0.49,89.21,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0833,0.00333,0.00013,0.0866,0.00339,1,0.0629,0.15,0.00585,25.4,0,0,0,0,0,0,0
1996-08-07,1995,11,45,220,179.75,0.85,5,Dry,34,7,5,3,44,93,0.52,86.75,0.48,86.75,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0824,0.00312,0.000122,0.0855,0.00335,1,0.0596,0.145,0.00568,25.4,0,0,0,0,0,0,0
1996-08-08,1995,11,45,221,177.29,0.86,5,Dry,34,7,5,3,44,93,0.53,84.29,0.47,84.29,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0815,0.00291,0.000114,0.0844,0.0033,1,0.0563,0.141,0.00551,25.4,0,0,0,0,0,0,0
1996-08-09,1995,11,45,222,174.83,0.87,5,Dry,34,7,5,3,44,93,0.53,81.83,0.47,81.83,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0806,0.00271,0.000106,0.0834,0.00326,1,0.053,0.136,0.00534,25.4,0,0,0,0,0,0,0
1996-08-10,1995,11,45,223,173.46,0.87,5,Dry,34,7,5,3,44,93,0.54,80.46,0.46,80.46,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0802,0.00259,0.000101,0.0828,0.00324,1,0.0511,0.134,0.00524,25.4,0,0,0,0,0,0,0
1996-08-11,1995,11,46,224,171.55,0.88,5,Dry,34,7,5,3,44,93,0.54,78.55,0.46,78.55,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0795,0.00243,0.000095,0.0819,0.00321,1,0.0485,0.13,0.00511,25.4,0,0,0,0,0,0,0
1996-08-12,1995,11,46,225,169.64,0.88,5,Dry,34,7,5,3,44,93,0.55,76.64,0.45,76.64,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0788,0.00226,0.0000887,0.0811,0.00317,1,0.046,0.127,0.00497,25.4,0,0,0,0,0,0,0
