date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-08-13,1995,11,46,226,167.72,0.89,5,Dry,34,7,5,3,44,93,0.55,74.72,0.45,74.72,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0781,0.0021,0.0000823,0.0802,0.00314,1,0.0434,0.124,0.00484,25.4,0,0,0,0,0,0,0
1996-08-14,1995,11,46,227,165.81,0.89,5,Dry,34,7,5,3,44,93,0.56,72.81,0.44,72.81,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0775,0.00194,0.0000759,0.0794,0.00311,1,0.0408,0.12,0.00471,25.4,0,0,0,0,0,0,0
1996-08-15,1995,11,46,228,163.89,0.9,5,Dry,34,7,5,3,44,93,0.57,70.89,0.43,70.89,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0768,0.00178,0.0000696,0.0786,0.00308,1,0.0382,0.117,0.00457,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,161.98,0.9,5,Dry,34,7,5,3,44,93,0.57,68.98,0.43,68.98,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.0761,0.00161,0.0000632,0.0777,0.00305,1,0.0356,0.113,0.00444,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,160.07,0.91,5,Dry,34,7,5,3,44,93,0.58,67.07,0.42,67.07,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0754,0.00145,0.0000569,0.0769,0.00301,1,0.033,0.11,0.00431,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,158.7,0.91,5,Dry,34,7,5,3,44,93,0.59,65.7,0.41,65.7,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.075,0.00133,0.0000523,0.0763,0.00299,1,0.0312,0.107,0.00421,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,157.33,0.91,5,Dry,34,7,5,3,44,93,0.59,64.33,0.41,64.33,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0745,0.00122,0.0000477,0.0757,0.00297,1,0.0293,0.105,0.00412,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,155.96,0.92,5,Dry,34,7,5,3,44,93,0.6,62.96,0.4,62.96,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.074,0.0011,0.0000432,0.0751,0.00294,1,0.0275,0.103,0.00402,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,154.6,0.92,5,Dry,34,7,5,3,44,93,0.6,61.6,0.4,61.6,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0735,0.000986,0.0000387,0.0745,0.00292,1,0.0257,0.1,0.00393,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,153.23,0.92,5,Dry,34,7,5,3,44,93,0.61,60.23,0.39,60.23,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.073,0.00087,0.0000341,0.0739,0.0029,1,0.0238,0.0977,0.00383,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,151.86,0.92,5,Dry,34,7,5,3,44,93,0.61,58.86,0.39,58.86,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0725,0.000753,0.0000295,0.0733,0.00287,1,0.022,0.0953,0.00373,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,150.5,0.93,5,Dry,34,7,5,3,44,93,0.62,57.5,0.38,57.5,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0721,0.000638,0.000025,0.0727,0.00285,1,0.0201,0.0928,0.00364,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,149.13,0.93,5,Dry,34,7,5,3,44,93,0.62,56.13,0.38,56.13,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0716,0.000521,0.0000204,0.0721,0.00283,1,0.0183,0.0904,0.00354,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,147.76,0.93,5,Dry,34,7,5,3,44,93,0.63,54.76,0.37,54.76,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0711,0.000405,0.0000159,0.0715,0.0028,1,0.0164,0.0879,0.00345,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,146.39,0.93,5,Dry,34,7,5,3,44,93,0.64,53.39,0.36,53.39,0,0,0,0,-3,3,34,7,5,0,47,99.4,990,964.5,25.5,0.0708,0.000288,0.0000113,0.0711,0.00279,1,0.0146,0.0857,0.00336,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,145.03,0.94,5,Dry,34,7,5,3,44,93,0.64,52.03,0.36,52.03,0,0,0,0,-3,3,34,7,5,0,47,98,990,964.5,25.5,0.0708,0.000173,0.00000677,0.071,0.00278,1,0.0127,0.0837,0.00328,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,143.66,0.94,5,Dry,34,7,5,3,44,93,0.65,50.66,0.35,50.66,0,0,0,0,-3,3,34,7,5,0,47,96.7,990,964.5,25.5,0.0708,0.0000561,0.0000022,0.0709,0.00278,1,0.0109,0.0818,0.00321,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,143.39,0.94,5,Dry,34,7,5,3,44,93,0.65,50.39,0.35,50.39,0,0,0,0,-3,3,34,7,5,0,47,96.4,990,964.5,25.5,0.0708,0.0000332,0.0000013,0.0709,0.00278,1,0.0105,0.0814,0.00319,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,141.47,0.94,5,Dry,34,7,5,3,44,93,0.66,48.47,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,140.11,0.94,5,Dry,30,6,4,2,30,72,0.51,68.11,0.49,68.11,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00154,0.0000604,0.0752,0.00295,1,0.0344,0.11,0.0043,25.4,0.903,0.96,0.866,15.3,14.7,14.7,353
1996-09-02,1995,12,49,246,137.1,0.95,5,Dry,30,6,4,2,30,72,0.53,65.1,0.47,65.1,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0726,0.00128,0.0000503,0.0739,0.0029,1,0.0304,0.104,0.00409,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1996-09-03,1995,12,49,247,134.64,0.95,5,Dry,30,6,4,2,30,72,0.54,62.64,0.47,62.64,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00107,0.0000421,0.0728,0.00286,1,0.0271,0.0999,0.00392,25.4,0,0,0,0,0,0,0
1996-09-04,1995,12,49,248,133.27,0.95,5,Dry,30,6,4,2,30,72,0.54,61.27,0.46,61.27,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.000958,0.0000376,0.0722,0.00283,1,0.0252,0.0974,0.00382,25.4,0,0,0,0,0,0,0
1996-09-05,1995,12,49,249,131.36,0.96,5,Dry,30,6,4,2,30,72,0.55,59.36,0.45,59.36,0,0,0,0,-2,2,30,6,4,0,32,99.4,990,964.5,25.5,0.0708,0.000796,0.0000312,0.0716,0.00281,1,0.0226,0.0943,0.0037,25.4,0,0,0,0,0,0,0
1996-09-06,1995,12,49,250,129.44,0.96,5,Dry,30,6,4,2,30,72,0.56,57.44,0.44,57.44,0,0,0,0,-2,2,30,6,4,0,32,97.4,990,964.5,25.5,0.0708,0.000632,0.0000248,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
1996-09-07,1995,12,49,251,127.53,0.96,5,Dry,30,6,4,2,30,72,0.56,55.53,0.43,55.53,0,0,0,0,-2,2,30,6,4,0,32,95.5,990,964.5,25.5,0.0708,0.00047,0.0000184,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
1996-09-08,1995,12,50,252,125.61,0.96,5,Dry,30,6,4,2,30,72,0.57,53.61,0.43,53.61,0,0,0,0,-2,2,30,6,4,0,32,93.6,990,964.5,25.5,0.0708,0.000307,0.000012,0.0711,0.00279,1,0.0149,0.086,0.00337,25.4,0,0,0,0,0,0,0
1996-09-09,1995,12,50,253,123.7,0.97,5,Dry,30,6,4,2,30,72,0.58,51.7,0.42,51.7,0,0,0,0,-2,2,30,6,4,0,32,91.7,990,964.5,25.5,0.0708,0.000145,0.00000567,0.071,0.00278,1,0.0123,0.0833,0.00327,25.4,0,0,0,0,0,0,0
1996-09-10,1995,12,50,254,121.78,0.97,5,Dry,30,6,4,2,30,72,0.59,49.78,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-11,1995,12,50,255,120.42,0.97,5,Dry,30,6,4,2,30,72,0.6,48.42,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-12,1995,12,50,256,119.05,0.97,5,Dry,30,6,4,2,30,72,0.6,47.05,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-13,1995,12,50,257,117.68,0.97,5,Dry,30,6,4,2,30,72,0.61,45.68,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-14,1995,12,50,258,116.32,0.97,5,Dry,30,6,4,2,30,72,0.62,44.32,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-15,1995,12,51,259,114.95,0.97,5,Dry,30,6,4,2,30,72,0.63,42.95,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-16,1995,12,51,260,113.58,0.97,5,Dry,30,6,4,2,30,72,0.63,41.58,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-17,1995,12,51,261,112.21,0.98,5,Dry,30,6,4,2,30,72,0.64,40.21,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-18,1995,12,51,262,110.85,0.98,5,Dry,30,6,4,2,30,72,0.65,38.85,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-19,1995,12,51,263,109.48,0.98,5,Dry,30,6,4,2,30,72,0.66,37.48,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-20,1995,12,51,264,109.21,0.98,5,Dry,30,6,4,2,30,72,0.66,37.21,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,108.39,0.98,5,Dry,30,6,4,2,30,72,0.66,36.39,0.34,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,107.57,0.98,5,Dry,30,6,4,2,30,72,0.67,35.57,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,106.75,0.98,5,Dry,30,6,4,2,30,72,0.67,34.75,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,105.93,0.98,5,Dry,30,6,4,2,30,72,0.68,33.93,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,105.11,0.98,5,Dry,30,6,4,2,30,72,0.69,33.11,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,104.28,0.98,5,Dry,30,6,4,2,30,72,0.69,32.28,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,103.46,0.98,5,Dry,30,6,4,2,30,72,0.7,31.46,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,102.64,0.98,5,Dry,30,6,4,2,30,72,0.7,30.64,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,101.82,0.98,5,Dry,30,6,4,2,30,72,0.71,29.82,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,101,0.98,5,Dry,30,6,4,2,30,72,0.71,29,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,100.18,0.98,5,Dry,24,4,2,2,20,52,0.52,48.18,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-02,1996,1,1,276,99.36,0.98,5,Dry,24,4,2,2,20,52,0.52,47.36,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-03,1996,1,1,277,99.09,0.99,5,Dry,24,4,2,2,20,52,0.53,47.09,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-04,1996,1,1,278,98.82,0.99,5,Dry,24,4,2,2,20,52,0.53,46.82,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-05,1996,1,1,279,98.54,0.99,5,Dry,24,4,2,2,20,52,0.53,46.54,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-06,1996,1,1,280,98.27,0.99,5,Dry,24,4,2,2,20,52,0.53,46.27,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-07,1996,1,1,281,98,0.99,5,Dry,24,4,2,2,20,52,0.53,46,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-08,1996,1,2,282,97.72,0.99,5,Dry,24,4,2,2,20,52,0.53,45.72,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-09,1996,1,2,283,97.45,0.99,5,Dry,24,4,2,2,20,52,0.53,45.45,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-10,1996,1,2,284,97.18,0.99,5,Dry,24,4,2,2,20,52,0.54,45.18,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-11,1996,1,2,285,96.9,0.99,5,Dry,24,4,2,2,20,52,0.54,44.9,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,96.08,0.99,5,Dry,24,4,2,2,20,52,0.54,44.08,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,96.9,0.99,5,Dry,24,4,2,2,20,52,0.54,44.9,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,96.08,0.99,5,Dry,24,4,2,2,20,52,0.54,44.08,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,95.81,0.99,5,Dry,24,4,2,2,20,52,0.54,43.81,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,94.99,0.99,5,Dry,24,4,2,2,20,52,0.55,42.99,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,94.17,0.99,5,Dry,24,4,2,2,20,52,0.55,42.17,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,93.35,0.99,5,Dry,24,4,2,2,20,52,0.56,41.35,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,93.07,0.99,5,Dry,24,4,2,2,20,52,0.56,41.07,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,92.8,0.99,5,Dry,24,4,2,2,20,52,0.56,40.8,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,91.98,0.99,5,Dry,24,4,2,2,20,52,0.56,39.98,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,92.8,0.99,5,Dry,24,4,2,2,20,52,0.56,40.8,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,93.07,0.99,5,Dry,24,4,2,2,20,52,0.56,41.07,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,93.35,0.99,5,Dry,24,4,2,2,20,52,0.56,41.35,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,93.62,0.99,5,Dry,24,4,2,2,20,52,0.56,41.62,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,92.8,0.99,5,Dry,24,4,2,2,20,52,0.56,40.8,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,92.53,0.99,5,Dry,24,4,2,2,20,52,0.56,40.53,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,92.25,0.99,5,Dry,24,4,2,2,20,52,0.56,40.25,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,92.53,0.99,5,Dry,24,4,2,2,20,52,0.56,40.53,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,93.35,0.99,5,Dry,24,4,2,2,20,52,0.56,41.35,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,93.07,0.99,5,Dry,24,4,2,2,20,52,0.56,41.07,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,94.99,0.99,5,Dry,23,4,2,2,19,50,0.53,44.99,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,96.36,0.99,5,Dry,23,4,2,2,19,50,0.52,46.36,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,98.27,0.99,5,Dry,23,4,2,2,19,50,0.51,48.27,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,100.18,0.98,5,Dry,23,4,2,2,19,50,0.5,50.18,0.5,50.18,0,0,0,0,-2,2,23,4,2,0,21,79.2,990,964.5,25.5,0.0708,0.0000153,6e-7,0.0708,0.00278,1,0.0102,0.0811,0.00318,25.4,0,0,0,0,0,0,0
1996-11-05,1996,2,6,310,102.1,0.98,5,Dry,23,4,2,2,19,50,0.49,52.1,0.51,52.1,0,0,0,0,-2,2,23,4,2,0,21,81.1,990,964.5,25.5,0.0708,0.000179,0.000007,0.071,0.00278,1,0.0128,0.0838,0.00329,25.4,0,0,0,0,0,0,0
1996-11-06,1996,2,6,311,102.37,0.98,5,Dry,23,4,2,2,19,50,0.49,52.37,0.51,52.37,0,0,0,0,-2,2,23,4,2,0,21,81.4,990,964.5,25.5,0.0708,0.000201,0.0000079,0.071,0.00279,1,0.0132,0.0842,0.0033,25.4,0,0,0,0,0,0,0
1996-11-07,1996,2,6,312,103.19,0.98,5,Dry,23,4,2,2,19,50,0.48,53.19,0.52,53.19,0,0,0,0,-2,2,23,4,2,0,21,82.2,990,964.5,25.5,0.0708,0.000271,0.0000106,0.0711,0.00279,1,0.0143,0.0854,0.00335,25.4,0,0,0,0,0,0,0
1996-11-08,1996,2,6,313,104.56,0.98,5,Dry,23,4,2,2,19,50,0.48,54.56,0.52,54.56,0,0,0,0,-2,2,23,4,2,0,21,83.6,990,964.5,25.5,0.0708,0.000388,0.0000152,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
1996-11-09,1996,2,6,314,105.93,0.98,5,Dry,23,4,2,2,19,50,0.47,55.93,0.53,55.93,0,0,0,0,-2,2,23,4,2,0,21,84.9,990,964.5,25.5,0.0708,0.000504,0.0000198,0.0713,0.0028,1,0.018,0.0893,0.0035,25.4,0,0,0,0,0,0,0
1996-11-10,1996,2,6,315,107.29,0.98,5,Dry,23,4,2,2,19,50,0.47,57.29,0.53,57.29,0,0,0,0,-2,2,23,4,2,0,21,86.3,990,964.5,25.5,0.0708,0.00062,0.0000243,0.0714,0.0028,1,0.0198,0.0913,0.00358,25.4,0,0,0,0,0,0,0
1996-11-11,1996,2,6,316,111.94,0.98,5,Dry,23,4,2,2,19,50,0.45,61.94,0.55,61.94,0,0,0,0,-2,2,23,4,2,0,21,90.9,990,964.5,25.5,0.0708,0.00101,0.0000398,0.0718,0.00282,1,0.0261,0.098,0.00384,25.4,0,0,0,0,0,0,0
1996-11-12,1996,2,7,317,114.4,0.97,5,Dry,23,4,2,2,19,50,0.44,64.4,0.56,64.4,0,0,0,0,-2,2,23,4,2,0,21,93.4,990,964.5,25.5,0.0708,0.00122,0.000048,0.072,0.00283,1,0.0294,0.101,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
1996-11-13,1996,2,7,318,114.13,0.97,5,Dry,23,4,2,2,19,50,0.44,64.13,0.56,64.13,0,0,0,0,-2,2,23,4,2,0,21,93.1,990,964.5,25.5,0.0708,0.0012,0.0000471,0.072,0.00282,1,0.0291,0.101,0.00396,25.4,0.881,0.96,0.845,14.1,13.5,13.5,324
1996-11-14,1996,2,7,319,113.31,0.97,5,Dry,23,4,2,2,19,50,0.44,63.31,0.56,63.31,0,0,0,0,-2,2,23,4,2,0,21,92.3,990,964.5,25.5,0.0708,0.00113,0.0000444,0.072,0.00282,1,0.028,0.0999,0.00392,25.4,0,0,0,0,0,0,0
1996-11-15,1996,2,7,320,115.77,0.97,5,Dry,23,4,2,2,19,50,0.43,65.77,0.57,65.77,0,0,0,0,-2,2,23,4,2,0,21,94.8,990,964.5,25.5,0.0708,0.00134,0.0000526,0.0722,0.00283,1,0.0313,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
1996-11-16,1996,2,7,321,119.87,0.97,5,Dry,23,4,2,2,19,50,0.42,69.87,0.58,69.87,0,0,0,0,-2,2,23,4,2,0,21,98.9,990,964.5,25.5,0.0708,0.00169,0.0000662,0.0725,0.00284,1,0.0368,0.109,0.00429,25.4,0.913,0.96,0.876,15.9,15.2,15.2,366
1996-11-17,1996,2,7,322,123.97,0.97,5,Dry,23,4,2,2,19,50,0.4,73.97,0.6,73.97,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00204,0.0000799,0.0739,0.0029,1,0.0424,0.116,0.00456,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
1996-11-18,1996,2,7,323,126.43,0.96,5,Dry,23,4,2,2,19,50,0.4,76.43,0.6,76.43,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00225,0.0000881,0.075,0.00294,1,0.0457,0.121,0.00473,25.4,0.939,0.96,0.901,17.9,17.1,17.1,411
1996-11-19,1996,2,8,324,129.44,0.96,5,Dry,23,4,2,2,19,50,0.39,79.44,0.61,79.44,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.0025,0.0000981,0.0763,0.00299,1,0.0497,0.126,0.00494,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
1996-11-20,1996,2,8,325,131.9,0.96,5,Dry,23,4,2,2,19,50,0.38,81.9,0.62,81.9,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00271,0.000106,0.0774,0.00303,1,0.0531,0.13,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,438
1996-11-21,1996,2,8,326,129.99,0.96,5,Dry,23,4,2,2,19,50,0.39,79.99,0.61,79.99,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0001,0.0765,0.003,1,0.0505,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1996-11-22,1996,2,8,327,128.62,0.96,5,Dry,23,4,2,2,19,50,0.39,78.62,0.61,78.62,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000954,0.0759,0.00298,1,0.0486,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1996-11-23,1996,2,8,328,127.25,0.96,5,Dry,23,4,2,2,19,50,0.39,77.25,0.61,77.25,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00232,0.0000908,0.0753,0.00295,1,0.0468,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1996-11-24,1996,2,8,329,130.26,0.96,5,Dry,23,4,2,2,19,50,0.38,80.26,0.62,80.26,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00257,0.000101,0.0767,0.00301,1,0.0509,0.128,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1996-11-25,1996,2,8,330,132.72,0.95,5,Dry,23,4,2,2,19,50,0.38,82.72,0.62,82.72,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.00278,0.000109,0.0777,0.00305,1,0.0542,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,442
1996-11-26,1996,2,9,331,135.73,0.95,5,Dry,23,4,2,2,19,50,0.37,85.73,0.63,85.73,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00304,0.000119,0.0791,0.0031,1,0.0582,0.137,0.00538,25.4,0.926,0.962,0.892,19.8,19,19,456
1996-11-27,1996,2,9,332,140.93,0.94,5,Dry,23,4,2,2,19,50,0.35,90.93,0.65,90.93,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00348,0.000136,0.0813,0.00319,1,0.0653,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1996-11-28,1996,2,9,333,143.39,0.94,5,Dry,23,4,2,2,19,50,0.35,93.39,0.65,93.39,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00369,0.000145,0.0824,0.00323,1,0.0686,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
1996-11-29,1996,2,9,334,143.66,0.94,5,Dry,23,4,2,2,19,50,0.35,93.66,0.65,93.66,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00371,0.000146,0.0825,0.00324,1,0.0689,0.151,0.00594,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
1996-11-30,1996,2,9,335,141.75,0.94,5,Dry,23,4,2,2,19,50,0.35,91.75,0.65,91.75,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00355,0.000139,0.0817,0.0032,1,0.0664,0.148,0.00581,25.4,0.919,0.965,0.887,21,20.2,20.2,486
1996-12-01,1996,3,9,336,141.47,0.94,5,Dry,26,4,3,2,24,59,0.42,82.47,0.58,82.47,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0763,0.00276,0.000108,0.079,0.0031,1,0.0538,0.133,0.00521,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1996-12-02,1996,3,9,337,142.29,0.94,5,Dry,26,4,3,2,24,59,0.41,83.29,0.58,83.29,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0766,0.00283,0.000111,0.0794,0.00311,1,0.0549,0.134,0.00527,25.4,0.929,0.961,0.893,19.3,18.5,18.5,444
1996-12-03,1996,3,10,338,144.21,0.94,5,Dry,26,4,3,2,24,59,0.41,85.21,0.59,85.21,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.00299,0.000117,0.0802,0.00315,1,0.0575,0.138,0.0054,25.4,0.927,0.962,0.892,19.6,18.9,18.9,454
1996-12-04,1996,3,10,339,147.21,0.93,5,Dry,26,4,3,2,24,59,0.4,88.21,0.6,88.21,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00325,0.000127,0.0816,0.0032,1,0.0616,0.143,0.00561,25.4,0.923,0.964,0.89,20.3,19.5,19.5,468
1996-12-05,1996,3,10,340,148.03,0.93,5,Dry,26,4,3,2,24,59,0.4,89.03,0.6,89.03,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0786,0.00332,0.00013,0.0819,0.00321,1,0.0627,0.145,0.00567,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
1996-12-06,1996,3,10,341,146.12,0.93,5,Dry,26,4,3,2,24,59,0.4,87.12,0.6,87.12,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00316,0.000124,0.0811,0.00318,1,0.0601,0.141,0.00554,25.4,0.925,0.963,0.89,20,19.3,19.3,463
1996-12-07,1996,3,10,342,144.75,0.94,5,Dry,26,4,3,2,24,59,0.41,85.75,0.59,85.75,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00304,0.000119,0.0805,0.00316,1,0.0583,0.139,0.00544,25.4,0.926,0.962,0.891,19.8,19,19,456
1996-12-08,1996,3,10,343,144.48,0.94,5,Dry,26,4,3,2,24,59,0.41,85.48,0.59,85.48,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.00302,0.000118,0.0804,0.00315,1,0.0579,0.138,0.00542,25.4,0.927,0.962,0.892,19.7,19,19,455
1996-12-09,1996,3,10,344,146.39,0.93,5,Dry,26,4,3,2,24,59,0.4,87.39,0.6,87.39,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.078,0.00318,0.000125,0.0812,0.00318,1,0.0605,0.142,0.00556,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
1996-12-10,1996,3,11,345,148.31,0.93,5,Dry,26,4,3,2,24,59,0.4,89.31,0.6,89.31,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00334,0.000131,0.082,0.00322,1,0.0631,0.145,0.00569,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
1996-12-11,1996,3,11,346,151.32,0.92,5,Dry,26,4,3,2,24,59,0.39,92.32,0.61,92.32,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0798,0.0036,0.000141,0.0834,0.00327,1,0.0671,0.15,0.0059,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1996-12-12,1996,3,11,347,153.23,0.92,5,Dry,26,4,3,2,24,59,0.39,94.23,0.61,94.23,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00376,0.000147,0.0842,0.0033,1,0.0697,0.154,0.00603,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
1996-12-13,1996,3,11,348,151.32,0.92,5,Dry,26,4,3,2,24,59,0.39,92.32,0.61,92.32,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0798,0.0036,0.000141,0.0834,0.00327,1,0.0671,0.15,0.0059,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1996-12-14,1996,3,11,349,149.95,0.93,5,Dry,26,4,3,2,24,59,0.39,90.95,0.61,90.95,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.00348,0.000137,0.0828,0.00325,1,0.0653,0.148,0.00581,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1996-12-15,1996,3,11,350,151.86,0.92,5,Dry,26,4,3,2,24,59,0.39,92.86,0.61,92.86,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00364,0.000143,0.0836,0.00328,1,0.0679,0.151,0.00594,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
1996-12-16,1996,3,11,351,153.78,0.92,5,Dry,26,4,3,2,24,59,0.38,94.78,0.62,94.78,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0806,0.00381,0.000149,0.0844,0.00331,1,0.0705,0.155,0.00607,25.4,0.916,0.966,0.885,21.6,20.9,20.9,501
1996-12-17,1996,3,12,352,151.86,0.92,5,Dry,26,4,3,2,24,59,0.39,92.86,0.61,92.86,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00364,0.000143,0.0836,0.00328,1,0.0679,0.151,0.00594,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
1996-12-18,1996,3,12,353,149.95,0.93,5,Dry,26,4,3,2,24,59,0.39,90.95,0.61,90.95,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.00348,0.000137,0.0828,0.00325,1,0.0653,0.148,0.00581,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1996-12-19,1996,3,12,354,151.86,0.92,5,Dry,26,4,3,2,24,59,0.39,92.86,0.61,92.86,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00364,0.000143,0.0836,0.00328,1,0.0679,0.151,0.00594,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
1996-12-20,1996,3,12,355,155.96,0.92,5,Dry,26,4,3,2,24,59,0.38,96.96,0.62,96.96,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0734,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,512
1996-12-21,1996,3,12,356,160.07,0.91,5,Dry,26,4,3,2,24,59,0.37,101.1,0.63,101.1,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00434,0.00017,0.0872,0.00342,1,0.0789,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
1996-12-22,1996,3,12,357,164.17,0.9,5,Dry,26,4,3,2,24,59,0.36,105.2,0.64,105.2,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0845,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
1996-12-23,1996,3,12,358,166.63,0.89,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.0049,0.000192,0.0901,0.00353,1,0.0878,0.178,0.00697,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
1996-12-24,1996,3,13,359,170.73,0.88,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00525,0.000205,0.0919,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.892,25.5,24.8,24.8,594
1996-12-25,1996,3,13,360,172.1,0.88,5,Dry,26,4,3,2,24,59,0.34,113.1,0.66,113.1,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00536,0.00021,0.0925,0.00362,1,0.0952,0.188,0.00735,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1996-12-26,1996,3,13,361,171.82,0.88,5,Dry,26,4,3,2,24,59,0.34,112.8,0.66,112.8,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00534,0.000209,0.0923,0.00361,1,0.0948,0.187,0.00733,25.4,0.92,0.97,0.892,25.8,25,25,601
1996-12-27,1996,3,13,362,172.1,0.88,5,Dry,26,4,3,2,24,59,0.34,113.1,0.66,113.1,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00536,0.00021,0.0925,0.00362,1,0.0952,0.188,0.00735,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1996-12-28,1996,3,13,363,175.11,0.87,5,Dry,26,4,3,2,24,59,0.34,116.1,0.66,116.1,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00562,0.00022,0.0938,0.00367,1,0.0992,0.193,0.00755,25.4,0.922,0.97,0.895,26.6,25.8,25.8,620
1996-12-29,1996,3,13,364,178.11,0.86,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.6,26.6,637
1996-12-30,1996,3,13,365,181.12,0.85,5,Dry,26,4,3,2,24,59,0.33,122.1,0.67,122.1,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
1996-12-31,1996,3,14,366,182.49,0.84,5,Dry,26,4,3,2,24,59,0.32,123.5,0.68,123.5,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0908,0.00625,0.000244,0.097,0.00379,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
1997-01-01,1996,4,14,1,182.21,0.84,5,Dry,29,5,4,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1997-01-02,1996,4,14,2,181.94,0.85,5,Dry,29,5,4,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0874,0.00501,0.000196,0.0924,0.00361,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
1997-01-03,1996,4,14,3,182.76,0.84,5,Dry,29,5,4,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
1997-01-04,1996,4,14,4,184.68,0.84,5,Dry,29,5,4,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0884,0.00524,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
1997-01-05,1996,4,14,5,188.78,0.82,5,Dry,29,5,4,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1997-01-06,1996,4,14,6,189.05,0.82,5,Dry,29,5,4,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0992,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
1997-01-07,1996,4,15,7,189.87,0.82,5,Dry,29,5,4,2,33,73,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.8,26,26,625
1997-01-08,1996,4,15,8,190.14,0.82,5,Dry,29,5,4,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1997-01-09,1996,4,15,9,192.06,0.81,5,Dry,29,5,4,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.091,0.00587,0.000229,0.0968,0.00378,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
1997-01-10,1996,4,15,10,196.16,0.8,5,Dry,29,5,4,2,33,73,0.37,123.2,0.63,123.2,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0924,0.00622,0.000243,0.0986,0.00385,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
1997-01-11,1996,4,15,11,200.26,0.79,5,Dry,29,5,4,2,33,73,0.36,127.3,0.64,127.3,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0939,0.00657,0.000257,0.1,0.00392,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.4,28.6,28.6,685
1997-01-12,1996,4,15,12,204.36,0.77,5,Dry,29,5,4,2,33,73,0.36,131.4,0.64,131.4,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0953,0.00692,0.00027,0.102,0.004,1,0.12,0.222,0.00868,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1997-01-13,1996,4,15,13,209.56,0.76,5,Dry,29,5,4,2,33,73,0.35,136.6,0.65,136.6,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0971,0.00736,0.000288,0.104,0.00409,1,0.127,0.231,0.00906,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
1997-01-14,1996,4,16,14,214.21,0.74,5,Dry,29,5,4,2,33,73,0.34,141.2,0.66,141.2,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00775,0.000304,0.107,0.00418,1,0.133,0.24,0.00939,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
1997-01-15,1996,4,16,15,218.86,0.73,5,Dry,29,5,4,2,33,73,0.33,145.9,0.67,145.9,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00815,0.00032,0.109,0.00426,1,0.139,0.248,0.00973,25.2,0.937,0.97,0.909,33.8,32.8,32.8,788
1997-01-16,1996,4,16,16,223.5,0.71,5,Dry,29,5,4,2,33,73,0.33,150.5,0.67,150.5,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00854,0.000336,0.111,0.00434,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
1997-01-17,1996,4,16,17,228.15,0.7,5,Dry,29,5,4,2,33,73,0.32,155.2,0.68,155.2,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00894,0.000351,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
1997-01-18,1996,4,16,18,232.8,0.69,5,Dry,29,5,4,2,33,73,0.31,159.8,0.69,159.8,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00933,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,864
1997-01-19,1996,4,16,19,239.09,0.67,5,Dry,29,5,4,2,33,73,0.3,166.1,0.69,166.1,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00987,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.6,37.5,37.5,900
1997-01-20,1996,4,16,20,244.83,0.66,5,Dry,29,5,4,2,33,73,0.3,171.8,0.7,171.8,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00474,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,934
1997-01-21,1996,4,17,21,252.21,0.65,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
1997-01-22,1996,4,17,22,257.96,0.63,5,Dry,29,5,4,2,33,73,0.28,185,0.72,185,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
1997-01-23,1996,4,17,23,264.79,0.62,5,Dry,29,5,4,2,33,73,0.28,191.8,0.72,191.8,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
1997-01-24,1996,4,17,24,273.82,0.61,5,Dry,29,5,4,2,33,73,0.27,200.8,0.73,200.8,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
1997-01-25,1996,4,17,25,284.48,0.59,5,Dry,29,5,4,2,33,73,0.26,211.5,0.74,211.5,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
1997-01-26,1996,4,17,26,292.41,0.58,5,Dry,29,5,4,2,33,73,0.25,219.4,0.75,219.4,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
1997-01-27,1996,4,17,27,300.89,0.57,5,Dry,29,5,4,2,33,73,0.24,227.9,0.76,227.9,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.144,0.00576,2,0.0963,0.241,0.0096,24.9,0.922,0.97,0.895,25.6,24.8,49.7,1190
1997-01-28,1996,4,18,28,309.91,0.56,5,Dry,29,5,4,2,33,73,0.24,236.9,0.76,236.9,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.133,0.0159,0.000634,0.148,0.00593,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.7,1240
1997-01-29,1996,4,18,29,324.95,0.54,5,Dry,29,5,4,2,33,73,0.23,251.9,0.78,251.9,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0179,0.000718,0.156,0.00624,2,0.113,0.268,0.0107,24.7,0.93,0.97,0.902,28.4,27.5,55.1,1320
1997-01-30,1996,4,18,30,340.53,0.52,5,Dry,29,5,4,2,33,73,0.21,267.5,0.79,267.5,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.143,0.0253,0.00102,0.169,0.00677,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
1997-01-31,1996,4,18,31,358.86,0.5,5,Dry,29,5,4,2,33,73,0.2,285.9,0.8,285.9,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0339,0.00137,0.184,0.00741,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.4,1500
1997-02-01,1996,5,18,32,381,0.48,5,Dry,31,6,4,3,41,85,0.22,296,0.78,296,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0387,0.00157,0.193,0.00782,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
1997-02-02,1996,5,18,33,402.06,0.47,5,Dry,31,6,4,3,41,85,0.21,317.1,0.79,317.1,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0487,0.00198,0.211,0.00856,2,0.157,0.367,0.0149,24.2,0.943,0.97,0.915,35.5,34.5,68.9,1650
1997-02-03,1996,5,18,34,424.21,0.45,5,Dry,31,6,4,3,41,85,0.2,339.2,0.8,339.2,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0591,0.00241,0.229,0.00934,2,0.171,0.4,0.0163,24.1,0.947,0.972,0.92,37.9,36.9,73.7,1770
1997-02-04,1996,5,19,35,450.18,0.43,5,Dry,31,6,4,3,41,85,0.19,365.2,0.81,365.2,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0714,0.00293,0.25,0.0103,2,0.189,0.439,0.018,23.9,0.95,0.978,0.929,40.7,39.8,79.6,1910
1997-02-05,1996,5,19,36,477.25,0.41,5,Dry,31,6,4,3,41,85,0.18,392.3,0.82,392.3,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.0841,0.00347,0.273,0.0112,2,0.207,0.48,0.0198,23.8,0.954,0.98,0.935,43.6,42.7,85.5,2050
1997-02-06,1996,5,19,37,502.68,0.39,5,Dry,31,6,4,3,41,85,0.17,417.7,0.83,417.7,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.197,0.0961,0.00398,0.294,0.0122,2,0.224,0.518,0.0215,23.6,0.956,0.98,0.937,46.3,45.3,90.7,2180
1997-02-07,1996,5,19,38,525.93,0.38,5,Dry,31,6,4,3,41,85,0.16,440.9,0.84,440.9,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00446,0.313,0.013,2,0.24,0.553,0.023,23.5,0.958,0.98,0.939,48.6,47.6,95.3,2290
1997-02-08,1996,5,19,39,548.62,0.37,5,Dry,31,6,4,3,41,85,0.15,463.6,0.84,463.6,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00492,0.331,0.0139,2,0.255,0.587,0.0245,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
1997-02-09,1996,5,19,40,568.58,0.36,5,Dry,31,6,4,3,41,85,0.15,483.6,0.85,483.6,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.127,0.00534,0.352,0.0148,2,0.269,0.621,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
1997-02-10,1996,5,19,41,588,0.35,5,Dry,31,6,4,3,41,85,0.14,503,0.85,503,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00577,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
1997-02-11,1996,5,20,42,607.41,0.34,5,Dry,31,6,4,3,41,85,0.14,522.4,0.86,522.4,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.247,0.15,0.00634,0.397,0.0168,3,0.178,0.574,0.0243,23.1,0.948,0.97,0.92,37.4,36.3,109,2610
1997-02-12,1996,5,20,43,625.18,0.33,5,Dry,31,6,4,3,41,85,0.14,540.2,0.86,540.2,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.257,0.162,0.00686,0.419,0.0177,3,0.186,0.604,0.0256,23,0.95,0.973,0.924,38.6,37.5,113,2700
1997-02-13,1996,5,20,44,644.6,0.32,5,Dry,31,6,4,3,41,85,0.13,559.6,0.87,559.6,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00743,0.443,0.0188,3,0.194,0.637,0.0271,22.9,0.951,0.976,0.928,39.8,38.9,117,2800
1997-02-14,1996,5,20,45,663.46,0.31,5,Dry,31,6,4,3,41,85,0.13,578.5,0.87,578.5,0,0,0,0,-3,3,31,6,4,0,44,619,990,966.6,23.4,0.279,0.187,0.00799,0.466,0.0199,3,0.203,0.669,0.0285,22.8,0.953,0.978,0.932,41,40.2,120,2890
1997-02-15,1996,5,20,46,682.88,0.3,5,Dry,31,6,4,3,41,85,0.12,597.9,0.88,597.9,0,0,0,0,-3,3,31,6,4,0,44,639,990,966.6,23.4,0.29,0.2,0.00857,0.49,0.021,3,0.212,0.702,0.03,22.7,0.954,0.98,0.935,42.3,41.4,124,2980
1997-02-16,1996,5,20,47,701.2,0.29,5,Dry,31,6,4,3,41,85,0.12,616.2,0.88,616.2,0,0,0,0,-3,3,31,6,4,0,44,657,990,966.7,23.3,0.3,0.213,0.00913,0.513,0.022,3,0.22,0.732,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,128,3060
1997-02-17,1996,5,20,48,716.24,0.29,5,Dry,31,6,4,3,41,85,0.12,631.2,0.88,631.2,0,0,0,0,-3,3,31,6,4,0,44,672,990,966.8,23.2,0.309,0.223,0.00958,0.531,0.0229,3,0.227,0.758,0.0326,22.5,0.956,0.98,0.937,44.3,43.4,130,3130
1997-02-18,1996,5,21,49,730.18,0.28,5,Dry,31,6,4,3,41,85,0.12,645.2,0.88,645.2,0,0,0,0,-3,3,31,6,4,0,44,686,990,966.8,23.2,0.316,0.232,0.01,0.548,0.0237,3,0.233,0.781,0.0337,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
1997-02-19,1996,5,21,50,747.41,0.27,5,Dry,31,6,4,3,41,85,0.11,662.4,0.89,662.4,0,0,0,0,-3,3,31,6,4,0,44,703,990,966.9,23.1,0.326,0.243,0.0105,0.57,0.0247,3,0.241,0.81,0.0351,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
1997-02-20,1996,5,21,51,767.37,0.26,5,Dry,31,6,4,3,41,85,0.11,682.4,0.89,682.4,0,0,0,0,-3,3,31,6,4,0,44,723,990,967,23,0.338,0.257,0.0112,0.594,0.0258,3,0.25,0.844,0.0366,22.2,0.957,0.98,0.938,47.4,46.4,139,3340
1997-02-21,1996,5,21,52,778.75,0.26,5,Dry,31,6,4,3,41,85,0.11,693.8,0.89,693.8,0,0,0,0,-3,3,31,6,4,0,44,735,990,967,23,0.344,0.264,0.0115,0.608,0.0265,3,0.255,0.863,0.0376,22.1,0.957,0.98,0.938,48,47.1,141,3390
1997-02-22,1996,5,21,53,791.42,0.25,5,Dry,31,6,4,3,41,85,0.11,706.4,0.89,706.4,0,0,0,0,-3,3,31,6,4,0,44,747,990,967.1,22.9,0.351,0.273,0.0119,0.624,0.0272,3,0.26,0.885,0.0386,22,0.957,0.98,0.938,48.7,47.8,143,3440
1997-02-23,1996,5,21,54,809.29,0.24,5,Dry,31,6,4,3,41,85,0.1,724.3,0.9,724.3,0,0,0,0,-3,3,31,6,4,0,44,765,990,967.1,22.9,0.361,0.285,0.0125,0.646,0.0283,3,0.268,0.915,0.04,21.9,0.957,0.98,0.938,49.7,48.2,145,3470
1997-02-24,1996,5,21,55,829.03,0.24,5,Dry,31,6,4,3,41,85,0.1,744,0.9,744,0,0,0,0,-3,3,31,6,4,0,44,785,990,967.2,22.8,0.374,0.298,0.0131,0.672,0.0295,3,0.277,0.949,0.0416,21.8,0.957,0.98,0.938,50.8,48.2,145,3470
1997-02-25,1996,5,22,56,850.25,0.23,5,Dry,31,6,4,3,41,85,0.1,765.3,0.9,765.3,0,0,0,0,-3,3,31,6,4,0,44,806,990,967.3,22.7,0.393,0.309,0.0136,0.702,0.0309,3,0.284,0.986,0.0435,21.7,0.956,0.98,0.937,51.9,48.2,145,3470
1997-02-26,1996,5,22,57,876.92,0.22,5,Dry,31,6,4,3,41,85,0.097,791.9,0.9,791.9,0,0,0,0,-3,3,31,6,4,0,44,833,990,967.4,22.6,0.417,0.322,0.0143,0.74,0.0327,4,0.21,0.949,0.042,21.6,0.953,0.976,0.93,40.1,39.1,156,3750
1997-02-27,1996,5,22,58,900.64,0.22,5,Dry,31,6,4,3,41,85,0.094,815.6,0.91,815.6,0,0,0,0,-3,3,31,6,4,0,44,857,990,967.5,22.5,0.439,0.334,0.0148,0.773,0.0344,4,0.218,0.991,0.044,21.5,0.954,0.978,0.933,41,40.1,161,3850
1997-02-28,1996,5,22,59,929.89,0.21,5,Dry,31,6,4,3,41,85,0.091,844.9,0.91,844.9,0,0,0,0,-3,3,31,6,4,0,44,886,990,967.6,22.4,0.466,0.348,0.0155,0.814,0.0364,4,0.228,1.04,0.0465,21.3,0.955,0.98,0.935,42.2,41.3,165,3970
1997-03-01,1996,6,22,60,960.31,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,831.3,0.87,831.3,0,0,0,0,-6,6,41,8,7,0,73,887,990,967.7,22.3,0.467,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
1997-03-02,1996,6,22,61,991.8,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,862.8,0.87,862.8,0,0,0,0,-6,6,41,8,7,0,73,919,990,967.9,22.1,0.496,0.357,0.0161,0.853,0.0385,4,0.234,1.09,0.0491,21,0.955,0.98,0.936,42.5,41.7,167,4000
1997-03-03,1996,6,22,62,1019.2,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,890.2,0.87,890.2,0,0,0,0,-6,6,41,8,7,0,73,946,990,968,22,0.521,0.37,0.0168,0.891,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
1997-03-04,1996,6,23,63,1047.3,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,918.3,0.88,918.3,0,0,0,0,-6,6,41,8,7,0,73,974,990,968,22,0.547,0.383,0.0175,0.93,0.0424,4,0.252,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
1997-03-05,1996,6,23,64,1070.7,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,941.7,0.88,941.7,0,0,0,0,-6,6,41,8,7,0,73,998,990,968.1,21.9,0.568,0.395,0.018,0.963,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
1997-03-06,1996,6,23,65,1083.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,954.9,0.88,954.9,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.981,0.0449,4,0.265,1.25,0.0571,20.6,0.956,0.98,0.936,46.1,45.1,181,4330
1997-03-07,1996,6,23,66,1097.2,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,968.2,0.88,968.2,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.592,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
1997-03-08,1996,6,23,67,1099.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,970.9,0.88,970.9,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.595,0.409,0.0188,1,0.0461,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
1997-03-09,1996,6,23,68,1097.2,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,968.2,0.88,968.2,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.592,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
1997-03-10,1996,6,23,69,1094.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,965.5,0.88,965.5,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.59,0.406,0.0186,0.996,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.5,45.5,182,4370
1997-03-11,1996,6,24,70,1086.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,957.5,0.88,957.5,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.583,0.402,0.0184,0.985,0.0451,4,0.266,1.25,0.0573,20.6,0.956,0.98,0.936,46.2,45.2,181,4340
1997-03-12,1996,6,24,71,1083.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,954.9,0.88,954.9,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.981,0.0449,4,0.265,1.25,0.0571,20.6,0.956,0.98,0.936,46.1,45.1,181,4330
1997-03-13,1996,6,24,72,1076,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,947,0.88,947,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.573,0.397,0.0182,0.97,0.0444,4,0.262,1.23,0.0564,20.6,0.956,0.98,0.936,45.8,44.8,179,4310
1997-03-14,1996,6,24,73,1068.1,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,939.1,0.88,939.1,0,0,0,0,-6,6,41,8,7,0,73,995,990,968.1,21.9,0.566,0.394,0.018,0.959,0.0438,4,0.259,1.22,0.0557,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
1997-03-15,1996,6,24,74,1060.3,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,931.3,0.88,931.3,0,0,0,0,-6,6,41,8,7,0,73,987,990,968.1,21.9,0.559,0.39,0.0178,0.948,0.0433,4,0.257,1.21,0.055,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
1997-03-16,1996,6,24,75,1047.3,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,918.3,0.88,918.3,0,0,0,0,-6,6,41,8,7,0,73,974,990,968,22,0.547,0.383,0.0175,0.93,0.0424,4,0.252,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
1997-03-17,1996,6,24,76,1039.6,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,910.6,0.88,910.6,0,0,0,0,-6,6,41,8,7,0,73,967,990,968,22,0.54,0.38,0.0173,0.919,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
1997-03-18,1996,6,25,77,1026.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,897.8,0.87,897.8,0,0,0,0,-6,6,41,8,7,0,73,954,990,968,22,0.528,0.374,0.017,0.902,0.041,4,0.246,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
1997-03-19,1996,6,25,78,1014.2,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,885.2,0.87,885.2,0,0,0,0,-6,6,41,8,7,0,73,941,990,967.9,22.1,0.516,0.367,0.0167,0.884,0.0401,4,0.241,1.13,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
1997-03-20,1996,6,25,79,1006.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,877.7,0.87,877.7,0,0,0,0,-6,6,41,8,7,0,73,934,990,967.9,22.1,0.51,0.364,0.0165,0.873,0.0396,4,0.239,1.11,0.0504,21,0.955,0.98,0.936,43.1,42.2,169,4050
1997-03-21,1996,6,25,80,994.26,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,865.3,0.87,865.3,0,0,0,0,-6,6,41,8,7,0,73,921,990,967.9,22.1,0.498,0.358,0.0162,0.856,0.0387,4,0.235,1.09,0.0493,21,0.955,0.98,0.936,42.6,41.7,167,4010
1997-03-22,1996,6,25,81,977.14,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,848.1,0.87,848.1,0,0,0,0,-6,6,41,8,7,0,73,904,990,967.8,22.2,0.483,0.349,0.0157,0.832,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
1997-03-23,1996,6,25,82,965.09,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,836.1,0.87,836.1,0,0,0,0,-6,6,41,8,7,0,73,892,990,967.8,22.2,0.472,0.344,0.0155,0.815,0.0367,4,0.225,1.04,0.0468,21.2,0.954,0.979,0.934,41.5,40.6,162,3900
1997-03-24,1996,6,25,83,953.19,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,824.2,0.86,824.2,0,0,0,0,-6,6,41,8,7,0,73,880,990,967.7,22.3,0.461,0.338,0.0152,0.799,0.0358,4,0.221,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
1997-03-25,1996,6,26,84,941.46,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,812.5,0.86,812.5,0,0,0,0,-6,6,41,8,7,0,73,868,990,967.7,22.3,0.45,0.332,0.0149,0.782,0.035,4,0.217,0.999,0.0447,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
1997-03-26,1996,6,26,85,929.89,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,800.9,0.86,800.9,0,0,0,0,-6,6,41,8,7,0,73,857,990,967.6,22.4,0.439,0.327,0.0146,0.766,0.0342,4,0.213,0.979,0.0437,21.4,0.953,0.976,0.931,40.1,39.1,156,3750
1997-03-27,1996,6,26,86,918.49,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,789.5,0.86,789.5,0,0,0,0,-6,6,41,8,7,0,73,845,990,967.6,22.4,0.429,0.321,0.0143,0.75,0.0334,4,0.209,0.959,0.0428,21.5,0.953,0.975,0.929,39.6,38.6,154,3710
1997-03-28,1996,6,26,87,911.74,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,782.7,0.86,782.7,0,0,0,0,-6,6,41,8,7,0,73,839,990,967.5,22.5,0.423,0.318,0.0142,0.741,0.033,4,0.207,0.947,0.0422,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
