date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-03-29,1996,6,26,88,909.51,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,780.5,0.86,780.5,0,0,0,0,-6,6,41,8,7,0,73,837,990,967.5,22.5,0.421,0.317,0.0141,0.737,0.0328,3,0.288,1.03,0.0457,21.4,0.956,0.98,0.937,52.3,48.2,145,3470
1997-03-30,1996,6,26,89,907.28,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,778.3,0.86,778.3,0,0,0,0,-6,6,41,8,7,0,73,834,990,967.5,22.5,0.419,0.316,0.014,0.734,0.0327,3,0.288,1.02,0.0455,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
1997-03-31,1996,6,26,90,909.51,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,780.5,0.86,780.5,0,0,0,0,-6,6,41,8,7,0,73,837,990,967.5,22.5,0.421,0.317,0.0141,0.737,0.0328,3,0.288,1.03,0.0457,21.4,0.956,0.98,0.937,52.3,48.2,145,3470
1997-04-01,1996,7,27,91,911.74,0.21,5,Dry,40,10,8,5,62,125,0.14,786.7,0.86,786.7,0,0,0,0,-5,5,40,10,8,0,67,845,990,967.5,22.5,0.428,0.32,0.0142,0.748,0.0333,4,0.208,0.956,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
1997-04-02,1996,7,27,92,918.49,0.21,5,Dry,40,10,8,5,62,125,0.14,793.5,0.86,793.5,0,0,0,0,-5,5,40,10,8,0,67,851,990,967.6,22.4,0.434,0.323,0.0144,0.757,0.0338,4,0.21,0.968,0.0432,21.5,0.953,0.976,0.93,39.8,38.8,155,3730
1997-04-03,1996,7,27,93,925.31,0.21,5,Dry,40,10,8,5,62,125,0.14,800.3,0.86,800.3,0,0,0,0,-5,5,40,10,8,0,67,858,990,967.6,22.4,0.441,0.326,0.0146,0.767,0.0342,4,0.213,0.98,0.0437,21.4,0.953,0.976,0.931,40.1,39.1,156,3750
1997-04-04,1996,7,27,94,927.59,0.21,5,Dry,40,10,8,5,62,125,0.14,802.6,0.86,802.6,0,0,0,0,-5,5,40,10,8,0,67,861,990,967.6,22.4,0.443,0.327,0.0146,0.77,0.0344,4,0.213,0.984,0.0439,21.4,0.953,0.976,0.931,40.2,39.2,157,3760
1997-04-05,1996,7,27,95,934.49,0.21,5,Dry,40,10,8,5,62,125,0.13,809.5,0.87,809.5,0,0,0,0,-5,5,40,10,8,0,67,867,990,967.6,22.4,0.449,0.331,0.0148,0.78,0.0349,4,0.216,0.996,0.0445,21.4,0.954,0.977,0.932,40.4,39.5,158,3790
1997-04-06,1996,7,27,96,946.13,0.21,5,Dry,40,10,8,5,62,125,0.13,821.1,0.87,821.1,0,0,0,0,-5,5,40,10,8,0,67,879,990,967.7,22.3,0.46,0.336,0.0151,0.796,0.0357,4,0.22,1.02,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
1997-04-07,1996,7,27,97,957.93,0.2,5,Dry,40,10,8,5,62,125,0.13,832.9,0.87,832.9,0,0,0,0,-5,5,40,10,8,0,67,891,990,967.7,22.3,0.471,0.342,0.0154,0.813,0.0365,4,0.224,1.04,0.0465,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
1997-04-08,1996,7,28,98,969.89,0.2,5,Dry,40,10,8,5,62,125,0.13,844.9,0.87,844.9,0,0,0,0,-5,5,40,10,8,0,67,903,990,967.8,22.2,0.481,0.348,0.0157,0.829,0.0373,4,0.228,1.06,0.0476,21.2,0.954,0.98,0.935,41.8,41,164,3940
1997-04-09,1996,7,28,99,986.89,0.2,5,Dry,40,10,8,5,62,125,0.13,861.9,0.87,861.9,0,0,0,0,-5,5,40,10,8,0,67,920,990,967.8,22.2,0.497,0.356,0.0161,0.853,0.0385,4,0.233,1.09,0.049,21.1,0.955,0.98,0.936,42.5,41.6,167,4000
1997-04-10,1996,7,28,100,1004.2,0.19,5,Dry,40,10,8,5,62,125,0.12,879.2,0.88,879.2,0,0,0,0,-5,5,40,10,8,0,67,937,990,967.9,22.1,0.513,0.365,0.0165,0.877,0.0397,4,0.239,1.12,0.0506,21,0.955,0.98,0.936,43.2,42.3,169,4060
1997-04-11,1996,7,28,101,1021.7,0.19,5,Dry,40,10,8,5,62,125,0.12,896.7,0.88,896.7,0,0,0,0,-5,5,40,10,8,0,67,955,990,968,22,0.529,0.373,0.0169,0.902,0.0409,4,0.245,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
1997-04-12,1996,7,28,102,1039.6,0.19,5,Dry,40,10,8,5,62,125,0.12,914.6,0.88,914.6,0,0,0,0,-5,5,40,10,8,0,67,973,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
1997-04-13,1996,7,28,103,1057.7,0.18,5,Dry,40,10,8,5,62,125,0.12,932.6,0.88,932.6,0,0,0,0,-5,5,40,10,8,0,67,991,990,968.1,21.9,0.562,0.39,0.0178,0.952,0.0434,4,0.257,1.21,0.0552,20.7,0.956,0.98,0.936,45.2,44.3,177,4260
1997-04-14,1996,7,28,104,1076,0.18,5,Dry,40,10,8,5,62,125,0.12,951,0.88,951,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.579,0.399,0.0183,0.978,0.0447,4,0.263,1.24,0.0568,20.6,0.956,0.98,0.936,45.9,45,180,4320
1997-04-15,1996,7,29,105,1094.5,0.17,5,Dry,40,10,8,5,62,125,0.11,969.5,0.89,969.5,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.596,0.408,0.0187,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
1997-04-16,1996,7,29,106,1118.7,0.17,5,Dry,40,10,8,5,62,125,0.11,993.7,0.89,993.7,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.628,0.42,0.0193,1.05,0.0482,4,0.278,1.33,0.061,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
1997-04-17,1996,7,29,107,1143.3,0.16,5,Dry,40,10,8,5,62,125,0.11,1018,0.89,1018,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.664,0.464,0.0214,1.13,0.0521,4,0.284,1.41,0.0652,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
1997-04-18,1996,7,29,108,1162.7,0.16,5,Dry,40,10,8,5,62,125,0.11,1038,0.89,1038,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.692,0.508,0.0235,1.2,0.0556,4,0.288,1.49,0.0689,20.1,0.955,0.98,0.936,48.8,47.9,191,4600
1997-04-19,1996,7,29,109,1182.2,0.16,5,Dry,40,10,8,5,62,125,0.11,1057,0.89,1057,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.721,0.552,0.0256,1.27,0.0591,4,0.291,1.56,0.0727,20,0.955,0.98,0.936,49.4,48.2,193,4630
1997-04-20,1996,7,29,110,1196.3,0.15,5,Dry,40,10,8,5,62,125,0.1,1071,0.9,1071,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.741,0.583,0.0272,1.32,0.0617,4,0.294,1.62,0.0754,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
1997-04-21,1996,7,29,111,1204.8,0.15,5,Dry,40,10,8,5,62,125,0.1,1080,0.9,1080,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.5,21.5,0.754,0.603,0.0281,1.36,0.0632,4,0.296,1.65,0.077,19.8,0.955,0.98,0.935,50,48.2,193,4630
1997-04-22,1996,7,30,112,1202,0.15,5,Dry,40,10,8,5,62,125,0.1,1077,0.9,1077,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.75,0.596,0.0278,1.35,0.0627,4,0.295,1.64,0.0765,19.8,0.955,0.98,0.936,50,48.2,193,4630
1997-04-23,1996,7,30,113,1193.5,0.16,5,Dry,40,10,8,5,62,125,0.1,1068,0.9,1068,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.737,0.577,0.0269,1.31,0.0612,4,0.294,1.61,0.0748,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
1997-04-24,1996,7,30,114,1185,0.16,5,Dry,40,10,8,5,62,125,0.1,1060,0.9,1060,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.725,0.558,0.0259,1.28,0.0596,4,0.292,1.57,0.0732,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
1997-04-25,1996,7,30,115,1171,0.16,5,Dry,40,10,8,5,62,125,0.11,1046,0.89,1046,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.704,0.527,0.0244,1.23,0.0571,4,0.289,1.52,0.0705,20,0.955,0.98,0.936,49.1,48.1,192,4620
1997-04-26,1996,7,30,116,1151.6,0.16,5,Dry,40,10,8,5,62,125,0.11,1027,0.89,1027,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.676,0.483,0.0223,1.16,0.0536,4,0.285,1.44,0.0668,20.2,0.955,0.98,0.936,48.5,47.6,190,4560
1997-04-27,1996,7,30,117,1132.3,0.16,5,Dry,40,10,8,5,62,125,0.11,1007,0.89,1007,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.648,0.44,0.0203,1.09,0.0501,4,0.281,1.37,0.0631,20.3,0.956,0.98,0.936,47.9,47,188,4510
1997-04-28,1996,7,30,118,1113.3,0.17,5,Dry,40,10,8,5,62,125,0.11,988.3,0.89,988.3,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.62,0.417,0.0192,1.04,0.0477,4,0.276,1.31,0.0604,20.4,0.956,0.98,0.937,47.3,46.4,185,4450
1997-04-29,1996,7,31,119,1089.2,0.17,5,Dry,40,10,8,5,62,125,0.12,964.2,0.89,964.2,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.591,0.406,0.0186,0.996,0.0457,4,0.268,1.26,0.0579,20.6,0.956,0.98,0.936,46.4,45.5,182,4370
1997-04-30,1996,7,31,120,1065.5,0.18,5,Dry,40,10,8,5,62,125,0.12,940.5,0.88,940.5,0,0,0,0,-5,5,40,10,8,0,67,998,990,968.1,21.9,0.569,0.394,0.018,0.963,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.5,44.6,179,4280
1997-05-01,1996,8,31,121,1042.1,0.18,5,Dry,42,9,8,6,82,147,0.14,895.1,0.86,895.1,0,0,0,0,-6,6,42,9,8,0,88,954,990,968,22,0.528,0.372,0.0169,0.901,0.041,4,0.245,1.15,0.0521,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
1997-05-02,1996,8,31,122,1019.2,0.19,5,Dry,42,9,8,6,82,147,0.14,872.2,0.86,872.2,0,0,0,0,-6,6,42,9,8,0,88,931,990,968,22,0.507,0.361,0.0164,0.869,0.0394,4,0.237,1.11,0.0502,20.9,0.955,0.98,0.936,42.7,41.9,168,4020
1997-05-03,1996,8,31,123,1001.7,0.19,5,Dry,42,9,8,6,82,147,0.15,854.7,0.85,854.7,0,0,0,0,-6,6,42,9,8,0,88,914,990,967.9,22.1,0.491,0.353,0.016,0.844,0.0382,4,0.231,1.07,0.0487,21,0.954,0.98,0.935,42,41.2,165,3960
1997-05-04,1996,8,31,124,979.57,0.2,5,Dry,42,9,8,6,82,147,0.15,832.6,0.85,832.6,0,0,0,0,-6,6,42,9,8,0,88,892,990,967.8,22.2,0.471,0.342,0.0154,0.813,0.0367,4,0.223,1.04,0.0467,21.1,0.954,0.979,0.933,41.2,40.3,161,3870
1997-05-05,1996,8,31,125,962.7,0.2,5,Dry,42,9,8,6,82,147,0.15,815.7,0.85,815.7,0,0,0,0,-6,6,42,9,8,0,88,875,990,967.8,22.2,0.456,0.334,0.015,0.789,0.0355,4,0.218,1.01,0.0453,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
1997-05-06,1996,8,32,126,941.46,0.21,5,Dry,42,9,8,6,82,147,0.16,794.5,0.84,794.5,0,0,0,0,-6,6,42,9,8,0,88,853,990,967.7,22.3,0.436,0.324,0.0145,0.76,0.034,4,0.211,0.97,0.0434,21.4,0.953,0.975,0.929,39.7,38.7,155,3710
1997-05-07,1996,8,32,127,925.31,0.21,5,Dry,42,9,8,6,82,147,0.16,778.3,0.84,778.3,0,0,0,0,-6,6,42,9,8,0,88,837,990,967.6,22.4,0.421,0.316,0.0141,0.737,0.0329,3,0.288,1.02,0.0457,21.4,0.956,0.98,0.937,52,48.2,145,3470
1997-05-08,1996,8,32,128,909.51,0.22,5,Dry,42,9,8,6,82,147,0.16,762.5,0.84,762.5,0,0,0,0,-6,6,42,9,8,0,88,822,990,967.5,22.5,0.407,0.308,0.0137,0.715,0.0318,3,0.283,0.998,0.0444,21.5,0.956,0.98,0.937,51.2,48.2,145,3470
1997-05-09,1996,8,32,129,894.07,0.22,5,Dry,42,9,8,6,82,147,0.16,747.1,0.84,747.1,0,0,0,0,-6,6,42,9,8,0,88,806,990,967.5,22.5,0.393,0.3,0.0133,0.693,0.0308,3,0.279,0.972,0.0431,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
1997-05-10,1996,8,32,130,879.03,0.22,5,Dry,42,9,8,6,82,147,0.17,732,0.83,732,0,0,0,0,-6,6,42,9,8,0,88,791,990,967.4,22.6,0.379,0.29,0.0128,0.669,0.0296,3,0.272,0.941,0.0417,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
1997-05-11,1996,8,32,131,864.41,0.23,5,Dry,42,9,8,6,82,147,0.17,717.4,0.83,717.4,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.368,0.28,0.0124,0.648,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
1997-05-12,1996,8,32,132,850.25,0.23,5,Dry,42,9,8,6,82,147,0.17,703.3,0.83,703.3,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.36,0.271,0.0119,0.63,0.0278,3,0.259,0.889,0.0392,21.8,0.957,0.98,0.938,48,47,141,3390
1997-05-13,1996,8,33,133,836.59,0.23,5,Dry,42,9,8,6,82,147,0.18,689.6,0.82,689.6,0,0,0,0,-6,6,42,9,8,0,88,749,990,967.2,22.8,0.352,0.262,0.0115,0.614,0.027,3,0.253,0.866,0.0381,21.9,0.957,0.98,0.938,47.2,46.3,139,3330
1997-05-14,1996,8,33,134,823.48,0.24,5,Dry,42,9,8,6,82,147,0.18,676.5,0.82,676.5,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.844,0.037,22,0.957,0.98,0.938,46.5,45.5,137,3280
1997-05-15,1996,8,33,135,811.01,0.24,5,Dry,42,9,8,6,82,147,0.18,664,0.82,664,0,0,0,0,-6,6,42,9,8,0,88,723,990,967.1,22.9,0.337,0.245,0.0107,0.582,0.0255,3,0.241,0.823,0.036,22,0.957,0.98,0.937,45.7,44.8,135,3230
1997-05-16,1996,8,33,136,799.27,0.25,5,Dry,42,9,8,6,82,147,0.18,652.3,0.82,652.3,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.331,0.237,0.0103,0.567,0.0248,3,0.236,0.803,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,132,3180
1997-05-17,1996,8,33,137,788.43,0.25,5,Dry,42,9,8,6,82,147,0.19,641.4,0.81,641.4,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.325,0.229,0.01,0.554,0.0241,3,0.231,0.785,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3130
1997-05-18,1996,8,33,138,778.75,0.26,5,Dry,42,9,8,6,82,147,0.19,631.8,0.81,631.8,0,0,0,0,-6,6,42,9,8,0,88,691,990,967,23,0.319,0.223,0.0097,0.542,0.0236,3,0.227,0.769,0.0335,22.2,0.955,0.98,0.936,43.8,43,129,3090
1997-05-19,1996,8,33,139,770.65,0.26,5,Dry,42,9,8,6,82,147,0.19,623.6,0.81,623.6,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.314,0.218,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.4,42.5,127,3060
1997-05-20,1996,8,34,140,758.89,0.27,5,Dry,42,9,8,6,82,147,0.19,611.9,0.81,611.9,0,0,0,0,-6,6,42,9,8,0,88,671,990,966.9,23.1,0.308,0.21,0.00909,0.518,0.0224,3,0.218,0.735,0.0319,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
1997-05-21,1996,8,34,141,745.5,0.27,5,Dry,42,9,8,6,82,147,0.2,598.5,0.8,598.5,0,0,0,0,-6,6,42,9,8,0,88,658,990,966.9,23.1,0.3,0.201,0.00869,0.501,0.0217,3,0.212,0.713,0.0308,22.4,0.954,0.98,0.935,41.8,41,123,2950
1997-05-22,1996,8,34,142,732.1,0.28,5,Dry,42,9,8,6,82,147,0.2,585.1,0.8,585.1,0,0,0,0,-6,6,42,9,8,0,88,644,990,966.8,23.2,0.293,0.192,0.00828,0.484,0.0209,3,0.206,0.69,0.0298,22.5,0.953,0.978,0.932,41,40.1,120,2890
1997-05-23,1996,8,34,143,719.79,0.28,5,Dry,42,9,8,6,82,147,0.2,572.8,0.8,572.8,0,0,0,0,-6,6,42,9,8,0,88,632,990,966.8,23.2,0.286,0.184,0.00791,0.469,0.0202,3,0.2,0.669,0.0288,22.6,0.952,0.976,0.93,40.2,39.3,118,2830
1997-05-24,1996,8,34,144,706.94,0.29,5,Dry,42,9,8,6,82,147,0.21,559.9,0.79,559.9,0,0,0,0,-6,6,42,9,8,0,88,619,990,966.7,23.3,0.278,0.175,0.00752,0.453,0.0195,3,0.194,0.648,0.0278,22.6,0.951,0.975,0.927,39.4,38.4,115,2770
1997-05-25,1996,8,34,145,695.73,0.29,5,Dry,42,9,8,6,82,147,0.21,548.7,0.79,548.7,0,0,0,0,-6,6,42,9,8,0,88,608,990,966.7,23.3,0.272,0.168,0.00719,0.439,0.0188,3,0.189,0.629,0.027,22.7,0.951,0.973,0.925,38.7,37.6,113,2710
1997-05-26,1996,8,34,146,684.52,0.3,5,Dry,42,9,8,6,82,147,0.21,537.5,0.79,537.5,0,0,0,0,-6,6,42,9,8,0,88,597,990,966.6,23.4,0.266,0.16,0.00685,0.426,0.0182,3,0.184,0.61,0.0261,22.8,0.95,0.972,0.923,38,36.9,111,2660
1997-05-27,1996,8,35,147,673.31,0.31,5,Dry,42,9,8,6,82,147,0.22,526.3,0.78,526.3,0,0,0,0,-6,6,42,9,8,0,88,585,990,966.6,23.4,0.259,0.153,0.00652,0.412,0.0176,3,0.179,0.591,0.0253,22.8,0.949,0.97,0.92,37.2,36.1,108,2600
1997-05-28,1996,8,35,148,661.55,0.31,5,Dry,42,9,8,6,82,147,0.22,514.5,0.78,514.5,0,0,0,0,-6,6,42,9,8,0,88,574,990,966.5,23.5,0.252,0.145,0.00617,0.397,0.0169,3,0.174,0.571,0.0244,22.9,0.948,0.97,0.919,36.5,35.4,106,2550
1997-05-29,1996,8,35,149,651.43,0.32,5,Dry,42,9,8,6,82,147,0.23,504.4,0.77,504.4,0,0,0,0,-6,6,42,9,8,0,88,563,990,966.5,23.5,0.247,0.138,0.00587,0.385,0.0164,3,0.169,0.554,0.0236,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
1997-05-30,1996,8,35,150,640.77,0.32,5,Dry,42,9,8,6,82,147,0.23,493.8,0.77,493.8,0,0,0,0,-6,6,42,9,8,0,88,553,990,966.5,23.5,0.241,0.132,0.00561,0.373,0.0158,3,0.165,0.537,0.0228,23,0.946,0.97,0.917,35.1,34.1,102,2450
1997-05-31,1996,8,35,151,630.11,0.33,5,Dry,42,9,8,6,82,147,0.23,483.1,0.77,483.1,0,0,0,0,-6,6,42,9,8,0,88,542,990,966.4,23.6,0.235,0.127,0.00539,0.362,0.0153,2,0.269,0.63,0.0267,22.9,0.956,0.98,0.937,52,48.2,96.4,2310
1997-06-01,1996,9,35,152,619.99,0.33,5,Dry,39,9,7,5,59,119,0.19,501,0.81,501,0,0,0,0,-5,5,39,9,7,0,64,556,990,966.4,23.6,0.242,0.136,0.00574,0.378,0.016,3,0.168,0.546,0.0231,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
1997-06-02,1996,9,35,153,609.87,0.34,5,Dry,39,9,7,5,59,119,0.2,490.9,0.81,490.9,0,0,0,0,-5,5,39,9,7,0,64,546,990,966.3,23.7,0.237,0.131,0.00552,0.367,0.0155,3,0.163,0.531,0.0224,23.1,0.945,0.97,0.917,35.1,34,102,2450
1997-06-03,1996,9,36,154,600.85,0.34,5,Dry,39,9,7,5,59,119,0.2,481.9,0.8,481.9,0,0,0,0,-5,5,39,9,7,0,64,537,990,966.3,23.7,0.232,0.126,0.00534,0.358,0.0151,2,0.268,0.626,0.0264,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
1997-06-04,1996,9,36,155,591.28,0.34,5,Dry,39,9,7,5,59,119,0.2,472.3,0.8,472.3,0,0,0,0,-5,5,39,9,7,0,64,527,990,966.3,23.7,0.226,0.122,0.00514,0.348,0.0147,2,0.261,0.609,0.0257,23.1,0.957,0.98,0.937,51.2,48.2,96.4,2310
1997-06-05,1996,9,36,156,581.71,0.35,5,Dry,39,9,7,5,59,119,0.2,462.7,0.8,462.7,0,0,0,0,-5,5,39,9,7,0,64,518,990,966.2,23.8,0.221,0.117,0.00494,0.338,0.0142,2,0.255,0.593,0.0249,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
1997-06-06,1996,9,36,157,572.68,0.35,5,Dry,39,9,7,5,59,119,0.21,453.7,0.79,453.7,0,0,0,0,-5,5,39,9,7,0,64,509,990,966.2,23.8,0.216,0.113,0.00475,0.329,0.0138,2,0.249,0.577,0.0242,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
1997-06-07,1996,9,36,158,564.75,0.36,5,Dry,39,9,7,5,59,119,0.21,445.8,0.79,445.8,0,0,0,0,-5,5,39,9,7,0,64,501,990,966.1,23.9,0.212,0.109,0.00459,0.322,0.0135,2,0.243,0.565,0.0237,23.3,0.958,0.98,0.939,48.8,47.8,95.6,2290
1997-06-08,1996,9,36,159,556.28,0.36,5,Dry,39,9,7,5,59,119,0.21,437.3,0.79,437.3,0,0,0,0,-5,5,39,9,7,0,64,492,990,966.1,23.9,0.209,0.105,0.00441,0.315,0.0132,2,0.238,0.552,0.0231,23.3,0.957,0.98,0.938,47.9,47,93.9,2250
1997-06-09,1996,9,36,160,547.8,0.37,5,Dry,39,9,7,5,59,119,0.22,428.8,0.78,428.8,0,0,0,0,-5,5,39,9,7,0,64,484,990,966.1,23.9,0.206,0.101,0.00424,0.308,0.0129,2,0.232,0.54,0.0225,23.4,0.957,0.98,0.938,47.1,46.1,92.3,2210
1997-06-10,1996,9,37,161,539.87,0.37,5,Dry,39,9,7,5,59,119,0.22,420.9,0.78,420.9,0,0,0,0,-5,5,39,9,7,0,64,476,990,966,24,0.203,0.0977,0.00407,0.301,0.0126,2,0.227,0.528,0.022,23.4,0.956,0.98,0.937,46.3,45.3,90.7,2180
1997-06-11,1996,9,37,162,531.94,0.38,5,Dry,39,9,7,5,59,119,0.22,412.9,0.78,412.9,0,0,0,0,-5,5,39,9,7,0,64,468,990,966,24,0.201,0.0939,0.00391,0.295,0.0123,2,0.221,0.516,0.0215,23.5,0.956,0.98,0.937,45.5,44.6,89.1,2140
1997-06-12,1996,9,37,163,525.11,0.38,5,Dry,39,9,7,5,59,119,0.23,406.1,0.77,406.1,0,0,0,0,-5,5,39,9,7,0,64,461,990,966,24,0.198,0.0907,0.00377,0.289,0.012,2,0.217,0.506,0.021,23.5,0.955,0.98,0.936,44.8,43.9,87.7,2110
1997-06-13,1996,9,37,164,517.72,0.38,5,Dry,39,9,7,5,59,119,0.23,398.7,0.77,398.7,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0872,0.00362,0.283,0.0118,2,0.212,0.494,0.0205,23.6,0.955,0.98,0.936,44,43.1,86.3,2070
1997-06-14,1996,9,37,165,510.34,0.39,5,Dry,39,9,7,5,59,119,0.23,391.3,0.77,391.3,0,0,0,0,-5,5,39,9,7,0,64,446,990,965.9,24.1,0.193,0.0837,0.00347,0.277,0.0115,2,0.207,0.483,0.0201,23.6,0.954,0.98,0.935,43.2,42.4,84.7,2030
1997-06-15,1996,9,37,166,502.96,0.39,5,Dry,39,9,7,5,59,119,0.24,384,0.76,384,0,0,0,0,-5,5,39,9,7,0,64,439,990,965.9,24.1,0.19,0.0802,0.00332,0.271,0.0112,2,0.202,0.472,0.0196,23.7,0.953,0.98,0.934,42.5,41.6,83.2,2000
1997-06-16,1996,9,37,167,496.12,0.4,5,Dry,39,9,7,5,59,119,0.24,377.1,0.76,377.1,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.077,0.00319,0.265,0.011,2,0.197,0.462,0.0191,23.7,0.952,0.98,0.933,41.7,40.9,81.8,1960
1997-06-17,1996,9,38,168,489.28,0.4,5,Dry,39,9,7,5,59,119,0.24,370.3,0.76,370.3,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.186,0.0738,0.00305,0.259,0.0107,2,0.192,0.452,0.0187,23.7,0.951,0.978,0.93,41,40.1,80.2,1930
1997-06-18,1996,9,38,169,483.54,0.41,5,Dry,39,9,7,5,59,119,0.25,364.5,0.75,364.5,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0711,0.00293,0.255,0.0105,2,0.189,0.443,0.0183,23.8,0.95,0.977,0.928,40.4,39.5,78.9,1890
1997-06-19,1996,9,38,170,477.25,0.41,5,Dry,39,9,7,5,59,119,0.25,358.3,0.75,358.3,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.0681,0.00281,0.249,0.0103,2,0.184,0.434,0.0179,23.8,0.95,0.975,0.926,39.7,38.8,77.5,1860
1997-06-20,1996,9,38,171,470.96,0.42,5,Dry,39,9,7,5,59,119,0.25,352,0.75,352,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.0651,0.00268,0.244,0.0101,2,0.18,0.424,0.0175,23.9,0.949,0.974,0.924,39.1,38,76.1,1830
1997-06-21,1996,9,38,172,464.68,0.42,5,Dry,39,9,7,5,59,119,0.26,345.7,0.74,345.7,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0622,0.00256,0.239,0.00984,2,0.176,0.415,0.0171,23.9,0.948,0.973,0.922,38.4,37.3,74.7,1790
1997-06-22,1996,9,38,173,458.39,0.42,5,Dry,39,9,7,5,59,119,0.26,339.4,0.74,339.4,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.0592,0.00243,0.234,0.00961,2,0.172,0.406,0.0167,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
1997-06-23,1996,9,38,174,452.64,0.43,5,Dry,39,9,7,5,59,119,0.26,333.6,0.74,333.6,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0565,0.00232,0.229,0.00941,2,0.168,0.397,0.0163,24,0.946,0.97,0.918,37.1,36,72,1730
1997-06-24,1996,9,39,175,446.9,0.43,5,Dry,39,9,7,5,59,119,0.27,327.9,0.73,327.9,0,0,0,0,-5,5,39,9,7,0,64,383,990,965.6,24.4,0.171,0.0538,0.0022,0.224,0.0092,2,0.164,0.388,0.0159,24,0.945,0.97,0.917,36.5,35.4,70.8,1700
1997-06-25,1996,9,39,176,441.16,0.44,5,Dry,39,9,7,5,59,119,0.27,322.2,0.73,322.2,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0511,0.00209,0.22,0.009,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.8,34.8,69.5,1670
1997-06-26,1996,9,39,177,436.51,0.44,5,Dry,39,9,7,5,59,119,0.27,317.5,0.73,317.5,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.0489,0.002,0.216,0.00883,2,0.157,0.373,0.0153,24.1,0.943,0.97,0.915,35.3,34.3,68.6,1650
1997-06-27,1996,9,39,178,431.32,0.44,5,Dry,39,9,7,5,59,119,0.28,312.3,0.72,312.3,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0464,0.0019,0.212,0.00865,2,0.153,0.365,0.0149,24.1,0.943,0.97,0.914,34.8,33.7,67.5,1620
1997-06-28,1996,9,39,179,426.12,0.45,5,Dry,39,9,7,5,59,119,0.28,307.1,0.72,307.1,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.044,0.0018,0.207,0.00847,2,0.15,0.357,0.0146,24.1,0.942,0.97,0.914,34.2,33.2,66.4,1590
1997-06-29,1996,9,39,180,420.93,0.45,5,Dry,39,9,7,5,59,119,0.28,301.9,0.72,301.9,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.162,0.0415,0.00169,0.203,0.00828,2,0.146,0.349,0.0143,24.2,0.941,0.97,0.913,33.7,32.6,65.3,1570
1997-06-30,1996,9,39,181,415.73,0.45,5,Dry,39,9,7,5,59,119,0.29,296.7,0.71,296.7,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.0391,0.00159,0.199,0.0081,2,0.143,0.342,0.0139,24.2,0.94,0.97,0.912,33.1,32.1,64.2,1540
1997-07-01,1996,10,40,182,410.53,0.46,5,Dry,37,8,6,4,53,108,0.26,302.5,0.74,302.5,0,0,0,0,-4,4,37,8,6,0,57,354,990,965.4,24.6,0.16,0.0418,0.0017,0.202,0.00823,2,0.147,0.349,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.5,1570
1997-07-02,1996,10,40,183,405.89,0.46,5,Dry,37,8,6,4,53,108,0.27,297.9,0.73,297.9,0,0,0,0,-4,4,37,8,6,0,57,349,990,965.4,24.6,0.159,0.0396,0.00161,0.198,0.00807,2,0.144,0.342,0.0139,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
1997-07-03,1996,10,40,184,401.24,0.47,5,Dry,37,8,6,4,53,108,0.27,293.2,0.73,293.2,0,0,0,0,-4,4,37,8,6,0,57,344,990,965.4,24.6,0.157,0.0374,0.00152,0.194,0.00791,2,0.14,0.335,0.0136,24.3,0.939,0.97,0.911,32.8,31.8,63.5,1530
1997-07-04,1996,10,40,185,397.68,0.47,5,Dry,37,8,6,4,53,108,0.27,289.7,0.73,289.7,0,0,0,0,-4,4,37,8,6,0,57,341,990,965.4,24.6,0.156,0.0357,0.00145,0.191,0.00778,2,0.138,0.33,0.0134,24.3,0.938,0.97,0.91,32.4,31.4,62.8,1510
1997-07-05,1996,10,40,186,393.58,0.47,5,Dry,37,8,6,4,53,108,0.27,285.6,0.73,285.6,0,0,0,0,-4,4,37,8,6,0,57,337,990,965.4,24.6,0.154,0.0338,0.00137,0.188,0.00764,2,0.135,0.323,0.0131,24.3,0.937,0.97,0.909,31.9,30.9,61.9,1490
1997-07-06,1996,10,40,187,389.48,0.48,5,Dry,37,8,6,4,53,108,0.28,281.5,0.72,281.5,0,0,0,0,-4,4,37,8,6,0,57,332,990,965.3,24.7,0.153,0.0319,0.00129,0.185,0.00749,2,0.132,0.317,0.0129,24.3,0.936,0.97,0.908,31.5,30.5,61,1460
1997-07-07,1996,10,40,188,385.38,0.48,5,Dry,37,8,6,4,53,108,0.28,277.4,0.72,277.4,0,0,0,0,-4,4,37,8,6,0,57,328,990,965.3,24.7,0.151,0.0299,0.00121,0.181,0.00735,2,0.13,0.311,0.0126,24.4,0.936,0.97,0.907,31,30.1,60.1,1440
1997-07-08,1996,10,41,189,381.28,0.48,5,Dry,37,8,6,4,53,108,0.28,273.3,0.72,273.3,0,0,0,0,-4,4,37,8,6,0,57,324,990,965.3,24.7,0.15,0.028,0.00113,0.178,0.00721,2,0.127,0.305,0.0123,24.4,0.935,0.97,0.907,30.5,29.6,59.3,1420
1997-07-09,1996,10,41,190,377.18,0.49,5,Dry,37,8,6,4,53,108,0.29,269.2,0.71,269.2,0,0,0,0,-4,4,37,8,6,0,57,320,990,965.3,24.7,0.149,0.0261,0.00105,0.175,0.00706,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
1997-07-10,1996,10,41,191,373.07,0.49,5,Dry,37,8,6,4,53,108,0.29,265.1,0.71,265.1,0,0,0,0,-4,4,37,8,6,0,57,316,990,965.3,24.7,0.147,0.0241,0.000975,0.171,0.00692,2,0.121,0.293,0.0118,24.4,0.933,0.97,0.905,29.6,28.7,57.5,1380
1997-07-11,1996,10,41,192,368.97,0.49,5,Dry,37,8,6,4,53,108,0.29,261,0.71,261,0,0,0,0,-4,4,37,8,6,0,57,312,990,965.2,24.8,0.146,0.0222,0.000896,0.168,0.00678,2,0.119,0.286,0.0116,24.5,0.932,0.97,0.904,29.2,28.3,56.6,1360
1997-07-12,1996,10,41,193,365.42,0.5,5,Dry,37,8,6,4,53,108,0.3,257.4,0.7,257.4,0,0,0,0,-4,4,37,8,6,0,57,308,990,965.2,24.8,0.144,0.0205,0.000828,0.165,0.00666,2,0.116,0.281,0.0113,24.5,0.931,0.97,0.903,28.8,27.9,55.8,1340
1997-07-13,1996,10,41,194,361.86,0.5,5,Dry,37,8,6,4,53,108,0.3,253.9,0.7,253.9,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0188,0.000759,0.162,0.00653,2,0.114,0.276,0.0111,24.5,0.93,0.97,0.902,28.4,27.5,55.1,1320
1997-07-14,1996,10,41,195,358.31,0.5,5,Dry,37,8,6,4,53,108,0.3,250.3,0.7,250.3,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.0171,0.000691,0.159,0.00641,2,0.111,0.27,0.0109,24.5,0.93,0.97,0.902,28,27.2,54.3,1300
1997-07-15,1996,10,42,196,354.75,0.51,5,Dry,37,8,6,4,53,108,0.3,246.8,0.7,246.8,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0167,0.000674,0.157,0.00634,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.901,27.6,26.8,53.5,1280
1997-07-16,1996,10,42,197,351.2,0.51,5,Dry,37,8,6,4,53,108,0.31,243.2,0.69,243.2,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.000661,0.156,0.00627,2,0.107,0.262,0.0106,24.6,0.927,0.97,0.899,27.2,26.4,52.7,1270
1997-07-17,1996,10,42,198,347.64,0.52,5,Dry,37,8,6,4,53,108,0.31,239.6,0.69,239.6,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000648,0.154,0.0062,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.8,26,51.9,1250
1997-07-18,1996,10,42,199,344.09,0.52,5,Dry,37,8,6,4,53,108,0.31,236.1,0.69,236.1,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000636,0.153,0.00614,2,0.102,0.255,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
1997-07-19,1996,10,42,200,340.53,0.52,5,Dry,37,8,6,4,53,108,0.32,232.5,0.68,232.5,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0155,0.000623,0.151,0.00607,2,0.0995,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
1997-07-20,1996,10,42,201,338.07,0.53,5,Dry,37,8,6,4,53,108,0.32,230.1,0.68,230.1,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000614,0.15,0.00602,2,0.0978,0.248,0.00995,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1200
1997-07-21,1996,10,42,202,335.07,0.53,5,Dry,37,8,6,4,53,108,0.32,227.1,0.68,227.1,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000604,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
1997-07-22,1996,10,43,203,332.06,0.53,5,Dry,37,8,6,4,53,108,0.33,224.1,0.68,224.1,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000593,0.147,0.00591,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
1997-07-23,1996,10,43,204,329.05,0.54,5,Dry,37,8,6,4,53,108,0.33,221.1,0.67,221.1,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0145,0.000583,0.146,0.00585,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
1997-07-24,1996,10,43,205,326.04,0.54,5,Dry,37,8,6,4,53,108,0.33,218,0.67,218,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000572,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
1997-07-25,1996,10,43,206,323.03,0.54,5,Dry,37,8,6,4,53,108,0.33,215,0.67,215,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000561,0.143,0.00574,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
1997-07-26,1996,10,43,207,320.03,0.55,5,Dry,37,8,6,4,53,108,0.34,212,0.66,212,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000551,0.142,0.00569,1,0.229,0.371,0.0148,24.6,0.957,0.98,0.938,49,48,48,1150
1997-07-27,1996,10,43,208,317.02,0.55,5,Dry,37,8,6,4,53,108,0.34,209,0.66,209,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.225,0.365,0.0146,24.6,0.956,0.98,0.937,48.3,47.4,47.4,1140
1997-07-28,1996,10,43,209,314.01,0.55,5,Dry,37,8,6,4,53,108,0.34,206,0.66,206,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.00053,0.139,0.00557,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.7,46.7,1120
1997-07-29,1996,10,44,210,311,0.56,5,Dry,37,8,6,4,53,108,0.35,203,0.65,203,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1100
1997-07-30,1996,10,44,211,308,0.56,5,Dry,37,8,6,4,53,108,0.35,200,0.65,200,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.000509,0.137,0.00546,1,0.213,0.349,0.0139,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
1997-07-31,1996,10,44,212,304.99,0.56,5,Dry,37,8,6,4,53,108,0.35,197,0.65,197,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000498,0.136,0.00541,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1997-08-01,1996,11,44,213,301.43,0.57,5,Dry,34,7,5,3,44,93,0.31,208.4,0.69,208.4,0,0,0,0,-3,3,34,7,5,0,47,254,990,964.9,25.1,0.125,0.0135,0.000537,0.139,0.00553,1,0.224,0.363,0.0145,24.7,0.956,0.98,0.937,48.3,47.4,47.4,1140
1997-08-02,1996,11,44,214,297.88,0.57,5,Dry,34,7,5,3,44,93,0.31,204.9,0.69,204.9,0,0,0,0,-3,3,34,7,5,0,47,251,990,964.9,25.1,0.124,0.0132,0.000524,0.137,0.00547,1,0.219,0.356,0.0142,24.8,0.956,0.98,0.936,47.5,46.6,46.6,1120
1997-08-03,1996,11,44,215,293.78,0.58,5,Dry,34,7,5,3,44,93,0.32,200.8,0.68,200.8,0,0,0,0,-3,3,34,7,5,0,47,247,990,964.9,25.1,0.123,0.0128,0.00051,0.135,0.00539,1,0.214,0.349,0.0139,24.8,0.955,0.98,0.936,46.6,45.7,45.7,1100
1997-08-04,1996,11,44,216,289.68,0.58,5,Dry,34,7,5,3,44,93,0.32,196.7,0.68,196.7,0,0,0,0,-3,3,34,7,5,0,47,243,990,964.9,25.1,0.121,0.0125,0.000496,0.134,0.00532,1,0.208,0.342,0.0136,24.8,0.954,0.98,0.935,45.6,44.7,44.7,1070
1997-08-05,1996,11,45,217,285.57,0.59,5,Dry,34,7,5,3,44,93,0.33,192.6,0.67,192.6,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0121,0.000482,0.132,0.00524,1,0.202,0.334,0.0133,24.8,0.952,0.98,0.933,44.6,43.8,43.8,1050
1997-08-06,1996,11,45,218,281.47,0.6,5,Dry,34,7,5,3,44,93,0.33,188.5,0.67,188.5,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0118,0.000468,0.13,0.00517,1,0.197,0.327,0.013,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
1997-08-07,1996,11,45,219,277.92,0.6,5,Dry,34,7,5,3,44,93,0.34,184.9,0.67,184.9,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0115,0.000455,0.128,0.0051,1,0.192,0.321,0.0127,24.9,0.95,0.98,0.931,42.8,42,42,1010
1997-08-08,1996,11,45,220,274.36,0.61,5,Dry,34,7,5,3,44,93,0.34,181.4,0.66,181.4,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.116,0.0112,0.000443,0.127,0.00504,1,0.187,0.314,0.0125,24.9,0.949,0.98,0.93,42,41.2,41.2,988
1997-08-09,1996,11,45,221,270.81,0.61,5,Dry,34,7,5,3,44,93,0.34,177.8,0.66,177.8,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.115,0.0109,0.000431,0.125,0.00497,1,0.183,0.308,0.0122,24.9,0.948,0.979,0.927,41.2,40.3,40.3,967
1997-08-10,1996,11,45,222,268.35,0.62,5,Dry,34,7,5,3,44,93,0.35,175.3,0.65,175.3,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0107,0.000422,0.124,0.00493,1,0.179,0.304,0.012,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
1997-08-11,1996,11,45,223,265.34,0.62,5,Dry,34,7,5,3,44,93,0.35,172.3,0.65,172.3,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.113,0.0104,0.000412,0.123,0.00487,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
1997-08-12,1996,11,46,224,262.33,0.63,5,Dry,34,7,5,3,44,93,0.35,169.3,0.65,169.3,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.112,0.0101,0.000402,0.122,0.00482,1,0.171,0.293,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,916
1997-08-13,1996,11,46,225,259.32,0.63,5,Dry,34,7,5,3,44,93,0.36,166.3,0.64,166.3,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00989,0.000391,0.12,0.00476,1,0.167,0.287,0.0114,25,0.944,0.973,0.918,38.5,37.4,37.4,898
1997-08-14,1996,11,46,226,256.32,0.64,5,Dry,34,7,5,3,44,93,0.36,163.3,0.64,163.3,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00963,0.000381,0.119,0.00471,1,0.163,0.282,0.0112,25,0.943,0.971,0.916,37.8,36.7,36.7,880
1997-08-15,1996,11,46,227,253.31,0.64,5,Dry,34,7,5,3,44,93,0.37,160.3,0.63,160.3,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00938,0.000371,0.118,0.00466,1,0.159,0.277,0.0109,25,0.942,0.97,0.914,37.1,35.9,35.9,863
1997-08-16,1996,11,46,228,250.3,0.65,5,Dry,34,7,5,3,44,93,0.37,157.3,0.63,157.3,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00912,0.000361,0.116,0.0046,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.3,35.3,846
1997-08-17,1996,11,46,229,247.84,0.65,5,Dry,34,7,5,3,44,93,0.38,154.8,0.63,154.8,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00456,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,833
1997-08-18,1996,11,46,230,245.38,0.66,5,Dry,34,7,5,3,44,93,0.38,152.4,0.62,152.4,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.106,0.0087,0.000344,0.114,0.00451,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
1997-08-19,1996,11,47,231,242.92,0.67,5,Dry,34,7,5,3,44,93,0.38,149.9,0.62,149.9,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00849,0.000335,0.113,0.00447,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
1997-08-20,1996,11,47,232,240.46,0.67,5,Dry,34,7,5,3,44,93,0.39,147.5,0.61,147.5,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00828,0.000327,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33,33,793
1997-08-21,1996,11,47,233,238,0.68,5,Dry,34,7,5,3,44,93,0.39,145,0.61,145,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00808,0.000318,0.111,0.00438,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
1997-08-22,1996,11,47,234,235.53,0.68,5,Dry,34,7,5,3,44,93,0.4,142.5,0.6,142.5,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00787,0.00031,0.11,0.00433,1,0.135,0.245,0.00964,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
1997-08-23,1996,11,47,235,233.07,0.69,5,Dry,34,7,5,3,44,93,0.4,140.1,0.6,140.1,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00766,0.000301,0.109,0.00429,1,0.132,0.24,0.00947,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
1997-08-24,1996,11,47,236,231.71,0.69,5,Dry,34,7,5,3,44,93,0.4,138.7,0.6,138.7,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00754,0.000297,0.108,0.00426,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32,31,31,745
1997-08-25,1996,11,47,237,229.79,0.7,5,Dry,34,7,5,3,44,93,0.41,136.8,0.59,136.8,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00738,0.00029,0.107,0.00423,1,0.127,0.235,0.00923,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
1997-08-26,1996,11,48,238,227.88,0.7,5,Dry,34,7,5,3,44,93,0.41,134.9,0.59,134.9,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0994,0.00721,0.000284,0.107,0.00419,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
1997-08-27,1996,11,48,239,225.96,0.71,5,Dry,34,7,5,3,44,93,0.41,133,0.59,133,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0987,0.00705,0.000277,0.106,0.00416,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
1997-08-28,1996,11,48,240,224.05,0.71,5,Dry,34,7,5,3,44,93,0.41,131.1,0.58,131.1,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.098,0.00689,0.000271,0.105,0.00412,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
1997-08-29,1996,11,48,241,222.14,0.72,5,Dry,34,7,5,3,44,93,0.42,129.1,0.58,129.1,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0973,0.00673,0.000264,0.104,0.00409,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.9,28.9,692
1997-08-30,1996,11,48,242,220.22,0.72,5,Dry,34,7,5,3,44,93,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0967,0.00656,0.000258,0.103,0.00405,1,0.114,0.217,0.00854,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
1997-08-31,1996,11,48,243,218.31,0.73,5,Dry,34,7,5,3,44,93,0.43,125.3,0.57,125.3,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.096,0.0064,0.000251,0.102,0.00402,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,672
1997-09-01,1996,12,48,244,215.3,0.74,5,Dry,30,6,4,2,30,72,0.33,143.3,0.67,143.3,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00793,0.000311,0.108,0.00424,1,0.136,0.244,0.00957,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
1997-09-02,1996,12,49,245,212.84,0.75,5,Dry,30,6,4,2,30,72,0.34,140.8,0.66,140.8,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0994,0.00772,0.000303,0.107,0.0042,1,0.133,0.24,0.00939,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
1997-09-03,1996,12,49,246,209.83,0.76,5,Dry,30,6,4,2,30,72,0.34,137.8,0.66,137.8,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0983,0.00747,0.000292,0.106,0.00414,1,0.129,0.234,0.00917,25.3,0.934,0.97,0.906,31.9,31,31,744
1997-09-04,1996,12,49,247,207.37,0.77,5,Dry,30,6,4,2,30,72,0.35,135.4,0.65,135.4,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0974,0.00726,0.000284,0.105,0.0041,1,0.125,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
1997-09-05,1996,12,49,248,204.91,0.77,5,Dry,30,6,4,2,30,72,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0966,0.00705,0.000276,0.104,0.00405,1,0.122,0.226,0.00882,25.3,0.932,0.97,0.904,30.8,29.9,29.9,716
1997-09-06,1996,12,49,249,202.45,0.78,5,Dry,30,6,4,2,30,72,0.36,130.4,0.64,130.4,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0957,0.00684,0.000267,0.103,0.00401,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1997-09-07,1996,12,49,250,199.99,0.79,5,Dry,30,6,4,2,30,72,0.36,128,0.64,128,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0948,0.00663,0.000259,0.101,0.00396,1,0.115,0.217,0.00847,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
1997-09-08,1996,12,49,251,197.53,0.8,5,Dry,30,6,4,2,30,72,0.36,125.5,0.64,125.5,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00642,0.000251,0.1,0.00392,1,0.112,0.212,0.0083,25.4,0.929,0.97,0.901,29,28.1,28.1,676
1997-09-09,1996,12,50,252,196.16,0.8,5,Dry,30,6,4,2,30,72,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.0063,0.000246,0.0998,0.0039,1,0.11,0.21,0.0082,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
1997-09-10,1996,12,50,253,194.25,0.81,5,Dry,30,6,4,2,30,72,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00614,0.00024,0.0989,0.00387,1,0.108,0.206,0.00807,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
1997-09-11,1996,12,50,254,192.33,0.81,5,Dry,30,6,4,2,30,72,0.37,120.3,0.63,120.3,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00598,0.000234,0.0981,0.00383,1,0.105,0.203,0.00794,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1997-09-12,1996,12,50,255,190.42,0.82,5,Dry,30,6,4,2,30,72,0.38,118.4,0.62,118.4,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0914,0.00582,0.000227,0.0973,0.0038,1,0.102,0.2,0.0078,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1997-09-13,1996,12,50,256,188.5,0.82,5,Dry,30,6,4,2,30,72,0.38,116.5,0.62,116.5,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00565,0.000221,0.0964,0.00377,1,0.0998,0.196,0.00767,25.4,0.922,0.97,0.895,26.7,25.9,25.9,623
1997-09-14,1996,12,50,257,186.59,0.83,5,Dry,30,6,4,2,30,72,0.39,114.6,0.61,114.6,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0901,0.00549,0.000215,0.0956,0.00374,1,0.0972,0.193,0.00754,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1997-09-15,1996,12,50,258,185.22,0.84,5,Dry,30,6,4,2,30,72,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00537,0.00021,0.095,0.00371,1,0.0953,0.19,0.00744,25.4,0.92,0.97,0.892,25.9,25.1,25.1,604
1997-09-16,1996,12,51,259,183.86,0.84,5,Dry,30,6,4,2,30,72,0.39,111.9,0.61,111.9,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0891,0.00526,0.000206,0.0944,0.00369,1,0.0935,0.188,0.00735,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
1997-09-17,1996,12,51,260,181.94,0.85,5,Dry,30,6,4,2,30,72,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00509,0.000199,0.0935,0.00366,1,0.0909,0.184,0.00722,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1997-09-18,1996,12,51,261,180.03,0.85,5,Dry,30,6,4,2,30,72,0.4,108,0.6,108,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00493,0.000193,0.0927,0.00363,1,0.0883,0.181,0.00708,25.4,0.916,0.97,0.889,24.6,23.9,23.9,574
1997-09-19,1996,12,51,262,178.11,0.86,5,Dry,30,6,4,2,30,72,0.4,106.1,0.6,106.1,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00477,0.000187,0.0919,0.00359,1,0.0857,0.178,0.00695,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
1997-09-20,1996,12,51,263,176.2,0.86,5,Dry,30,6,4,2,30,72,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0864,0.00461,0.00018,0.091,0.00356,1,0.0832,0.174,0.00682,25.4,0.914,0.97,0.886,23.7,23,23,552
1997-09-21,1996,12,51,264,174.83,0.87,5,Dry,30,6,4,2,30,72,0.41,102.8,0.59,102.8,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00449,0.000176,0.0904,0.00354,1,0.0813,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
1997-09-22,1996,12,51,265,173.46,0.87,5,Dry,30,6,4,2,30,72,0.41,101.5,0.58,101.5,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0855,0.00437,0.000171,0.0898,0.00352,1,0.0795,0.169,0.00663,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1997-09-23,1996,12,52,266,172.1,0.88,5,Dry,30,6,4,2,30,72,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00426,0.000167,0.0892,0.00349,1,0.0776,0.167,0.00653,25.4,0.911,0.969,0.882,22.7,22,22,528
1997-09-24,1996,12,52,267,170.73,0.88,5,Dry,30,6,4,2,30,72,0.42,98.73,0.58,98.73,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00414,0.000162,0.0886,0.00347,1,0.0758,0.164,0.00644,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1997-09-25,1996,12,52,268,169.36,0.88,5,Dry,30,6,4,2,30,72,0.42,97.36,0.57,97.36,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.084,0.00403,0.000158,0.088,0.00345,1,0.0739,0.162,0.00634,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
1997-09-26,1996,12,52,269,168,0.89,5,Dry,30,6,4,2,30,72,0.43,96,0.57,96,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.00391,0.000153,0.0874,0.00342,1,0.0721,0.16,0.00625,25.4,0.915,0.967,0.885,21.9,21.1,21.1,508
1997-09-27,1996,12,52,270,166.63,0.89,5,Dry,30,6,4,2,30,72,0.43,94.63,0.57,94.63,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.083,0.00379,0.000149,0.0868,0.0034,1,0.0703,0.157,0.00615,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
1997-09-28,1996,12,52,271,165.26,0.89,5,Dry,30,6,4,2,30,72,0.44,93.26,0.56,93.26,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.00368,0.000144,0.0862,0.00338,1,0.0684,0.155,0.00606,25.4,0.918,0.966,0.887,21.3,20.6,20.6,494
1997-09-29,1996,12,52,272,163.89,0.9,5,Dry,30,6,4,2,30,72,0.44,91.89,0.56,91.89,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0821,0.00356,0.000139,0.0856,0.00335,1,0.0666,0.152,0.00596,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1997-09-30,1996,12,53,273,162.53,0.9,5,Dry,30,6,4,2,30,72,0.44,90.53,0.56,90.53,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0816,0.00345,0.000135,0.085,0.00333,1,0.0647,0.15,0.00587,25.4,0.922,0.965,0.889,20.8,20,20,481
1997-10-01,1997,1,1,274,161.16,0.9,5,Dry,24,4,2,2,20,52,0.32,109.2,0.68,109.2,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00503,0.000197,0.0897,0.00351,1,0.0899,0.18,0.00703,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
1997-10-02,1997,1,1,275,160.89,0.9,5,Dry,24,4,2,2,20,52,0.32,108.9,0.68,108.9,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.00501,0.000196,0.0896,0.00351,1,0.0895,0.179,0.00702,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
1997-10-03,1997,1,1,276,160.07,0.91,5,Dry,24,4,2,2,20,52,0.33,108.1,0.68,108.1,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00494,0.000193,0.0892,0.0035,1,0.0884,0.178,0.00696,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1997-10-04,1997,1,1,277,159.25,0.91,5,Dry,24,4,2,2,20,52,0.33,107.3,0.67,107.3,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0888,0.00348,1,0.0873,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
1997-10-05,1997,1,1,278,158.43,0.91,5,Dry,24,4,2,2,20,52,0.33,106.4,0.67,106.4,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.0048,0.000188,0.0885,0.00347,1,0.0862,0.175,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
1997-10-06,1997,1,1,279,157.61,0.91,5,Dry,24,4,2,2,20,52,0.33,105.6,0.67,105.6,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00473,0.000185,0.0881,0.00345,1,0.0851,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
1997-10-07,1997,1,1,280,156.78,0.91,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00466,0.000183,0.0878,0.00344,1,0.084,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
1997-10-08,1997,1,2,281,155.96,0.92,5,Dry,24,4,2,2,20,52,0.33,104,0.67,104,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00459,0.00018,0.0874,0.00343,1,0.0828,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
1997-10-09,1997,1,2,282,156.24,0.92,5,Dry,24,4,2,2,20,52,0.33,104.2,0.67,104.2,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.00461,0.000181,0.0875,0.00343,1,0.0832,0.171,0.00669,25.3,0.914,0.97,0.886,23.7,23,23,551
1997-10-10,1997,1,2,283,156.51,0.91,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00463,0.000182,0.0876,0.00344,1,0.0836,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,553
1997-10-11,1997,1,2,284,156.24,0.92,5,Dry,24,4,2,2,20,52,0.33,104.2,0.67,104.2,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.00461,0.000181,0.0875,0.00343,1,0.0832,0.171,0.00669,25.3,0.914,0.97,0.886,23.7,23,23,551
1997-10-12,1997,1,2,285,156.51,0.91,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00463,0.000182,0.0876,0.00344,1,0.0836,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,553
1997-10-13,1997,1,2,286,157.33,0.91,5,Dry,24,4,2,2,20,52,0.33,105.3,0.67,105.3,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.0047,0.000184,0.088,0.00345,1,0.0847,0.173,0.00677,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
1997-10-14,1997,1,2,287,155.96,0.92,5,Dry,24,4,2,2,20,52,0.33,104,0.67,104,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00459,0.00018,0.0874,0.00343,1,0.0828,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
1997-10-15,1997,1,3,288,155.69,0.92,5,Dry,24,4,2,2,20,52,0.33,103.7,0.67,103.7,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00456,0.000179,0.0873,0.00342,1,0.0825,0.17,0.00665,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
1997-10-16,1997,1,3,289,154.87,0.92,5,Dry,24,4,2,2,20,52,0.34,102.9,0.66,102.9,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0814,0.168,0.0066,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
1997-10-17,1997,1,3,290,154.05,0.92,5,Dry,24,4,2,2,20,52,0.34,102,0.66,102,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00442,0.000173,0.0866,0.00339,1,0.0803,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
1997-10-18,1997,1,3,291,153.23,0.92,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0792,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
1997-10-19,1997,1,3,292,151.32,0.92,5,Dry,24,4,2,2,20,52,0.34,99.32,0.66,99.32,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0812,0.00419,0.000164,0.0854,0.00335,1,0.0766,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
1997-10-20,1997,1,3,293,149.95,0.93,5,Dry,24,4,2,2,20,52,0.35,97.95,0.65,97.95,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00408,0.00016,0.0848,0.00332,1,0.0747,0.159,0.00625,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
1997-10-21,1997,1,3,294,148.58,0.93,5,Dry,24,4,2,2,20,52,0.35,96.58,0.65,96.58,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0802,0.00396,0.000155,0.0842,0.0033,1,0.0729,0.157,0.00616,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
1997-10-22,1997,1,4,295,147.21,0.93,5,Dry,24,4,2,2,20,52,0.35,95.21,0.65,95.21,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0836,0.00328,1,0.071,0.155,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,503
1997-10-23,1997,1,4,296,145.85,0.93,5,Dry,24,4,2,2,20,52,0.36,93.85,0.64,93.85,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00373,0.000146,0.083,0.00325,1,0.0692,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
1997-10-24,1997,1,4,297,144.48,0.94,5,Dry,24,4,2,2,20,52,0.36,92.48,0.64,92.48,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0788,0.00361,0.000142,0.0824,0.00323,1,0.0673,0.15,0.00587,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1997-10-25,1997,1,4,298,144.21,0.94,5,Dry,24,4,2,2,20,52,0.36,92.21,0.64,92.21,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.067,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1997-10-26,1997,1,4,299,143.39,0.94,5,Dry,24,4,2,2,20,52,0.36,91.39,0.64,91.39,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0784,0.00352,0.000138,0.0819,0.00321,1,0.0659,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1997-10-27,1997,1,4,300,141.47,0.94,5,Dry,24,4,2,2,20,52,0.37,89.47,0.63,89.47,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00335,0.000132,0.0811,0.00318,1,0.0633,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1997-10-28,1997,1,4,301,141.2,0.94,5,Dry,24,4,2,2,20,52,0.37,89.2,0.63,89.2,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.000131,0.0809,0.00317,1,0.0629,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
1997-10-29,1997,1,5,302,143.66,0.94,5,Dry,24,4,2,2,20,52,0.36,91.66,0.64,91.66,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00354,0.000139,0.082,0.00322,1,0.0662,0.148,0.00581,25.4,0.919,0.965,0.887,21,20.2,20.2,485
1997-10-30,1997,1,5,303,146.12,0.93,5,Dry,24,4,2,2,20,52,0.36,94.12,0.64,94.12,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0696,0.153,0.00599,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
1997-10-31,1997,1,5,304,144.21,0.94,5,Dry,24,4,2,2,20,52,0.36,92.21,0.64,92.21,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.067,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
