date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-11-01,1997,2,5,305,143.93,0.94,5,Dry,23,4,2,2,19,50,0.35,93.93,0.65,93.93,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00373,0.000146,0.0827,0.00324,1,0.0693,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
1997-11-02,1997,2,5,306,144.75,0.94,5,Dry,23,4,2,2,19,50,0.34,94.75,0.66,94.75,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00326,1,0.0704,0.153,0.00602,25.3,0.916,0.966,0.885,21.6,20.9,20.9,500
1997-11-03,1997,2,5,307,145.03,0.94,5,Dry,23,4,2,2,19,50,0.34,95.03,0.66,95.03,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0831,0.00326,1,0.0708,0.154,0.00604,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
1997-11-04,1997,2,5,308,145.3,0.94,5,Dry,23,4,2,2,19,50,0.34,95.3,0.66,95.3,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0833,0.00326,1,0.0712,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,21,21,503
1997-11-05,1997,2,6,309,149.4,0.93,5,Dry,23,4,2,2,19,50,0.34,99.4,0.67,99.4,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.0042,0.000165,0.085,0.00334,1,0.0767,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
1997-11-06,1997,2,6,310,151.86,0.92,5,Dry,23,4,2,2,19,50,0.33,101.9,0.67,101.9,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0861,0.00338,1,0.08,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
1997-11-07,1997,2,6,311,154.32,0.92,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00462,0.000181,0.0872,0.00342,1,0.0833,0.171,0.00669,25.3,0.914,0.97,0.887,23.7,23,23,552
1997-11-08,1997,2,6,312,155.69,0.92,5,Dry,23,4,2,2,19,50,0.32,105.7,0.68,105.7,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00473,0.000186,0.0878,0.00344,1,0.0852,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
1997-11-09,1997,2,6,313,155.42,0.92,5,Dry,23,4,2,2,19,50,0.32,105.4,0.68,105.4,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00471,0.000185,0.0877,0.00344,1,0.0848,0.172,0.00676,25.3,0.915,0.97,0.887,24,23.2,23.2,558
1997-11-10,1997,2,6,314,155.14,0.92,5,Dry,23,4,2,2,19,50,0.32,105.1,0.68,105.1,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00469,0.000184,0.0876,0.00343,1,0.0844,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
1997-11-11,1997,2,6,315,157.61,0.91,5,Dry,23,4,2,2,19,50,0.32,107.6,0.68,107.6,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0837,0.0049,0.000192,0.0886,0.00347,1,0.0878,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
1997-11-12,1997,2,7,316,162.25,0.9,5,Dry,23,4,2,2,19,50,0.31,112.3,0.69,112.3,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0907,0.00355,1,0.094,0.185,0.00724,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
1997-11-13,1997,2,7,317,166.9,0.89,5,Dry,23,4,2,2,19,50,0.3,116.9,0.7,116.9,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00569,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
1997-11-14,1997,2,7,318,169.36,0.88,5,Dry,23,4,2,2,19,50,0.29,119.4,0.7,119.4,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.0059,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
1997-11-15,1997,2,7,319,170.73,0.88,5,Dry,23,4,2,2,19,50,0.29,120.7,0.71,120.7,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.0037,1,0.105,0.2,0.00783,25.3,0.925,0.97,0.898,27.8,26.9,26.9,646
1997-11-16,1997,2,7,320,172.64,0.87,5,Dry,23,4,2,2,19,50,0.29,122.6,0.71,122.6,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.089,0.00617,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.2,27.4,27.4,658
1997-11-17,1997,2,7,321,173.46,0.87,5,Dry,23,4,2,2,19,50,0.29,123.5,0.71,123.5,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00624,0.000244,0.0956,0.00374,1,0.109,0.205,0.00801,25.3,0.927,0.97,0.9,28.5,27.6,27.6,662
1997-11-18,1997,2,7,322,171.55,0.88,5,Dry,23,4,2,2,19,50,0.29,121.5,0.71,121.5,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00608,0.000238,0.0947,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
1997-11-19,1997,2,8,323,169.09,0.88,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0937,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
1997-11-20,1997,2,8,324,167.72,0.89,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00576,0.000225,0.0931,0.00364,1,0.101,0.194,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,629
1997-11-21,1997,2,8,325,165.81,0.89,5,Dry,23,4,2,2,19,50,0.3,115.8,0.7,115.8,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0988,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
1997-11-22,1997,2,8,326,166.63,0.89,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.1,0.193,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,623
1997-11-23,1997,2,8,327,167.45,0.89,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
1997-11-24,1997,2,8,328,166.08,0.89,5,Dry,23,4,2,2,19,50,0.3,116.1,0.7,116.1,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00562,0.00022,0.0924,0.00362,1,0.0992,0.192,0.0075,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
1997-11-25,1997,2,8,329,166.36,0.89,5,Dry,23,4,2,2,19,50,0.3,116.4,0.7,116.4,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00564,0.000221,0.0925,0.00362,1,0.0996,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
1997-11-26,1997,2,9,330,168.27,0.89,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
1997-11-27,1997,2,9,331,169.64,0.88,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00592,0.000232,0.0939,0.00368,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
1997-11-28,1997,2,9,332,171,0.88,5,Dry,23,4,2,2,19,50,0.29,121,0.71,121,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00604,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
1997-11-29,1997,2,9,333,170.18,0.88,5,Dry,23,4,2,2,19,50,0.29,120.2,0.71,120.2,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00597,0.000234,0.0941,0.00369,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
1997-11-30,1997,2,9,334,169.36,0.88,5,Dry,23,4,2,2,19,50,0.29,119.4,0.7,119.4,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.0059,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
1997-12-01,1997,3,9,335,167.45,0.89,5,Dry,26,4,3,2,24,59,0.35,108.5,0.65,108.5,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0855,0.00497,0.000195,0.0904,0.00354,1,0.0889,0.179,0.00702,25.4,0.917,0.97,0.889,24.7,24,24,576
1997-12-02,1997,3,9,336,165.53,0.89,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000188,0.0896,0.00351,1,0.0863,0.176,0.00689,25.4,0.915,0.97,0.888,24.2,23.5,23.5,565
1997-12-03,1997,3,10,337,166.36,0.89,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.0899,0.00352,1,0.0874,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,569
1997-12-04,1997,3,10,338,167.18,0.89,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0885,0.179,0.007,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
1997-12-05,1997,3,10,339,168.54,0.89,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0904,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.2,24.2,582
1997-12-06,1997,3,10,340,173.74,0.87,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.0055,0.000215,0.0932,0.00365,1,0.0974,0.191,0.00746,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1997-12-07,1997,3,10,341,177.29,0.86,5,Dry,26,4,3,2,24,59,0.33,118.3,0.67,118.3,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.00771,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
1997-12-08,1997,3,10,342,178.11,0.86,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.6,26.6,637
1997-12-09,1997,3,10,343,176.75,0.86,5,Dry,26,4,3,2,24,59,0.33,117.8,0.67,117.8,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00576,0.000225,0.0945,0.0037,1,0.101,0.196,0.00767,25.4,0.923,0.97,0.896,27,26.2,26.2,629
1997-12-10,1997,3,11,344,174.83,0.87,5,Dry,26,4,3,2,24,59,0.34,115.8,0.66,115.8,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.0056,0.000219,0.0937,0.00367,1,0.0989,0.193,0.00754,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
1997-12-11,1997,3,11,345,171.82,0.88,5,Dry,26,4,3,2,24,59,0.34,112.8,0.66,112.8,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00534,0.000209,0.0923,0.00361,1,0.0948,0.187,0.00733,25.4,0.92,0.97,0.892,25.8,25,25,601
1997-12-12,1997,3,11,346,170.46,0.88,5,Dry,26,4,3,2,24,59,0.35,111.5,0.65,111.5,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000205,0.0917,0.00359,1,0.093,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1997-12-13,1997,3,11,347,168.54,0.89,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0904,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.2,24.2,582
1997-12-14,1997,3,11,348,167.18,0.89,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0885,0.179,0.007,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
1997-12-15,1997,3,11,349,165.81,0.89,5,Dry,26,4,3,2,24,59,0.36,106.8,0.64,106.8,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00483,0.000189,0.0897,0.00351,1,0.0867,0.176,0.00691,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
1997-12-16,1997,3,11,350,163.89,0.9,5,Dry,26,4,3,2,24,59,0.36,104.9,0.64,104.9,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00467,0.000183,0.0889,0.00348,1,0.0841,0.173,0.00678,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1997-12-17,1997,3,12,351,165.26,0.89,5,Dry,26,4,3,2,24,59,0.36,106.3,0.64,106.3,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00478,0.000187,0.0895,0.0035,1,0.086,0.175,0.00687,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
1997-12-18,1997,3,12,352,168.27,0.89,5,Dry,26,4,3,2,24,59,0.35,109.3,0.65,109.3,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00504,0.000197,0.0908,0.00355,1,0.09,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1997-12-19,1997,3,12,353,170.73,0.88,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00525,0.000205,0.0919,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.892,25.5,24.8,24.8,594
1997-12-20,1997,3,12,354,173.19,0.87,5,Dry,26,4,3,2,24,59,0.34,114.2,0.66,114.2,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00546,0.000214,0.0929,0.00364,1,0.0967,0.19,0.00742,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
1997-12-21,1997,3,12,355,172.37,0.87,5,Dry,26,4,3,2,24,59,0.34,113.4,0.66,113.4,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00539,0.000211,0.0926,0.00362,1,0.0955,0.188,0.00736,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
1997-12-22,1997,3,12,356,174.28,0.87,5,Dry,26,4,3,2,24,59,0.34,115.3,0.66,115.3,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00555,0.000217,0.0934,0.00366,1,0.0981,0.192,0.0075,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
1997-12-23,1997,3,12,357,177.29,0.86,5,Dry,26,4,3,2,24,59,0.33,118.3,0.67,118.3,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.00771,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
1997-12-24,1997,3,13,358,179.21,0.85,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000233,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
1997-12-25,1997,3,13,359,178.39,0.85,5,Dry,26,4,3,2,24,59,0.33,119.4,0.67,119.4,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.0059,0.000231,0.0952,0.00373,1,0.104,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1997-12-26,1997,3,13,360,180.3,0.85,5,Dry,26,4,3,2,24,59,0.33,121.3,0.67,121.3,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
1997-12-27,1997,3,13,361,182.76,0.84,5,Dry,26,4,3,2,24,59,0.32,123.8,0.68,123.8,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00627,0.000245,0.0971,0.0038,1,0.11,0.207,0.00809,25.4,0.928,0.97,0.9,28.5,27.7,27.7,665
1997-12-28,1997,3,13,362,185.22,0.84,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000253,0.0982,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1997-12-29,1997,3,13,363,187.68,0.83,5,Dry,26,4,3,2,24,59,0.31,128.7,0.69,128.7,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00669,0.000261,0.0993,0.00388,1,0.116,0.215,0.00843,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
1997-12-30,1997,3,13,364,186.86,0.83,5,Dry,26,4,3,2,24,59,0.32,127.9,0.68,127.9,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00662,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
1997-12-31,1997,3,14,365,184.95,0.84,5,Dry,26,4,3,2,24,59,0.32,126,0.68,126,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00646,0.000252,0.0981,0.00384,1,0.113,0.211,0.00824,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1998-01-01,1997,4,14,1,186.86,0.83,5,Dry,29,5,4,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0962,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
1998-01-02,1997,4,14,2,192.06,0.81,5,Dry,29,5,4,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.091,0.00587,0.000229,0.0968,0.00378,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
1998-01-03,1997,4,14,3,196.71,0.8,5,Dry,29,5,4,2,33,73,0.37,123.7,0.63,123.7,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0926,0.00627,0.000245,0.0989,0.00386,1,0.11,0.208,0.00814,25.4,0.927,0.97,0.9,28.6,27.7,27.7,665
1998-01-04,1997,4,14,4,201.36,0.78,5,Dry,29,5,4,2,33,73,0.36,128.4,0.64,128.4,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0942,0.00666,0.00026,0.101,0.00394,1,0.116,0.217,0.00847,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1998-01-05,1997,4,14,5,206,0.77,5,Dry,29,5,4,2,33,73,0.35,133,0.65,133,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0959,0.00706,0.000276,0.103,0.00403,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
1998-01-06,1997,4,14,6,209.56,0.76,5,Dry,29,5,4,2,33,73,0.35,136.6,0.65,136.6,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0971,0.00736,0.000288,0.104,0.00409,1,0.127,0.231,0.00906,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
1998-01-07,1997,4,15,7,212.57,0.75,5,Dry,29,5,4,2,33,73,0.34,139.6,0.66,139.6,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0982,0.00761,0.000298,0.106,0.00415,1,0.131,0.237,0.00927,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1998-01-08,1997,4,15,8,215.03,0.74,5,Dry,29,5,4,2,33,73,0.34,142,0.66,142,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00782,0.000307,0.107,0.00419,1,0.134,0.241,0.00945,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
1998-01-09,1997,4,15,9,219.13,0.72,5,Dry,29,5,4,2,33,73,0.33,146.1,0.67,146.1,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00817,0.000321,0.109,0.00426,1,0.14,0.248,0.00975,25.2,0.937,0.97,0.909,33.9,32.9,32.9,789
1998-01-10,1997,4,15,10,219.4,0.72,5,Dry,29,5,4,2,33,73,0.33,146.4,0.67,146.4,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00819,0.000322,0.109,0.00427,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,34,32.9,32.9,791
1998-01-11,1997,4,15,11,222.41,0.71,5,Dry,29,5,4,2,33,73,0.33,149.4,0.67,149.4,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00845,0.000332,0.11,0.00432,1,0.144,0.254,0.00999,25.2,0.938,0.97,0.91,34.7,33.6,33.6,807
1998-01-12,1997,4,15,12,228.7,0.7,5,Dry,29,5,4,2,33,73,0.32,155.7,0.68,155.7,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00898,0.000353,0.113,0.00444,1,0.153,0.266,0.0104,25.2,0.941,0.97,0.912,36.1,35.1,35.1,841
1998-01-13,1997,4,15,13,236.08,0.68,5,Dry,29,5,4,2,33,73,0.31,163.1,0.69,163.1,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00961,0.000379,0.116,0.00457,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.9,36.8,36.8,883
1998-01-14,1997,4,16,14,242.92,0.67,5,Dry,29,5,4,2,33,73,0.3,169.9,0.7,169.9,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
1998-01-15,1997,4,16,15,248.66,0.65,5,Dry,29,5,4,2,33,73,0.29,175.7,0.71,175.7,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00481,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
1998-01-16,1997,4,16,16,253.86,0.64,5,Dry,29,5,4,2,33,73,0.29,180.9,0.71,180.9,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
1998-01-17,1997,4,16,17,257.96,0.63,5,Dry,29,5,4,2,33,73,0.28,185,0.72,185,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
1998-01-18,1997,4,16,18,263.7,0.62,5,Dry,29,5,4,2,33,73,0.28,190.7,0.72,190.7,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
1998-01-19,1997,4,16,19,270.53,0.61,5,Dry,29,5,4,2,33,73,0.27,197.5,0.73,197.5,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
1998-01-20,1997,4,16,20,277.92,0.6,5,Dry,29,5,4,2,33,73,0.26,204.9,0.74,204.9,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.354,0.014,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
1998-01-21,1997,4,17,21,283.11,0.59,5,Dry,29,5,4,2,33,73,0.26,210.1,0.74,210.1,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
1998-01-22,1997,4,17,22,289.4,0.59,5,Dry,29,5,4,2,33,73,0.25,216.4,0.75,216.4,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000563,0.139,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
1998-01-23,1997,4,17,23,296.24,0.58,5,Dry,29,5,4,2,33,73,0.25,223.2,0.75,223.2,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000586,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
1998-01-24,1997,4,17,24,303.07,0.57,5,Dry,29,5,4,2,33,73,0.24,230.1,0.76,230.1,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0978,0.243,0.0097,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
1998-01-25,1997,4,17,25,312.1,0.56,5,Dry,29,5,4,2,33,73,0.23,239.1,0.77,239.1,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
1998-01-26,1997,4,17,26,321.12,0.54,5,Dry,29,5,4,2,33,73,0.23,248.1,0.77,248.1,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0168,0.000674,0.153,0.00614,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
1998-01-27,1997,4,17,27,330.14,0.53,5,Dry,29,5,4,2,33,73,0.22,257.1,0.78,257.1,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0204,0.000816,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
1998-01-28,1997,4,18,28,340.81,0.52,5,Dry,29,5,4,2,33,73,0.21,267.8,0.79,267.8,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.143,0.0254,0.00102,0.169,0.00678,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.5,1400
1998-01-29,1997,4,18,29,349.83,0.51,5,Dry,29,5,4,2,33,73,0.21,276.8,0.79,276.8,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0297,0.00119,0.176,0.00709,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.4,1450
1998-01-30,1997,4,18,30,360.5,0.5,5,Dry,29,5,4,2,33,73,0.2,287.5,0.8,287.5,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.15,0.0347,0.0014,0.185,0.00746,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.3,31.4,62.8,1510
1998-01-31,1997,4,18,31,371.16,0.49,5,Dry,29,5,4,2,33,73,0.2,298.2,0.8,298.2,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0397,0.00161,0.194,0.00784,2,0.144,0.338,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65.1,1560
1998-02-01,1997,5,18,32,380.73,0.48,5,Dry,31,6,4,3,41,85,0.22,295.7,0.78,295.7,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0386,0.00156,0.193,0.00781,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
1998-02-02,1997,5,18,33,390.3,0.48,5,Dry,31,6,4,3,41,85,0.22,305.3,0.78,305.3,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.4,24.6,0.158,0.0431,0.00175,0.201,0.00815,2,0.149,0.349,0.0142,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
1998-02-03,1997,5,18,34,399.32,0.47,5,Dry,31,6,4,3,41,85,0.21,314.3,0.79,314.3,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.0474,0.00192,0.208,0.00847,2,0.155,0.363,0.0148,24.2,0.943,0.97,0.914,35.2,34.2,68.3,1640
1998-02-04,1997,5,19,35,409.44,0.46,5,Dry,31,6,4,3,41,85,0.21,324.4,0.79,324.4,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.165,0.0521,0.00212,0.217,0.00882,2,0.161,0.378,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
1998-02-05,1997,5,19,36,421.2,0.45,5,Dry,31,6,4,3,41,85,0.2,336.2,0.8,336.2,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0577,0.00235,0.226,0.00924,2,0.169,0.396,0.0162,24.1,0.946,0.971,0.919,37.6,36.5,73,1750
1998-02-06,1997,5,19,37,436.24,0.44,5,Dry,31,6,4,3,41,85,0.2,351.2,0.81,351.2,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0648,0.00265,0.239,0.00977,2,0.18,0.418,0.0171,24,0.949,0.974,0.924,39.2,38.2,76.5,1840
1998-02-07,1997,5,19,38,452.92,0.43,5,Dry,31,6,4,3,41,85,0.19,367.9,0.81,367.9,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0727,0.00298,0.253,0.0104,2,0.191,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.3,1930
1998-02-08,1997,5,19,39,468.5,0.42,5,Dry,31,6,4,3,41,85,0.18,383.5,0.82,383.5,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.185,0.08,0.00329,0.265,0.0109,2,0.201,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.8,83.7,2010
1998-02-09,1997,5,19,40,484.09,0.41,5,Dry,31,6,4,3,41,85,0.18,399.1,0.82,399.1,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0874,0.00361,0.278,0.0115,2,0.212,0.49,0.0202,23.7,0.955,0.98,0.936,44.3,43.5,86.9,2090
1998-02-10,1997,5,19,41,502.41,0.39,5,Dry,31,6,4,3,41,85,0.17,417.4,0.83,417.4,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.096,0.00398,0.293,0.0122,2,0.224,0.518,0.0214,23.6,0.956,0.98,0.937,46.2,45.3,90.6,2170
1998-02-11,1997,5,20,42,521.28,0.38,5,Dry,31,6,4,3,41,85,0.16,436.3,0.84,436.3,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00436,0.309,0.0128,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.1,47.2,94.4,2260
1998-02-12,1997,5,20,43,543.43,0.37,5,Dry,31,6,4,3,41,85,0.16,458.4,0.84,458.4,0,0,0,0,-3,3,31,6,4,0,44,499,990,966,24,0.212,0.115,0.00482,0.327,0.0137,2,0.252,0.579,0.0242,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
1998-02-13,1997,5,20,44,570.5,0.36,5,Dry,31,6,4,3,41,85,0.15,485.5,0.85,485.5,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.128,0.00538,0.354,0.0148,3,0.161,0.515,0.0216,23.3,0.945,0.97,0.916,35,33.9,102,2440
1998-02-14,1997,5,20,45,593.74,0.34,5,Dry,31,6,4,3,41,85,0.14,508.7,0.86,508.7,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00594,0.38,0.016,3,0.171,0.551,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
1998-02-15,1997,5,20,46,614.79,0.33,5,Dry,31,6,4,3,41,85,0.14,529.8,0.86,529.8,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00655,0.406,0.0172,3,0.181,0.587,0.0248,23.1,0.949,0.971,0.922,37.9,36.8,110,2650
1998-02-16,1997,5,20,47,638.03,0.32,5,Dry,31,6,4,3,41,85,0.13,553,0.87,553,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.17,0.00724,0.435,0.0185,3,0.191,0.626,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
1998-02-17,1997,5,20,48,664.01,0.31,5,Dry,31,6,4,3,41,85,0.13,579,0.87,579,0,0,0,0,-3,3,31,6,4,0,44,620,990,966.6,23.4,0.279,0.188,0.00801,0.467,0.0199,3,0.203,0.67,0.0286,22.8,0.953,0.978,0.932,41.1,40.2,121,2890
1998-02-18,1997,5,21,49,685.07,0.3,5,Dry,31,6,4,3,41,85,0.12,600.1,0.88,600.1,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00864,0.493,0.0211,3,0.213,0.705,0.0302,22.7,0.954,0.98,0.935,42.4,41.6,125,2990
1998-02-19,1997,5,21,50,700.65,0.29,5,Dry,31,6,4,3,41,85,0.12,615.6,0.88,615.6,0,0,0,0,-3,3,31,6,4,0,44,657,990,966.7,23.3,0.3,0.212,0.00911,0.512,0.022,3,0.22,0.731,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,128,3060
1998-02-20,1997,5,21,51,714.05,0.29,5,Dry,31,6,4,3,41,85,0.12,629,0.88,629,0,0,0,0,-3,3,31,6,4,0,44,670,990,966.8,23.2,0.307,0.221,0.00952,0.529,0.0227,3,0.226,0.754,0.0324,22.5,0.956,0.98,0.936,44.2,43.3,130,3120
1998-02-21,1997,5,21,52,725.81,0.28,5,Dry,31,6,4,3,41,85,0.12,640.8,0.88,640.8,0,0,0,0,-3,3,31,6,4,0,44,682,990,966.8,23.2,0.314,0.229,0.00987,0.543,0.0234,3,0.231,0.774,0.0334,22.4,0.956,0.98,0.937,44.9,44,132,3170
1998-02-22,1997,5,21,53,733.74,0.28,5,Dry,31,6,4,3,41,85,0.12,648.7,0.88,648.7,0,0,0,0,-3,3,31,6,4,0,44,690,990,966.8,23.2,0.318,0.234,0.0101,0.553,0.0239,3,0.234,0.787,0.034,22.4,0.956,0.98,0.937,45.4,44.5,133,3200
1998-02-23,1997,5,21,54,740.03,0.28,5,Dry,31,6,4,3,41,85,0.12,655,0.89,655,0,0,0,0,-3,3,31,6,4,0,44,696,990,966.9,23.1,0.322,0.239,0.0103,0.561,0.0242,3,0.237,0.798,0.0345,22.3,0.957,0.98,0.937,45.8,44.8,135,3230
1998-02-24,1997,5,21,55,741.39,0.28,5,Dry,31,6,4,3,41,85,0.12,656.4,0.89,656.4,0,0,0,0,-3,3,31,6,4,0,44,697,990,966.9,23.1,0.323,0.239,0.0104,0.562,0.0243,3,0.238,0.8,0.0346,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
1998-02-25,1997,5,22,56,743.86,0.27,5,Dry,31,6,4,3,41,85,0.11,658.9,0.89,658.9,0,0,0,0,-3,3,31,6,4,0,44,700,990,966.9,23.1,0.324,0.241,0.0104,0.565,0.0244,3,0.239,0.804,0.0348,22.3,0.957,0.98,0.938,46,45.1,135,3250
1998-02-26,1997,5,22,57,749.05,0.27,5,Dry,31,6,4,3,41,85,0.11,664,0.89,664,0,0,0,0,-3,3,31,6,4,0,44,705,990,966.9,23.1,0.327,0.245,0.0106,0.572,0.0247,3,0.241,0.813,0.0352,22.3,0.957,0.98,0.938,46.3,45.4,136,3270
1998-02-27,1997,5,22,58,752.61,0.27,5,Dry,31,6,4,3,41,85,0.11,667.6,0.89,667.6,0,0,0,0,-3,3,31,6,4,0,44,709,990,966.9,23.1,0.329,0.247,0.0107,0.576,0.025,3,0.243,0.819,0.0355,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
1998-02-28,1997,5,22,59,756.16,0.27,5,Dry,31,6,4,3,41,85,0.11,671.2,0.89,671.2,0,0,0,0,-3,3,31,6,4,0,44,712,990,966.9,23.1,0.331,0.249,0.0108,0.581,0.0252,3,0.245,0.825,0.0358,22.3,0.957,0.98,0.938,46.7,45.8,137,3300
1998-03-01,1997,6,22,60,757.53,0.27,5,Dry,36,8,6,4,53,107,0.14,650.5,0.86,650.5,0,0,0,0,-4,4,36,8,6,0,57,701,990,966.9,23.1,0.325,0.236,0.0102,0.56,0.0243,3,0.235,0.795,0.0345,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
1998-03-02,1997,6,22,61,757.25,0.27,5,Dry,36,8,6,4,53,107,0.14,650.3,0.86,650.3,0,0,0,0,-4,4,36,8,6,0,57,700,990,966.9,23.1,0.324,0.235,0.0102,0.56,0.0243,3,0.235,0.795,0.0345,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
1998-03-03,1997,6,22,62,760.26,0.27,5,Dry,36,8,6,4,53,107,0.14,653.3,0.86,653.3,0,0,0,0,-4,4,36,8,6,0,57,703,990,966.9,23.1,0.326,0.237,0.0103,0.564,0.0244,3,0.236,0.8,0.0347,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
1998-03-04,1997,6,23,63,763.82,0.27,5,Dry,36,8,6,4,53,107,0.14,656.8,0.86,656.8,0,0,0,0,-4,4,36,8,6,0,57,707,990,967,23,0.328,0.24,0.0104,0.568,0.0246,3,0.238,0.806,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
1998-03-05,1997,6,23,64,765.18,0.26,5,Dry,36,8,6,4,53,107,0.14,658.2,0.86,658.2,0,0,0,0,-4,4,36,8,6,0,57,708,990,967,23,0.329,0.241,0.0104,0.57,0.0247,3,0.239,0.808,0.0351,22.2,0.957,0.98,0.937,45.8,44.8,135,3230
1998-03-06,1997,6,23,65,768.19,0.26,5,Dry,36,8,6,4,53,107,0.14,661.2,0.86,661.2,0,0,0,0,-4,4,36,8,6,0,57,711,990,967,23,0.331,0.243,0.0105,0.573,0.0249,3,0.24,0.813,0.0353,22.2,0.957,0.98,0.938,45.9,45,135,3240
1998-03-07,1997,6,23,66,770.65,0.26,5,Dry,36,8,6,4,53,107,0.14,663.6,0.86,663.6,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.818,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
1998-03-08,1997,6,23,67,773.98,0.26,5,Dry,36,8,6,4,53,107,0.14,667,0.86,667,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.247,0.0107,0.581,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
1998-03-09,1997,6,23,68,777.5,0.26,5,Dry,36,8,6,4,53,107,0.14,670.5,0.86,670.5,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
1998-03-10,1997,6,23,69,781.37,0.26,5,Dry,36,8,6,4,53,107,0.14,674.4,0.86,674.4,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.59,0.0257,3,0.246,0.836,0.0364,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
1998-03-11,1997,6,24,70,788.43,0.25,5,Dry,36,8,6,4,53,107,0.14,681.4,0.86,681.4,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.848,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,139,3320
1998-03-12,1997,6,24,71,802.54,0.25,5,Dry,36,8,6,4,53,107,0.13,695.5,0.87,695.5,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.35,0.266,0.0116,0.616,0.0269,3,0.255,0.871,0.0381,22,0.957,0.98,0.938,47.9,47,141,3380
1998-03-13,1997,6,24,72,818.06,0.24,5,Dry,36,8,6,4,53,107,0.13,711.1,0.87,711.1,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.635,0.0278,3,0.262,0.897,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
1998-03-14,1997,6,24,73,830.9,0.23,5,Dry,36,8,6,4,53,107,0.13,723.9,0.87,723.9,0,0,0,0,-4,4,36,8,6,0,57,774,990,967.2,22.8,0.366,0.285,0.0125,0.651,0.0286,3,0.268,0.919,0.0404,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
1998-03-15,1997,6,24,74,844.33,0.23,5,Dry,36,8,6,4,53,107,0.13,737.3,0.87,737.3,0,0,0,0,-4,4,36,8,6,0,57,787,990,967.3,22.7,0.376,0.294,0.0129,0.669,0.0295,3,0.274,0.944,0.0415,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
1998-03-16,1997,6,24,75,862.36,0.23,5,Dry,36,8,6,4,53,107,0.12,755.4,0.88,755.4,0,0,0,0,-4,4,36,8,6,0,57,805,990,967.3,22.7,0.392,0.305,0.0134,0.697,0.0308,3,0.281,0.978,0.0432,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
1998-03-17,1997,6,24,76,885.43,0.22,5,Dry,36,8,6,4,53,107,0.12,778.4,0.88,778.4,0,0,0,0,-4,4,36,8,6,0,57,828,990,967.4,22.6,0.413,0.316,0.014,0.729,0.0323,4,0.205,0.934,0.0414,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
1998-03-18,1997,6,25,77,909.51,0.22,5,Dry,36,8,6,4,53,107,0.12,802.5,0.88,802.5,0,0,0,0,-4,4,36,8,6,0,57,853,990,967.5,22.5,0.435,0.327,0.0146,0.763,0.034,4,0.213,0.976,0.0435,21.5,0.953,0.977,0.931,40.3,39.4,157,3780
1998-03-19,1997,6,25,78,934.49,0.21,5,Dry,36,8,6,4,53,107,0.12,827.5,0.89,827.5,0,0,0,0,-4,4,36,8,6,0,57,877,990,967.6,22.4,0.458,0.34,0.0152,0.798,0.0357,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.3,40.4,162,3880
1998-03-20,1997,6,25,79,950.83,0.21,5,Dry,36,8,6,4,53,107,0.11,843.8,0.89,843.8,0,0,0,0,-4,4,36,8,6,0,57,894,990,967.7,22.3,0.473,0.347,0.0156,0.821,0.0368,4,0.227,1.05,0.047,21.2,0.954,0.98,0.935,42,41.1,164,3950
1998-03-21,1997,6,25,80,967.49,0.2,5,Dry,36,8,6,4,53,107,0.11,860.5,0.89,860.5,0,0,0,0,-4,4,36,8,6,0,57,910,990,967.8,22.2,0.488,0.355,0.016,0.844,0.038,4,0.233,1.08,0.0484,21.2,0.955,0.98,0.936,42.6,41.8,167,4010
1998-03-22,1997,6,25,81,979.57,0.2,5,Dry,36,8,6,4,53,107,0.11,872.6,0.89,872.6,0,0,0,0,-4,4,36,8,6,0,57,923,990,967.8,22.2,0.499,0.361,0.0163,0.861,0.0388,4,0.237,1.1,0.0495,21.1,0.955,0.98,0.936,43.1,42.2,169,4050
1998-03-23,1997,6,25,82,986.89,0.2,5,Dry,36,8,6,4,53,107,0.11,879.9,0.89,879.9,0,0,0,0,-4,4,36,8,6,0,57,930,990,967.8,22.2,0.506,0.365,0.0165,0.871,0.0393,4,0.239,1.11,0.0501,21,0.955,0.98,0.936,43.4,42.5,170,4080
1998-03-24,1997,6,25,83,994.26,0.2,5,Dry,36,8,6,4,53,107,0.11,887.3,0.89,887.3,0,0,0,0,-4,4,36,8,6,0,57,937,990,967.9,22.1,0.513,0.368,0.0167,0.881,0.0398,4,0.242,1.12,0.0508,21,0.955,0.98,0.936,43.6,42.8,171,4110
1998-03-25,1997,6,26,84,996.73,0.2,5,Dry,36,8,6,4,53,107,0.11,889.7,0.89,889.7,0,0,0,0,-4,4,36,8,6,0,57,940,990,967.9,22.1,0.515,0.37,0.0167,0.885,0.04,4,0.243,1.13,0.051,21,0.955,0.98,0.936,43.7,42.9,171,4110
1998-03-26,1997,6,26,85,999.21,0.19,5,Dry,36,8,6,4,53,107,0.11,892.2,0.89,892.2,0,0,0,0,-4,4,36,8,6,0,57,942,990,967.9,22.1,0.517,0.371,0.0168,0.888,0.0402,4,0.244,1.13,0.0512,21,0.955,0.98,0.936,43.8,43,172,4120
1998-03-27,1997,6,26,86,1006.7,0.19,5,Dry,36,8,6,4,53,107,0.11,899.7,0.89,899.7,0,0,0,0,-4,4,36,8,6,0,57,950,990,967.9,22.1,0.524,0.374,0.017,0.899,0.0407,4,0.246,1.14,0.0519,20.9,0.956,0.98,0.936,44.1,43.2,173,4150
1998-03-28,1997,6,26,87,1014.2,0.19,5,Dry,36,8,6,4,53,107,0.11,907.2,0.89,907.2,0,0,0,0,-4,4,36,8,6,0,57,957,990,967.9,22.1,0.531,0.378,0.0171,0.909,0.0412,4,0.249,1.16,0.0525,20.9,0.956,0.98,0.936,44.4,43.5,174,4180
1998-03-29,1997,6,26,88,1016.7,0.19,5,Dry,36,8,6,4,53,107,0.1,909.7,0.9,909.7,0,0,0,0,-4,4,36,8,6,0,57,960,990,968,22,0.533,0.379,0.0172,0.913,0.0414,4,0.25,1.16,0.0527,20.9,0.956,0.98,0.936,44.5,43.6,174,4190
1998-03-30,1997,6,26,89,1019.2,0.19,5,Dry,36,8,6,4,53,107,0.1,912.2,0.9,912.2,0,0,0,0,-4,4,36,8,6,0,57,962,990,968,22,0.536,0.381,0.0173,0.916,0.0416,4,0.25,1.17,0.0529,20.9,0.956,0.98,0.936,44.6,43.7,175,4200
1998-03-31,1997,6,26,90,1021.7,0.19,5,Dry,36,8,6,4,53,107,0.1,914.7,0.9,914.7,0,0,0,0,-4,4,36,8,6,0,57,965,990,968,22,0.538,0.382,0.0173,0.92,0.0417,4,0.251,1.17,0.0532,20.9,0.956,0.98,0.936,44.7,43.8,175,4210
1998-04-01,1997,7,27,91,1024.3,0.19,5,Dry,40,10,8,5,62,125,0.12,899.3,0.88,899.3,0,0,0,0,-5,5,40,10,8,0,67,957,990,968,22,0.531,0.374,0.017,0.905,0.0411,4,0.246,1.15,0.0523,20.9,0.955,0.98,0.936,44,43.1,172,4140
1998-04-02,1997,7,27,92,1031.9,0.19,5,Dry,40,10,8,5,62,125,0.12,906.9,0.88,906.9,0,0,0,0,-5,5,40,10,8,0,67,965,990,968,22,0.538,0.378,0.0172,0.916,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
1998-04-03,1997,7,27,93,1039.6,0.19,5,Dry,40,10,8,5,62,125,0.12,914.6,0.88,914.6,0,0,0,0,-5,5,40,10,8,0,67,973,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
1998-04-04,1997,7,27,94,1047.3,0.18,5,Dry,40,10,8,5,62,125,0.12,922.3,0.88,922.3,0,0,0,0,-5,5,40,10,8,0,67,980,990,968,22,0.552,0.385,0.0176,0.938,0.0427,4,0.254,1.19,0.0543,20.8,0.956,0.98,0.936,44.9,44,176,4220
1998-04-05,1997,7,27,95,1055,0.18,5,Dry,40,10,8,5,62,125,0.12,930,0.88,930,0,0,0,0,-5,5,40,10,8,0,67,988,990,968.1,21.9,0.559,0.389,0.0177,0.949,0.0433,4,0.256,1.2,0.055,20.7,0.956,0.98,0.936,45.1,44.2,177,4250
1998-04-06,1997,7,27,96,1062.9,0.18,5,Dry,40,10,8,5,62,125,0.12,937.9,0.88,937.9,0,0,0,0,-5,5,40,10,8,0,67,996,990,968.1,21.9,0.567,0.393,0.0179,0.959,0.0438,4,0.259,1.22,0.0556,20.7,0.956,0.98,0.936,45.4,44.5,178,4280
1998-04-07,1997,7,27,97,1070.7,0.18,5,Dry,40,10,8,5,62,125,0.12,945.7,0.88,945.7,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.574,0.397,0.0181,0.97,0.0444,4,0.262,1.23,0.0563,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
1998-04-08,1997,7,28,98,1078.6,0.18,5,Dry,40,10,8,5,62,125,0.12,953.6,0.88,953.6,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.581,0.401,0.0183,0.981,0.0449,4,0.264,1.25,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
1998-04-09,1997,7,28,99,1086.5,0.17,5,Dry,40,10,8,5,62,125,0.12,961.5,0.89,961.5,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.588,0.404,0.0185,0.993,0.0455,4,0.267,1.26,0.0577,20.6,0.956,0.98,0.936,46.3,45.4,182,4360
1998-04-10,1997,7,28,100,1094.5,0.17,5,Dry,40,10,8,5,62,125,0.11,969.5,0.89,969.5,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.596,0.408,0.0187,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
1998-04-11,1997,7,28,101,1102.6,0.17,5,Dry,40,10,8,5,62,125,0.11,977.6,0.89,977.6,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.604,0.412,0.0189,1.02,0.0467,4,0.272,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4410
1998-04-12,1997,7,28,102,1105.3,0.17,5,Dry,40,10,8,5,62,125,0.11,980.3,0.89,980.3,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.608,0.413,0.019,1.02,0.0469,4,0.273,1.29,0.0595,20.5,0.956,0.98,0.937,47,46.1,184,4420
1998-04-13,1997,7,28,103,1107.9,0.17,5,Dry,40,10,8,5,62,125,0.11,982.9,0.89,982.9,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.612,0.415,0.0191,1.03,0.0472,4,0.274,1.3,0.0598,20.5,0.956,0.98,0.937,47.1,46.2,185,4430
1998-04-14,1997,7,28,104,1105.3,0.17,5,Dry,40,10,8,5,62,125,0.11,980.3,0.89,980.3,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.608,0.413,0.019,1.02,0.0469,4,0.273,1.29,0.0595,20.5,0.956,0.98,0.937,47,46.1,184,4420
1998-04-15,1997,7,29,105,1102.6,0.17,5,Dry,40,10,8,5,62,125,0.11,977.6,0.89,977.6,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.604,0.412,0.0189,1.02,0.0467,4,0.272,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4410
1998-04-16,1997,7,29,106,1094.5,0.17,5,Dry,40,10,8,5,62,125,0.11,969.5,0.89,969.5,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.596,0.408,0.0187,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
1998-04-17,1997,7,29,107,1086.5,0.17,5,Dry,40,10,8,5,62,125,0.12,961.5,0.89,961.5,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.588,0.404,0.0185,0.993,0.0455,4,0.267,1.26,0.0577,20.6,0.956,0.98,0.936,46.3,45.4,182,4360
1998-04-18,1997,7,29,108,1078.6,0.18,5,Dry,40,10,8,5,62,125,0.12,953.6,0.88,953.6,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.581,0.401,0.0183,0.981,0.0449,4,0.264,1.25,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
1998-04-19,1997,7,29,109,1065.5,0.18,5,Dry,40,10,8,5,62,125,0.12,940.5,0.88,940.5,0,0,0,0,-5,5,40,10,8,0,67,998,990,968.1,21.9,0.569,0.394,0.018,0.963,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.5,44.6,179,4280
1998-04-20,1997,7,29,110,1052.5,0.18,5,Dry,40,10,8,5,62,125,0.12,927.5,0.88,927.5,0,0,0,0,-5,5,40,10,8,0,67,985,990,968.1,21.9,0.557,0.388,0.0177,0.945,0.0431,4,0.256,1.2,0.0547,20.7,0.956,0.98,0.936,45.1,44.2,177,4240
1998-04-21,1997,7,29,111,1034.5,0.19,5,Dry,40,10,8,5,62,125,0.12,909.5,0.88,909.5,0,0,0,0,-5,5,40,10,8,0,67,967,990,968,22,0.541,0.379,0.0172,0.92,0.0418,4,0.249,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
1998-04-22,1997,7,30,112,1016.7,0.19,5,Dry,40,10,8,5,62,125,0.12,891.7,0.88,891.7,0,0,0,0,-5,5,40,10,8,0,67,950,990,968,22,0.524,0.371,0.0168,0.895,0.0406,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
1998-04-23,1997,7,30,113,999.21,0.19,5,Dry,40,10,8,5,62,125,0.13,874.2,0.88,874.2,0,0,0,0,-5,5,40,10,8,0,67,932,990,967.9,22.1,0.508,0.362,0.0164,0.87,0.0394,4,0.238,1.11,0.0501,21,0.955,0.98,0.936,43,42.1,168,4040
1998-04-24,1997,7,30,114,982,0.2,5,Dry,40,10,8,5,62,125,0.13,857,0.87,857,0,0,0,0,-5,5,40,10,8,0,67,915,990,967.8,22.2,0.493,0.354,0.016,0.846,0.0382,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.5,166,3980
1998-04-25,1997,7,30,115,965.09,0.2,5,Dry,40,10,8,5,62,125,0.13,840.1,0.87,840.1,0,0,0,0,-5,5,40,10,8,0,67,898,990,967.8,22.2,0.477,0.346,0.0155,0.823,0.037,4,0.226,1.05,0.0472,21.2,0.954,0.98,0.935,41.6,40.8,163,3920
1998-04-26,1997,7,30,116,948.48,0.21,5,Dry,40,10,8,5,62,125,0.13,823.5,0.87,823.5,0,0,0,0,-5,5,40,10,8,0,67,881,990,967.7,22.3,0.462,0.338,0.0151,0.799,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
1998-04-27,1997,7,30,117,927.59,0.21,5,Dry,40,10,8,5,62,125,0.14,802.6,0.86,802.6,0,0,0,0,-5,5,40,10,8,0,67,861,990,967.6,22.4,0.443,0.327,0.0146,0.77,0.0344,4,0.213,0.984,0.0439,21.4,0.953,0.976,0.931,40.2,39.2,157,3760
1998-04-28,1997,7,30,118,911.74,0.21,5,Dry,40,10,8,5,62,125,0.14,786.7,0.86,786.7,0,0,0,0,-5,5,40,10,8,0,67,845,990,967.5,22.5,0.428,0.32,0.0142,0.748,0.0333,4,0.208,0.956,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
1998-04-29,1997,7,31,119,891.9,0.22,5,Dry,40,10,8,5,62,125,0.14,766.9,0.86,766.9,0,0,0,0,-5,5,40,10,8,0,67,825,990,967.5,22.5,0.41,0.31,0.0138,0.72,0.032,3,0.285,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
1998-04-30,1997,7,31,120,876.92,0.22,5,Dry,40,10,8,5,62,125,0.14,751.9,0.86,751.9,0,0,0,0,-5,5,40,10,8,0,67,810,990,967.4,22.6,0.396,0.303,0.0134,0.699,0.031,3,0.281,0.98,0.0434,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
1998-05-01,1997,8,31,121,862.36,0.23,5,Dry,42,9,8,6,82,147,0.17,715.4,0.83,715.4,0,0,0,0,-6,6,42,9,8,0,88,774,990,967.3,22.7,0.367,0.279,0.0123,0.645,0.0285,3,0.264,0.91,0.0402,21.7,0.957,0.98,0.938,48.6,47.7,143,3430
1998-05-02,1997,8,31,122,848.27,0.23,5,Dry,42,9,8,6,82,147,0.17,701.3,0.83,701.3,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.359,0.269,0.0119,0.628,0.0277,3,0.258,0.886,0.039,21.8,0.957,0.98,0.938,47.9,46.9,141,3380
1998-05-03,1997,8,31,123,834.68,0.23,5,Dry,42,9,8,6,82,147,0.18,687.7,0.82,687.7,0,0,0,0,-6,6,42,9,8,0,88,747,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0269,3,0.252,0.863,0.0379,21.9,0.957,0.98,0.938,47.1,46.2,138,3320
1998-05-04,1997,8,31,124,821.66,0.24,5,Dry,42,9,8,6,82,147,0.18,674.7,0.82,674.7,0,0,0,0,-6,6,42,9,8,0,88,734,990,967.2,22.8,0.343,0.252,0.011,0.595,0.0261,3,0.246,0.841,0.0369,22,0.957,0.98,0.938,46.4,45.4,136,3270
1998-05-05,1997,8,31,125,809.29,0.24,5,Dry,42,9,8,6,82,147,0.18,662.3,0.82,662.3,0,0,0,0,-6,6,42,9,8,0,88,721,990,967.1,22.9,0.336,0.243,0.0106,0.58,0.0254,3,0.241,0.82,0.0359,22,0.957,0.98,0.937,45.6,44.7,134,3220
1998-05-06,1997,8,32,126,797.66,0.25,5,Dry,42,9,8,6,82,147,0.18,650.7,0.82,650.7,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.565,0.0247,3,0.235,0.801,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3170
1998-05-07,1997,8,32,127,786.96,0.25,5,Dry,42,9,8,6,82,147,0.19,640,0.81,640,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.228,0.00996,0.552,0.0241,3,0.23,0.783,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
1998-05-08,1997,8,32,128,777.5,0.26,5,Dry,42,9,8,6,82,147,0.19,630.5,0.81,630.5,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.318,0.222,0.00966,0.541,0.0235,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
1998-05-09,1997,8,32,129,770.38,0.26,5,Dry,42,9,8,6,82,147,0.19,623.4,0.81,623.4,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
1998-05-10,1997,8,32,130,755.34,0.27,5,Dry,42,9,8,6,82,147,0.2,608.3,0.81,608.3,0,0,0,0,-6,6,42,9,8,0,88,667,990,966.9,23.1,0.306,0.207,0.00899,0.513,0.0222,3,0.216,0.729,0.0316,22.3,0.955,0.98,0.936,42.4,41.6,125,2990
1998-05-11,1997,8,32,131,740.85,0.28,5,Dry,42,9,8,6,82,147,0.2,593.9,0.8,593.9,0,0,0,0,-6,6,42,9,8,0,88,653,990,966.9,23.1,0.298,0.198,0.00854,0.495,0.0214,3,0.21,0.705,0.0305,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
1998-05-12,1997,8,32,132,727.45,0.28,5,Dry,42,9,8,6,82,147,0.2,580.5,0.8,580.5,0,0,0,0,-6,6,42,9,8,0,88,639,990,966.8,23.2,0.29,0.189,0.00814,0.479,0.0206,3,0.204,0.682,0.0294,22.5,0.953,0.978,0.931,40.7,39.8,119,2860
1998-05-13,1997,8,33,133,713.5,0.29,5,Dry,42,9,8,6,82,147,0.21,566.5,0.79,566.5,0,0,0,0,-6,6,42,9,8,0,88,626,990,966.8,23.2,0.282,0.179,0.00772,0.461,0.0198,3,0.197,0.659,0.0283,22.6,0.952,0.976,0.929,39.8,38.8,117,2800
1998-05-14,1997,8,33,134,699.56,0.29,5,Dry,42,9,8,6,82,147,0.21,552.6,0.79,552.6,0,0,0,0,-6,6,42,9,8,0,88,612,990,966.7,23.3,0.274,0.17,0.0073,0.444,0.0191,3,0.191,0.635,0.0273,22.7,0.951,0.974,0.926,38.9,37.9,114,2730
1998-05-15,1997,8,33,135,687.25,0.3,5,Dry,42,9,8,6,82,147,0.21,540.3,0.79,540.3,0,0,0,0,-6,6,42,9,8,0,88,599,990,966.6,23.4,0.267,0.162,0.00693,0.429,0.0184,3,0.186,0.615,0.0263,22.7,0.95,0.972,0.923,38.1,37.1,111,2670
1998-05-16,1997,8,33,136,674.4,0.31,5,Dry,42,9,8,6,82,147,0.22,527.4,0.78,527.4,0,0,0,0,-6,6,42,9,8,0,88,586,990,966.6,23.4,0.26,0.153,0.00655,0.413,0.0177,3,0.18,0.593,0.0253,22.8,0.949,0.97,0.921,37.3,36.2,109,2610
1998-05-17,1997,8,33,137,661.55,0.31,5,Dry,42,9,8,6,82,147,0.22,514.5,0.78,514.5,0,0,0,0,-6,6,42,9,8,0,88,574,990,966.5,23.5,0.252,0.145,0.00617,0.397,0.0169,3,0.174,0.571,0.0244,22.9,0.948,0.97,0.919,36.5,35.4,106,2550
1998-05-18,1997,8,33,138,650.34,0.32,5,Dry,42,9,8,6,82,147,0.23,503.3,0.77,503.3,0,0,0,0,-6,6,42,9,8,0,88,562,990,966.5,23.5,0.246,0.137,0.00584,0.383,0.0163,3,0.169,0.552,0.0235,22.9,0.947,0.97,0.918,35.7,34.7,104,2500
1998-05-19,1997,8,33,139,638.58,0.32,5,Dry,42,9,8,6,82,147,0.23,491.6,0.77,491.6,0,0,0,0,-6,6,42,9,8,0,88,551,990,966.5,23.5,0.239,0.131,0.00556,0.37,0.0157,3,0.164,0.534,0.0227,23,0.945,0.97,0.917,35,33.9,102,2440
1998-05-20,1997,8,34,140,626.82,0.33,5,Dry,42,9,8,6,82,147,0.23,479.8,0.77,479.8,0,0,0,0,-6,6,42,9,8,0,88,539,990,966.4,23.6,0.233,0.125,0.00532,0.358,0.0152,2,0.266,0.625,0.0265,23,0.956,0.98,0.937,51.7,48.2,96.4,2310
1998-05-21,1997,8,34,141,615.61,0.33,5,Dry,42,9,8,6,82,147,0.24,468.6,0.76,468.6,0,0,0,0,-6,6,42,9,8,0,88,528,990,966.4,23.6,0.226,0.12,0.00508,0.347,0.0147,2,0.259,0.605,0.0256,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
1998-05-22,1997,8,34,142,605.5,0.34,5,Dry,42,9,8,6,82,147,0.24,458.5,0.76,458.5,0,0,0,0,-6,6,42,9,8,0,88,518,990,966.3,23.7,0.221,0.115,0.00487,0.336,0.0142,2,0.252,0.588,0.0248,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
1998-05-23,1997,8,34,143,594.83,0.34,5,Dry,42,9,8,6,82,147,0.25,447.8,0.75,447.8,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.215,0.11,0.00465,0.325,0.0137,2,0.245,0.57,0.024,23.2,0.958,0.98,0.939,48.7,47.7,95.5,2290
1998-05-24,1997,8,34,144,584.71,0.35,5,Dry,42,9,8,6,82,147,0.25,437.7,0.75,437.7,0,0,0,0,-6,6,42,9,8,0,88,497,990,966.2,23.8,0.211,0.106,0.00444,0.316,0.0133,2,0.238,0.554,0.0233,23.2,0.957,0.98,0.938,47.7,46.7,93.5,2240
1998-05-25,1997,8,34,145,575.69,0.35,5,Dry,42,9,8,6,82,147,0.26,428.7,0.74,428.7,0,0,0,0,-6,6,42,9,8,0,88,488,990,966.2,23.8,0.208,0.101,0.00426,0.309,0.013,2,0.232,0.541,0.0227,23.3,0.957,0.98,0.938,46.8,45.9,91.7,2200
1998-05-26,1997,8,34,146,566.12,0.36,5,Dry,42,9,8,6,82,147,0.26,419.1,0.74,419.1,0,0,0,0,-6,6,42,9,8,0,88,478,990,966.1,23.9,0.204,0.0968,0.00406,0.301,0.0126,2,0.225,0.527,0.0221,23.3,0.956,0.98,0.937,45.8,44.9,89.8,2160
1998-05-27,1997,8,35,147,556.55,0.36,5,Dry,42,9,8,6,82,147,0.26,409.6,0.74,409.6,0,0,0,0,-6,6,42,9,8,0,88,469,990,966.1,23.9,0.201,0.0923,0.00386,0.293,0.0123,2,0.219,0.512,0.0214,23.4,0.956,0.98,0.936,44.9,44,87.9,2110
1998-05-28,1997,8,35,148,547.53,0.37,5,Dry,42,9,8,6,82,147,0.27,400.5,0.73,400.5,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0881,0.00368,0.286,0.0119,2,0.213,0.499,0.0208,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
1998-05-29,1997,8,35,149,538.5,0.37,5,Dry,42,9,8,6,82,147,0.27,391.5,0.73,391.5,0,0,0,0,-6,6,42,9,8,0,88,451,990,966,24,0.195,0.0838,0.00349,0.278,0.0116,2,0.207,0.485,0.0202,23.5,0.954,0.98,0.935,43,42.2,84.3,2020
1998-05-30,1997,8,35,150,530.57,0.38,5,Dry,42,9,8,6,82,147,0.28,383.6,0.72,383.6,0,0,0,0,-6,6,42,9,8,0,88,443,990,966,24,0.192,0.08,0.00333,0.272,0.0113,2,0.201,0.473,0.0197,23.5,0.953,0.98,0.934,42.2,41.3,82.7,1980
1998-05-31,1997,8,35,151,522.1,0.38,5,Dry,42,9,8,6,82,147,0.28,375.1,0.72,375.1,0,0,0,0,-6,6,42,9,8,0,88,434,990,965.9,24.1,0.189,0.076,0.00316,0.265,0.011,2,0.196,0.46,0.0191,23.6,0.952,0.979,0.932,41.3,40.4,80.8,1940
1998-06-01,1997,9,35,152,513.62,0.39,5,Dry,39,9,7,5,59,119,0.23,394.6,0.77,394.6,0,0,0,0,-5,5,39,9,7,0,64,450,990,965.9,24.1,0.194,0.0853,0.00354,0.279,0.0116,2,0.209,0.488,0.0203,23.6,0.954,0.98,0.935,43.6,42.7,85.4,2050
1998-06-02,1997,9,35,153,506.78,0.39,5,Dry,39,9,7,5,59,119,0.23,387.8,0.77,387.8,0,0,0,0,-5,5,39,9,7,0,64,443,990,965.9,24.1,0.192,0.082,0.0034,0.274,0.0114,2,0.204,0.478,0.0198,23.6,0.953,0.98,0.934,42.9,42,84,2020
1998-06-03,1997,9,36,154,499.4,0.4,5,Dry,39,9,7,5,59,119,0.24,380.4,0.76,380.4,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0785,0.00325,0.268,0.0111,2,0.199,0.467,0.0193,23.7,0.952,0.98,0.933,42.1,41.2,82.5,1980
1998-06-04,1997,9,36,155,492.02,0.4,5,Dry,39,9,7,5,59,119,0.24,373,0.76,373,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.187,0.0751,0.0031,0.262,0.0108,2,0.194,0.456,0.0189,23.7,0.951,0.979,0.931,41.3,40.4,80.8,1940
1998-06-05,1997,9,36,156,484.64,0.41,5,Dry,39,9,7,5,59,119,0.25,365.6,0.75,365.6,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.0716,0.00296,0.256,0.0106,2,0.189,0.445,0.0184,23.8,0.951,0.977,0.929,40.5,39.6,79.2,1900
1998-06-06,1997,9,36,157,477.8,0.41,5,Dry,39,9,7,5,59,119,0.25,358.8,0.75,358.8,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.8,24.2,0.182,0.0684,0.00282,0.25,0.0103,2,0.185,0.435,0.0179,23.8,0.95,0.976,0.926,39.8,38.8,77.6,1860
1998-06-07,1997,9,36,158,470.96,0.42,5,Dry,39,9,7,5,59,119,0.25,352,0.75,352,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.0651,0.00268,0.244,0.0101,2,0.18,0.424,0.0175,23.9,0.949,0.974,0.924,39.1,38,76.1,1830
