date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-06-08,1997,9,36,159,465.22,0.42,5,Dry,39,9,7,5,59,119,0.26,346.2,0.74,346.2,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0624,0.00257,0.24,0.00986,2,0.176,0.416,0.0171,23.9,0.948,0.973,0.922,38.4,37.4,74.8,1790
1998-06-09,1997,9,36,160,458.93,0.42,5,Dry,39,9,7,5,59,119,0.26,339.9,0.74,339.9,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0594,0.00244,0.234,0.00963,2,0.172,0.406,0.0167,23.9,0.947,0.971,0.92,37.8,36.7,73.4,1760
1998-06-10,1997,9,37,161,452.64,0.43,5,Dry,39,9,7,5,59,119,0.26,333.6,0.74,333.6,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0565,0.00232,0.229,0.00941,2,0.168,0.397,0.0163,24,0.946,0.97,0.918,37.1,36,72,1730
1998-06-11,1997,9,37,162,446.36,0.43,5,Dry,39,9,7,5,59,119,0.27,327.4,0.73,327.4,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0535,0.00219,0.224,0.00918,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1700
1998-06-12,1997,9,37,163,440.61,0.44,5,Dry,39,9,7,5,59,119,0.27,321.6,0.73,321.6,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.168,0.0508,0.00208,0.219,0.00898,2,0.16,0.379,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.4,1670
1998-06-13,1997,9,37,164,434.87,0.44,5,Dry,39,9,7,5,59,119,0.27,315.9,0.73,315.9,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.166,0.0481,0.00197,0.215,0.00878,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.2,34.1,68.2,1640
1998-06-14,1997,9,37,165,429.13,0.44,5,Dry,39,9,7,5,59,119,0.28,310.1,0.72,310.1,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0454,0.00185,0.21,0.00857,2,0.152,0.362,0.0148,24.1,0.942,0.97,0.914,34.5,33.5,67,1610
1998-06-15,1997,9,37,166,424.48,0.45,5,Dry,39,9,7,5,59,119,0.28,305.5,0.72,305.5,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.0432,0.00176,0.206,0.00841,2,0.149,0.355,0.0145,24.1,0.941,0.97,0.913,34,33,66,1580
1998-06-16,1997,9,37,167,419.28,0.45,5,Dry,39,9,7,5,59,119,0.28,300.3,0.72,300.3,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0407,0.00166,0.202,0.00823,2,0.145,0.347,0.0141,24.2,0.941,0.97,0.912,33.5,32.5,64.9,1560
1998-06-17,1997,9,38,168,414.09,0.46,5,Dry,39,9,7,5,59,119,0.29,295.1,0.71,295.1,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0383,0.00156,0.197,0.00804,2,0.142,0.339,0.0138,24.2,0.94,0.97,0.911,32.9,31.9,63.8,1530
1998-06-18,1997,9,38,169,408.89,0.46,5,Dry,39,9,7,5,59,119,0.29,289.9,0.71,289.9,0,0,0,0,-5,5,39,9,7,0,64,345,990,965.4,24.6,0.157,0.0358,0.00146,0.193,0.00786,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.7,1500
1998-06-19,1997,9,38,170,403.7,0.46,5,Dry,39,9,7,5,59,119,0.29,284.7,0.7,284.7,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.155,0.0334,0.00136,0.189,0.00768,2,0.135,0.323,0.0132,24.3,0.937,0.97,0.909,31.7,30.8,61.6,1480
1998-06-20,1997,9,38,171,398.5,0.47,5,Dry,39,9,7,5,59,119,0.3,279.5,0.7,279.5,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0309,0.00126,0.185,0.0075,2,0.131,0.316,0.0128,24.3,0.936,0.97,0.908,31.2,30.2,60.5,1450
1998-06-21,1997,9,38,172,393.86,0.47,5,Dry,39,9,7,5,59,119,0.3,274.9,0.7,274.9,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.0287,0.00117,0.181,0.00734,2,0.128,0.309,0.0125,24.3,0.935,0.97,0.907,30.7,29.7,59.5,1430
1998-06-22,1997,9,38,173,389.21,0.48,5,Dry,39,9,7,5,59,119,0.31,270.2,0.69,270.2,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0265,0.00108,0.177,0.00717,2,0.125,0.302,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.5,1400
1998-06-23,1997,9,38,174,384.56,0.48,5,Dry,39,9,7,5,59,119,0.31,265.6,0.69,265.6,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0243,0.000987,0.173,0.00701,2,0.122,0.295,0.0119,24.4,0.933,0.97,0.905,29.6,28.7,57.5,1380
1998-06-24,1997,9,39,175,379.91,0.48,5,Dry,39,9,7,5,59,119,0.31,260.9,0.69,260.9,0,0,0,0,-5,5,39,9,7,0,64,316,990,965.3,24.7,0.147,0.0221,0.000897,0.169,0.00685,2,0.119,0.288,0.0117,24.4,0.932,0.97,0.904,29.1,28.2,56.5,1360
1998-06-25,1997,9,39,176,376.36,0.49,5,Dry,39,9,7,5,59,119,0.32,257.4,0.68,257.4,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.146,0.0205,0.000828,0.166,0.00673,2,0.116,0.282,0.0114,24.4,0.931,0.97,0.903,28.7,27.9,55.7,1340
1998-06-26,1997,9,39,177,372.25,0.49,5,Dry,39,9,7,5,59,119,0.32,253.3,0.68,253.3,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0185,0.000749,0.163,0.00658,2,0.113,0.276,0.0112,24.5,0.93,0.97,0.902,28.3,27.4,54.8,1320
1998-06-27,1997,9,39,178,368.15,0.5,5,Dry,39,9,7,5,59,119,0.32,249.2,0.68,249.2,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.0169,0.000684,0.16,0.00645,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.901,27.8,27,53.9,1290
1998-06-28,1997,9,39,179,364.05,0.5,5,Dry,39,9,7,5,59,119,0.33,245.1,0.67,245.1,0,0,0,0,-5,5,39,9,7,0,64,300,990,965.2,24.8,0.141,0.0166,0.000669,0.158,0.00638,2,0.108,0.266,0.0107,24.5,0.928,0.97,0.9,27.3,26.5,53,1270
1998-06-29,1997,9,39,180,359.95,0.5,5,Dry,39,9,7,5,59,119,0.33,240.9,0.67,240.9,0,0,0,0,-5,5,39,9,7,0,64,296,990,965.2,24.8,0.14,0.0162,0.000654,0.156,0.0063,2,0.105,0.261,0.0105,24.5,0.927,0.97,0.899,26.9,26.1,52.1,1250
1998-06-30,1997,9,39,181,355.85,0.51,5,Dry,39,9,7,5,59,119,0.33,236.8,0.67,236.8,0,0,0,0,-5,5,39,9,7,0,64,292,990,965.2,24.8,0.139,0.0159,0.00064,0.154,0.00622,2,0.102,0.257,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
1998-07-01,1997,10,40,182,351.75,0.51,5,Dry,37,8,6,4,53,108,0.31,243.8,0.69,243.8,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000663,0.156,0.00628,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.9,27.2,26.4,52.9,1270
1998-07-02,1997,10,40,183,347.64,0.52,5,Dry,37,8,6,4,53,108,0.31,239.6,0.69,239.6,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000648,0.154,0.0062,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.8,26,51.9,1250
1998-07-03,1997,10,40,184,344.09,0.52,5,Dry,37,8,6,4,53,108,0.31,236.1,0.69,236.1,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000636,0.153,0.00614,2,0.102,0.255,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
1998-07-04,1997,10,40,185,340.53,0.52,5,Dry,37,8,6,4,53,108,0.32,232.5,0.68,232.5,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0155,0.000623,0.151,0.00607,2,0.0995,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
1998-07-05,1997,10,40,186,336.98,0.53,5,Dry,37,8,6,4,53,108,0.32,229,0.68,229,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.000611,0.15,0.006,2,0.0971,0.247,0.0099,24.7,0.923,0.97,0.895,25.6,24.8,49.6,1190
1998-07-06,1997,10,40,187,333.43,0.53,5,Dry,37,8,6,4,53,108,0.32,225.4,0.68,225.4,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
1998-07-07,1997,10,40,188,329.87,0.53,5,Dry,37,8,6,4,53,108,0.33,221.9,0.67,221.9,0,0,0,0,-4,4,37,8,6,0,57,273,990,965,25,0.132,0.0146,0.000586,0.146,0.00587,1,0.242,0.388,0.0156,24.6,0.959,0.98,0.939,51.2,48.2,48.2,1160
1998-07-08,1997,10,41,189,326.32,0.54,5,Dry,37,8,6,4,53,108,0.33,218.3,0.67,218.3,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.131,0.0143,0.000573,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
1998-07-09,1997,10,41,190,323.86,0.54,5,Dry,37,8,6,4,53,108,0.33,215.9,0.67,215.9,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000564,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
1998-07-10,1997,10,41,191,320.85,0.55,5,Dry,37,8,6,4,53,108,0.34,212.8,0.66,212.8,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0138,0.000554,0.142,0.0057,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
1998-07-11,1997,10,41,192,317.84,0.55,5,Dry,37,8,6,4,53,108,0.34,209.8,0.66,209.8,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00564,1,0.226,0.367,0.0147,24.6,0.956,0.98,0.937,48.5,47.5,47.5,1140
1998-07-12,1997,10,41,193,314.83,0.55,5,Dry,37,8,6,4,53,108,0.34,206.8,0.66,206.8,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0133,0.000533,0.14,0.00559,1,0.222,0.362,0.0144,24.7,0.956,0.98,0.937,47.8,46.9,46.9,1120
1998-07-13,1997,10,41,194,311.82,0.56,5,Dry,37,8,6,4,53,108,0.35,203.8,0.65,203.8,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.125,0.0131,0.000522,0.139,0.00553,1,0.218,0.356,0.0142,24.7,0.955,0.98,0.936,47.1,46.2,46.2,1110
1998-07-14,1997,10,41,195,308.82,0.56,5,Dry,37,8,6,4,53,108,0.35,200.8,0.65,200.8,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.124,0.0128,0.000512,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.5,45.5,1090
1998-07-15,1997,10,42,196,305.81,0.56,5,Dry,37,8,6,4,53,108,0.35,197.8,0.65,197.8,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000501,0.136,0.00542,1,0.21,0.345,0.0138,24.7,0.954,0.98,0.935,45.8,44.8,44.8,1080
1998-07-16,1997,10,42,197,302.8,0.57,5,Dry,37,8,6,4,53,108,0.36,194.8,0.64,194.8,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
1998-07-17,1997,10,42,198,299.79,0.57,5,Dry,37,8,6,4,53,108,0.36,191.8,0.64,191.8,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.00048,0.133,0.00531,1,0.201,0.335,0.0133,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
1998-07-18,1997,10,42,199,296.78,0.58,5,Dry,37,8,6,4,53,108,0.36,188.8,0.64,188.8,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.8,42.8,1030
1998-07-19,1997,10,42,200,293.78,0.58,5,Dry,37,8,6,4,53,108,0.37,185.8,0.63,185.8,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
1998-07-20,1997,10,42,201,290.77,0.58,5,Dry,37,8,6,4,53,108,0.37,182.8,0.63,182.8,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.93,42.2,41.4,41.4,993
1998-07-21,1997,10,42,202,288.31,0.59,5,Dry,37,8,6,4,53,108,0.38,180.3,0.63,180.3,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.7,40.8,40.8,979
1998-07-22,1997,10,43,203,285.85,0.59,5,Dry,37,8,6,4,53,108,0.38,177.8,0.62,177.8,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000432,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41.1,40.2,40.2,965
1998-07-23,1997,10,43,204,283.39,0.59,5,Dry,37,8,6,4,53,108,0.38,175.4,0.62,175.4,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0107,0.000424,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
1998-07-24,1997,10,43,205,280.93,0.6,5,Dry,37,8,6,4,53,108,0.38,172.9,0.62,172.9,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0104,0.000415,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,39.9,39,39,935
1998-07-25,1997,10,43,206,278.46,0.6,5,Dry,37,8,6,4,53,108,0.39,170.5,0.61,170.5,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000407,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.3,38.3,38.3,920
1998-07-26,1997,10,43,207,276,0.6,5,Dry,37,8,6,4,53,108,0.39,168,0.61,168,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.7,37.7,906
1998-07-27,1997,10,43,208,273.54,0.61,5,Dry,37,8,6,4,53,108,0.4,165.5,0.6,165.5,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00982,0.00039,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
1998-07-28,1997,10,43,209,271.08,0.61,5,Dry,37,8,6,4,53,108,0.4,163.1,0.6,163.1,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00961,0.000381,0.121,0.00479,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
1998-07-29,1997,10,44,210,268.62,0.62,5,Dry,37,8,6,4,53,108,0.4,160.6,0.6,160.6,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.0094,0.000373,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
1998-07-30,1997,10,44,211,266.16,0.62,5,Dry,37,8,6,4,53,108,0.41,158.2,0.59,158.2,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00919,0.000364,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.913,36.5,35.4,35.4,849
1998-07-31,1997,10,44,212,263.7,0.62,5,Dry,37,8,6,4,53,108,0.41,155.7,0.59,155.7,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.108,0.00898,0.000356,0.117,0.00465,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,835
1998-08-01,1997,11,44,213,261.24,0.63,5,Dry,34,7,5,3,44,93,0.36,168.2,0.64,168.2,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.0101,0.000398,0.121,0.0048,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,909
1998-08-02,1997,11,44,214,258.78,0.63,5,Dry,34,7,5,3,44,93,0.36,165.8,0.64,165.8,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00984,0.00039,0.12,0.00475,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.3,37.3,37.3,895
1998-08-03,1997,11,44,215,255.77,0.64,5,Dry,34,7,5,3,44,93,0.36,162.8,0.64,162.8,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00959,0.000379,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
1998-08-04,1997,11,44,216,252.76,0.64,5,Dry,34,7,5,3,44,93,0.37,159.8,0.63,159.8,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00933,0.000369,0.117,0.00465,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,860
1998-08-05,1997,11,45,217,249.75,0.65,5,Dry,34,7,5,3,44,93,0.37,156.8,0.63,156.8,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00907,0.000359,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,843
1998-08-06,1997,11,45,218,246.75,0.66,5,Dry,34,7,5,3,44,93,0.38,153.8,0.62,153.8,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00882,0.000348,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
1998-08-07,1997,11,45,219,244.28,0.66,5,Dry,34,7,5,3,44,93,0.38,151.3,0.62,151.3,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00861,0.00034,0.114,0.00449,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,814
1998-08-08,1997,11,45,220,241.82,0.67,5,Dry,34,7,5,3,44,93,0.39,148.8,0.61,148.8,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.0084,0.000331,0.113,0.00445,1,0.143,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.3,33.3,800
1998-08-09,1997,11,45,221,239.36,0.67,5,Dry,34,7,5,3,44,93,0.39,146.4,0.61,146.4,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00819,0.000323,0.112,0.0044,1,0.14,0.252,0.00992,25.1,0.937,0.97,0.909,33.8,32.8,32.8,787
1998-08-10,1997,11,45,222,236.9,0.68,5,Dry,34,7,5,3,44,93,0.39,143.9,0.61,143.9,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00798,0.000314,0.111,0.00436,1,0.137,0.247,0.00974,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
1998-08-11,1997,11,45,223,234.44,0.68,5,Dry,34,7,5,3,44,93,0.4,141.4,0.6,141.4,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00777,0.000306,0.109,0.00431,1,0.133,0.243,0.00957,25.2,0.935,0.97,0.907,32.6,31.7,31.7,760
1998-08-12,1997,11,46,224,231.98,0.69,5,Dry,34,7,5,3,44,93,0.4,139,0.6,139,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00756,0.000298,0.108,0.00427,1,0.13,0.239,0.00939,25.2,0.934,0.97,0.906,32.1,31.1,31.1,746
1998-08-13,1997,11,46,225,229.52,0.7,5,Dry,34,7,5,3,44,93,0.41,136.5,0.59,136.5,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.0999,0.00735,0.000289,0.107,0.00422,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
1998-08-14,1997,11,46,226,228.15,0.7,5,Dry,34,7,5,3,44,93,0.41,135.2,0.59,135.2,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0995,0.00724,0.000285,0.107,0.0042,1,0.125,0.232,0.00911,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
1998-08-15,1997,11,46,227,226.24,0.7,5,Dry,34,7,5,3,44,93,0.41,133.2,0.59,133.2,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00708,0.000278,0.106,0.00416,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
1998-08-16,1997,11,46,228,224.32,0.71,5,Dry,34,7,5,3,44,93,0.41,131.3,0.58,131.3,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.00691,0.000272,0.105,0.00413,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.3,29.3,29.3,704
1998-08-17,1997,11,46,229,222.41,0.71,5,Dry,34,7,5,3,44,93,0.42,129.4,0.58,129.4,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00675,0.000265,0.104,0.00409,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
1998-08-18,1997,11,46,230,220.5,0.72,5,Dry,34,7,5,3,44,93,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0968,0.00659,0.000259,0.103,0.00406,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.4,28.5,28.5,683
1998-08-19,1997,11,47,231,218.58,0.73,5,Dry,34,7,5,3,44,93,0.42,125.6,0.57,125.6,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0961,0.00642,0.000252,0.103,0.00402,1,0.112,0.215,0.00842,25.3,0.929,0.97,0.901,28.9,28,28,673
1998-08-20,1997,11,47,232,216.67,0.73,5,Dry,34,7,5,3,44,93,0.43,123.7,0.57,123.7,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0954,0.00626,0.000246,0.102,0.00399,1,0.109,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
1998-08-21,1997,11,47,233,214.75,0.74,5,Dry,34,7,5,3,44,93,0.43,121.8,0.57,121.8,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0947,0.0061,0.000239,0.101,0.00395,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.898,28,27.1,27.1,652
1998-08-22,1997,11,47,234,212.84,0.75,5,Dry,34,7,5,3,44,93,0.44,119.8,0.56,119.8,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0941,0.00594,0.000233,0.1,0.00392,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
1998-08-23,1997,11,47,235,210.93,0.75,5,Dry,34,7,5,3,44,93,0.44,117.9,0.56,117.9,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0934,0.00577,0.000226,0.0992,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.2,26.2,630
1998-08-24,1997,11,47,236,209.01,0.76,5,Dry,34,7,5,3,44,93,0.45,116,0.56,116,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.00561,0.00022,0.0983,0.00385,1,0.0991,0.197,0.00773,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
1998-08-25,1997,11,47,237,207.1,0.77,5,Dry,34,7,5,3,44,93,0.45,114.1,0.55,114.1,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.092,0.00545,0.000213,0.0975,0.00381,1,0.0965,0.194,0.00759,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1998-08-26,1997,11,48,238,205.18,0.77,5,Dry,34,7,5,3,44,93,0.45,112.2,0.55,112.2,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0914,0.00529,0.000207,0.0966,0.00378,1,0.0939,0.191,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1998-08-27,1997,11,48,239,203.82,0.78,5,Dry,34,7,5,3,44,93,0.46,110.8,0.54,110.8,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0909,0.00517,0.000202,0.096,0.00376,1,0.0921,0.188,0.00736,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1998-08-28,1997,11,48,240,202.45,0.78,5,Dry,34,7,5,3,44,93,0.46,109.5,0.54,109.5,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0904,0.00505,0.000198,0.0954,0.00373,1,0.0903,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
1998-08-29,1997,11,48,241,201.08,0.79,5,Dry,34,7,5,3,44,93,0.46,108.1,0.54,108.1,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0899,0.00494,0.000193,0.0948,0.00371,1,0.0884,0.183,0.00716,25.4,0,0,0,0,0,0,0
1998-08-30,1997,11,48,242,199.71,0.79,5,Dry,34,7,5,3,44,93,0.47,106.7,0.53,106.7,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0894,0.00482,0.000188,0.0942,0.00368,1,0.0866,0.181,0.00706,25.4,0,0,0,0,0,0,0
1998-08-31,1997,11,48,243,198.35,0.79,5,Dry,34,7,5,3,44,93,0.47,105.3,0.53,105.3,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0889,0.0047,0.000184,0.0937,0.00366,1,0.0847,0.178,0.00697,25.4,0,0,0,0,0,0,0
1998-09-01,1997,12,48,244,195.89,0.8,5,Dry,30,6,4,2,30,72,0.37,123.9,0.63,123.9,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0934,0.00628,0.000245,0.0997,0.00389,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
1998-09-02,1997,12,49,245,193.43,0.81,5,Dry,30,6,4,2,30,72,0.37,121.4,0.63,121.4,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0925,0.00607,0.000237,0.0986,0.00385,1,0.106,0.205,0.00801,25.4,0.926,0.97,0.898,28,27.1,27.1,652
1998-09-03,1997,12,49,246,190.42,0.82,5,Dry,30,6,4,2,30,72,0.38,118.4,0.62,118.4,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0914,0.00582,0.000227,0.0973,0.0038,1,0.102,0.2,0.0078,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1998-09-04,1997,12,49,247,187.41,0.83,5,Dry,30,6,4,2,30,72,0.38,115.4,0.62,115.4,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0904,0.00556,0.000217,0.0959,0.00375,1,0.0983,0.194,0.0076,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1998-09-05,1997,12,49,248,184.4,0.84,5,Dry,30,6,4,2,30,72,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.0053,0.000207,0.0946,0.0037,1,0.0942,0.189,0.00739,25.4,0.919,0.97,0.892,25.7,25,25,599
1998-09-06,1997,12,49,249,181.94,0.85,5,Dry,30,6,4,2,30,72,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00509,0.000199,0.0935,0.00366,1,0.0909,0.184,0.00722,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1998-09-07,1997,12,49,250,179.48,0.85,5,Dry,30,6,4,2,30,72,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0876,0.00489,0.000191,0.0925,0.00362,1,0.0876,0.18,0.00705,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
1998-09-08,1997,12,49,251,177.02,0.86,5,Dry,30,6,4,2,30,72,0.41,105,0.59,105,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00468,0.000183,0.0914,0.00358,1,0.0843,0.176,0.00687,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
1998-09-09,1997,12,50,252,175.65,0.86,5,Dry,30,6,4,2,30,72,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00456,0.000178,0.0908,0.00355,1,0.0824,0.173,0.00678,25.4,0.913,0.97,0.886,23.6,22.9,22.9,548
1998-09-10,1997,12,50,253,173.74,0.87,5,Dry,30,6,4,2,30,72,0.41,101.7,0.59,101.7,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0856,0.0044,0.000172,0.09,0.00352,1,0.0798,0.17,0.00665,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1998-09-11,1997,12,50,254,171.82,0.88,5,Dry,30,6,4,2,30,72,0.42,99.82,0.58,99.82,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00423,0.000166,0.0891,0.00349,1,0.0773,0.166,0.00651,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1998-09-12,1997,12,50,255,169.91,0.88,5,Dry,30,6,4,2,30,72,0.42,97.91,0.58,97.91,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00407,0.000159,0.0883,0.00346,1,0.0747,0.163,0.00638,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
1998-09-13,1997,12,50,256,168,0.89,5,Dry,30,6,4,2,30,72,0.43,96,0.57,96,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.00391,0.000153,0.0874,0.00342,1,0.0721,0.16,0.00625,25.4,0.915,0.967,0.885,21.9,21.1,21.1,508
1998-09-14,1997,12,50,257,166.08,0.89,5,Dry,30,6,4,2,30,72,0.43,94.08,0.57,94.08,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00375,0.000147,0.0866,0.00339,1,0.0695,0.156,0.00611,25.4,0.918,0.966,0.887,21.5,20.8,20.8,498
1998-09-15,1997,12,50,258,164.17,0.9,5,Dry,30,6,4,2,30,72,0.44,92.17,0.56,92.17,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.00358,0.00014,0.0858,0.00336,1,0.0669,0.153,0.00598,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
1998-09-16,1997,12,51,259,162.25,0.9,5,Dry,30,6,4,2,30,72,0.44,90.25,0.56,90.25,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00342,0.000134,0.0849,0.00333,1,0.0643,0.149,0.00585,25.4,0.922,0.965,0.889,20.7,20,20,479
1998-09-17,1997,12,51,260,160.34,0.91,5,Dry,30,6,4,2,30,72,0.45,88.34,0.55,88.34,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00326,0.000128,0.0841,0.00329,1,0.0618,0.146,0.00571,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
1998-09-18,1997,12,51,261,158.43,0.91,5,Dry,30,6,4,2,30,72,0.45,86.43,0.55,86.43,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0802,0.0031,0.000121,0.0832,0.00326,1,0.0592,0.142,0.00558,25.4,0.926,0.963,0.892,19.9,19.2,19.2,460
1998-09-19,1997,12,51,262,157.06,0.91,5,Dry,30,6,4,2,30,72,0.46,85.06,0.54,85.06,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.00298,0.000117,0.0826,0.00324,1,0.0573,0.14,0.00549,25.4,0.928,0.962,0.893,19.6,18.9,18.9,454
1998-09-20,1997,12,51,263,155.69,0.92,5,Dry,30,6,4,2,30,72,0.46,83.69,0.54,83.69,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00286,0.000112,0.082,0.00322,1,0.0555,0.138,0.00539,25.4,0.929,0.962,0.894,19.4,18.6,18.6,447
1998-09-21,1997,12,51,264,154.32,0.92,5,Dry,30,6,4,2,30,72,0.47,82.32,0.53,82.32,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00275,0.000108,0.0814,0.00319,1,0.0536,0.135,0.0053,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
1998-09-22,1997,12,51,265,152.96,0.92,5,Dry,30,6,4,2,30,72,0.47,80.96,0.53,80.96,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00263,0.000103,0.0809,0.00317,1,0.0518,0.133,0.0052,25.4,0.933,0.96,0.896,18.8,18,18,433
1998-09-23,1997,12,52,266,151.59,0.92,5,Dry,30,6,4,2,30,72,0.47,79.59,0.53,79.59,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0777,0.00252,0.0000986,0.0803,0.00315,1,0.0499,0.13,0.00511,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
1998-09-24,1997,12,52,267,150.22,0.93,5,Dry,30,6,4,2,30,72,0.48,78.22,0.52,78.22,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.0024,0.0000941,0.0797,0.00312,1,0.0481,0.128,0.00501,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1998-09-25,1997,12,52,268,148.86,0.93,5,Dry,30,6,4,2,30,72,0.48,76.86,0.52,76.86,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00228,0.0000895,0.0791,0.0031,1,0.0463,0.125,0.00491,25.4,0.937,0.96,0.9,17.9,17.2,17.2,413
1998-09-26,1997,12,52,269,147.49,0.93,5,Dry,30,6,4,2,30,72,0.49,75.49,0.51,75.49,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0763,0.00217,0.000085,0.0785,0.00308,1,0.0444,0.123,0.00482,25.4,0.939,0.96,0.902,17.6,16.9,16.9,407
1998-09-27,1997,12,52,270,147.21,0.93,5,Dry,30,6,4,2,30,72,0.49,75.21,0.51,75.21,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00214,0.000084,0.0783,0.00307,1,0.044,0.122,0.0048,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
1998-09-28,1997,12,52,271,146.39,0.93,5,Dry,30,6,4,2,30,72,0.49,74.39,0.51,74.39,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00207,0.0000813,0.078,0.00306,1,0.0429,0.121,0.00474,25.4,0.937,0.96,0.899,17.3,16.7,16.7,400
1998-09-29,1997,12,52,272,145.57,0.94,5,Dry,30,6,4,2,30,72,0.49,73.57,0.51,73.57,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0756,0.002,0.0000786,0.0776,0.00304,1,0.0418,0.119,0.00468,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
1998-09-30,1997,12,53,273,144.75,0.94,5,Dry,30,6,4,2,30,72,0.5,72.75,0.5,72.75,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0753,0.00193,0.0000758,0.0773,0.00303,1,0.0407,0.118,0.00463,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1998-10-01,1998,1,1,274,142.84,0.94,5,Dry,24,4,2,2,20,52,0.36,90.84,0.64,90.84,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0817,0.0032,1,0.0651,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
1998-10-02,1998,1,1,275,142.57,0.94,5,Dry,24,4,2,2,20,52,0.36,90.57,0.64,90.57,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0815,0.0032,1,0.0648,0.146,0.00574,25.4,0.921,0.965,0.888,20.7,20,20,480
1998-10-03,1998,1,1,276,141.75,0.94,5,Dry,24,4,2,2,20,52,0.37,89.75,0.63,89.75,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00338,0.000133,0.0812,0.00318,1,0.0637,0.145,0.00568,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
1998-10-04,1998,1,1,277,139.83,0.94,5,Dry,24,4,2,2,20,52,0.37,87.83,0.63,87.83,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00322,0.000126,0.0803,0.00315,1,0.0611,0.141,0.00555,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
1998-10-05,1998,1,1,278,139.56,0.94,5,Dry,24,4,2,2,20,52,0.37,87.56,0.63,87.56,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.00319,0.000125,0.0802,0.00315,1,0.0607,0.141,0.00553,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
1998-10-06,1998,1,1,279,138.74,0.95,5,Dry,24,4,2,2,20,52,0.38,86.74,0.63,86.74,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00312,0.000122,0.0799,0.00313,1,0.0596,0.139,0.00547,25.4,0.925,0.963,0.891,20,19.2,19.2,461
1998-10-07,1998,1,1,280,137.92,0.95,5,Dry,24,4,2,2,20,52,0.38,85.92,0.62,85.92,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00305,0.00012,0.0795,0.00312,1,0.0585,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19,19,457
1998-10-08,1998,1,2,281,136,0.95,5,Dry,24,4,2,2,20,52,0.38,84,0.62,84,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000113,0.0787,0.00308,1,0.0559,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
1998-10-09,1998,1,2,282,135.73,0.95,5,Dry,24,4,2,2,20,52,0.38,83.73,0.62,83.73,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00526,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1998-10-10,1998,1,2,283,134.91,0.95,5,Dry,24,4,2,2,20,52,0.39,82.91,0.61,82.91,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.0028,0.00011,0.0782,0.00307,1,0.0544,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
1998-10-11,1998,1,2,284,134.09,0.95,5,Dry,24,4,2,2,20,52,0.39,82.09,0.61,82.09,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00273,0.000107,0.0778,0.00305,1,0.0533,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,438
1998-10-12,1998,1,2,285,133.27,0.95,5,Dry,24,4,2,2,20,52,0.39,81.27,0.61,81.27,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00266,0.000104,0.0775,0.00304,1,0.0522,0.13,0.00509,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
1998-10-13,1998,1,2,286,132.45,0.95,5,Dry,24,4,2,2,20,52,0.39,80.45,0.61,80.45,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00259,0.000102,0.0771,0.00302,1,0.0511,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1998-10-14,1998,1,2,287,131.63,0.96,5,Dry,24,4,2,2,20,52,0.4,79.63,0.6,79.63,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.0000988,0.0767,0.00301,1,0.05,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
1998-10-15,1998,1,3,288,130.81,0.96,5,Dry,24,4,2,2,20,52,0.4,78.81,0.6,78.81,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00245,0.000096,0.0764,0.003,1,0.0489,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
1998-10-16,1998,1,3,289,129.99,0.96,5,Dry,24,4,2,2,20,52,0.4,77.99,0.6,77.99,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00238,0.0000933,0.076,0.00298,1,0.0478,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.4,17.4,419
1998-10-17,1998,1,3,290,129.17,0.96,5,Dry,24,4,2,2,20,52,0.4,77.17,0.6,77.17,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00231,0.0000906,0.0757,0.00297,1,0.0467,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1998-10-18,1998,1,3,291,128.35,0.96,5,Dry,24,4,2,2,20,52,0.41,76.35,0.59,76.35,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000878,0.0753,0.00295,1,0.0456,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
1998-10-19,1998,1,3,292,127.53,0.96,5,Dry,24,4,2,2,20,52,0.41,75.53,0.59,75.53,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00217,0.0000851,0.0749,0.00294,1,0.0445,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,17,17,407
1998-10-20,1998,1,3,293,126.71,0.96,5,Dry,24,4,2,2,20,52,0.41,74.71,0.59,74.71,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.0021,0.0000824,0.0746,0.00292,1,0.0434,0.118,0.00463,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
1998-10-21,1998,1,3,294,125.89,0.96,5,Dry,24,4,2,2,20,52,0.41,73.89,0.59,73.89,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00203,0.0000796,0.0742,0.00291,1,0.0423,0.116,0.00457,25.4,0.935,0.96,0.897,17.2,16.5,16.5,396
1998-10-22,1998,1,4,295,125.07,0.96,5,Dry,24,4,2,2,20,52,0.42,73.07,0.58,73.07,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000769,0.0739,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
1998-10-23,1998,1,4,296,124.25,0.97,5,Dry,24,4,2,2,20,52,0.42,72.25,0.58,72.25,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000742,0.0735,0.00288,1,0.04,0.114,0.00445,25.4,0.926,0.96,0.889,16.6,16,16,384
1998-10-24,1998,1,4,297,123.43,0.97,5,Dry,24,4,2,2,20,52,0.42,71.43,0.58,71.43,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00182,0.0000714,0.0732,0.00287,1,0.0389,0.112,0.0044,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
1998-10-25,1998,1,4,298,122.61,0.97,5,Dry,24,4,2,2,20,52,0.42,70.61,0.58,70.61,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.071,0.00175,0.0000687,0.0728,0.00285,1,0.0378,0.111,0.00434,25.4,0.917,0.96,0.88,16.1,15.5,15.5,371
1998-10-26,1998,1,4,299,121.78,0.97,5,Dry,24,4,2,2,20,52,0.43,69.78,0.57,69.78,0,0,0,0,-2,2,24,4,2,0,22,99.8,990,964.5,25.5,0.0708,0.00168,0.0000659,0.0725,0.00284,1,0.0367,0.109,0.00428,25.4,0.912,0.96,0.876,15.8,15.2,15.2,365
1998-10-27,1998,1,4,300,120.96,0.97,5,Dry,24,4,2,2,20,52,0.43,68.96,0.57,68.96,0,0,0,0,-2,2,24,4,2,0,22,99,990,964.5,25.5,0.0708,0.00161,0.0000632,0.0724,0.00284,1,0.0356,0.108,0.00424,25.4,0.908,0.96,0.871,15.6,15,15,359
1998-10-28,1998,1,4,301,120.14,0.97,5,Dry,24,4,2,2,20,52,0.43,68.14,0.57,68.14,0,0,0,0,-2,2,24,4,2,0,22,98.1,990,964.5,25.5,0.0708,0.00154,0.0000605,0.0724,0.00284,1,0.0345,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
1998-10-29,1998,1,5,302,119.87,0.97,5,Dry,24,4,2,2,20,52,0.43,67.87,0.57,67.87,0,0,0,0,-2,2,24,4,2,0,22,97.9,990,964.5,25.5,0.0708,0.00152,0.0000596,0.0723,0.00284,1,0.0341,0.106,0.00418,25.4,0.902,0.96,0.865,15.2,14.6,14.6,351
1998-10-30,1998,1,5,303,119.6,0.97,5,Dry,24,4,2,2,20,52,0.43,67.6,0.56,67.6,0,0,0,0,-2,2,24,4,2,0,22,97.6,990,964.5,25.5,0.0708,0.0015,0.0000587,0.0723,0.00284,1,0.0338,0.106,0.00416,25.4,0.9,0.96,0.864,15.2,14.5,14.5,349
1998-10-31,1998,1,5,304,119.32,0.97,5,Dry,24,4,2,2,20,52,0.44,67.32,0.56,67.32,0,0,0,0,-2,2,24,4,2,0,22,97.3,990,964.5,25.5,0.0708,0.00147,0.0000577,0.0723,0.00284,1,0.0334,0.106,0.00414,25.4,0.898,0.96,0.863,15.1,14.5,14.5,347
1998-11-01,1998,2,5,305,120.14,0.97,5,Dry,23,4,2,2,19,50,0.42,70.14,0.58,70.14,0,0,0,0,-2,2,23,4,2,0,21,99.1,990,964.5,25.5,0.0708,0.00171,0.0000671,0.0725,0.00284,1,0.0372,0.11,0.0043,25.4,0.914,0.96,0.878,16,15.3,15.3,368
1998-11-02,1998,2,5,306,120.42,0.97,5,Dry,23,4,2,2,19,50,0.41,70.42,0.58,70.42,0,0,0,0,-2,2,23,4,2,0,21,99.4,990,964.5,25.5,0.0708,0.00174,0.0000681,0.0726,0.00285,1,0.0376,0.11,0.00432,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
1998-11-03,1998,2,5,307,121.24,0.97,5,Dry,23,4,2,2,19,50,0.41,71.24,0.59,71.24,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.00181,0.0000708,0.0727,0.00285,1,0.0387,0.111,0.00437,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
1998-11-04,1998,2,5,308,122.06,0.97,5,Dry,23,4,2,2,19,50,0.41,72.06,0.59,72.06,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00188,0.0000735,0.0731,0.00287,1,0.0398,0.113,0.00443,25.4,0.925,0.96,0.888,16.6,15.9,15.9,382
1998-11-05,1998,2,6,309,125.07,0.96,5,Dry,23,4,2,2,19,50,0.4,75.07,0.6,75.07,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00213,0.0000836,0.0744,0.00292,1,0.0438,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1998-11-06,1998,2,6,310,127.53,0.96,5,Dry,23,4,2,2,19,50,0.39,77.53,0.61,77.53,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0731,0.00234,0.0000918,0.0755,0.00296,1,0.0472,0.123,0.00481,25.4,0.937,0.96,0.9,18.1,17.4,17.4,417
1998-11-07,1998,2,6,311,132.72,0.95,5,Dry,23,4,2,2,19,50,0.38,82.72,0.62,82.72,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.00278,0.000109,0.0777,0.00305,1,0.0542,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,442
1998-11-08,1998,2,6,312,136.28,0.95,5,Dry,23,4,2,2,19,50,0.37,86.28,0.63,86.28,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.059,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1998-11-09,1998,2,6,313,137.1,0.95,5,Dry,23,4,2,2,19,50,0.36,87.1,0.64,87.1,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000124,0.0797,0.00312,1,0.0601,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
1998-11-10,1998,2,6,314,136.28,0.95,5,Dry,23,4,2,2,19,50,0.37,86.28,0.63,86.28,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.059,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1998-11-11,1998,2,6,315,139.28,0.95,5,Dry,23,4,2,2,19,50,0.36,89.28,0.64,89.28,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.063,0.144,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
1998-11-12,1998,2,7,316,144.48,0.94,5,Dry,23,4,2,2,19,50,0.35,94.48,0.65,94.48,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00378,0.000148,0.0829,0.00325,1,0.07,0.153,0.006,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
1998-11-13,1998,2,7,317,144.75,0.94,5,Dry,23,4,2,2,19,50,0.34,94.75,0.66,94.75,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00326,1,0.0704,0.153,0.00602,25.3,0.916,0.966,0.885,21.6,20.9,20.9,500
1998-11-14,1998,2,7,318,145.57,0.94,5,Dry,23,4,2,2,19,50,0.34,95.57,0.66,95.57,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0834,0.00327,1,0.0715,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
1998-11-15,1998,2,7,319,149.13,0.93,5,Dry,23,4,2,2,19,50,0.34,99.13,0.67,99.13,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00418,0.000164,0.0849,0.00333,1,0.0763,0.161,0.00632,25.3,0.912,0.968,0.883,22.5,21.7,21.7,522
1998-11-16,1998,2,7,320,152.68,0.92,5,Dry,23,4,2,2,19,50,0.33,102.7,0.67,102.7,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00448,0.000176,0.0865,0.00339,1,0.0811,0.168,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
1998-11-17,1998,2,7,321,153.5,0.92,5,Dry,23,4,2,2,19,50,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0868,0.0034,1,0.0822,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
1998-11-18,1998,2,7,322,153.23,0.92,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0819,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1998-11-19,1998,2,8,323,152.41,0.92,5,Dry,23,4,2,2,19,50,0.33,102.4,0.67,102.4,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000175,0.0864,0.00339,1,0.0808,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
1998-11-20,1998,2,8,324,153.23,0.92,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0819,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1998-11-21,1998,2,8,325,153.5,0.92,5,Dry,23,4,2,2,19,50,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0868,0.0034,1,0.0822,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
1998-11-22,1998,2,8,326,154.32,0.92,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00462,0.000181,0.0872,0.00342,1,0.0833,0.171,0.00669,25.3,0.914,0.97,0.887,23.7,23,23,552
1998-11-23,1998,2,8,327,153.5,0.92,5,Dry,23,4,2,2,19,50,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0868,0.0034,1,0.0822,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
1998-11-24,1998,2,8,328,152.14,0.92,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0804,0.167,0.00653,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
1998-11-25,1998,2,8,329,152.41,0.92,5,Dry,23,4,2,2,19,50,0.33,102.4,0.67,102.4,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000175,0.0864,0.00339,1,0.0808,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
1998-11-26,1998,2,9,330,154.32,0.92,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00462,0.000181,0.0872,0.00342,1,0.0833,0.171,0.00669,25.3,0.914,0.97,0.887,23.7,23,23,552
1998-11-27,1998,2,9,331,157.33,0.91,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0874,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
1998-11-28,1998,2,9,332,158.7,0.91,5,Dry,23,4,2,2,19,50,0.32,108.7,0.69,108.7,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00499,0.000196,0.0891,0.00349,1,0.0892,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,577
1998-11-29,1998,2,9,333,158.97,0.91,5,Dry,23,4,2,2,19,50,0.32,109,0.69,109,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00501,0.000196,0.0892,0.0035,1,0.0896,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
1998-11-30,1998,2,9,334,159.25,0.91,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00504,0.000197,0.0894,0.0035,1,0.09,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
1998-12-01,1998,3,9,335,160.61,0.91,5,Dry,26,4,3,2,24,59,0.37,101.6,0.63,101.6,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00439,0.000172,0.0874,0.00343,1,0.0797,0.167,0.00655,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1998-12-02,1998,3,9,336,161.98,0.9,5,Dry,26,4,3,2,24,59,0.36,103,0.64,103,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0815,0.17,0.00664,25.4,0.913,0.97,0.886,23.4,22.7,22.7,544
1998-12-03,1998,3,10,337,163.89,0.9,5,Dry,26,4,3,2,24,59,0.36,104.9,0.64,104.9,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00467,0.000183,0.0889,0.00348,1,0.0841,0.173,0.00678,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1998-12-04,1998,3,10,338,166.36,0.89,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.0899,0.00352,1,0.0874,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,569
1998-12-05,1998,3,10,339,169.36,0.88,5,Dry,26,4,3,2,24,59,0.35,110.4,0.65,110.4,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0913,0.00357,1,0.0915,0.183,0.00716,25.4,0.918,0.97,0.891,25.2,24.4,24.4,587
1998-12-06,1998,3,10,340,172.92,0.87,5,Dry,26,4,3,2,24,59,0.34,113.9,0.66,113.9,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00543,0.000213,0.0928,0.00363,1,0.0963,0.189,0.0074,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
1998-12-07,1998,3,10,341,174.83,0.87,5,Dry,26,4,3,2,24,59,0.34,115.8,0.66,115.8,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.0056,0.000219,0.0937,0.00367,1,0.0989,0.193,0.00754,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
1998-12-08,1998,3,10,342,176.2,0.86,5,Dry,26,4,3,2,24,59,0.34,117.2,0.67,117.2,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000224,0.0943,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1998-12-09,1998,3,10,343,177.57,0.86,5,Dry,26,4,3,2,24,59,0.33,118.6,0.67,118.6,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00583,0.000228,0.0949,0.00371,1,0.103,0.197,0.00773,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1998-12-10,1998,3,11,344,178.93,0.85,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000233,0.0954,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
1998-12-11,1998,3,11,345,181.39,0.85,5,Dry,26,4,3,2,24,59,0.33,122.4,0.68,122.4,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
1998-12-12,1998,3,11,346,181.12,0.85,5,Dry,26,4,3,2,24,59,0.33,122.1,0.67,122.1,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
1998-12-13,1998,3,11,347,179.75,0.85,5,Dry,26,4,3,2,24,59,0.33,120.8,0.67,120.8,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.106,0.201,0.00788,25.4,0.925,0.97,0.898,27.8,27,27,647
1998-12-14,1998,3,11,348,181.67,0.85,5,Dry,26,4,3,2,24,59,0.33,122.7,0.68,122.7,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00618,0.000242,0.0966,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
1998-12-15,1998,3,11,349,181.94,0.85,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.0062,0.000243,0.0968,0.00379,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
1998-12-16,1998,3,11,350,182.76,0.84,5,Dry,26,4,3,2,24,59,0.32,123.8,0.68,123.8,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00627,0.000245,0.0971,0.0038,1,0.11,0.207,0.00809,25.4,0.928,0.97,0.9,28.5,27.7,27.7,665
1998-12-17,1998,3,12,351,184.68,0.84,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
1998-12-18,1998,3,12,352,186.04,0.83,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
1998-12-19,1998,3,12,353,188.5,0.82,5,Dry,26,4,3,2,24,59,0.31,129.5,0.69,129.5,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00676,0.000264,0.0996,0.0039,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,30,29.1,29.1,697
1998-12-20,1998,3,12,354,189.32,0.82,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
1998-12-21,1998,3,12,355,189.05,0.82,5,Dry,26,4,3,2,24,59,0.31,130.1,0.69,130.1,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
1998-12-22,1998,3,12,356,192.06,0.81,5,Dry,26,4,3,2,24,59,0.31,133.1,0.69,133.1,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00706,0.000276,0.101,0.00396,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
1998-12-23,1998,3,12,357,196.71,0.8,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.934,0.97,0.905,32,31,31,744
1998-12-24,1998,3,13,358,203,0.78,5,Dry,26,4,3,2,24,59,0.29,144,0.71,144,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00799,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
1998-12-25,1998,3,13,359,208.74,0.76,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00848,0.000332,0.109,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.9,33.8,33.8,811
1998-12-26,1998,3,13,360,214.48,0.74,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00897,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
1998-12-27,1998,3,13,361,220.22,0.72,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,875
1998-12-28,1998,3,13,362,225.96,0.71,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
1998-12-29,1998,3,13,363,230.07,0.69,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,933
1998-12-30,1998,3,13,364,233.62,0.69,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.977,0.925,40.7,39.8,39.8,954
1998-12-31,1998,3,14,365,239.91,0.67,5,Dry,26,4,3,2,24,59,0.25,180.9,0.75,180.9,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
1999-01-01,1998,4,14,1,247.29,0.66,5,Dry,29,5,4,2,33,73,0.29,174.3,0.7,174.3,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0106,0.000417,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
1999-01-02,1998,4,14,2,254.13,0.64,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
1999-01-03,1998,4,14,3,261.51,0.63,5,Dry,29,5,4,2,33,73,0.28,188.5,0.72,188.5,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,43,43,1030
1999-01-04,1998,4,14,4,267.8,0.62,5,Dry,29,5,4,2,33,73,0.27,194.8,0.73,194.8,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
1999-01-05,1998,4,14,5,273.54,0.61,5,Dry,29,5,4,2,33,73,0.27,200.5,0.73,200.5,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
1999-01-06,1998,4,14,6,279.83,0.6,5,Dry,29,5,4,2,33,73,0.26,206.8,0.74,206.8,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
1999-01-07,1998,4,15,7,284.48,0.59,5,Dry,29,5,4,2,33,73,0.26,211.5,0.74,211.5,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
1999-01-08,1998,4,15,8,292.41,0.58,5,Dry,29,5,4,2,33,73,0.25,219.4,0.75,219.4,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
