date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-01-09,1998,4,15,9,302.53,0.57,5,Dry,29,5,4,2,33,73,0.24,229.5,0.76,229.5,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0974,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
1999-01-10,1998,4,15,10,312.64,0.56,5,Dry,29,5,4,2,33,73,0.23,239.6,0.77,239.6,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000644,0.15,0.00598,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.2,52.3,1260
1999-01-11,1998,4,15,11,324.4,0.54,5,Dry,29,5,4,2,33,73,0.23,251.4,0.78,251.4,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0177,0.000707,0.155,0.00622,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
1999-01-12,1998,4,15,12,335.61,0.53,5,Dry,29,5,4,2,33,73,0.22,262.6,0.78,262.6,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.023,0.000921,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
1999-01-13,1998,4,15,13,347.37,0.52,5,Dry,29,5,4,2,33,73,0.21,274.4,0.79,274.4,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0285,0.00115,0.174,0.00701,2,0.128,0.302,0.0121,24.6,0.935,0.97,0.907,30.9,30,59.9,1440
1999-01-14,1998,4,16,14,359.68,0.5,5,Dry,29,5,4,2,33,73,0.2,286.7,0.8,286.7,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0343,0.00138,0.184,0.00744,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
1999-01-15,1998,4,16,15,373.07,0.49,5,Dry,29,5,4,2,33,73,0.2,300.1,0.8,300.1,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0406,0.00164,0.195,0.0079,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.7,32.7,65.5,1570
1999-01-16,1998,4,16,16,387.02,0.48,5,Dry,29,5,4,2,33,73,0.19,314,0.81,314,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0472,0.00191,0.207,0.00839,2,0.154,0.361,0.0147,24.3,0.942,0.97,0.914,35.3,34.2,68.4,1640
1999-01-17,1998,4,16,17,399.87,0.47,5,Dry,29,5,4,2,33,73,0.18,326.9,0.82,326.9,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0533,0.00217,0.218,0.00884,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
1999-01-18,1998,4,16,18,408.89,0.46,5,Dry,29,5,4,2,33,73,0.18,335.9,0.82,335.9,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0575,0.00234,0.225,0.00916,2,0.169,0.394,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.1,1750
1999-01-19,1998,4,16,19,419.56,0.45,5,Dry,29,5,4,2,33,73,0.17,346.6,0.83,346.6,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0626,0.00255,0.234,0.00954,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.923,38.8,37.8,75.6,1810
1999-01-20,1998,4,16,20,431.32,0.44,5,Dry,29,5,4,2,33,73,0.17,358.3,0.83,358.3,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0681,0.00279,0.244,0.00996,2,0.184,0.428,0.0175,24,0.949,0.976,0.927,40.1,39.1,78.3,1880
1999-01-21,1998,4,17,21,443.07,0.43,5,Dry,29,5,4,2,33,73,0.17,370.1,0.83,370.1,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0737,0.00302,0.253,0.0104,2,0.192,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81,1940
1999-01-22,1998,4,17,22,455.93,0.43,5,Dry,29,5,4,2,33,73,0.16,382.9,0.84,382.9,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.7,24.3,0.184,0.0797,0.00328,0.264,0.0108,2,0.201,0.465,0.0191,23.9,0.953,0.98,0.934,42.7,41.9,83.7,2010
1999-01-23,1998,4,17,23,468.23,0.42,5,Dry,29,5,4,2,33,73,0.16,395.2,0.84,395.2,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0855,0.00352,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,44,43.2,86.3,2070
1999-01-24,1998,4,17,24,480.53,0.41,5,Dry,29,5,4,2,33,73,0.15,407.5,0.85,407.5,0,0,0,0,-2,2,29,5,4,0,35,446,990,965.8,24.2,0.193,0.0914,0.00377,0.284,0.0117,2,0.218,0.502,0.0207,23.7,0.956,0.98,0.936,45.3,44.4,88.8,2130
1999-01-25,1998,4,17,25,494.48,0.4,5,Dry,29,5,4,2,33,73,0.15,421.5,0.85,421.5,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.198,0.0979,0.00405,0.296,0.0122,2,0.227,0.523,0.0216,23.7,0.956,0.98,0.937,46.8,45.8,91.6,2200
1999-01-26,1998,4,17,26,507.88,0.39,5,Dry,29,5,4,2,33,73,0.14,434.9,0.86,434.9,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.202,0.104,0.00432,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.1,47.2,94.3,2260
1999-01-27,1998,4,17,27,520.73,0.38,5,Dry,29,5,4,2,33,73,0.14,447.7,0.86,447.7,0,0,0,0,-2,2,29,5,4,0,35,486,990,965.9,24.1,0.207,0.11,0.00459,0.317,0.0132,2,0.245,0.562,0.0234,23.5,0.958,0.98,0.939,49.4,48.2,96.4,2310
1999-01-28,1998,4,18,28,533.58,0.37,5,Dry,29,5,4,2,33,73,0.14,460.6,0.86,460.6,0,0,0,0,-2,2,29,5,4,0,35,499,990,966,24,0.211,0.116,0.00485,0.328,0.0137,2,0.253,0.581,0.0242,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
1999-01-29,1998,4,18,29,546.98,0.37,5,Dry,29,5,4,2,33,73,0.13,474,0.87,474,0,0,0,0,-2,2,29,5,4,0,35,512,990,966.1,23.9,0.217,0.123,0.00513,0.34,0.0142,2,0.262,0.603,0.0252,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
1999-01-30,1998,4,18,30,561.47,0.36,5,Dry,29,5,4,2,33,73,0.13,488.5,0.87,488.5,0,0,0,0,-2,2,29,5,4,0,35,526,990,966.1,23.9,0.226,0.13,0.00543,0.355,0.0149,3,0.162,0.518,0.0217,23.4,0.945,0.97,0.917,35.2,34.2,103,2460
1999-01-31,1998,4,18,31,579.25,0.35,5,Dry,29,5,4,2,33,73,0.13,506.3,0.87,506.3,0,0,0,0,-2,2,29,5,4,0,35,544,990,966.2,23.8,0.236,0.139,0.00585,0.375,0.0158,3,0.17,0.545,0.0229,23.2,0.947,0.97,0.918,36.4,35.3,106,2540
1999-02-01,1998,5,18,32,603.03,0.34,5,Dry,31,6,4,3,41,85,0.14,518,0.86,518,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.00621,0.391,0.0165,3,0.176,0.567,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
1999-02-02,1998,5,18,33,630.65,0.33,5,Dry,31,6,4,3,41,85,0.14,545.6,0.86,545.6,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.165,0.00702,0.425,0.018,3,0.188,0.613,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
1999-02-03,1998,5,18,34,660.46,0.31,5,Dry,31,6,4,3,41,85,0.13,575.5,0.87,575.5,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.277,0.185,0.0079,0.462,0.0197,3,0.201,0.664,0.0283,22.8,0.953,0.978,0.932,40.9,39.9,120,2880
1999-02-04,1998,5,19,35,694.09,0.3,5,Dry,31,6,4,3,41,85,0.12,609.1,0.88,609.1,0,0,0,0,-3,3,31,6,4,0,44,650,990,966.7,23.3,0.296,0.208,0.00891,0.504,0.0216,3,0.217,0.72,0.0309,22.6,0.955,0.98,0.936,43,42.1,126,3030
1999-02-05,1998,5,19,36,728.27,0.28,5,Dry,31,6,4,3,41,85,0.12,643.3,0.88,643.3,0,0,0,0,-3,3,31,6,4,0,44,684,990,966.8,23.2,0.315,0.231,0.00995,0.546,0.0236,3,0.232,0.778,0.0336,22.4,0.956,0.98,0.937,45.1,44.2,132,3180
1999-02-06,1998,5,19,37,766.28,0.26,5,Dry,31,6,4,3,41,85,0.11,681.3,0.89,681.3,0,0,0,0,-3,3,31,6,4,0,44,722,990,967,23,0.337,0.256,0.0111,0.593,0.0257,3,0.249,0.842,0.0366,22.2,0.957,0.98,0.938,47.3,46.4,139,3340
1999-02-07,1998,5,19,38,792.95,0.25,5,Dry,31,6,4,3,41,85,0.11,708,0.89,708,0,0,0,0,-3,3,31,6,4,0,44,749,990,967.1,22.9,0.352,0.274,0.0119,0.626,0.0273,3,0.261,0.887,0.0387,22,0.957,0.98,0.938,48.8,47.8,144,3440
1999-02-08,1998,5,19,39,829.03,0.24,5,Dry,31,6,4,3,41,85,0.1,744,0.9,744,0,0,0,0,-3,3,31,6,4,0,44,785,990,967.2,22.8,0.374,0.298,0.0131,0.672,0.0295,3,0.277,0.949,0.0416,21.8,0.957,0.98,0.938,50.8,48.2,145,3470
1999-02-09,1998,5,19,40,866.47,0.23,5,Dry,31,6,4,3,41,85,0.098,781.5,0.9,781.5,0,0,0,0,-3,3,31,6,4,0,44,822,990,967.4,22.6,0.408,0.317,0.014,0.725,0.032,4,0.206,0.931,0.0411,21.7,0.953,0.975,0.929,39.6,38.6,155,3710
1999-02-10,1998,5,19,41,907.28,0.22,5,Dry,31,6,4,3,41,85,0.094,822.3,0.91,822.3,0,0,0,0,-3,3,31,6,4,0,44,863,990,967.5,22.5,0.445,0.337,0.015,0.782,0.0348,4,0.22,1,0.0446,21.5,0.954,0.979,0.934,41.3,40.4,162,3880
1999-02-11,1998,5,20,42,950.83,0.21,3,Normal,43,7,5,4,78,137,0.14,813.8,0.86,813.8,0,0,0,0,-4,4,43,7,5,0,82,869,990,967.7,22.3,0.45,0.333,0.0149,0.783,0.0351,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
1999-02-12,1998,5,20,43,986.89,0.2,3,Normal,43,7,5,4,78,137,0.14,849.9,0.86,849.9,0,0,0,0,-4,4,43,7,5,0,82,905,990,967.8,22.2,0.483,0.35,0.0158,0.834,0.0376,4,0.229,1.06,0.048,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
1999-02-13,1998,5,20,44,1019.2,0.19,3,Normal,43,7,5,4,78,137,0.13,882.2,0.87,882.2,0,0,0,0,-4,4,43,7,5,0,82,937,990,968,22,0.513,0.366,0.0166,0.879,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.2,42.4,169,4070
1999-02-14,1998,5,20,45,1047.3,0.18,3,Normal,43,7,5,4,78,137,0.13,910.3,0.87,910.3,0,0,0,0,-4,4,43,7,5,0,82,965,990,968,22,0.539,0.38,0.0173,0.918,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
1999-02-15,1998,5,20,46,1070.7,0.18,3,Normal,43,7,5,4,78,137,0.13,933.7,0.87,933.7,0,0,0,0,-4,4,43,7,5,0,82,989,990,968.1,21.9,0.56,0.391,0.0179,0.951,0.0435,4,0.258,1.21,0.0552,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
1999-02-16,1998,5,20,47,1089.2,0.17,3,Normal,43,7,5,4,78,137,0.13,952.2,0.87,952.2,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.577,0.4,0.0183,0.977,0.0448,4,0.264,1.24,0.0569,20.6,0.955,0.98,0.936,45.9,45,180,4320
1999-02-17,1998,5,20,48,1107.9,0.17,3,Normal,43,7,5,4,78,137,0.12,970.9,0.88,970.9,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.2,21.8,0.594,0.409,0.0188,1,0.0461,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.6,45.7,183,4380
1999-02-18,1998,5,21,49,1126.9,0.16,3,Normal,43,7,5,4,78,137,0.12,989.9,0.88,989.9,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.618,0.418,0.0193,1.04,0.0477,4,0.277,1.31,0.0605,20.4,0.956,0.98,0.936,47.3,46.3,185,4450
1999-02-19,1998,5,21,50,1146.1,0.16,3,Normal,43,7,5,4,78,137,0.12,1009,0.88,1009,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.4,21.6,0.646,0.443,0.0205,1.09,0.0503,4,0.282,1.37,0.0634,20.3,0.955,0.98,0.936,47.9,47,188,4510
1999-02-20,1998,5,21,51,1165.5,0.16,3,Normal,43,7,5,4,78,137,0.12,1028,0.88,1028,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.674,0.487,0.0226,1.16,0.0538,4,0.286,1.45,0.067,20.1,0.955,0.98,0.936,48.5,47.5,190,4560
1999-02-21,1998,5,21,52,1179.4,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,1017,0.86,1017,0,0,0,0,-5,5,49,8,7,0,98,1080,990,968.5,21.5,0.671,0.462,0.0215,1.13,0.0526,4,0.283,1.42,0.0658,20.1,0.955,0.98,0.936,47.9,47,188,4510
1999-02-22,1998,5,21,53,1193.5,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,1031,0.86,1031,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.692,0.494,0.023,1.19,0.0552,4,0.286,1.47,0.0685,20,0.955,0.98,0.936,48.4,47.4,190,4550
1999-02-23,1998,5,21,54,1207.7,0.15,2,Mod_Wet,49,8,7,5,93,162,0.13,1046,0.87,1046,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.6,21.4,0.713,0.526,0.0245,1.24,0.0577,4,0.289,1.53,0.0712,19.9,0.955,0.98,0.936,48.8,47.8,191,4590
1999-02-24,1998,5,21,55,1227.7,0.15,2,Mod_Wet,49,8,7,5,93,162,0.13,1066,0.87,1066,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.742,0.571,0.0267,1.31,0.0614,4,0.293,1.61,0.0751,19.8,0.955,0.98,0.935,49.3,48.2,193,4630
1999-02-25,1998,5,22,56,1247.9,0.15,2,Mod_Wet,49,8,7,5,93,162,0.13,1086,0.87,1086,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.772,0.616,0.0289,1.39,0.0651,4,0.297,1.68,0.079,19.6,0.954,0.98,0.935,49.9,48.2,193,4630
1999-02-26,1998,5,22,57,1262.4,0.15,2,Mod_Wet,49,8,7,5,93,162,0.13,1100,0.87,1100,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.792,0.648,0.0305,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1999-02-27,1998,5,22,58,1282.9,0.14,2,Mod_Wet,49,8,7,5,93,162,0.13,1121,0.87,1100,21,5,1,1,-4,18,54,9,8,1,111,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1999-02-28,1998,5,22,59,1303.6,0.14,2,Mod_Wet,49,8,7,5,93,162,0.12,1142,0.88,1100,42,9,1,1,-4,35,58,9,8,1,128,1180,990,968.9,21.1,0.808,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1999-03-01,1998,6,22,60,1324.5,0.14,3,Normal,49,9,9,9,107,183,0.14,1142,0.86,1100,42,9,1,1,-8,39,58,10,10,1,146,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1999-03-02,1998,6,22,61,1351.6,0.14,3,Normal,49,9,9,9,107,183,0.14,1169,0.86,1100,69,16,2,2,-7,56,65,11,11,2,163,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1999-03-03,1998,6,22,62,1385,0.13,3,Normal,49,9,9,9,107,183,0.13,1202,0.87,1100,102,23,3,3,-6,79,72,12,12,3,186,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1999-03-04,1998,6,23,63,1406.6,0.13,3,Normal,49,9,9,9,107,183,0.13,1224,0.87,1100,124,28,4,4,-5,93,77,13,13,4,200,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.9,47.9,192,4600
1999-03-05,1998,6,23,64,1428.2,0.13,3,Normal,49,9,9,9,107,183,0.13,1245,0.87,1100,145,33,4,4,-5,109,82,13,13,4,216,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1999-03-06,1998,6,23,65,1443.8,0.13,3,Normal,49,9,9,9,107,183,0.13,1261,0.87,1100,161,36,5,5,-4,119,85,14,14,5,226,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1999-03-07,1998,6,23,66,1459.4,0.12,3,Normal,49,9,9,9,107,183,0.13,1276,0.88,1100,176,40,5,5,-4,130,89,14,14,5,237,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1999-03-08,1998,6,23,67,1475.2,0.12,3,Normal,49,9,9,9,107,183,0.12,1292,0.88,1100,192,43,6,6,-3,140,92,15,15,6,247,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
1999-03-09,1998,6,23,68,1484.6,0.12,3,Normal,49,9,9,9,107,183,0.12,1302,0.88,1100,202,46,6,6,-3,147,95,15,15,6,254,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
1999-03-10,1998,6,23,69,1487.8,0.12,3,Normal,49,9,9,9,107,183,0.12,1305,0.88,1100,205,46,6,6,-3,150,95,15,15,6,257,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1999-03-11,1998,6,24,70,1484.6,0.12,3,Normal,49,9,9,9,107,183,0.12,1302,0.88,1100,202,46,6,6,-3,147,95,15,15,6,254,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
1999-03-12,1998,6,24,71,1481.5,0.12,3,Normal,49,9,9,9,107,183,0.12,1298,0.88,1100,198,45,6,6,-3,144,94,15,15,6,251,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1999-03-13,1998,6,24,72,1478.3,0.12,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1999-03-14,1998,6,24,73,1481.5,0.12,3,Normal,49,9,9,9,107,183,0.12,1298,0.88,1100,198,45,6,6,-3,144,94,15,15,6,251,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1999-03-15,1998,6,24,74,1484.6,0.12,3,Normal,49,9,9,9,107,183,0.12,1302,0.88,1100,202,46,6,6,-3,147,95,15,15,6,254,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
1999-03-16,1998,6,24,75,1494.1,0.12,3,Normal,49,9,9,9,107,183,0.12,1311,0.88,1100,211,48,6,6,-3,154,97,15,15,6,261,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
1999-03-17,1998,6,24,76,1503.7,0.12,3,Normal,49,9,9,9,107,183,0.12,1321,0.88,1100,221,50,7,7,-2,159,99,16,16,7,266,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
1999-03-18,1998,6,25,77,1519.6,0.11,3,Normal,49,9,9,9,107,183,0.12,1337,0.88,1100,237,51,7,7,-2,174,100,16,16,7,281,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
1999-03-19,1998,6,25,78,1535.6,0.11,3,Normal,49,9,9,9,107,183,0.12,1353,0.88,1100,253,51,8,8,-1,187,100,17,17,8,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
1999-03-20,1998,6,25,79,1558.2,0.11,3,Normal,49,9,9,9,107,183,0.12,1375,0.88,1100,275,51,8,8,-1,209,100,17,17,8,316,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1999-03-21,1998,6,25,80,1580.8,0.1,3,Normal,49,9,9,9,107,183,0.12,1398,0.88,1100,298,51,9,9,0,229,100,18,18,9,336,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1999-03-22,1998,6,25,81,1603.7,0.1,3,Normal,49,9,9,9,107,183,0.11,1421,0.89,1100,321,51,9,10,1,250,100,18,19,10,357,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
1999-03-23,1998,6,25,82,1633.2,0.097,3,Normal,49,9,9,9,107,183,0.11,1450,0.89,1100,350,51,9,11,2,277,100,18,20,11,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1999-03-24,1998,6,25,83,1669.6,0.094,3,Normal,49,9,9,9,107,183,0.11,1487,0.89,1100,387,51,9,12,3,312,100,18,21,12,419,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
1999-03-25,1998,6,26,84,1706.3,0.09,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.2,19.8,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
1999-03-26,1998,6,26,85,1750.1,0.085,3,Normal,49,9,9,9,107,183,0.1,1567,0.9,1100,467,51,9,14,5,388,100,18,23,14,495,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1999-03-27,1998,6,26,86,1794.3,0.08,3,Normal,49,9,9,9,107,183,0.1,1611,0.9,1100,511,51,9,16,6,429,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
1999-03-28,1998,6,26,87,1832.1,0.077,3,Normal,49,9,9,9,107,183,0.1,1649,0.9,1100,549,51,9,16,7,466,100,18,25,16,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1999-03-29,1998,6,26,88,1877.1,0.074,3,Normal,49,9,9,9,107,183,0.098,1694,0.9,1100,594,51,9,16,9,509,100,18,25,18,616,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1999-03-30,1998,6,26,89,1915.5,0.071,3,Normal,49,9,9,9,107,183,0.096,1732,0.9,1100,632,51,9,16,10,546,100,18,25,19,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1999-03-31,1998,6,26,90,1947.1,0.068,3,Normal,49,9,9,9,107,183,0.094,1764,0.91,1100,664,51,9,16,11,577,100,18,25,20,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1999-04-01,1998,7,27,91,1971.8,0.066,4,Mod_Dry,45,11,10,10,72,148,0.075,1824,0.93,1100,724,55,7,15,12,635,100,18,25,22,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1999-04-02,1998,7,27,92,1996.7,0.064,4,Mod_Dry,45,11,10,10,72,148,0.074,1849,0.93,1100,749,55,7,15,12,660,100,18,25,22,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
1999-04-03,1998,7,27,93,2021.6,0.062,4,Mod_Dry,45,11,10,10,72,148,0.073,1874,0.93,1100,774,55,7,15,13,684,100,18,25,23,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
1999-04-04,1998,7,27,94,2046.7,0.059,4,Mod_Dry,45,11,10,10,72,148,0.072,1899,0.93,1100,799,55,7,15,14,708,100,18,25,24,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
1999-04-05,1998,7,27,95,2071.8,0.057,4,Mod_Dry,45,11,10,10,72,148,0.071,1924,0.93,1100,824,55,7,15,15,732,100,18,25,25,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1999-04-06,1998,7,27,96,2097.1,0.055,4,Mod_Dry,45,11,10,10,72,148,0.071,1949,0.93,1100,849,55,7,15,15,757,100,18,25,25,829,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
1999-04-07,1998,7,27,97,2115.2,0.053,4,Mod_Dry,45,11,10,10,72,148,0.07,1967,0.93,1100,867,55,7,15,16,774,100,18,25,26,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
1999-04-08,1998,7,28,98,2133.3,0.051,4,Mod_Dry,45,11,10,10,72,148,0.069,1985,0.93,1100,885,55,7,15,17,791,100,18,25,27,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
1999-04-09,1998,7,28,99,2151.6,0.05,4,Mod_Dry,45,11,10,10,72,148,0.069,2004,0.93,1100,904,55,7,15,17,810,100,18,25,27,882,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
1999-04-10,1998,7,28,100,2162.5,0.049,4,Mod_Dry,45,11,10,10,72,148,0.068,2015,0.93,1100,915,55,7,15,17,821,100,18,25,27,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
1999-04-11,1998,7,28,101,2173.5,0.048,4,Mod_Dry,45,11,10,10,72,148,0.068,2026,0.93,1100,926,55,7,15,18,831,100,18,25,28,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
1999-04-12,1998,7,28,102,2177.2,0.048,4,Mod_Dry,45,11,10,10,72,148,0.068,2029,0.93,1100,929,55,7,15,18,834,100,18,25,28,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
1999-04-13,1998,7,28,103,2173.5,0.048,4,Mod_Dry,45,11,10,10,72,148,0.068,2026,0.93,1100,926,55,7,15,18,831,100,18,25,28,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
1999-04-14,1998,7,28,104,2169.8,0.049,4,Mod_Dry,45,11,10,10,72,148,0.068,2022,0.93,1100,922,55,7,15,18,827,100,18,25,28,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
1999-04-15,1998,7,29,105,2166.2,0.049,4,Mod_Dry,45,11,10,10,72,148,0.068,2018,0.93,1100,918,55,7,15,18,823,100,18,25,28,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
1999-04-16,1998,7,29,106,2155.2,0.05,4,Mod_Dry,45,11,10,10,72,148,0.069,2007,0.93,1100,907,55,7,15,17,813,100,18,25,27,885,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
1999-04-17,1998,7,29,107,2137,0.051,4,Mod_Dry,45,11,10,10,72,148,0.069,1989,0.93,1100,889,55,7,15,17,795,100,18,25,27,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
1999-04-18,1998,7,29,108,2118.8,0.053,4,Mod_Dry,45,11,10,10,72,148,0.07,1971,0.93,1100,871,55,7,15,16,778,100,18,25,26,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
1999-04-19,1998,7,29,109,2093.5,0.055,4,Mod_Dry,45,11,10,10,72,148,0.071,1945,0.93,1100,845,55,7,15,15,753,100,18,25,25,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
1999-04-20,1998,7,29,110,2068.2,0.057,4,Mod_Dry,45,11,10,10,72,148,0.072,1920,0.93,1100,820,55,7,15,15,728,100,18,25,25,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1999-04-21,1998,7,29,111,2043.1,0.06,4,Mod_Dry,45,11,10,10,72,148,0.072,1895,0.93,1100,795,55,7,15,14,704,100,18,25,24,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1999-04-22,1998,7,30,112,2010.9,0.062,4,Mod_Dry,45,11,10,10,72,148,0.074,1863,0.93,1100,763,55,7,15,13,673,100,18,25,23,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1999-04-23,1998,7,30,113,1978.9,0.065,4,Mod_Dry,45,11,10,10,72,148,0.075,1831,0.93,1100,731,55,7,15,12,642,100,18,25,22,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1999-04-24,1998,7,30,114,1947.1,0.068,4,Mod_Dry,45,11,10,10,72,148,0.076,1799,0.92,1100,699,55,7,15,11,611,100,18,25,21,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1999-04-25,1998,7,30,115,1915.5,0.071,4,Mod_Dry,45,11,10,10,72,148,0.077,1767,0.92,1100,667,55,7,15,10,580,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1999-04-26,1998,7,30,116,1884,0.073,4,Mod_Dry,45,11,10,10,72,148,0.079,1736,0.92,1100,636,55,7,15,9,550,100,18,25,19,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
1999-04-27,1998,7,30,117,1852.8,0.075,4,Mod_Dry,45,11,10,10,72,148,0.08,1705,0.92,1100,605,55,7,15,8,520,100,18,25,18,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
1999-04-28,1998,7,30,118,1821.8,0.078,4,Mod_Dry,45,11,10,10,72,148,0.081,1674,0.92,1100,574,55,7,15,7,490,100,18,25,17,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1999-04-29,1998,7,31,119,1784.1,0.081,4,Mod_Dry,45,11,10,10,72,148,0.083,1636,0.92,1100,536,55,7,15,6,453,100,18,25,16,525,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1999-04-30,1998,7,31,120,1753.5,0.085,4,Mod_Dry,45,11,10,10,72,148,0.084,1605,0.92,1100,505,55,7,15,5,423,100,18,25,15,495,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1999-05-01,1998,8,31,121,1723.1,0.088,4,Mod_Dry,47,10,10,10,115,192,0.11,1531,0.89,1100,431,53,8,13,3,354,100,18,23,13,469,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
1999-05-02,1998,8,31,122,1692.9,0.091,4,Mod_Dry,47,10,10,10,115,192,0.11,1501,0.89,1100,401,53,8,12,2,326,100,18,22,12,441,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.2,45.3,181,4350
1999-05-03,1998,8,31,123,1662.9,0.094,4,Mod_Dry,47,10,10,10,115,192,0.12,1471,0.89,1100,371,53,8,11,1,298,100,18,21,11,413,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1999-05-04,1998,8,31,124,1633.2,0.097,4,Mod_Dry,47,10,10,10,115,192,0.12,1441,0.88,1100,341,53,8,10,0,270,100,18,20,10,385,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1999-05-05,1998,8,31,125,1603.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1412,0.88,1100,312,53,8,10,-1,242,100,18,20,9,357,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
1999-05-06,1998,8,32,126,1574.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1382,0.88,1100,282,53,8,9,-2,214,100,18,19,8,329,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1999-05-07,1998,8,32,127,1545.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1353,0.88,1100,253,53,8,8,-2,186,100,18,18,8,301,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1999-05-08,1998,8,32,128,1516.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1324,0.87,1100,224,51,7,7,-3,162,98,17,17,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1999-05-09,1998,8,32,129,1487.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1296,0.87,1100,196,44,6,6,-4,144,91,16,16,6,259,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
1999-05-10,1998,8,32,130,1459.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1267,0.87,1100,167,38,5,5,-5,124,85,15,15,5,239,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1999-05-11,1998,8,32,131,1431.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1239,0.87,1100,139,31,4,4,-6,106,78,14,14,4,221,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1999-05-12,1998,8,32,132,1403.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1211,0.86,1100,111,25,3,3,-7,87,72,13,13,3,202,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-05-13,1998,8,33,133,1369.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1178,0.86,1100,78,18,2,2,-8,64,65,12,12,2,179,1190,990,969.1,20.9,0.829,0.648,0.031,1.48,0.0705,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
1999-05-14,1998,8,33,134,1324.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1133,0.85,1100,33,7,1,1,-9,33,54,11,11,1,148,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1999-05-15,1998,8,33,135,1280,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1088,0.85,1088,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.779,0.621,0.0293,1.4,0.066,4,0.298,1.7,0.08,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
1999-05-16,1998,8,33,136,1242.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1050,0.84,1050,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.724,0.536,0.0251,1.26,0.059,4,0.29,1.55,0.0726,19.8,0.955,0.98,0.935,48.6,47.7,191,4580
1999-05-17,1998,8,33,137,1204.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1013,0.84,1013,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.669,0.452,0.0211,1.12,0.0522,4,0.283,1.4,0.0654,20.1,0.955,0.98,0.936,47.6,46.6,186,4470
1999-05-18,1998,8,33,138,1173.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,981.8,0.84,981.8,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.623,0.414,0.0192,1.04,0.0481,4,0.274,1.31,0.0608,20.2,0.955,0.98,0.936,46.5,45.6,182,4380
1999-05-19,1998,8,33,139,1143.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,951.3,0.83,951.3,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.587,0.399,0.0184,0.986,0.0456,4,0.264,1.25,0.0577,20.4,0.955,0.98,0.936,45.4,44.5,178,4280
1999-05-20,1998,8,34,140,1113.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,921.3,0.83,921.3,0,0,0,0,-10,10,47,10,10,0,125,988,990,968.3,21.7,0.56,0.385,0.0177,0.945,0.0434,4,0.253,1.2,0.0551,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
1999-05-21,1998,8,34,141,1083.9,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,891.9,0.82,891.9,0,0,0,0,-10,10,47,10,10,0,125,959,990,968.2,21.8,0.533,0.371,0.017,0.903,0.0414,4,0.244,1.15,0.0525,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
1999-05-22,1998,8,34,142,1060.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,868.3,0.82,868.3,0,0,0,0,-10,10,47,10,10,0,125,935,990,968.1,21.9,0.511,0.359,0.0164,0.87,0.0397,4,0.236,1.11,0.0505,20.8,0.954,0.98,0.935,42.3,41.4,166,3980
1999-05-23,1998,8,34,143,1037,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,845,0.81,845,0,0,0,0,-10,10,47,10,10,0,125,912,990,968,22,0.49,0.348,0.0158,0.838,0.0381,4,0.228,1.07,0.0485,20.9,0.954,0.979,0.934,41.3,40.5,162,3890
1999-05-24,1998,8,34,144,1014.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,822.2,0.81,822.2,0,0,0,0,-10,10,47,10,10,0,125,889,990,967.9,22.1,0.469,0.337,0.0153,0.806,0.0365,4,0.22,1.03,0.0465,21,0.953,0.977,0.931,40.4,39.5,158,3790
1999-05-25,1998,8,34,145,991.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,799.8,0.81,799.8,0,0,0,0,-10,10,47,10,10,0,125,867,990,967.9,22.1,0.448,0.326,0.0147,0.775,0.035,4,0.212,0.987,0.0446,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
1999-05-26,1998,8,34,146,974.72,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,782.7,0.8,782.7,0,0,0,0,-10,10,47,10,10,0,125,850,990,967.8,22.2,0.433,0.318,0.0143,0.751,0.0338,3,0.289,1.04,0.0468,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
1999-05-27,1998,8,35,147,957.93,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,765.9,0.8,765.9,0,0,0,0,-10,10,47,10,10,0,125,833,990,967.7,22.3,0.417,0.31,0.0139,0.727,0.0327,3,0.284,1.01,0.0454,21.3,0.956,0.98,0.937,50.9,48.2,145,3470
1999-05-28,1998,8,35,148,941.46,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,749.5,0.8,749.5,0,0,0,0,-10,10,47,10,10,0,125,816,990,967.7,22.3,0.402,0.302,0.0135,0.704,0.0315,3,0.28,0.984,0.044,21.4,0.957,0.98,0.938,50,48.2,145,3470
1999-05-29,1998,8,35,149,925.31,0.21,4,Mod_Dry,47,10,10,10,115,192,0.21,733.3,0.79,733.3,0,0,0,0,-10,10,47,10,10,0,125,800,990,967.6,22.4,0.388,0.291,0.013,0.678,0.0303,3,0.272,0.951,0.0425,21.4,0.957,0.98,0.938,49.2,48.2,145,3470
1999-05-30,1998,8,35,150,909.51,0.22,4,Mod_Dry,47,10,10,10,115,192,0.21,717.5,0.79,717.5,0,0,0,0,-10,10,47,10,10,0,125,785,990,967.5,22.5,0.373,0.28,0.0125,0.653,0.0291,3,0.265,0.919,0.0409,21.5,0.957,0.98,0.938,48.3,47.4,142,3410
1999-05-31,1998,8,35,151,894.07,0.22,4,Mod_Dry,47,10,10,10,115,192,0.21,702.1,0.79,702.1,0,0,0,0,-10,10,47,10,10,0,125,769,990,967.5,22.5,0.364,0.27,0.012,0.634,0.0281,3,0.258,0.892,0.0396,21.6,0.957,0.98,0.938,47.5,46.5,140,3350
1999-06-01,1998,9,35,152,879.03,0.22,5,Dry,39,9,7,5,59,119,0.14,760,0.86,760,0,0,0,0,-5,5,39,9,7,0,64,815,990,967.4,22.6,0.401,0.307,0.0136,0.708,0.0313,3,0.283,0.991,0.0439,21.6,0.957,0.98,0.937,51.3,48.2,145,3470
1999-06-02,1998,9,35,153,864.41,0.23,5,Dry,39,9,7,5,59,119,0.14,745.4,0.86,745.4,0,0,0,0,-5,5,39,9,7,0,64,800,990,967.4,22.6,0.388,0.299,0.0132,0.687,0.0303,3,0.278,0.965,0.0426,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
1999-06-03,1998,9,36,154,850.25,0.23,5,Dry,39,9,7,5,59,119,0.14,731.3,0.86,731.3,0,0,0,0,-5,5,39,9,7,0,64,786,990,967.3,22.7,0.375,0.289,0.0128,0.664,0.0293,3,0.272,0.936,0.0412,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
1999-06-04,1998,9,36,155,836.59,0.23,5,Dry,39,9,7,5,59,119,0.14,717.6,0.86,717.6,0,0,0,0,-5,5,39,9,7,0,64,773,990,967.2,22.8,0.366,0.28,0.0123,0.646,0.0284,3,0.265,0.911,0.0401,21.8,0.957,0.98,0.938,49,48,144,3460
1999-06-05,1998,9,36,156,827.17,0.24,5,Dry,39,9,7,5,59,119,0.14,708.2,0.86,708.2,0,0,0,0,-5,5,39,9,7,0,64,763,990,967.2,22.8,0.36,0.274,0.012,0.634,0.0278,3,0.261,0.895,0.0393,21.9,0.957,0.98,0.938,48.5,47.5,143,3420
1999-06-06,1998,9,36,157,818.06,0.24,5,Dry,39,9,7,5,59,119,0.14,699.1,0.85,699.1,0,0,0,0,-5,5,39,9,7,0,64,754,990,967.2,22.8,0.355,0.268,0.0117,0.623,0.0273,3,0.257,0.88,0.0386,21.9,0.957,0.98,0.938,48,47,141,3390
1999-06-07,1998,9,36,158,809.29,0.24,5,Dry,39,9,7,5,59,119,0.15,690.3,0.85,690.3,0,0,0,0,-5,5,39,9,7,0,64,745,990,967.1,22.9,0.35,0.262,0.0115,0.612,0.0268,3,0.253,0.865,0.0378,22,0.957,0.98,0.938,47.5,46.6,140,3350
1999-06-08,1998,9,36,159,800.9,0.25,5,Dry,39,9,7,5,59,119,0.15,681.9,0.85,681.9,0,0,0,0,-5,5,39,9,7,0,64,737,990,967.1,22.9,0.345,0.257,0.0112,0.602,0.0263,3,0.249,0.851,0.0372,22,0.957,0.98,0.938,47,46.1,138,3320
1999-06-09,1998,9,36,160,792.95,0.25,5,Dry,39,9,7,5,59,119,0.15,674,0.85,674,0,0,0,0,-5,5,39,9,7,0,64,729,990,967.1,22.9,0.341,0.251,0.011,0.592,0.0258,3,0.246,0.838,0.0365,22.1,0.957,0.98,0.938,46.6,45.6,137,3290
1999-06-10,1998,9,37,161,785.52,0.25,5,Dry,39,9,7,5,59,119,0.15,666.5,0.85,666.5,0,0,0,0,-5,5,39,9,7,0,64,722,990,967,23,0.337,0.246,0.0107,0.583,0.0254,3,0.242,0.825,0.0359,22.1,0.957,0.98,0.938,46.1,45.2,136,3260
1999-06-11,1998,9,37,162,778.75,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,617.8,0.79,617.8,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.0093,0.528,0.023,3,0.22,0.748,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3030
1999-06-12,1998,9,37,163,770.65,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
1999-06-13,1998,9,37,164,759.99,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,599,0.79,599,0,0,0,0,-9,9,45,10,9,0,97,663,990,966.9,23.1,0.303,0.201,0.00872,0.504,0.0219,3,0.212,0.716,0.0311,22.3,0.954,0.98,0.935,41.7,40.9,123,2940
1999-06-14,1998,9,37,165,747.68,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,586.7,0.79,586.7,0,0,0,0,-9,9,45,10,9,0,97,651,990,966.9,23.1,0.296,0.193,0.00835,0.489,0.0212,3,0.207,0.696,0.0301,22.4,0.953,0.978,0.932,41,40.1,120,2890
1999-06-15,1998,9,37,166,736.47,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,575.5,0.78,575.5,0,0,0,0,-9,9,45,10,9,0,97,639,990,966.8,23.2,0.29,0.185,0.00801,0.475,0.0205,3,0.201,0.677,0.0292,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
1999-06-16,1998,9,37,167,724.71,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,563.7,0.78,563.7,0,0,0,0,-9,9,45,10,9,0,97,628,990,966.8,23.2,0.283,0.178,0.00765,0.461,0.0199,3,0.196,0.657,0.0283,22.5,0.952,0.975,0.928,39.5,38.5,116,2780
1999-06-17,1998,9,38,168,712.96,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,552,0.77,552,0,0,0,0,-9,9,45,10,9,0,97,616,990,966.8,23.2,0.277,0.17,0.0073,0.446,0.0192,3,0.191,0.637,0.0274,22.6,0.951,0.973,0.926,38.8,37.8,113,2720
1999-06-18,1998,9,38,169,701.75,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,540.8,0.77,540.8,0,0,0,0,-9,9,45,10,9,0,97,605,990,966.7,23.3,0.27,0.162,0.00696,0.432,0.0186,3,0.186,0.618,0.0265,22.7,0.95,0.972,0.923,38.1,37,111,2660
1999-06-19,1998,9,38,170,691.63,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,530.6,0.77,530.6,0,0,0,0,-9,9,45,10,9,0,97,595,990,966.7,23.3,0.264,0.155,0.00666,0.42,0.018,3,0.181,0.601,0.0258,22.7,0.949,0.97,0.921,37.4,36.3,109,2620
1999-06-20,1998,9,38,171,680.96,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,520,0.76,520,0,0,0,0,-9,9,45,10,9,0,97,584,990,966.6,23.4,0.258,0.148,0.00635,0.407,0.0174,3,0.176,0.583,0.0249,22.8,0.948,0.97,0.92,36.7,35.6,107,2570
1999-06-21,1998,9,38,172,670.3,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,509.3,0.76,509.3,0,0,0,0,-9,9,45,10,9,0,97,573,990,966.6,23.4,0.252,0.141,0.00603,0.394,0.0168,3,0.172,0.565,0.0241,22.9,0.947,0.97,0.919,36,35,105,2520
1999-06-22,1998,9,38,173,660.18,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,499.2,0.76,499.2,0,0,0,0,-9,9,45,10,9,0,97,563,990,966.5,23.5,0.247,0.135,0.00574,0.381,0.0162,3,0.167,0.548,0.0234,22.9,0.946,0.97,0.918,35.4,34.3,103,2470
1999-06-23,1998,9,38,174,651.16,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,490.2,0.75,490.2,0,0,0,0,-9,9,45,10,9,0,97,554,990,966.5,23.5,0.241,0.13,0.00555,0.372,0.0158,2,0.273,0.645,0.0275,22.9,0.956,0.98,0.937,52.5,48.2,96.4,2310
1999-06-24,1998,9,39,175,641.59,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,480.6,0.75,480.6,0,0,0,0,-9,9,45,10,9,0,97,545,990,966.5,23.5,0.236,0.126,0.00535,0.362,0.0154,2,0.267,0.629,0.0267,22.9,0.956,0.98,0.937,51.6,48.2,96.4,2310
1999-06-25,1998,9,39,176,632.02,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,471,0.74,471,0,0,0,0,-9,9,45,10,9,0,97,535,990,966.4,23.6,0.231,0.121,0.00515,0.352,0.0149,2,0.26,0.612,0.026,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
1999-06-26,1998,9,39,177,622.45,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,461.4,0.74,461.4,0,0,0,0,-9,9,45,10,9,0,97,525,990,966.4,23.6,0.225,0.117,0.00495,0.342,0.0145,2,0.254,0.596,0.0252,23,0.957,0.98,0.938,49.9,48.2,96.4,2310
1999-06-27,1998,9,39,178,613.43,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,452.4,0.74,452.4,0,0,0,0,-9,9,45,10,9,0,97,516,990,966.4,23.6,0.22,0.113,0.00476,0.333,0.0141,2,0.248,0.58,0.0245,23.1,0.958,0.98,0.939,49,48,96.1,2310
1999-06-28,1998,9,39,179,605.5,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,444.5,0.73,444.5,0,0,0,0,-9,9,45,10,9,0,97,509,990,966.3,23.7,0.215,0.109,0.0046,0.324,0.0137,2,0.243,0.567,0.0239,23.1,0.958,0.98,0.939,48.2,47.3,94.6,2270
1999-06-29,1998,9,39,180,597.02,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,436,0.73,436,0,0,0,0,-9,9,45,10,9,0,97,500,990,966.3,23.7,0.212,0.105,0.00442,0.317,0.0134,2,0.237,0.554,0.0233,23.2,0.957,0.98,0.938,47.4,46.4,92.9,2230
1999-06-30,1998,9,39,181,588.54,0.35,4,Mod_Dry,45,10,9,9,88,161,0.27,427.5,0.73,427.5,0,0,0,0,-9,9,45,10,9,0,97,492,990,966.2,23.8,0.209,0.101,0.00424,0.31,0.013,2,0.231,0.541,0.0228,23.2,0.957,0.98,0.938,46.6,45.6,91.2,2190
1999-07-01,1998,10,40,182,580.07,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,445.1,0.77,445.1,0,0,0,0,-6,6,42,9,8,0,76,504,990,966.2,23.8,0.213,0.109,0.00458,0.323,0.0136,2,0.243,0.565,0.0238,23.2,0.958,0.98,0.939,48.5,47.6,95.2,2280
1999-07-02,1998,10,40,183,572.14,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,437.1,0.76,437.1,0,0,0,0,-6,6,42,9,8,0,76,496,990,966.2,23.8,0.211,0.105,0.00442,0.316,0.0133,2,0.238,0.554,0.0232,23.3,0.957,0.98,0.938,47.8,46.8,93.6,2250
1999-07-03,1998,10,40,184,564.21,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,429.2,0.76,429.2,0,0,0,0,-6,6,42,9,8,0,76,488,990,966.1,23.9,0.208,0.102,0.00426,0.309,0.013,2,0.232,0.542,0.0227,23.3,0.957,0.98,0.938,47,46,92,2210
1999-07-04,1998,10,40,185,556.28,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,421.3,0.76,421.3,0,0,0,0,-6,6,42,9,8,0,76,480,990,966.1,23.9,0.205,0.0978,0.00409,0.303,0.0127,2,0.227,0.53,0.0222,23.4,0.956,0.98,0.937,46.2,45.2,90.5,2170
1999-07-05,1998,10,40,186,549.44,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,414.4,0.75,414.4,0,0,0,0,-6,6,42,9,8,0,76,473,990,966.1,23.9,0.203,0.0946,0.00395,0.297,0.0124,2,0.222,0.519,0.0217,23.4,0.956,0.98,0.937,45.5,44.6,89.1,2140
1999-07-06,1998,10,40,187,542.06,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,407.1,0.75,407.1,0,0,0,0,-6,6,42,9,8,0,76,466,990,966,24,0.2,0.0911,0.0038,0.291,0.0122,2,0.217,0.508,0.0212,23.5,0.955,0.98,0.936,44.7,43.8,87.7,2100
1999-07-07,1998,10,40,188,534.68,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,399.7,0.75,399.7,0,0,0,0,-6,6,42,9,8,0,76,459,990,966,24,0.197,0.0876,0.00365,0.285,0.0119,2,0.212,0.497,0.0207,23.5,0.955,0.98,0.936,44,43.1,86.2,2070
1999-07-08,1998,10,41,189,527.29,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,392.3,0.74,392.3,0,0,0,0,-6,6,42,9,8,0,76,451,990,966,24,0.195,0.0842,0.0035,0.279,0.0116,2,0.207,0.486,0.0202,23.5,0.954,0.98,0.935,43.2,42.3,84.7,2030
1999-07-09,1998,10,41,190,520.46,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,385.5,0.74,385.5,0,0,0,0,-6,6,42,9,8,0,76,444,990,965.9,24.1,0.192,0.0809,0.00336,0.273,0.0114,2,0.203,0.476,0.0198,23.6,0.953,0.98,0.934,42.5,41.6,83.3,2000
1999-07-10,1998,10,41,191,513.62,0.39,4,Mod_Dry,42,9,8,6,70,135,0.26,378.6,0.74,378.6,0,0,0,0,-6,6,42,9,8,0,76,438,990,965.9,24.1,0.19,0.0777,0.00323,0.268,0.0111,2,0.198,0.466,0.0193,23.6,0.952,0.98,0.933,41.8,40.9,81.8,1960
1999-07-11,1998,10,41,192,506.78,0.39,3,Normal,50,10,9,9,108,186,0.37,320.8,0.63,320.8,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0504,0.00209,0.224,0.00927,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.4,1640
1999-07-12,1998,10,41,193,501.04,0.4,3,Normal,50,10,9,9,108,186,0.37,315,0.63,315,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0477,0.00198,0.219,0.00906,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.6,33.6,67.2,1610
1999-07-13,1998,10,41,194,494.75,0.4,3,Normal,50,10,9,9,108,186,0.38,308.8,0.62,308.8,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0447,0.00185,0.214,0.00884,2,0.151,0.364,0.0151,23.8,0.942,0.97,0.914,34,32.9,65.9,1580
1999-07-14,1998,10,41,195,489.56,0.4,3,Normal,50,10,9,9,108,186,0.38,303.6,0.62,303.6,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0423,0.00175,0.209,0.00865,2,0.147,0.357,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.8,1560
1999-07-15,1998,10,42,196,484.36,0.41,3,Normal,50,10,9,9,108,186,0.38,298.4,0.62,298.4,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0398,0.00164,0.205,0.00846,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.8,31.9,63.7,1530
1999-07-16,1998,10,42,197,478.62,0.41,3,Normal,50,10,9,9,108,186,0.39,292.6,0.61,292.6,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0371,0.00153,0.2,0.00826,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.3,62.5,1500
1999-07-17,1998,10,42,198,472.88,0.41,3,Normal,50,10,9,9,108,186,0.39,286.9,0.61,286.9,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0344,0.00142,0.196,0.00806,2,0.136,0.332,0.0137,23.9,0.938,0.97,0.91,31.6,30.6,61.3,1470
1999-07-18,1998,10,42,199,467.14,0.42,3,Normal,50,10,9,9,108,186,0.4,281.1,0.6,281.1,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0317,0.0013,0.191,0.00785,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,31,30,60.1,1440
1999-07-19,1998,10,42,200,461.39,0.42,3,Normal,50,10,9,9,108,186,0.4,275.4,0.6,275.4,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.029,0.00119,0.186,0.00765,2,0.128,0.314,0.0129,24,0.936,0.97,0.908,30.3,29.4,58.8,1410
1999-07-20,1998,10,42,201,455.65,0.43,3,Normal,50,10,9,9,108,186,0.41,269.6,0.59,269.6,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.7,24.3,0.155,0.0263,0.00108,0.181,0.00745,2,0.125,0.306,0.0126,24,0.934,0.97,0.906,29.7,28.8,57.6,1380
1999-07-21,1998,10,42,202,449.91,0.43,3,Normal,50,10,9,9,108,186,0.41,263.9,0.59,263.9,0,0,0,0,-9,9,50,10,9,0,117,333,990,965.6,24.4,0.153,0.0236,0.000967,0.177,0.00724,2,0.121,0.297,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
1999-07-22,1998,10,43,203,445.26,0.43,3,Normal,50,10,9,9,108,186,0.42,259.3,0.58,259.3,0,0,0,0,-9,9,50,10,9,0,117,328,990,965.6,24.4,0.151,0.0214,0.000876,0.173,0.00708,2,0.118,0.29,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.4,1330
1999-07-23,1998,10,43,204,440.07,0.44,3,Normal,50,10,9,9,108,186,0.42,254.1,0.58,254.1,0,0,0,0,-9,9,50,10,9,0,117,323,990,965.6,24.4,0.15,0.0189,0.000775,0.168,0.0069,2,0.114,0.282,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.3,1300
1999-07-24,1998,10,43,205,434.87,0.44,3,Normal,50,10,9,9,108,186,0.43,248.9,0.57,248.9,0,0,0,0,-9,9,50,10,9,0,117,318,990,965.6,24.4,0.148,0.0169,0.000692,0.165,0.00673,2,0.11,0.275,0.0113,24.2,0.93,0.97,0.902,27.4,26.6,53.2,1280
1999-07-25,1998,10,43,206,429.68,0.44,3,Normal,50,10,9,9,108,186,0.43,243.7,0.57,243.7,0,0,0,0,-9,9,50,10,9,0,117,313,990,965.5,24.5,0.146,0.0165,0.000673,0.162,0.00664,2,0.107,0.269,0.011,24.2,0.928,0.97,0.9,26.8,26,52,1250
1999-07-26,1998,10,43,207,424.48,0.45,3,Normal,50,10,9,9,108,186,0.44,238.5,0.56,238.5,0,0,0,0,-9,9,50,10,9,0,117,307,990,965.5,24.5,0.144,0.016,0.000654,0.16,0.00654,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.9,1220
1999-07-27,1998,10,43,208,419.28,0.45,3,Normal,50,10,9,9,108,186,0.44,233.3,0.56,233.3,0,0,0,0,-9,9,50,10,9,0,117,302,990,965.5,24.5,0.142,0.0156,0.000636,0.158,0.00644,2,0.1,0.258,0.0105,24.3,0.924,0.97,0.897,25.6,24.9,49.7,1190
1999-07-28,1998,10,43,209,414.64,0.46,3,Normal,50,10,9,9,108,186,0.45,228.6,0.55,228.6,0,0,0,0,-9,9,50,10,9,0,117,298,990,965.5,24.5,0.141,0.0152,0.000619,0.156,0.00635,1,0.251,0.407,0.0166,24.1,0.958,0.98,0.939,51.8,48.2,48.2,1160
1999-07-29,1998,10,44,210,409.99,0.46,3,Normal,50,10,9,9,108,186,0.45,224,0.55,224,0,0,0,0,-9,9,50,10,9,0,117,293,990,965.4,24.6,0.139,0.0148,0.000602,0.154,0.00626,1,0.245,0.399,0.0162,24.2,0.959,0.98,0.939,50.9,48.2,48.2,1160
1999-07-30,1998,10,44,211,405.34,0.46,3,Normal,50,10,9,9,108,186,0.46,219.3,0.54,219.3,0,0,0,0,-9,9,50,10,9,0,117,288,990,965.4,24.6,0.137,0.0144,0.000586,0.152,0.00617,1,0.239,0.39,0.0159,24.2,0.958,0.98,0.939,49.8,48.2,48.2,1160
1999-07-31,1998,10,44,212,400.69,0.47,3,Normal,50,10,9,9,108,186,0.46,214.7,0.54,214.7,0,0,0,0,-9,9,50,10,9,0,117,284,990,965.4,24.6,0.136,0.014,0.000569,0.15,0.00608,1,0.232,0.382,0.0155,24.2,0.957,0.98,0.938,48.8,47.8,47.8,1150
1999-08-01,1998,11,44,213,396.04,0.47,3,Normal,47,8,6,5,89,155,0.39,241,0.61,241,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0162,0.00066,0.158,0.00643,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
1999-08-02,1998,11,44,214,389.75,0.48,3,Normal,47,8,6,5,89,155,0.4,234.8,0.6,234.8,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000637,0.156,0.00631,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
1999-08-03,1998,11,44,215,385.11,0.48,3,Normal,47,8,6,5,89,155,0.4,230.1,0.6,230.1,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.00062,0.154,0.00622,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
1999-08-04,1998,11,44,216,379.91,0.48,3,Normal,47,8,6,5,89,155,0.41,224.9,0.59,224.9,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000602,0.151,0.00613,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
1999-08-05,1998,11,45,217,374.71,0.49,3,Normal,47,8,6,5,89,155,0.41,219.7,0.59,219.7,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000583,0.149,0.00603,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
1999-08-06,1998,11,45,218,369.52,0.49,3,Normal,47,8,6,5,89,155,0.42,214.5,0.58,214.5,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
1999-08-07,1998,11,45,219,364.87,0.5,3,Normal,47,8,6,5,89,155,0.42,209.9,0.57,209.9,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.226,0.371,0.015,24.4,0.956,0.98,0.937,48,47.1,47.1,1130
1999-08-08,1998,11,45,220,360.22,0.5,3,Normal,47,8,6,5,89,155,0.43,205.2,0.57,205.2,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000532,0.143,0.00575,1,0.22,0.362,0.0146,24.4,0.956,0.98,0.937,47,46.1,46.1,1110
1999-08-09,1998,11,45,221,355.57,0.51,3,Normal,47,8,6,5,89,155,0.44,200.6,0.56,200.6,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000516,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,46,45,45,1080
1999-08-10,1998,11,45,222,352.02,0.51,3,Normal,47,8,6,5,89,155,0.44,197,0.56,197,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000503,0.139,0.0056,1,0.208,0.348,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
