date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-03-13,1999,6,24,73,758.35,0.27,5,Dry,36,8,6,4,53,107,0.14,651.4,0.86,651.4,0,0,0,0,-4,4,36,8,6,0,57,701,990,966.9,23.1,0.325,0.236,0.0102,0.561,0.0243,3,0.236,0.797,0.0345,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
2000-03-14,1999,6,24,74,775.1,0.26,5,Dry,36,8,6,4,53,107,0.14,668.1,0.86,668.1,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.335,0.247,0.0108,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2000-03-15,1999,6,24,75,792.95,0.25,5,Dry,36,8,6,4,53,107,0.14,686,0.86,686,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0263,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
2000-03-16,1999,6,24,76,818.06,0.24,5,Dry,36,8,6,4,53,107,0.13,711.1,0.87,711.1,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.635,0.0278,3,0.262,0.897,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2000-03-17,1999,6,25,77,846.29,0.23,5,Dry,36,8,6,4,53,107,0.13,739.3,0.87,739.3,0,0,0,0,-4,4,36,8,6,0,57,789,990,967.3,22.7,0.378,0.295,0.013,0.672,0.0296,3,0.275,0.948,0.0417,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2000-03-18,1999,6,25,78,881.15,0.22,5,Dry,36,8,6,4,53,107,0.12,774.1,0.88,774.1,0,0,0,0,-4,4,36,8,6,0,57,824,990,967.4,22.6,0.409,0.314,0.0139,0.723,0.032,3,0.286,1.01,0.0447,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2000-03-19,1999,6,25,79,923.03,0.21,5,Dry,36,8,6,4,53,107,0.12,816,0.88,816,0,0,0,0,-4,4,36,8,6,0,57,866,990,967.6,22.4,0.448,0.334,0.0149,0.782,0.0349,4,0.218,1,0.0446,21.4,0.954,0.978,0.933,40.9,39.9,160,3830
2000-03-20,1999,6,25,80,977.14,0.2,5,Dry,36,8,6,4,53,107,0.11,870.1,0.89,870.1,0,0,0,0,-4,4,36,8,6,0,57,920,990,967.8,22.2,0.497,0.36,0.0162,0.857,0.0386,4,0.236,1.09,0.0493,21.1,0.955,0.98,0.936,43,42.1,168,4040
2000-03-21,1999,6,25,81,1039.6,0.19,5,Dry,36,8,6,4,53,107,0.1,932.6,0.9,932.6,0,0,0,0,-4,4,36,8,6,0,57,983,990,968,22,0.554,0.39,0.0178,0.945,0.043,4,0.257,1.2,0.0547,20.8,0.956,0.98,0.937,45.4,44.5,178,4270
2000-03-22,1999,6,25,82,1110.6,0.17,5,Dry,36,8,6,4,53,107,0.096,1004,0.9,1004,0,0,0,0,-4,4,36,8,6,0,57,1050,990,968.2,21.8,0.631,0.431,0.0198,1.06,0.0488,4,0.281,1.34,0.0617,20.4,0.956,0.98,0.937,48,47,188,4520
2000-03-23,1999,6,25,83,1190.7,0.16,5,Dry,36,8,6,4,53,107,0.09,1084,0.91,1084,0,0,0,0,-4,4,36,8,6,0,57,1130,990,968.5,21.5,0.748,0.611,0.0284,1.36,0.0632,4,0.297,1.66,0.077,19.8,0.955,0.98,0.936,50.3,48.2,193,4630
2000-03-24,1999,6,26,84,1280,0.15,5,Dry,36,8,6,4,53,107,0.084,1173,0.92,1100,73,16,2,2,-2,55,52,10,8,2,108,1170,990,968.8,21.2,0.801,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2000-03-25,1999,6,26,85,1372.8,0.13,5,Dry,36,8,6,4,53,107,0.078,1266,0.92,1100,166,38,5,5,1,117,74,13,11,5,170,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2000-03-26,1999,6,26,86,1431.3,0.13,5,Dry,36,8,6,4,53,107,0.075,1324,0.93,1100,224,51,7,7,3,156,87,15,13,7,209,1220,990,969.3,20.7,0.867,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2000-03-27,1999,6,26,87,1484.6,0.12,5,Dry,36,8,6,4,53,107,0.072,1378,0.93,1100,278,63,8,8,4,195,99,16,14,8,248,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2000-03-28,1999,6,26,88,1538.8,0.11,5,Dry,36,8,6,4,53,107,0.07,1432,0.93,1100,332,64,10,10,6,242,100,18,16,10,295,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2000-03-29,1999,6,26,89,1587.3,0.1,5,Dry,36,8,6,4,53,107,0.067,1480,0.93,1100,380,64,10,12,7,287,100,18,18,11,340,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2000-03-30,1999,6,26,90,1629.9,0.098,5,Dry,36,8,6,4,53,107,0.066,1523,0.93,1100,423,64,10,13,9,327,100,18,19,13,380,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2000-03-31,1999,6,27,91,1666.3,0.094,5,Dry,36,8,6,4,53,107,0.064,1559,0.94,1100,459,64,10,14,10,361,100,18,20,14,414,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2000-04-01,1999,7,27,92,1696.3,0.091,4,Mod_Dry,45,11,10,10,72,148,0.087,1548,0.91,1100,448,55,7,14,3,369,100,18,24,13,441,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2000-04-02,1999,7,27,93,1726.5,0.088,4,Mod_Dry,45,11,10,10,72,148,0.086,1578,0.91,1100,478,55,7,15,4,397,100,18,25,14,469,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2000-04-03,1999,7,27,94,1750.1,0.085,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2000-04-04,1999,7,27,95,1767.1,0.083,4,Mod_Dry,45,11,10,10,72,148,0.084,1619,0.92,1100,519,55,7,15,6,436,100,18,25,16,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2000-04-05,1999,7,27,96,1784.1,0.081,4,Mod_Dry,45,11,10,10,72,148,0.083,1636,0.92,1100,536,55,7,15,6,453,100,18,25,16,525,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2000-04-06,1999,7,27,97,1794.3,0.08,4,Mod_Dry,45,11,10,10,72,148,0.083,1646,0.92,1100,546,55,7,15,6,463,100,18,25,16,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2000-04-07,1999,7,28,98,1797.8,0.08,4,Mod_Dry,45,11,10,10,72,148,0.082,1650,0.92,1100,550,55,7,15,7,466,100,18,25,17,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2000-04-08,1999,7,28,99,1794.3,0.08,4,Mod_Dry,45,11,10,10,72,148,0.083,1646,0.92,1100,546,55,7,15,6,463,100,18,25,16,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2000-04-09,1999,7,28,100,1790.9,0.08,4,Mod_Dry,45,11,10,10,72,148,0.083,1643,0.92,1100,543,55,7,15,6,460,100,18,25,16,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2000-04-10,1999,7,28,101,1780.7,0.082,4,Mod_Dry,45,11,10,10,72,148,0.083,1633,0.92,1100,533,55,7,15,6,450,100,18,25,16,522,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2000-04-11,1999,7,28,102,1770.5,0.083,4,Mod_Dry,45,11,10,10,72,148,0.084,1622,0.92,1100,522,55,7,15,6,439,100,18,25,16,511,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4290
2000-04-12,1999,7,28,103,1760.3,0.084,4,Mod_Dry,45,11,10,10,72,148,0.084,1612,0.92,1100,512,55,7,15,5,430,100,18,25,15,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2000-04-13,1999,7,28,104,1743.3,0.086,4,Mod_Dry,45,11,10,10,72,148,0.085,1595,0.92,1100,495,55,7,15,5,413,100,18,25,15,485,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2000-04-14,1999,7,29,105,1726.5,0.088,4,Mod_Dry,45,11,10,10,72,148,0.086,1578,0.91,1100,478,55,7,15,4,397,100,18,25,14,469,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2000-04-15,1999,7,29,106,1709.7,0.09,4,Mod_Dry,45,11,10,10,72,148,0.087,1562,0.91,1100,462,55,7,14,4,382,100,18,24,14,454,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2000-04-16,1999,7,29,107,1692.9,0.091,4,Mod_Dry,45,11,10,10,72,148,0.087,1545,0.91,1100,445,55,7,14,3,366,100,18,24,13,438,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2000-04-17,1999,7,29,108,1669.6,0.094,4,Mod_Dry,45,11,10,10,72,148,0.089,1522,0.91,1100,422,55,7,13,3,344,100,18,23,13,416,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2000-04-18,1999,7,29,109,1646.4,0.096,4,Mod_Dry,45,11,10,10,72,148,0.09,1498,0.91,1100,398,55,7,12,2,322,100,18,22,12,394,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2000-04-19,1999,7,29,110,1623.3,0.098,4,Mod_Dry,45,11,10,10,72,148,0.091,1475,0.91,1100,375,55,7,11,1,301,100,18,21,11,373,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2000-04-20,1999,7,29,111,1600.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2000-04-21,1999,7,30,112,1577.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.094,1430,0.91,1100,330,55,7,10,0,258,100,18,20,10,330,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2000-04-22,1999,7,30,113,1554.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.095,1407,0.91,1100,307,55,7,9,-1,237,100,18,19,9,309,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2000-04-23,1999,7,30,114,1532.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.097,1384,0.9,1100,284,55,7,9,-1,214,100,18,19,9,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2000-04-24,1999,7,30,115,1510,0.12,4,Mod_Dry,45,11,10,10,72,148,0.098,1362,0.9,1100,262,55,7,8,-2,194,100,18,18,8,266,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2000-04-25,1999,7,30,116,1481.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1333,0.9,1100,233,53,7,7,-3,169,98,18,17,7,241,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0898,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2000-04-26,1999,7,30,117,1459.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1311,0.9,1100,211,48,6,6,-4,155,93,17,16,6,227,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2000-04-27,1999,7,30,118,1431.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1283,0.9,1100,183,41,5,6,-5,136,86,16,16,5,208,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2000-04-28,1999,7,31,119,1403.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1255,0.9,1100,155,35,5,5,-5,115,80,16,15,5,187,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,192,4600
2000-04-29,1999,7,31,120,1369.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1222,0.89,1100,122,28,4,4,-6,92,73,15,14,4,164,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2000-04-30,1999,7,31,121,1324.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1177,0.89,1100,77,17,2,2,-8,64,62,13,12,2,136,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2000-05-01,1999,8,31,122,1280,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1088,0.85,1088,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.779,0.621,0.0293,1.4,0.066,4,0.298,1.7,0.08,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
2000-05-02,1999,8,31,123,1242.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1050,0.84,1050,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.724,0.536,0.0251,1.26,0.059,4,0.29,1.55,0.0726,19.8,0.955,0.98,0.935,48.6,47.7,191,4580
2000-05-03,1999,8,31,124,1204.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1013,0.84,1013,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.669,0.452,0.0211,1.12,0.0522,4,0.283,1.4,0.0654,20.1,0.955,0.98,0.936,47.6,46.6,186,4470
2000-05-04,1999,8,31,125,1173.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,981.8,0.84,981.8,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.623,0.414,0.0192,1.04,0.0481,4,0.274,1.31,0.0608,20.2,0.955,0.98,0.936,46.5,45.6,182,4380
2000-05-05,1999,8,32,126,1143.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,951.3,0.83,951.3,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.587,0.399,0.0184,0.986,0.0456,4,0.264,1.25,0.0577,20.4,0.955,0.98,0.936,45.4,44.5,178,4280
2000-05-06,1999,8,32,127,1113.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,921.3,0.83,921.3,0,0,0,0,-10,10,47,10,10,0,125,988,990,968.3,21.7,0.56,0.385,0.0177,0.945,0.0434,4,0.253,1.2,0.0551,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2000-05-07,1999,8,32,128,1083.9,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,891.9,0.82,891.9,0,0,0,0,-10,10,47,10,10,0,125,959,990,968.2,21.8,0.533,0.371,0.017,0.903,0.0414,4,0.244,1.15,0.0525,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
2000-05-08,1999,8,32,129,1060.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,868.3,0.82,868.3,0,0,0,0,-10,10,47,10,10,0,125,935,990,968.1,21.9,0.511,0.359,0.0164,0.87,0.0397,4,0.236,1.11,0.0505,20.8,0.954,0.98,0.935,42.3,41.4,166,3980
2000-05-09,1999,8,32,130,1037,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,845,0.81,845,0,0,0,0,-10,10,47,10,10,0,125,912,990,968,22,0.49,0.348,0.0158,0.838,0.0381,4,0.228,1.07,0.0485,20.9,0.954,0.979,0.934,41.3,40.5,162,3890
2000-05-10,1999,8,32,131,1014.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,822.2,0.81,822.2,0,0,0,0,-10,10,47,10,10,0,125,889,990,967.9,22.1,0.469,0.337,0.0153,0.806,0.0365,4,0.22,1.03,0.0465,21,0.953,0.977,0.931,40.4,39.5,158,3790
2000-05-11,1999,8,32,132,991.8,0.2,5,Dry,42,9,8,6,82,147,0.15,844.8,0.85,844.8,0,0,0,0,-6,6,42,9,8,0,88,904,990,967.9,22.1,0.482,0.348,0.0157,0.83,0.0375,4,0.228,1.06,0.0478,21.1,0.954,0.98,0.935,41.7,40.8,163,3920
2000-05-12,1999,8,33,133,969.89,0.2,5,Dry,42,9,8,6,82,147,0.15,822.9,0.85,822.9,0,0,0,0,-6,6,42,9,8,0,88,882,990,967.8,22.2,0.462,0.337,0.0152,0.8,0.036,4,0.22,1.02,0.0459,21.2,0.954,0.978,0.932,40.8,39.9,160,3830
2000-05-13,1999,8,33,134,953.19,0.21,5,Dry,42,9,8,6,82,147,0.15,806.2,0.85,806.2,0,0,0,0,-6,6,42,9,8,0,88,865,990,967.7,22.3,0.447,0.329,0.0148,0.776,0.0348,4,0.215,0.991,0.0445,21.3,0.953,0.976,0.931,40.1,39.2,157,3760
2000-05-14,1999,8,33,135,936.81,0.21,5,Dry,42,9,8,6,82,147,0.16,789.8,0.84,789.8,0,0,0,0,-6,6,42,9,8,0,88,849,990,967.6,22.4,0.432,0.321,0.0144,0.753,0.0337,4,0.209,0.962,0.0431,21.4,0.953,0.975,0.929,39.5,38.5,154,3690
2000-05-15,1999,8,33,136,920.76,0.21,5,Dry,42,9,8,6,82,147,0.16,773.8,0.84,773.8,0,0,0,0,-6,6,42,9,8,0,88,833,990,967.6,22.4,0.417,0.313,0.014,0.731,0.0326,3,0.286,1.02,0.0454,21.4,0.956,0.98,0.937,51.8,48.2,145,3470
2000-05-16,1999,8,33,137,905.06,0.22,5,Dry,42,9,8,6,82,147,0.16,758.1,0.84,758.1,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.403,0.306,0.0136,0.709,0.0315,3,0.282,0.991,0.0441,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2000-05-17,1999,8,33,138,889.73,0.22,5,Dry,42,9,8,6,82,147,0.17,742.7,0.83,742.7,0,0,0,0,-6,6,42,9,8,0,88,802,990,967.5,22.5,0.389,0.297,0.0132,0.686,0.0304,3,0.277,0.963,0.0427,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2000-05-18,1999,8,33,139,874.81,0.22,5,Dry,42,9,8,6,82,147,0.17,727.8,0.83,727.8,0,0,0,0,-6,6,42,9,8,0,88,787,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.932,0.0413,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2000-05-19,1999,8,34,140,860.32,0.23,5,Dry,42,9,8,6,82,147,0.17,713.3,0.83,713.3,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.643,0.0284,3,0.263,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.6,143,3420
2000-05-20,1999,8,34,141,846.29,0.23,5,Dry,42,9,8,6,82,147,0.17,699.3,0.83,699.3,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.626,0.0275,3,0.257,0.883,0.0389,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
2000-05-21,1999,8,34,142,832.78,0.23,5,Dry,42,9,8,6,82,147,0.18,685.8,0.82,685.8,0,0,0,0,-6,6,42,9,8,0,88,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0267,3,0.251,0.86,0.0378,21.9,0.957,0.98,0.938,47,46.1,138,3320
2000-05-22,1999,8,34,143,823.48,0.24,5,Dry,42,9,8,6,82,147,0.18,676.5,0.82,676.5,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.844,0.037,22,0.957,0.98,0.938,46.5,45.5,137,3280
2000-05-23,1999,8,34,144,814.51,0.24,5,Dry,42,9,8,6,82,147,0.18,667.5,0.82,667.5,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0257,3,0.243,0.829,0.0363,22,0.957,0.98,0.938,46,45,135,3240
2000-05-24,1999,8,34,145,805.88,0.24,5,Dry,42,9,8,6,82,147,0.18,658.9,0.82,658.9,0,0,0,0,-6,6,42,9,8,0,88,718,990,967.1,22.9,0.334,0.241,0.0105,0.576,0.0252,3,0.239,0.815,0.0356,22.1,0.956,0.98,0.937,45.4,44.5,134,3210
2000-05-25,1999,8,34,146,797.66,0.25,5,Dry,42,9,8,6,82,147,0.18,650.7,0.82,650.7,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.565,0.0247,3,0.235,0.801,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3170
2000-05-26,1999,8,35,147,789.91,0.25,5,Dry,42,9,8,6,82,147,0.19,642.9,0.81,642.9,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.556,0.0242,3,0.232,0.788,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2000-05-27,1999,8,35,148,782.73,0.26,5,Dry,42,9,8,6,82,147,0.19,635.7,0.81,635.7,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00982,0.547,0.0238,3,0.229,0.776,0.0338,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
2000-05-28,1999,8,35,149,776.28,0.26,5,Dry,42,9,8,6,82,147,0.19,629.3,0.81,629.3,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00963,0.539,0.0234,3,0.226,0.765,0.0333,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2000-05-29,1999,8,35,150,770.11,0.26,5,Dry,42,9,8,6,82,147,0.19,623.1,0.81,623.1,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2000-05-30,1999,8,35,151,761.08,0.27,5,Dry,42,9,8,6,82,147,0.19,614.1,0.81,614.1,0,0,0,0,-6,6,42,9,8,0,88,673,990,966.9,23.1,0.309,0.211,0.00916,0.52,0.0226,3,0.219,0.739,0.0321,22.3,0.955,0.98,0.936,42.8,41.9,126,3020
2000-05-31,1999,8,35,152,748.23,0.27,5,Dry,42,9,8,6,82,147,0.2,601.2,0.8,601.2,0,0,0,0,-6,6,42,9,8,0,88,660,990,966.9,23.1,0.302,0.203,0.00877,0.504,0.0218,3,0.213,0.717,0.031,22.4,0.954,0.98,0.935,42,41.2,123,2960
2000-06-01,1999,9,35,153,737.02,0.28,5,Dry,39,9,7,5,59,119,0.16,618,0.84,618,0,0,0,0,-5,5,39,9,7,0,64,673,990,966.8,23.2,0.309,0.214,0.00924,0.523,0.0226,3,0.221,0.743,0.0321,22.4,0.955,0.98,0.936,43.2,42.4,127,3050
2000-06-02,1999,9,36,154,725.26,0.28,5,Dry,39,9,7,5,59,119,0.16,606.3,0.84,606.3,0,0,0,0,-5,5,39,9,7,0,64,661,990,966.8,23.2,0.302,0.206,0.00888,0.508,0.0219,3,0.215,0.724,0.0312,22.5,0.955,0.98,0.936,42.5,41.7,125,3000
2000-06-03,1999,9,36,155,714.05,0.29,5,Dry,39,9,7,5,59,119,0.17,595,0.83,595,0,0,0,0,-5,5,39,9,7,0,64,650,990,966.8,23.2,0.296,0.198,0.00854,0.494,0.0213,3,0.21,0.705,0.0303,22.5,0.954,0.98,0.935,41.8,41,123,2950
2000-06-04,1999,9,36,156,703.93,0.29,5,Dry,39,9,7,5,59,119,0.17,584.9,0.83,584.9,0,0,0,0,-5,5,39,9,7,0,64,640,990,966.7,23.3,0.29,0.192,0.00823,0.482,0.0207,3,0.206,0.688,0.0295,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
2000-06-05,1999,9,36,157,693.27,0.3,5,Dry,39,9,7,5,59,119,0.17,574.3,0.83,574.3,0,0,0,0,-5,5,39,9,7,0,64,629,990,966.7,23.3,0.284,0.185,0.00791,0.469,0.0201,3,0.201,0.67,0.0287,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2000-06-06,1999,9,36,158,682.61,0.3,5,Dry,39,9,7,5,59,119,0.17,563.6,0.83,563.6,0,0,0,0,-5,5,39,9,7,0,64,619,990,966.6,23.4,0.278,0.177,0.00759,0.456,0.0195,3,0.196,0.652,0.0279,22.7,0.952,0.976,0.929,39.8,38.9,117,2800
2000-06-07,1999,9,36,159,672.49,0.31,5,Dry,39,9,7,5,59,119,0.18,553.5,0.82,553.5,0,0,0,0,-5,5,39,9,7,0,64,608,990,966.6,23.4,0.272,0.171,0.00729,0.443,0.0189,3,0.192,0.635,0.0271,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
2000-06-08,1999,9,36,160,663.46,0.31,5,Dry,39,9,7,5,59,119,0.18,544.5,0.82,544.5,0,0,0,0,-5,5,39,9,7,0,64,599,990,966.6,23.4,0.267,0.165,0.00702,0.432,0.0184,3,0.188,0.619,0.0264,22.8,0.95,0.973,0.925,38.6,37.6,113,2700
2000-06-09,1999,9,37,161,653.89,0.32,5,Dry,39,9,7,5,59,119,0.18,534.9,0.82,534.9,0,0,0,0,-5,5,39,9,7,0,64,590,990,966.5,23.5,0.262,0.158,0.00674,0.42,0.0179,3,0.183,0.603,0.0257,22.9,0.95,0.972,0.923,38,36.9,111,2660
2000-06-10,1999,9,37,162,644.32,0.32,5,Dry,39,9,7,5,59,119,0.18,525.3,0.81,525.3,0,0,0,0,-5,5,39,9,7,0,64,580,990,966.5,23.5,0.256,0.152,0.00646,0.408,0.0174,3,0.179,0.587,0.025,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
2000-06-11,1999,9,37,163,635.3,0.32,5,Dry,39,9,7,5,59,119,0.19,516.3,0.81,516.3,0,0,0,0,-5,5,39,9,7,0,64,571,990,966.4,23.6,0.251,0.146,0.00619,0.397,0.0169,3,0.175,0.572,0.0243,23,0.948,0.97,0.919,36.8,35.7,107,2570
2000-06-12,1999,9,37,164,626.28,0.33,5,Dry,39,9,7,5,59,119,0.19,507.3,0.81,507.3,0,0,0,0,-5,5,39,9,7,0,64,562,990,966.4,23.6,0.246,0.14,0.00593,0.386,0.0164,3,0.171,0.557,0.0236,23,0.947,0.97,0.919,36.2,35.1,105,2530
2000-06-13,1999,9,37,165,618.35,0.33,5,Dry,39,9,7,5,59,119,0.19,499.4,0.81,499.4,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.242,0.135,0.0057,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2000-06-14,1999,9,37,166,609.87,0.34,5,Dry,39,9,7,5,59,119,0.2,490.9,0.81,490.9,0,0,0,0,-5,5,39,9,7,0,64,546,990,966.3,23.7,0.237,0.131,0.00552,0.367,0.0155,3,0.163,0.531,0.0224,23.1,0.945,0.97,0.917,35.1,34,102,2450
2000-06-15,1999,9,37,167,601.39,0.34,5,Dry,39,9,7,5,59,119,0.2,482.4,0.8,482.4,0,0,0,0,-5,5,39,9,7,0,64,537,990,966.3,23.7,0.232,0.127,0.00535,0.359,0.0151,2,0.268,0.627,0.0264,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2000-06-16,1999,9,38,168,592.92,0.34,5,Dry,39,9,7,5,59,119,0.2,473.9,0.8,473.9,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00517,0.35,0.0147,2,0.262,0.612,0.0258,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
2000-06-17,1999,9,38,169,584.99,0.35,5,Dry,39,9,7,5,59,119,0.2,466,0.8,466,0,0,0,0,-5,5,39,9,7,0,64,521,990,966.2,23.8,0.223,0.119,0.005,0.342,0.0144,2,0.257,0.599,0.0252,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2000-06-18,1999,9,38,170,577.06,0.35,5,Dry,39,9,7,5,59,119,0.21,458.1,0.79,458.1,0,0,0,0,-5,5,39,9,7,0,64,513,990,966.2,23.8,0.218,0.115,0.00484,0.333,0.014,2,0.252,0.585,0.0246,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2000-06-19,1999,9,38,171,570.22,0.36,5,Dry,39,9,7,5,59,119,0.21,451.2,0.79,451.2,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.0047,0.326,0.0137,2,0.247,0.573,0.0241,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2000-06-20,1999,9,38,172,562.84,0.36,5,Dry,39,9,7,5,59,119,0.21,443.8,0.79,443.8,0,0,0,0,-5,5,39,9,7,0,64,499,990,966.1,23.9,0.212,0.108,0.00455,0.32,0.0134,2,0.242,0.562,0.0236,23.3,0.958,0.98,0.939,48.6,47.6,95.2,2290
2000-06-21,1999,9,38,173,555.46,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,394.5,0.71,394.5,0,0,0,0,-9,9,45,10,9,0,97,458,990,966.1,23.9,0.197,0.0852,0.00356,0.283,0.0118,2,0.209,0.491,0.0206,23.4,0.954,0.98,0.935,43.2,42.3,84.7,2030
2000-06-22,1999,9,38,174,548.07,0.37,4,Mod_Dry,45,10,9,9,88,161,0.29,387.1,0.71,387.1,0,0,0,0,-9,9,45,10,9,0,97,451,990,966.1,23.9,0.195,0.0817,0.00341,0.276,0.0115,2,0.204,0.48,0.0201,23.5,0.953,0.98,0.934,42.4,41.6,83.2,2000
2000-06-23,1999,9,39,175,541.24,0.37,4,Mod_Dry,45,10,9,9,88,161,0.3,380.2,0.7,380.2,0,0,0,0,-9,9,45,10,9,0,97,444,990,966,24,0.192,0.0785,0.00327,0.271,0.0113,2,0.199,0.47,0.0196,23.5,0.952,0.98,0.933,41.7,40.9,81.8,1960
2000-06-24,1999,9,39,176,534.4,0.37,4,Mod_Dry,45,10,9,9,88,161,0.3,373.4,0.7,373.4,0,0,0,0,-9,9,45,10,9,0,97,437,990,966,24,0.19,0.0752,0.00314,0.265,0.0111,2,0.195,0.46,0.0192,23.5,0.952,0.978,0.931,41,40.1,80.2,1930
2000-06-25,1999,9,39,177,527.57,0.38,4,Mod_Dry,45,10,9,9,88,161,0.3,366.6,0.69,366.6,0,0,0,0,-9,9,45,10,9,0,97,431,990,966,24,0.187,0.072,0.003,0.26,0.0108,2,0.19,0.449,0.0187,23.6,0.951,0.977,0.928,40.3,39.3,78.7,1890
2000-06-26,1999,9,39,178,521.82,0.38,4,Mod_Dry,45,10,9,9,88,161,0.31,360.8,0.69,360.8,0,0,0,0,-9,9,45,10,9,0,97,425,990,965.9,24.1,0.185,0.0693,0.00288,0.255,0.0106,2,0.186,0.441,0.0183,23.6,0.95,0.975,0.927,39.7,38.7,77.4,1860
2000-06-27,1999,9,39,179,515.53,0.39,4,Mod_Dry,45,10,9,9,88,161,0.31,354.5,0.69,354.5,0,0,0,0,-9,9,45,10,9,0,97,419,990,965.9,24.1,0.183,0.0663,0.00275,0.25,0.0104,2,0.182,0.431,0.0179,23.6,0.949,0.974,0.924,39,38,76,1820
2000-06-28,1999,9,39,180,509.25,0.39,4,Mod_Dry,45,10,9,9,88,161,0.32,348.3,0.68,348.3,0,0,0,0,-9,9,45,10,9,0,97,412,990,965.9,24.1,0.181,0.0634,0.00263,0.244,0.0101,2,0.178,0.422,0.0175,23.7,0.948,0.972,0.922,38.4,37.3,74.6,1790
2000-06-29,1999,9,39,181,502.96,0.39,4,Mod_Dry,45,10,9,9,88,161,0.32,342,0.68,342,0,0,0,0,-9,9,45,10,9,0,97,406,990,965.9,24.1,0.179,0.0604,0.0025,0.239,0.00991,2,0.173,0.413,0.0171,23.7,0.947,0.971,0.92,37.7,36.6,73.2,1760
2000-06-30,1999,9,40,182,496.67,0.4,4,Mod_Dry,45,10,9,9,88,161,0.32,335.7,0.68,335.7,0,0,0,0,-9,9,45,10,9,0,97,400,990,965.8,24.2,0.177,0.0574,0.00238,0.234,0.00968,2,0.169,0.403,0.0167,23.8,0.946,0.97,0.918,37,35.9,71.8,1720
2000-07-01,1999,10,40,183,490.93,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,355.9,0.72,355.9,0,0,0,0,-6,6,42,9,8,0,76,415,990,965.8,24.2,0.182,0.067,0.00277,0.249,0.0103,2,0.183,0.432,0.0178,23.8,0.949,0.975,0.925,39.4,38.4,76.7,1840
2000-07-02,1999,10,40,184,484.64,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,349.6,0.72,349.6,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.064,0.00264,0.244,0.0101,2,0.179,0.422,0.0174,23.8,0.948,0.973,0.923,38.7,37.7,75.3,1810
2000-07-03,1999,10,40,185,478.35,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,343.4,0.72,343.4,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.8,24.2,0.178,0.0611,0.00252,0.239,0.00984,2,0.174,0.413,0.017,23.8,0.947,0.972,0.921,38,36.9,73.9,1770
2000-07-04,1999,10,40,186,472.06,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,337.1,0.71,337.1,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0581,0.00239,0.233,0.00961,2,0.17,0.403,0.0166,23.9,0.947,0.97,0.918,37.3,36.2,72.5,1740
2000-07-05,1999,10,40,187,466.32,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,331.3,0.71,331.3,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0554,0.00228,0.229,0.00941,2,0.166,0.395,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.3,1710
2000-07-06,1999,10,40,188,460.57,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,325.6,0.71,325.6,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.171,0.0527,0.00217,0.224,0.0092,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36.1,35,70.1,1680
2000-07-07,1999,10,41,189,454.83,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,319.8,0.7,319.8,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.05,0.00205,0.219,0.009,2,0.158,0.378,0.0155,24,0.944,0.97,0.916,35.5,34.4,68.9,1650
2000-07-08,1999,10,41,190,450.18,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,315.2,0.7,315.2,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.168,0.0478,0.00196,0.215,0.00884,2,0.155,0.371,0.0152,24,0.943,0.97,0.915,35,33.9,67.9,1630
2000-07-09,1999,10,41,191,444.99,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,310,0.7,310,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0453,0.00186,0.211,0.00865,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.4,33.4,66.8,1600
2000-07-10,1999,10,41,192,439.79,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,304.8,0.69,304.8,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.0429,0.00176,0.207,0.00847,2,0.148,0.355,0.0145,24.1,0.942,0.97,0.913,33.9,32.8,65.7,1580
2000-07-11,1999,10,41,193,434.6,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,299.6,0.69,299.6,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0404,0.00165,0.203,0.00828,2,0.145,0.347,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.6,1550
2000-07-12,1999,10,41,194,429.4,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,294.4,0.69,294.4,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.038,0.00155,0.198,0.0081,2,0.141,0.339,0.0139,24.1,0.939,0.97,0.911,32.7,31.7,63.5,1520
2000-07-13,1999,10,41,195,424.21,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,289.2,0.68,289.2,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0355,0.00145,0.194,0.00792,2,0.138,0.332,0.0135,24.2,0.938,0.97,0.91,32.1,31.2,62.4,1500
2000-07-14,1999,10,42,196,419.56,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,284.6,0.68,284.6,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0333,0.00136,0.19,0.00776,2,0.135,0.325,0.0132,24.2,0.937,0.97,0.909,31.6,30.7,61.4,1470
2000-07-15,1999,10,42,197,414.91,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,279.9,0.68,279.9,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0311,0.00127,0.186,0.00759,2,0.131,0.318,0.0129,24.2,0.936,0.97,0.908,31.1,30.2,60.4,1450
2000-07-16,1999,10,42,198,410.26,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,275.3,0.67,275.3,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.154,0.0289,0.00118,0.182,0.00743,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.4,1420
2000-07-17,1999,10,42,199,405.61,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,270.6,0.67,270.6,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0267,0.00109,0.179,0.00727,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
2000-07-18,1999,10,42,200,402.06,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,267.1,0.66,267.1,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.0251,0.00102,0.176,0.00714,2,0.123,0.298,0.0121,24.3,0.933,0.97,0.905,29.7,28.8,57.6,1380
2000-07-19,1999,10,42,201,397.96,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,263,0.66,263,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.0231,0.000939,0.172,0.007,2,0.12,0.292,0.0119,24.3,0.933,0.97,0.905,29.2,28.4,56.7,1360
2000-07-20,1999,10,42,202,393.86,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,258.9,0.66,258.9,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0212,0.00086,0.169,0.00686,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
2000-07-21,1999,10,43,203,389.75,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,254.8,0.65,254.8,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.3,24.7,0.146,0.0192,0.000781,0.166,0.00671,2,0.114,0.28,0.0114,24.4,0.931,0.97,0.903,28.3,27.5,55,1320
2000-07-22,1999,10,43,204,385.65,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,250.7,0.65,250.7,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0173,0.000701,0.162,0.00657,2,0.112,0.274,0.0111,24.4,0.93,0.97,0.902,27.9,27,54.1,1300
2000-07-23,1999,10,43,205,381.55,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,246.6,0.65,246.6,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.143,0.0167,0.000677,0.16,0.00648,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
2000-07-24,1999,10,43,206,377.45,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,242.4,0.64,242.4,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0164,0.000662,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.3,1250
2000-07-25,1999,10,43,207,373.35,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,238.3,0.64,238.3,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000647,0.156,0.00633,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.4,1230
2000-07-26,1999,10,43,208,369.79,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,234.8,0.64,234.8,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.2,24.8,0.139,0.0157,0.000635,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.6,1210
2000-07-27,1999,10,43,209,366.24,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,231.2,0.63,231.2,0,0,0,0,-6,6,42,9,8,0,76,290,990,965.2,24.8,0.138,0.0154,0.000622,0.153,0.00619,2,0.0986,0.252,0.0102,24.5,0.923,0.97,0.896,25.7,24.9,49.8,1200
2000-07-28,1999,10,44,210,362.68,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,227.7,0.63,227.7,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.000609,0.152,0.00612,1,0.25,0.402,0.0162,24.4,0.958,0.98,0.939,52.2,48.2,48.2,1160
2000-07-29,1999,10,44,211,359.13,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,224.1,0.62,224.1,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.135,0.0148,0.000597,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2000-07-30,1999,10,44,212,355.57,0.51,4,Mod_Dry,42,9,8,6,70,135,0.38,220.6,0.62,220.6,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.134,0.0145,0.000584,0.149,0.00599,1,0.24,0.389,0.0157,24.4,0.958,0.98,0.939,50.6,48.2,48.2,1160
2000-07-31,1999,10,44,213,352.02,0.51,4,Mod_Dry,42,9,8,6,70,135,0.38,217,0.62,217,0,0,0,0,-6,6,42,9,8,0,76,276,990,965.2,24.8,0.133,0.0142,0.000572,0.147,0.00592,1,0.235,0.383,0.0154,24.5,0.958,0.98,0.938,49.8,48.2,48.2,1160
2000-08-01,1999,11,44,214,348.46,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,233.5,0.67,233.5,0,0,0,0,-4,4,39,7,5,0,64,284,990,965.1,24.9,0.136,0.0156,0.000627,0.152,0.0061,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.896,26,25.3,50.5,1210
2000-08-02,1999,11,44,215,344.91,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,229.9,0.67,229.9,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00603,2,0.0977,0.248,0.00996,24.6,0.923,0.97,0.895,25.6,24.9,49.7,1190
2000-08-03,1999,11,44,216,340.81,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,225.8,0.66,225.8,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.0149,0.0006,0.148,0.00595,1,0.247,0.396,0.0159,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2000-08-04,1999,11,45,217,336.71,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,221.7,0.66,221.7,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000586,0.146,0.00587,1,0.242,0.388,0.0156,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
2000-08-05,1999,11,45,218,332.61,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,217.6,0.65,217.6,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.13,0.0142,0.000571,0.145,0.0058,1,0.236,0.381,0.0153,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2000-08-06,1999,11,45,219,328.5,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,213.5,0.65,213.5,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000557,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2000-08-07,1999,11,45,220,324.95,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,209.9,0.65,209.9,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000544,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
2000-08-08,1999,11,45,221,321.39,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,206.4,0.64,206.4,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0133,0.000532,0.14,0.00559,1,0.221,0.361,0.0144,24.6,0.956,0.98,0.937,47.7,46.7,46.7,1120
2000-08-09,1999,11,45,222,317.84,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,202.8,0.64,202.8,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.216,0.354,0.0142,24.7,0.955,0.98,0.936,46.9,45.9,45.9,1100
2000-08-10,1999,11,45,223,314.28,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,199.3,0.63,199.3,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000507,0.137,0.00546,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
2000-08-11,1999,11,46,224,310.73,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,195.7,0.63,195.7,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2000-08-12,1999,11,46,225,308.27,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,193.3,0.63,193.3,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.203,0.337,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2000-08-13,1999,11,46,226,305.26,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,190.3,0.62,190.3,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00529,1,0.199,0.332,0.0132,24.7,0.952,0.98,0.933,43.9,43.1,43.1,1030
2000-08-14,1999,11,46,227,302.25,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,187.3,0.62,187.3,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.195,0.327,0.013,24.8,0.951,0.98,0.932,43.2,42.4,42.4,1020
2000-08-15,1999,11,46,228,299.25,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,184.3,0.62,184.3,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2000-08-16,1999,11,46,229,296.24,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,181.2,0.61,181.2,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,984
2000-08-17,1999,11,46,230,293.23,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,178.2,0.61,178.2,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00507,1,0.183,0.31,0.0124,24.8,0.948,0.978,0.928,41.1,40.2,40.2,966
2000-08-18,1999,11,47,231,290.22,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,175.2,0.6,175.2,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.5,39.5,948
2000-08-19,1999,11,47,232,287.21,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,172.2,0.6,172.2,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,930
2000-08-20,1999,11,47,233,284.21,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,169.2,0.59,169.2,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,912
2000-08-21,1999,11,47,234,281.75,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,166.8,0.59,166.8,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,897
2000-08-22,1999,11,47,235,279.28,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,164.3,0.59,164.3,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.112,0.00971,0.000386,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2000-08-23,1999,11,47,236,276.82,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,161.8,0.58,161.8,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.0095,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2000-08-24,1999,11,47,237,274.36,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,159.4,0.58,159.4,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.0093,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2000-08-25,1999,11,48,238,271.9,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,156.9,0.58,156.9,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00909,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,841
2000-08-26,1999,11,48,239,269.44,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,154.4,0.57,154.4,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2000-08-27,1999,11,48,240,266.98,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,152,0.57,152,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00867,0.000344,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
2000-08-28,1999,11,48,241,264.52,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,149.5,0.56,149.5,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.106,0.00846,0.000335,0.115,0.00455,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2000-08-29,1999,11,48,242,262.06,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,147.1,0.56,147.1,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00825,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2000-08-30,1999,11,48,243,259.6,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,144.6,0.56,144.6,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00446,1,0.138,0.25,0.00991,25,0.937,0.97,0.909,33.2,32.2,32.2,774
2000-08-31,1999,11,48,244,258.23,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,143.2,0.56,143.2,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00792,0.000314,0.112,0.00443,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2000-09-01,1999,12,49,245,255.22,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,164.2,0.64,164.2,0,0,0,0,-3,3,34,6,4,0,47,208,990,964.7,25.3,0.109,0.00971,0.000384,0.119,0.0047,1,0.164,0.283,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
2000-09-02,1999,12,49,246,251.12,0.65,4,Mod_Dry,34,6,4,3,44,91,0.36,160.1,0.64,160.1,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.108,0.00936,0.00037,0.117,0.00462,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
2000-09-03,1999,12,49,247,247.02,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,156,0.63,156,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00901,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2000-09-04,1999,12,49,248,242.92,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,151.9,0.63,151.9,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00866,0.000342,0.113,0.00447,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,817
2000-09-05,1999,12,49,249,238.82,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,147.8,0.62,147.8,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00831,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2000-09-06,1999,12,49,250,235.26,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,144.3,0.61,144.3,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00801,0.000316,0.11,0.00433,1,0.137,0.247,0.00974,25.1,0.937,0.97,0.908,33.3,32.3,32.3,776
2000-09-07,1999,12,49,251,231.71,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,140.7,0.61,140.7,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00771,0.000303,0.108,0.00427,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2000-09-08,1999,12,50,252,229.25,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,138.3,0.6,138.3,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0999,0.0075,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.9,30.9,30.9,743
2000-09-09,1999,12,50,253,226.24,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,135.2,0.6,135.2,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0988,0.00725,0.000285,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2000-09-10,1999,12,50,254,223.23,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,132.2,0.59,132.2,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0977,0.00699,0.000275,0.105,0.00411,1,0.121,0.226,0.00887,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2000-09-11,1999,12,50,255,220.22,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,129.2,0.59,129.2,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0967,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00865,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2000-09-12,1999,12,50,256,217.21,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,126.2,0.58,126.2,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0956,0.00648,0.000254,0.102,0.004,1,0.113,0.215,0.00843,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2000-09-13,1999,12,50,257,214.21,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,123.2,0.57,123.2,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.21,0.00821,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
2000-09-14,1999,12,50,258,211.75,0.75,4,Mod_Dry,34,6,4,3,44,91,0.43,120.8,0.57,120.8,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0937,0.00601,0.000236,0.0997,0.0039,1,0.106,0.205,0.00804,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2000-09-15,1999,12,51,259,209.28,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,118.3,0.56,118.3,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0928,0.0058,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2000-09-16,1999,12,51,260,206.82,0.77,4,Mod_Dry,34,6,4,3,44,91,0.44,115.8,0.56,115.8,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0919,0.00559,0.000219,0.0975,0.00382,1,0.0989,0.196,0.00768,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2000-09-17,1999,12,51,261,205.46,0.77,4,Mod_Dry,34,6,4,3,44,91,0.44,114.5,0.56,114.5,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0915,0.00548,0.000214,0.0969,0.00379,1,0.097,0.194,0.00759,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2000-09-18,1999,12,51,262,204.09,0.78,4,Mod_Dry,34,6,4,3,44,91,0.45,113.1,0.55,113.1,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00536,0.00021,0.0963,0.00377,1,0.0952,0.192,0.00749,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2000-09-19,1999,12,51,263,202.72,0.78,4,Mod_Dry,34,6,4,3,44,91,0.45,111.7,0.55,111.7,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0905,0.00525,0.000205,0.0957,0.00374,1,0.0933,0.189,0.00739,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2000-09-20,1999,12,51,264,200.81,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,109.8,0.55,109.8,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0898,0.00508,0.000199,0.0949,0.00371,1,0.0907,0.186,0.00725,25.4,0,0,0,0,0,0,0
2000-09-21,1999,12,51,265,197.8,0.79,5,Dry,30,6,4,2,30,72,0.36,125.8,0.64,125.8,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00644,0.000252,0.1,0.00393,1,0.112,0.213,0.00831,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2000-09-22,1999,12,52,266,196.43,0.8,5,Dry,30,6,4,2,30,72,0.37,124.4,0.63,124.4,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0936,0.00633,0.000247,0.0999,0.0039,1,0.11,0.21,0.00822,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2000-09-23,1999,12,52,267,194.52,0.8,5,Dry,30,6,4,2,30,72,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0929,0.00616,0.000241,0.0991,0.00387,1,0.108,0.207,0.00809,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2000-09-24,1999,12,52,268,192.61,0.81,5,Dry,30,6,4,2,30,72,0.37,120.6,0.63,120.6,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0922,0.006,0.000235,0.0982,0.00384,1,0.105,0.204,0.00796,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2000-09-25,1999,12,52,269,190.69,0.82,5,Dry,30,6,4,2,30,72,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0915,0.00584,0.000228,0.0974,0.00381,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2000-09-26,1999,12,52,270,188.78,0.82,5,Dry,30,6,4,2,30,72,0.38,116.8,0.62,116.8,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.00568,0.000222,0.0965,0.00377,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,624
2000-09-27,1999,12,52,271,186.86,0.83,5,Dry,30,6,4,2,30,72,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00551,0.000216,0.0957,0.00374,1,0.0976,0.193,0.00756,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2000-09-28,1999,12,52,272,184.95,0.84,5,Dry,30,6,4,2,30,72,0.39,113,0.61,113,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0949,0.00371,1,0.095,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2000-09-29,1999,12,53,273,183.03,0.84,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00519,0.000203,0.094,0.00368,1,0.0924,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2000-09-30,1999,12,53,274,181.12,0.85,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00503,0.000197,0.0932,0.00365,1,0.0898,0.183,0.00716,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2000-10-01,2000,1,1,275,179.21,0.85,5,Dry,24,4,2,2,20,52,0.29,127.2,0.71,127.2,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.091,0.00656,0.000257,0.0976,0.00382,1,0.114,0.212,0.00829,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
2000-10-02,2000,1,1,276,177.84,0.86,5,Dry,24,4,2,2,20,52,0.29,125.8,0.71,125.8,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0905,0.00645,0.000252,0.097,0.00379,1,0.112,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,676
2000-10-03,2000,1,1,277,176.47,0.86,5,Dry,24,4,2,2,20,52,0.29,124.5,0.7,124.5,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.09,0.00633,0.000248,0.0964,0.00377,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.7,27.9,27.9,668
2000-10-04,2000,1,1,278,175.11,0.87,5,Dry,24,4,2,2,20,52,0.3,123.1,0.7,123.1,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.4,25.6,0.0896,0.00621,0.000243,0.0958,0.00375,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
2000-10-05,2000,1,1,279,173.74,0.87,5,Dry,24,4,2,2,20,52,0.3,121.7,0.7,121.7,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0891,0.0061,0.000239,0.0952,0.00373,1,0.107,0.202,0.00791,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2000-10-06,2000,1,1,280,172.37,0.87,5,Dry,24,4,2,2,20,52,0.3,120.4,0.7,120.4,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0886,0.00598,0.000234,0.0946,0.0037,1,0.105,0.2,0.00781,25.3,0.925,0.97,0.897,27.7,26.9,26.9,644
2000-10-07,2000,1,1,281,172.1,0.88,5,Dry,24,4,2,2,20,52,0.3,120.1,0.7,120.1,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0885,0.00596,0.000233,0.0945,0.0037,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2000-10-08,2000,1,2,282,171.28,0.88,5,Dry,24,4,2,2,20,52,0.3,119.3,0.7,119.3,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0882,0.00589,0.000231,0.0941,0.00368,1,0.104,0.198,0.00774,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2000-10-09,2000,1,2,283,170.46,0.88,5,Dry,24,4,2,2,20,52,0.3,118.5,0.69,118.5,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0879,0.00582,0.000228,0.0937,0.00367,1,0.102,0.196,0.00768,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2000-10-10,2000,1,2,284,169.64,0.88,5,Dry,24,4,2,2,20,52,0.31,117.6,0.69,117.6,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0876,0.00575,0.000225,0.0934,0.00366,1,0.101,0.195,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2000-10-11,2000,1,2,285,168.82,0.88,5,Dry,24,4,2,2,20,52,0.31,116.8,0.69,116.8,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0873,0.00568,0.000222,0.093,0.00364,1,0.1,0.193,0.00757,25.3,0.923,0.97,0.895,26.8,26,26,624
2000-10-12,2000,1,2,286,168,0.89,5,Dry,24,4,2,2,20,52,0.31,116,0.69,116,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0871,0.00561,0.00022,0.0927,0.00363,1,0.0991,0.192,0.00751,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
