date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-10-13,2000,1,2,287,166.08,0.89,5,Dry,24,4,2,2,20,52,0.31,114.1,0.69,114.1,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00545,0.000213,0.0918,0.0036,1,0.0965,0.188,0.00738,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2000-10-14,2000,1,2,288,164.71,0.9,5,Dry,24,4,2,2,20,52,0.32,112.7,0.68,112.7,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00533,0.000209,0.0912,0.00357,1,0.0947,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
2000-10-15,2000,1,3,289,163.35,0.9,5,Dry,24,4,2,2,20,52,0.32,111.3,0.68,111.3,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00521,0.000204,0.0906,0.00355,1,0.0928,0.183,0.00719,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2000-10-16,2000,1,3,290,161.98,0.9,5,Dry,24,4,2,2,20,52,0.32,110,0.68,110,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.0051,0.0002,0.09,0.00353,1,0.091,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2000-10-17,2000,1,3,291,160.61,0.91,5,Dry,24,4,2,2,20,52,0.32,108.6,0.68,108.6,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.00498,0.000195,0.0894,0.0035,1,0.0891,0.179,0.007,25.3,0.917,0.97,0.889,24.8,24,24,576
2000-10-18,2000,1,3,292,159.25,0.91,5,Dry,24,4,2,2,20,52,0.33,107.3,0.67,107.3,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0888,0.00348,1,0.0873,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2000-10-19,2000,1,3,293,158.97,0.91,5,Dry,24,4,2,2,20,52,0.33,107,0.67,107,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0869,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
2000-10-20,2000,1,3,294,158.15,0.91,5,Dry,24,4,2,2,20,52,0.33,106.2,0.67,106.2,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00477,0.000187,0.0884,0.00346,1,0.0858,0.174,0.00683,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2000-10-21,2000,1,3,295,156.24,0.92,5,Dry,24,4,2,2,20,52,0.33,104.2,0.67,104.2,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.00461,0.000181,0.0875,0.00343,1,0.0832,0.171,0.00669,25.3,0.914,0.97,0.886,23.7,23,23,551
2000-10-22,2000,1,4,296,155.96,0.92,5,Dry,24,4,2,2,20,52,0.33,104,0.67,104,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00459,0.00018,0.0874,0.00343,1,0.0828,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2000-10-23,2000,1,4,297,155.14,0.92,5,Dry,24,4,2,2,20,52,0.34,103.1,0.67,103.1,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00452,0.000177,0.087,0.00341,1,0.0817,0.169,0.00662,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2000-10-24,2000,1,4,298,154.32,0.92,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00445,0.000174,0.0867,0.0034,1,0.0806,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2000-10-25,2000,1,4,299,153.5,0.92,5,Dry,24,4,2,2,20,52,0.34,101.5,0.66,101.5,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0819,0.00438,0.000172,0.0863,0.00338,1,0.0795,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2000-10-26,2000,1,4,300,153.23,0.92,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0792,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2000-10-27,2000,1,4,301,152.96,0.92,5,Dry,24,4,2,2,20,52,0.34,101,0.66,101,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00433,0.00017,0.0861,0.00338,1,0.0788,0.165,0.00646,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2000-10-28,2000,1,4,302,152.68,0.92,5,Dry,24,4,2,2,20,52,0.34,100.7,0.66,100.7,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00431,0.000169,0.086,0.00337,1,0.0784,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2000-10-29,2000,1,5,303,152.41,0.92,5,Dry,24,4,2,2,20,52,0.34,100.4,0.66,100.4,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0816,0.00428,0.000168,0.0858,0.00337,1,0.0781,0.164,0.00643,25.3,0.911,0.969,0.883,22.7,22,22,529
2000-10-30,2000,1,5,304,152.14,0.92,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00426,0.000167,0.0857,0.00336,1,0.0777,0.163,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,527
2000-10-31,2000,1,5,305,151.32,0.92,5,Dry,24,4,2,2,20,52,0.34,99.32,0.66,99.32,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0812,0.00419,0.000164,0.0854,0.00335,1,0.0766,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2000-11-01,2000,2,5,306,151.59,0.92,5,Dry,23,4,2,2,19,50,0.33,101.6,0.67,101.6,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00439,0.000172,0.086,0.00337,1,0.0796,0.166,0.0065,25.3,0.912,0.97,0.884,23,22.3,22.3,536
2000-11-02,2000,2,5,307,155.69,0.92,5,Dry,23,4,2,2,19,50,0.32,105.7,0.68,105.7,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00473,0.000186,0.0878,0.00344,1,0.0852,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2000-11-03,2000,2,5,308,158.15,0.91,5,Dry,23,4,2,2,19,50,0.32,108.2,0.68,108.2,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0885,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,574
2000-11-04,2000,2,5,309,160.07,0.91,5,Dry,23,4,2,2,19,50,0.31,110.1,0.69,110.1,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.00511,0.0002,0.0897,0.00352,1,0.0911,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.4,24.4,585
2000-11-05,2000,2,6,310,160.34,0.91,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0898,0.00352,1,0.0915,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2000-11-06,2000,2,6,311,161.16,0.9,5,Dry,23,4,2,2,19,50,0.31,111.2,0.69,111.2,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.0052,0.000204,0.0902,0.00353,1,0.0926,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2000-11-07,2000,2,6,312,164.17,0.9,5,Dry,23,4,2,2,19,50,0.3,114.2,0.69,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00545,0.000214,0.0915,0.00358,1,0.0966,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2000-11-08,2000,2,6,313,167.72,0.89,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00576,0.000225,0.0931,0.00364,1,0.101,0.194,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2000-11-09,2000,2,6,314,170.18,0.88,5,Dry,23,4,2,2,19,50,0.29,120.2,0.71,120.2,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00597,0.000234,0.0941,0.00369,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2000-11-10,2000,2,6,315,170.46,0.88,5,Dry,23,4,2,2,19,50,0.29,120.5,0.71,120.5,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00599,0.000234,0.0943,0.00369,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2000-11-11,2000,2,6,316,169.64,0.88,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00592,0.000232,0.0939,0.00368,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2000-11-12,2000,2,7,317,171,0.88,5,Dry,23,4,2,2,19,50,0.29,121,0.71,121,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00604,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
2000-11-13,2000,2,7,318,174.01,0.87,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2000-11-14,2000,2,7,319,174.28,0.87,5,Dry,23,4,2,2,19,50,0.29,124.3,0.71,124.3,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00631,0.000247,0.0959,0.00376,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2000-11-15,2000,2,7,320,174.01,0.87,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2000-11-16,2000,2,7,321,172.64,0.87,5,Dry,23,4,2,2,19,50,0.29,122.6,0.71,122.6,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.089,0.00617,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.2,27.4,27.4,658
2000-11-17,2000,2,7,322,172.37,0.87,5,Dry,23,4,2,2,19,50,0.29,122.4,0.71,122.4,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.089,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2000-11-18,2000,2,7,323,170.46,0.88,5,Dry,23,4,2,2,19,50,0.29,120.5,0.71,120.5,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00599,0.000234,0.0943,0.00369,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2000-11-19,2000,2,8,324,169.09,0.88,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0937,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2000-11-20,2000,2,8,325,167.72,0.89,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00576,0.000225,0.0931,0.00364,1,0.101,0.194,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2000-11-21,2000,2,8,326,166.36,0.89,5,Dry,23,4,2,2,19,50,0.3,116.4,0.7,116.4,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00564,0.000221,0.0925,0.00362,1,0.0996,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2000-11-22,2000,2,8,327,164.99,0.89,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0919,0.0036,1,0.0977,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2000-11-23,2000,2,8,328,165.81,0.89,5,Dry,23,4,2,2,19,50,0.3,115.8,0.7,115.8,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0988,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2000-11-24,2000,2,8,329,166.08,0.89,5,Dry,23,4,2,2,19,50,0.3,116.1,0.7,116.1,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00562,0.00022,0.0924,0.00362,1,0.0992,0.192,0.0075,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2000-11-25,2000,2,8,330,165.81,0.89,5,Dry,23,4,2,2,19,50,0.3,115.8,0.7,115.8,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0988,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2000-11-26,2000,2,9,331,168.27,0.89,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2000-11-27,2000,2,9,332,174.01,0.87,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2000-11-28,2000,2,9,333,176.47,0.86,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2000-11-29,2000,2,9,334,179.48,0.85,5,Dry,23,4,2,2,19,50,0.28,129.5,0.72,129.5,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0915,0.00676,0.000264,0.0982,0.00384,1,0.117,0.216,0.00843,25.3,0.93,0.97,0.902,29.9,29,29,697
2000-11-30,2000,2,9,335,184.13,0.84,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.00028,0.1,0.00392,1,0.124,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2000-12-01,2000,3,9,336,189.32,0.82,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2000-12-02,2000,3,9,337,190.69,0.82,5,Dry,26,4,3,2,24,59,0.31,131.7,0.69,131.7,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00694,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2000-12-03,2000,3,10,338,192.61,0.81,5,Dry,26,4,3,2,24,59,0.31,133.6,0.69,133.6,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.00711,0.000278,0.101,0.00396,1,0.123,0.224,0.00877,25.4,0.932,0.97,0.904,31,30,30,721
2000-12-04,2000,3,10,339,195.61,0.8,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000288,0.103,0.00402,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.8,30.8,738
2000-12-05,2000,3,10,340,195.89,0.8,5,Dry,26,4,3,2,24,59,0.3,136.9,0.7,136.9,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00739,0.000289,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
2000-12-06,2000,3,10,341,195.61,0.8,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000288,0.103,0.00402,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.8,30.8,738
2000-12-07,2000,3,10,342,197.53,0.8,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00753,0.000294,0.104,0.00405,1,0.13,0.233,0.00911,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2000-12-08,2000,3,10,343,201.08,0.79,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.239,0.00936,25.4,0.935,0.97,0.907,33,32,32,769
2000-12-09,2000,3,10,344,204.64,0.77,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2000-12-10,2000,3,11,345,208.19,0.76,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2000-12-11,2000,3,11,346,209.56,0.76,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2000-12-12,2000,3,11,347,207.64,0.76,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,805
2000-12-13,2000,3,11,348,206.82,0.77,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2000-12-14,2000,3,11,349,208.74,0.76,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00848,0.000332,0.109,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.9,33.8,33.8,811
2000-12-15,2000,3,11,350,207.92,0.76,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2000-12-16,2000,3,11,351,209.83,0.76,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,817
2000-12-17,2000,3,12,352,215.03,0.74,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,846
2000-12-18,2000,3,12,353,220.22,0.72,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,875
2000-12-19,2000,3,12,354,225.42,0.71,5,Dry,26,4,3,2,24,59,0.26,166.4,0.74,166.4,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.0099,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2000-12-20,2000,3,12,355,230.61,0.69,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2000-12-21,2000,3,12,356,234.71,0.68,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2000-12-22,2000,3,12,357,238.27,0.68,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2000-12-23,2000,3,12,358,243.46,0.66,5,Dry,26,4,3,2,24,59,0.24,184.5,0.76,184.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2000-12-24,2000,3,13,359,249.75,0.65,5,Dry,26,4,3,2,24,59,0.24,190.8,0.76,190.8,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2000-12-25,2000,3,13,360,254.4,0.64,5,Dry,26,4,3,2,24,59,0.23,195.4,0.77,195.4,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.129,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2000-12-26,2000,3,13,361,259.6,0.63,5,Dry,26,4,3,2,24,59,0.23,200.6,0.77,200.6,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2000-12-27,2000,3,13,362,265.34,0.62,5,Dry,26,4,3,2,24,59,0.22,206.3,0.78,206.3,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2000-12-28,2000,3,13,363,273.27,0.61,5,Dry,26,4,3,2,24,59,0.22,214.3,0.78,214.3,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000554,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2000-12-29,2000,3,13,364,282.29,0.6,5,Dry,26,4,3,2,24,59,0.21,223.3,0.79,223.3,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000585,0.141,0.00559,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52.1,48.2,48.2,1160
2000-12-30,2000,3,13,365,289.68,0.58,5,Dry,26,4,3,2,24,59,0.2,230.7,0.8,230.7,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000611,0.144,0.00573,2,0.0982,0.242,0.00963,24.9,0.923,0.97,0.895,26,25.2,50.4,1210
2000-12-31,2000,3,14,366,298.15,0.57,5,Dry,26,4,3,2,24,59,0.2,239.2,0.8,239.2,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.132,0.0161,0.00064,0.148,0.00588,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.3,1260
2001-01-01,2000,4,14,1,309.36,0.56,5,Dry,29,5,4,2,33,73,0.24,236.4,0.76,236.4,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00592,2,0.102,0.25,0.00999,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2001-01-02,2000,4,14,2,320.03,0.55,5,Dry,29,5,4,2,33,73,0.23,247,0.77,247,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.00067,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,54,1300
2001-01-03,2000,4,14,3,327.96,0.54,5,Dry,29,5,4,2,33,73,0.22,255,0.78,255,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0193,0.000775,0.158,0.00634,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.9,55.7,1340
2001-01-04,2000,4,14,4,339.71,0.52,5,Dry,29,5,4,2,33,73,0.21,266.7,0.79,266.7,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0249,0.000999,0.168,0.00675,2,0.123,0.29,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.3,1400
2001-01-05,2000,4,14,5,354.21,0.51,5,Dry,29,5,4,2,33,73,0.21,281.2,0.79,281.2,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0317,0.00128,0.18,0.00725,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.4,1470
2001-01-06,2000,4,14,6,368.7,0.49,5,Dry,29,5,4,2,33,73,0.2,295.7,0.8,295.7,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0386,0.00156,0.192,0.00775,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.5,1550
2001-01-07,2000,4,15,7,384.83,0.48,5,Dry,29,5,4,2,33,73,0.19,311.8,0.81,311.8,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0462,0.00187,0.205,0.00832,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,68,1630
2001-01-08,2000,4,15,8,397.14,0.47,5,Dry,29,5,4,2,33,73,0.18,324.1,0.82,324.1,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.052,0.00211,0.215,0.00875,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2001-01-09,2000,4,15,9,407.8,0.46,5,Dry,29,5,4,2,33,73,0.18,334.8,0.82,334.8,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.057,0.00232,0.224,0.00912,2,0.168,0.393,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.9,1750
2001-01-10,2000,4,15,10,417.37,0.45,5,Dry,29,5,4,2,33,73,0.17,344.4,0.82,344.4,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0615,0.00251,0.232,0.00946,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.5,75.1,1800
2001-01-11,2000,4,15,11,426.94,0.45,5,Dry,29,5,4,2,33,73,0.17,353.9,0.83,353.9,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0661,0.0027,0.24,0.0098,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.3,1850
2001-01-12,2000,4,15,12,436.51,0.44,5,Dry,29,5,4,2,33,73,0.17,363.5,0.83,363.5,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0706,0.00289,0.248,0.0101,2,0.188,0.436,0.0178,24,0.95,0.977,0.929,40.6,39.7,79.5,1910
2001-01-13,2000,4,15,13,444.44,0.43,5,Dry,29,5,4,2,33,73,0.16,371.4,0.84,371.4,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0743,0.00305,0.254,0.0104,2,0.193,0.448,0.0183,24,0.951,0.979,0.932,41.5,40.6,81.3,1950
2001-01-14,2000,4,16,14,451.28,0.43,5,Dry,29,5,4,2,33,73,0.16,378.3,0.84,378.3,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0775,0.00318,0.26,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.2,41.4,82.8,1990
2001-01-15,2000,4,16,15,458.66,0.42,5,Dry,29,5,4,2,33,73,0.16,385.7,0.84,385.7,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.081,0.00333,0.266,0.0109,2,0.203,0.469,0.0193,23.9,0.953,0.98,0.934,43,42.2,84.3,2020
2001-01-16,2000,4,16,16,467.68,0.42,5,Dry,29,5,4,2,33,73,0.16,394.7,0.84,394.7,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0853,0.00351,0.274,0.0113,2,0.209,0.482,0.0199,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
2001-01-17,2000,4,16,17,479.99,0.41,5,Dry,29,5,4,2,33,73,0.15,407,0.85,407,0,0,0,0,-2,2,29,5,4,0,35,445,990,965.8,24.2,0.193,0.0911,0.00376,0.284,0.0117,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.3,44.4,88.7,2130
2001-01-18,2000,4,16,18,491.2,0.4,5,Dry,29,5,4,2,33,73,0.15,418.2,0.85,418.2,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.197,0.0964,0.00398,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,91,2180
2001-01-19,2000,4,16,19,502.96,0.39,5,Dry,29,5,4,2,33,73,0.14,430,0.85,430,0,0,0,0,-2,2,29,5,4,0,35,468,990,965.9,24.1,0.201,0.102,0.00422,0.303,0.0125,2,0.233,0.535,0.0222,23.6,0.957,0.98,0.938,47.6,46.7,93.3,2240
2001-01-20,2000,4,16,20,513.07,0.39,5,Dry,29,5,4,2,33,73,0.14,440.1,0.86,440.1,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.107,0.00443,0.311,0.0129,2,0.24,0.551,0.0229,23.5,0.958,0.98,0.938,48.6,47.7,95.3,2290
2001-01-21,2000,4,17,21,523.74,0.38,5,Dry,29,5,4,2,33,73,0.14,450.7,0.86,450.7,0,0,0,0,-2,2,29,5,4,0,35,489,990,966,24,0.208,0.112,0.00465,0.32,0.0133,2,0.247,0.567,0.0236,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
2001-01-22,2000,4,17,22,533.86,0.37,5,Dry,29,5,4,2,33,73,0.14,460.9,0.86,460.9,0,0,0,0,-2,2,29,5,4,0,35,499,990,966,24,0.212,0.117,0.00486,0.328,0.0137,2,0.254,0.582,0.0242,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2001-01-23,2000,4,17,23,541.24,0.37,5,Dry,29,5,4,2,33,73,0.14,468.2,0.86,468.2,0,0,0,0,-2,2,29,5,4,0,35,506,990,966,24,0.214,0.12,0.00501,0.334,0.0139,2,0.259,0.593,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
2001-01-24,2000,4,17,24,546.43,0.37,5,Dry,29,5,4,2,33,73,0.13,473.4,0.87,473.4,0,0,0,0,-2,2,29,5,4,0,35,511,990,966.1,23.9,0.217,0.122,0.00512,0.34,0.0142,2,0.262,0.602,0.0251,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2001-01-25,2000,4,17,25,553.27,0.36,5,Dry,29,5,4,2,33,73,0.13,480.3,0.87,480.3,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.126,0.00526,0.347,0.0145,2,0.267,0.613,0.0257,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2001-01-26,2000,4,17,26,562.29,0.36,5,Dry,29,5,4,2,33,73,0.13,489.3,0.87,489.3,0,0,0,0,-2,2,29,5,4,0,35,527,990,966.1,23.9,0.226,0.13,0.00544,0.356,0.0149,3,0.163,0.519,0.0217,23.4,0.945,0.97,0.917,35.3,34.2,103,2470
2001-01-27,2000,4,17,27,571.32,0.35,5,Dry,29,5,4,2,33,73,0.13,498.3,0.87,498.3,0,0,0,0,-2,2,29,5,4,0,35,536,990,966.2,23.8,0.231,0.134,0.00563,0.366,0.0153,3,0.167,0.532,0.0223,23.3,0.946,0.97,0.918,35.9,34.8,104,2510
2001-01-28,2000,4,18,28,581.98,0.35,5,Dry,29,5,4,2,33,73,0.13,509,0.88,509,0,0,0,0,-2,2,29,5,4,0,35,547,990,966.2,23.8,0.237,0.141,0.00593,0.378,0.0159,3,0.172,0.55,0.0231,23.2,0.947,0.97,0.919,36.6,35.5,107,2560
2001-01-29,2000,4,18,29,592.1,0.34,5,Dry,29,5,4,2,33,73,0.12,519.1,0.88,519.1,0,0,0,0,-2,2,29,5,4,0,35,557,990,966.3,23.7,0.243,0.148,0.00623,0.391,0.0165,3,0.176,0.567,0.0239,23.2,0.948,0.97,0.92,37.3,36.2,108,2600
2001-01-30,2000,4,18,30,602.76,0.34,5,Dry,29,5,4,2,33,73,0.12,529.8,0.88,529.8,0,0,0,0,-2,2,29,5,4,0,35,568,990,966.3,23.7,0.249,0.155,0.00654,0.404,0.0171,3,0.181,0.585,0.0247,23.1,0.949,0.972,0.922,38,36.9,111,2660
2001-01-31,2000,4,18,31,613.43,0.33,5,Dry,29,5,4,2,33,73,0.12,540.4,0.88,540.4,0,0,0,0,-2,2,29,5,4,0,35,578,990,966.4,23.6,0.255,0.162,0.00685,0.417,0.0176,3,0.186,0.603,0.0255,23,0.95,0.973,0.925,38.7,37.6,113,2710
2001-02-01,2000,5,18,32,623.54,0.33,4,Mod_Dry,36,6,5,4,54,105,0.17,518.5,0.83,518.5,0,0,0,0,-4,4,36,6,5,0,58,566,990,966.4,23.6,0.248,0.147,0.00624,0.395,0.0167,3,0.176,0.571,0.0242,23,0.948,0.97,0.92,37,35.9,108,2590
2001-02-02,2000,5,18,33,633.66,0.32,4,Mod_Dry,36,6,5,4,54,105,0.17,528.7,0.83,528.7,0,0,0,0,-4,4,36,6,5,0,58,576,990,966.4,23.6,0.254,0.154,0.00654,0.408,0.0173,3,0.18,0.588,0.025,23,0.949,0.971,0.922,37.7,36.6,110,2630
2001-02-03,2000,5,18,34,645.42,0.32,4,Mod_Dry,36,6,5,4,54,105,0.16,540.4,0.84,540.4,0,0,0,0,-4,4,36,6,5,0,58,587,990,966.5,23.5,0.26,0.162,0.00689,0.422,0.018,3,0.186,0.608,0.0259,22.9,0.95,0.973,0.924,38.5,37.4,112,2690
2001-02-04,2000,5,19,35,656.63,0.31,4,Mod_Dry,36,6,5,4,54,105,0.16,551.6,0.84,551.6,0,0,0,0,-4,4,36,6,5,0,58,599,990,966.5,23.5,0.267,0.169,0.00722,0.436,0.0186,3,0.191,0.627,0.0267,22.8,0.951,0.974,0.926,39.2,38.2,114,2750
2001-02-05,2000,5,19,36,669.48,0.31,4,Mod_Dry,36,6,5,4,54,105,0.16,564.5,0.84,564.5,0,0,0,0,-4,4,36,6,5,0,58,611,990,966.6,23.4,0.274,0.178,0.0076,0.452,0.0193,3,0.197,0.649,0.0277,22.8,0.952,0.976,0.929,40,39,117,2810
2001-02-06,2000,5,19,37,684.52,0.3,4,Mod_Dry,36,6,5,4,54,105,0.15,579.5,0.85,579.5,0,0,0,0,-4,4,36,6,5,0,58,627,990,966.6,23.4,0.283,0.188,0.00805,0.471,0.0201,3,0.203,0.674,0.0288,22.7,0.953,0.978,0.932,41,40.1,120,2880
2001-02-07,2000,5,19,38,701.2,0.29,4,Mod_Dry,36,6,5,4,54,105,0.15,596.2,0.85,596.2,0,0,0,0,-4,4,36,6,5,0,58,643,990,966.7,23.3,0.292,0.199,0.00855,0.491,0.0211,3,0.211,0.702,0.0301,22.6,0.954,0.98,0.935,42,41.2,124,2960
2001-02-08,2000,5,19,39,718.97,0.28,4,Mod_Dry,36,6,5,4,54,105,0.15,614,0.85,614,0,0,0,0,-4,4,36,6,5,0,58,661,990,966.8,23.2,0.302,0.211,0.00909,0.513,0.0221,3,0.219,0.732,0.0315,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
2001-02-09,2000,5,19,40,738.39,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,633.4,0.86,633.4,0,0,0,0,-4,4,36,6,5,0,58,680,990,966.9,23.1,0.313,0.224,0.00968,0.537,0.0232,3,0.228,0.765,0.033,22.4,0.956,0.98,0.937,44.3,43.4,130,3120
2001-02-10,2000,5,19,41,757.25,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,652.3,0.86,652.3,0,0,0,0,-4,4,36,6,5,0,58,699,990,966.9,23.1,0.324,0.237,0.0103,0.561,0.0243,3,0.236,0.797,0.0345,22.3,0.956,0.98,0.937,45.4,44.5,134,3200
2001-02-11,2000,5,20,42,775.1,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,670.1,0.86,670.1,0,0,0,0,-4,4,36,6,5,0,58,717,990,967,23,0.334,0.249,0.0108,0.583,0.0253,3,0.244,0.827,0.0359,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2001-02-12,2000,5,20,43,792.95,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,688,0.87,688,0,0,0,0,-4,4,36,6,5,0,58,735,990,967.1,22.9,0.344,0.261,0.0114,0.605,0.0264,3,0.252,0.857,0.0374,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
2001-02-13,2000,5,20,44,818.06,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,713.1,0.87,713.1,0,0,0,0,-4,4,36,6,5,0,58,760,990,967.2,22.8,0.358,0.277,0.0121,0.636,0.0279,3,0.263,0.899,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2001-02-14,2000,5,20,45,846.29,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,741.3,0.88,741.3,0,0,0,0,-4,4,36,6,5,0,58,788,990,967.3,22.7,0.377,0.296,0.013,0.673,0.0296,3,0.276,0.949,0.0418,21.8,0.957,0.98,0.938,50.5,48.2,145,3470
2001-02-15,2000,5,20,46,881.15,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,776.1,0.88,776.1,0,0,0,0,-4,4,36,6,5,0,58,823,990,967.4,22.6,0.408,0.315,0.0139,0.723,0.032,3,0.287,1.01,0.0447,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2001-02-16,2000,5,20,47,923.03,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,818,0.89,818,0,0,0,0,-4,4,36,6,5,0,58,865,990,967.6,22.4,0.447,0.335,0.0149,0.782,0.0349,4,0.219,1,0.0446,21.4,0.954,0.978,0.933,41,40.1,160,3850
2001-02-17,2000,5,20,48,967.49,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,862.5,0.89,862.5,0,0,0,0,-4,4,36,6,5,0,58,909,990,967.8,22.2,0.487,0.356,0.016,0.844,0.038,4,0.234,1.08,0.0485,21.2,0.955,0.98,0.936,42.7,41.9,167,4020
2001-02-18,2000,5,21,49,1019.2,0.19,4,Mod_Dry,36,6,5,4,54,105,0.1,914.2,0.9,914.2,0,0,0,0,-4,4,36,6,5,0,58,961,990,968,22,0.535,0.381,0.0173,0.916,0.0416,4,0.251,1.17,0.053,20.9,0.956,0.98,0.937,44.7,43.8,175,4210
2001-02-19,2000,5,21,50,1078.6,0.18,4,Mod_Dry,36,6,5,4,54,105,0.097,973.6,0.9,973.6,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.1,21.9,0.589,0.41,0.0188,0.999,0.0457,4,0.271,1.27,0.0581,20.6,0.956,0.98,0.937,47,46,184,4420
2001-02-20,2000,5,21,51,1140.6,0.16,4,Mod_Dry,36,6,5,4,54,105,0.092,1036,0.91,1036,0,0,0,0,-4,4,36,6,5,0,58,1080,990,968.3,21.7,0.673,0.503,0.0232,1.18,0.0543,4,0.287,1.46,0.0676,20.2,0.955,0.98,0.936,49,48,192,4610
2001-02-21,2000,5,21,52,1210.5,0.15,3,Normal,43,7,5,4,78,137,0.11,1074,0.89,1074,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.74,0.588,0.0274,1.33,0.062,4,0.295,1.62,0.0757,19.8,0.955,0.98,0.935,49.8,48.2,193,4630
2001-02-22,2000,5,21,53,1294.7,0.14,3,Normal,43,7,5,4,78,137,0.11,1158,0.89,1100,58,13,2,2,-2,43,56,9,7,2,121,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2001-02-23,2000,5,21,54,1388.1,0.13,3,Normal,43,7,5,4,78,137,0.099,1251,0.9,1100,151,34,5,5,1,106,77,12,10,5,184,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48.1,192,4610
2001-02-24,2000,5,21,55,1440.7,0.13,3,Normal,43,7,5,4,78,137,0.095,1304,0.91,1100,204,46,6,6,2,144,89,13,11,6,222,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2001-02-25,2000,5,22,56,1500.5,0.12,3,Normal,43,7,5,4,78,137,0.091,1363,0.91,1100,263,57,8,8,4,186,100,15,13,8,264,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4510
2001-02-26,2000,5,22,57,1567.9,0.11,3,Normal,43,7,5,4,78,137,0.087,1431,0.91,1100,331,57,10,10,6,248,100,17,15,10,326,1230,990,969.7,20.3,0.898,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2001-02-27,2000,5,22,58,1643.1,0.096,3,Normal,43,7,5,4,78,137,0.083,1506,0.92,1100,406,57,11,12,8,318,100,18,17,12,396,1240,990,969.9,20.1,0.906,0.648,0.0323,1.55,0.0775,4,0.3,1.85,0.0924,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2001-02-28,2000,5,22,59,1726.5,0.088,3,Normal,43,7,5,4,78,137,0.079,1589,0.92,1100,489,57,11,15,11,395,100,18,20,15,473,1240,990,970.2,19.8,0.913,0.648,0.0328,1.56,0.0789,4,0.3,1.86,0.0941,17.9,0.951,0.98,0.932,46,45,180,4320
2001-03-01,2000,6,22,60,1804.6,0.079,2,Mod_Wet,59,11,12,13,144,239,0.13,1566,0.87,1100,466,41,7,13,1,404,100,18,25,14,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2001-03-02,2000,6,22,61,1877.1,0.074,2,Mod_Wet,59,11,12,13,144,239,0.13,1638,0.87,1100,538,41,7,13,3,474,100,18,25,16,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2001-03-03,2000,6,22,62,1943.6,0.068,2,Mod_Wet,59,11,12,13,144,239,0.12,1705,0.88,1100,605,41,7,13,5,539,100,18,25,18,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2001-03-04,2000,6,23,63,2003.8,0.063,2,Mod_Wet,59,11,12,13,144,239,0.12,1765,0.88,1100,665,41,7,13,7,597,100,18,25,20,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2001-03-05,2000,6,23,64,2064.6,0.058,2,Mod_Wet,59,11,12,13,144,239,0.12,1826,0.88,1100,726,41,7,13,9,656,100,18,25,22,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2001-03-06,2000,6,23,65,2126.1,0.052,2,Mod_Wet,59,11,12,13,144,239,0.11,1887,0.89,1100,787,41,7,13,11,715,100,18,25,24,859,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2001-03-07,2000,6,23,66,2195.5,0.047,2,Mod_Wet,59,11,12,13,144,239,0.11,1957,0.89,1100,857,41,7,13,13,783,100,18,25,26,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2001-03-08,2000,6,23,67,2265.7,0.043,2,Mod_Wet,59,11,12,13,144,239,0.1,2027,0.9,1100,927,41,7,13,15,851,100,18,25,28,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2001-03-09,2000,6,23,68,2314.1,0.04,2,Mod_Wet,59,11,12,13,144,239,0.1,2075,0.9,1100,975,41,7,13,16,898,100,18,25,29,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2001-03-10,2000,6,23,69,2370.4,0.037,2,Mod_Wet,59,11,12,13,144,239,0.1,2131,0.9,1100,1030,41,7,13,18,952,100,18,25,31,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2001-03-11,2000,6,24,70,2419.6,0.034,3,Normal,49,9,9,9,107,183,0.076,2237,0.92,1100,1140,51,9,16,25,1040,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2001-03-12,2000,6,24,71,2469,0.031,3,Normal,49,9,9,9,107,183,0.074,2286,0.93,1100,1190,51,9,16,27,1080,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2001-03-13,2000,6,24,72,2526.5,0.028,3,Normal,49,9,9,9,107,183,0.072,2344,0.93,1100,1240,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2001-03-14,2000,6,24,73,2584.4,0.026,3,Normal,49,9,9,9,107,183,0.071,2401,0.93,1100,1300,51,9,16,30,1200,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2001-03-15,2000,6,24,74,2642.7,0.023,3,Normal,49,9,9,9,107,183,0.069,2460,0.93,1100,1360,51,9,16,32,1250,100,18,25,41,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2001-03-16,2000,6,24,75,2701.4,0.021,3,Normal,49,9,9,9,107,183,0.068,2518,0.93,1100,1420,51,9,16,34,1310,100,18,25,43,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,37.9,152,3640
2001-03-17,2000,6,24,76,2760.5,0.019,3,Normal,49,9,9,9,107,183,0.066,2578,0.93,1100,1480,51,9,16,35,1370,100,18,25,44,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2001-03-18,2000,6,25,77,2812,0.017,3,Normal,49,9,9,9,107,183,0.065,2629,0.94,1100,1530,51,9,16,37,1420,100,18,25,46,1520,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2001-03-19,2000,6,25,78,2855.8,0.016,3,Normal,49,9,9,9,107,183,0.064,2673,0.94,1100,1570,51,9,16,38,1460,100,18,25,47,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2001-03-20,2000,6,25,79,2899.9,0.014,3,Normal,49,9,9,9,107,183,0.063,2717,0.94,1100,1620,51,9,16,40,1500,100,18,25,49,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2001-03-21,2000,6,25,80,2936,0.013,2,Mod_Wet,59,11,12,13,144,239,0.081,2697,0.92,1100,1600,41,7,13,35,1500,100,18,25,48,1650,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2001-03-22,2000,6,25,81,2972.3,0.012,2,Mod_Wet,59,11,12,13,144,239,0.08,2733,0.92,1100,1630,41,7,13,36,1540,100,18,25,49,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2001-03-23,2000,6,25,82,3000.7,0.011,2,Mod_Wet,59,11,12,13,144,239,0.08,2762,0.92,1100,1660,41,7,13,37,1560,100,18,25,50,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2001-03-24,2000,6,25,83,3021,0.011,2,Mod_Wet,59,11,12,13,144,239,0.079,2782,0.92,1100,1680,41,7,13,37,1580,100,18,25,50,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.7,143,3430
2001-03-25,2000,6,26,84,3041.3,0.01,2,Mod_Wet,59,11,12,13,144,239,0.079,2802,0.92,1100,1700,41,7,13,38,1600,100,18,25,51,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2001-03-26,2000,6,26,85,3061.6,0.0097,2,Mod_Wet,59,11,12,13,144,239,0.078,2823,0.92,1100,1720,41,7,13,39,1620,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2001-03-27,2000,6,26,86,3082.1,0.0093,2,Mod_Wet,59,11,12,13,144,239,0.077,2843,0.92,1100,1740,41,7,13,39,1640,100,18,25,52,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2001-03-28,2000,6,26,87,3094.3,0.009,2,Mod_Wet,59,11,12,13,144,239,0.077,2855,0.92,1100,1760,41,7,13,40,1650,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2001-03-29,2000,6,26,88,3106.6,0.0088,2,Mod_Wet,59,11,12,13,144,239,0.077,2868,0.92,1100,1770,41,7,13,40,1670,100,18,25,53,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2001-03-30,2000,6,26,89,3118.9,0.0085,2,Mod_Wet,59,11,12,13,144,239,0.077,2880,0.92,1100,1780,41,7,13,40,1680,100,18,25,53,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2001-03-31,2000,6,26,90,3123,0.0085,2,Mod_Wet,59,11,12,13,144,239,0.076,2884,0.92,1100,1780,41,7,13,41,1680,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2001-04-01,2000,7,27,91,3127.1,0.0084,3,Normal,54,13,14,19,117,217,0.069,2910,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2001-04-02,2000,7,27,92,3131.2,0.0083,3,Normal,54,13,14,19,117,217,0.069,2914,0.93,1100,1810,46,5,11,35,1720,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2001-04-03,2000,7,27,93,3135.3,0.0082,3,Normal,54,13,14,19,117,217,0.069,2918,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2001-04-04,2000,7,27,94,3139.4,0.0081,3,Normal,54,13,14,19,117,217,0.069,2922,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2001-04-05,2000,7,27,95,3143.5,0.0081,3,Normal,54,13,14,19,117,217,0.069,2926,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,35,140,3360
2001-04-06,2000,7,27,96,3147.6,0.008,3,Normal,54,13,14,19,117,217,0.069,2931,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2001-04-07,2000,7,27,97,3143.5,0.0081,3,Normal,54,13,14,19,117,217,0.069,2926,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,35,140,3360
2001-04-08,2000,7,28,98,3139.4,0.0081,3,Normal,54,13,14,19,117,217,0.069,2922,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2001-04-09,2000,7,28,99,3135.3,0.0082,3,Normal,54,13,14,19,117,217,0.069,2918,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2001-04-10,2000,7,28,100,3131.2,0.0083,3,Normal,54,13,14,19,117,217,0.069,2914,0.93,1100,1810,46,5,11,35,1720,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2001-04-11,2000,7,28,101,3127.1,0.0084,3,Normal,54,13,14,19,117,217,0.069,2910,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2001-04-12,2000,7,28,102,3114.8,0.0086,3,Normal,54,13,14,19,117,217,0.07,2898,0.93,1100,1800,46,5,11,35,1700,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2001-04-13,2000,7,28,103,3102.5,0.0089,3,Normal,54,13,14,19,117,217,0.07,2885,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2001-04-14,2000,7,28,104,3090.2,0.0091,3,Normal,54,13,14,19,117,217,0.07,2873,0.93,1100,1770,46,5,11,34,1680,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2001-04-15,2000,7,29,105,3069.8,0.0095,3,Normal,54,13,14,19,117,217,0.071,2853,0.93,1100,1750,46,5,11,34,1660,100,18,25,53,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2001-04-16,2000,7,29,106,3049.4,0.0099,3,Normal,54,13,14,19,117,217,0.071,2832,0.93,1100,1730,46,5,11,33,1640,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2001-04-17,2000,7,29,107,3029.1,0.01,3,Normal,54,13,14,19,117,217,0.072,2812,0.93,1100,1710,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2001-04-18,2000,7,29,108,3008.8,0.011,3,Normal,54,13,14,19,117,217,0.072,2792,0.93,1100,1690,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2001-04-19,2000,7,29,109,2980.4,0.012,3,Normal,54,13,14,19,117,217,0.073,2763,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2001-04-20,2000,7,29,110,2952.2,0.013,3,Normal,54,13,14,19,117,217,0.073,2735,0.93,1100,1640,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2001-04-21,2000,7,29,111,2924,0.014,3,Normal,54,13,14,19,117,217,0.074,2707,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2001-04-22,2000,7,30,112,2895.9,0.015,3,Normal,54,13,14,19,117,217,0.075,2679,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2001-04-23,2000,7,30,113,2859.8,0.016,3,Normal,54,13,14,19,117,217,0.076,2643,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2001-04-24,2000,7,30,114,2823.9,0.017,3,Normal,54,13,14,19,117,217,0.077,2607,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2001-04-25,2000,7,30,115,2788.2,0.018,3,Normal,54,13,14,19,117,217,0.078,2571,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3590
2001-04-26,2000,7,30,116,2752.6,0.019,3,Normal,54,13,14,19,117,217,0.079,2536,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2001-04-27,2000,7,30,117,2717.1,0.02,3,Normal,54,13,14,19,117,217,0.08,2500,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2001-04-28,2000,7,30,118,2681.8,0.021,3,Normal,54,13,14,19,117,217,0.081,2465,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2001-04-29,2000,7,31,119,2646.6,0.023,3,Normal,54,13,14,19,117,217,0.082,2430,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2001-04-30,2000,7,31,120,2603.8,0.025,3,Normal,54,13,14,19,117,217,0.083,2387,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2001-05-01,2000,8,31,121,2561.2,0.027,3,Normal,55,13,13,17,178,276,0.11,2285,0.89,1100,1190,45,5,12,19,1100,100,18,25,36,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2001-05-02,2000,8,31,122,2518.8,0.029,3,Normal,55,13,13,17,178,276,0.11,2243,0.89,1100,1140,45,5,12,17,1060,100,18,25,34,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
2001-05-03,2000,8,31,123,2476.7,0.031,3,Normal,55,13,13,17,178,276,0.11,2201,0.89,1100,1100,45,5,12,16,1020,100,18,25,33,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2001-05-04,2000,8,31,124,2434.8,0.033,3,Normal,55,13,13,17,178,276,0.11,2159,0.89,1100,1060,45,5,12,15,982,100,18,25,32,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2001-05-05,2000,8,31,125,2393.1,0.035,3,Normal,55,13,13,17,178,276,0.12,2117,0.89,1100,1020,45,5,12,14,941,100,18,25,31,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2001-05-06,2000,8,32,126,2351.6,0.038,3,Normal,55,13,13,17,178,276,0.12,2076,0.88,1100,976,45,5,12,12,902,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,161,3880
2001-05-07,2000,8,32,127,2310.4,0.04,3,Normal,55,13,13,17,178,276,0.12,2034,0.88,1100,934,45,5,12,11,861,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2001-05-08,2000,8,32,128,2269.4,0.043,3,Normal,55,13,13,17,178,276,0.12,1993,0.88,1100,893,45,5,12,10,821,100,18,25,27,999,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2001-05-09,2000,8,32,129,2213.9,0.046,3,Normal,55,13,13,17,178,276,0.13,1938,0.88,1100,838,45,5,12,8,768,100,18,25,25,946,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2001-05-10,2000,8,32,130,2158.9,0.049,3,Normal,55,13,13,17,178,276,0.13,1883,0.87,1100,783,45,5,12,6,715,100,18,25,23,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2001-05-11,2000,8,32,131,2111.6,0.053,3,Normal,55,13,13,17,178,276,0.13,1836,0.87,1100,736,45,5,12,5,669,100,18,25,22,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2001-05-12,2000,8,32,132,2064.6,0.058,3,Normal,55,13,13,17,178,276,0.13,1789,0.87,1100,689,45,5,12,4,623,100,18,25,21,801,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2001-05-13,2000,8,33,133,2018,0.062,3,Normal,55,13,13,17,178,276,0.14,1742,0.86,1100,642,45,5,12,2,578,100,18,25,19,756,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
