date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-05-14,2000,8,33,134,1971.8,0.066,3,Normal,55,13,13,17,178,276,0.14,1696,0.86,1100,596,45,5,12,1,533,100,18,25,18,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2001-05-15,2000,8,33,135,1926,0.07,3,Normal,55,13,13,17,178,276,0.14,1650,0.86,1100,550,45,5,12,0,488,100,18,25,17,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2001-05-16,2000,8,33,136,1880.6,0.073,3,Normal,55,13,13,17,178,276,0.15,1605,0.85,1100,505,45,5,12,-2,445,100,18,25,15,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2001-05-17,2000,8,33,137,1842.4,0.076,3,Normal,55,13,13,17,178,276,0.15,1566,0.85,1100,466,45,5,12,-3,407,100,18,25,14,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2001-05-18,2000,8,33,138,1804.6,0.079,3,Normal,55,13,13,17,178,276,0.15,1529,0.85,1100,429,45,5,12,-4,371,100,18,25,13,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2001-05-19,2000,8,33,139,1767.1,0.083,3,Normal,55,13,13,17,178,276,0.16,1491,0.84,1100,391,45,5,12,-5,334,100,18,25,12,512,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2001-05-20,2000,8,34,140,1729.8,0.087,3,Normal,55,13,13,17,178,276,0.16,1454,0.84,1100,354,45,5,11,-6,299,100,18,24,11,477,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2001-05-21,2000,8,34,141,1692.9,0.091,3,Normal,55,13,13,17,178,276,0.16,1417,0.84,1100,317,45,5,10,-7,264,100,18,23,10,442,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2001-05-22,2000,8,34,142,1656.3,0.095,3,Normal,55,13,13,17,178,276,0.17,1380,0.83,1100,280,45,5,9,-9,230,100,18,22,8,408,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2001-05-23,2000,8,34,143,1620,0.099,3,Normal,55,13,13,17,178,276,0.17,1344,0.83,1100,244,45,5,7,-10,197,100,18,20,7,375,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2001-05-24,2000,8,34,144,1584.1,0.1,3,Normal,55,13,13,17,178,276,0.17,1308,0.83,1100,208,45,5,6,-11,163,100,18,19,6,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2001-05-25,2000,8,34,145,1554.9,0.11,3,Normal,55,13,13,17,178,276,0.18,1279,0.82,1100,179,40,5,5,-12,141,95,18,18,5,319,1230,990,969.7,20.3,0.895,0.648,0.0319,1.54,0.0759,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2001-05-26,2000,8,34,146,1526,0.11,3,Normal,55,13,13,17,178,276,0.18,1250,0.82,1100,150,34,5,5,-12,118,89,18,18,5,296,1230,990,969.6,20.4,0.882,0.648,0.0317,1.53,0.0749,4,0.3,1.83,0.0896,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2001-05-27,2000,8,35,147,1497.3,0.12,3,Normal,55,13,13,17,178,276,0.18,1221,0.82,1100,121,27,4,4,-13,99,82,17,17,4,277,1220,990,969.5,20.5,0.868,0.648,0.0316,1.52,0.0739,4,0.3,1.82,0.0885,18.7,0.952,0.98,0.933,48,47.1,188,4520
2001-05-28,2000,8,35,148,1468.9,0.12,3,Normal,55,13,13,17,178,276,0.19,1193,0.81,1100,93,21,3,3,-14,80,76,16,16,3,258,1210,990,969.4,20.6,0.857,0.648,0.0314,1.5,0.073,4,0.3,1.8,0.0875,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2001-05-29,2000,8,35,149,1440.7,0.13,3,Normal,55,13,13,17,178,276,0.19,1165,0.81,1100,65,15,2,2,-15,61,70,15,15,2,239,1200,990,969.3,20.7,0.845,0.648,0.0313,1.49,0.0721,4,0.3,1.79,0.0866,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2001-05-30,2000,8,35,150,1412.7,0.13,3,Normal,55,13,13,17,178,276,0.2,1137,0.81,1100,37,8,1,1,-16,43,63,14,14,1,221,1190,990,969.2,20.8,0.832,0.648,0.0312,1.48,0.0712,4,0.3,1.78,0.0856,19,0.953,0.98,0.933,48.9,47.9,192,4600
2001-05-31,2000,8,35,151,1385,0.13,3,Normal,55,13,13,17,178,276,0.2,1109,0.8,1100,9,2,0,0,-17,24,57,13,13,0,202,1180,990,969.1,20.9,0.82,0.648,0.031,1.47,0.0703,4,0.3,1.77,0.0847,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2001-06-01,2000,9,35,152,1333.5,0.14,3,Normal,53,12,12,13,120,210,0.16,1123,0.84,1100,23,5,1,1,-12,28,58,13,13,1,148,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2001-06-02,2000,9,35,153,1288.8,0.14,3,Normal,53,12,12,13,120,210,0.16,1079,0.84,1079,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.78,0.6,0.0283,1.38,0.0651,4,0.296,1.68,0.0791,19.5,0.954,0.98,0.935,49.2,48.2,193,4630
2001-06-03,2000,9,36,154,1245,0.15,3,Normal,53,12,12,13,120,210,0.17,1035,0.83,1035,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.716,0.502,0.0235,1.22,0.0571,4,0.287,1.5,0.0705,19.8,0.955,0.98,0.936,48,47.1,188,4520
2001-06-04,2000,9,36,155,1207.7,0.15,3,Normal,53,12,12,13,120,210,0.17,997.7,0.83,997.7,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.6,21.4,0.661,0.422,0.0197,1.08,0.0505,4,0.279,1.36,0.0635,20.1,0.955,0.98,0.936,46.9,46,184,4410
2001-06-05,2000,9,36,156,1171,0.16,3,Normal,53,12,12,13,120,210,0.18,961,0.82,961,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.608,0.404,0.0187,1.01,0.0469,4,0.267,1.28,0.0593,20.3,0.955,0.98,0.936,45.6,44.7,179,4290
2001-06-06,2000,9,36,157,1140.6,0.16,3,Normal,53,12,12,13,120,210,0.18,930.6,0.82,930.6,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.577,0.389,0.018,0.967,0.0446,4,0.257,1.22,0.0565,20.4,0.955,0.98,0.936,44.5,43.6,175,4190
2001-06-07,2000,9,36,158,1110.6,0.17,3,Normal,53,12,12,13,120,210,0.19,900.6,0.81,900.6,0,0,0,0,-13,13,53,12,12,0,133,978,990,968.2,21.8,0.55,0.375,0.0172,0.925,0.0425,4,0.246,1.17,0.0538,20.6,0.955,0.98,0.936,43.4,42.5,170,4080
2001-06-08,2000,9,36,159,1086.5,0.17,3,Normal,53,12,12,13,120,210,0.19,876.5,0.81,876.5,0,0,0,0,-13,13,53,12,12,0,133,954,990,968.2,21.8,0.528,0.363,0.0166,0.891,0.0408,4,0.238,1.13,0.0517,20.7,0.955,0.98,0.935,42.5,41.6,166,3990
2001-06-09,2000,9,36,160,1062.9,0.18,3,Normal,53,12,12,13,120,210,0.2,852.9,0.8,852.9,0,0,0,0,-13,13,53,12,12,0,133,930,990,968.1,21.9,0.506,0.352,0.0161,0.858,0.0392,4,0.23,1.09,0.0497,20.8,0.954,0.979,0.934,41.5,40.7,163,3900
2001-06-10,2000,9,37,161,1039.6,0.19,3,Normal,53,12,12,13,120,210,0.2,829.6,0.8,829.6,0,0,0,0,-13,13,53,12,12,0,133,907,990,968,22,0.485,0.341,0.0155,0.825,0.0376,4,0.222,1.05,0.0477,20.9,0.954,0.977,0.932,40.6,39.7,159,3810
2001-06-11,2000,9,37,162,1016.7,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,855.7,0.84,855.7,0,0,0,0,-9,9,45,10,9,0,97,920,990,968,22,0.497,0.353,0.016,0.85,0.0386,4,0.231,1.08,0.049,21,0.954,0.98,0.935,42,41.1,165,3950
2001-06-12,2000,9,37,163,994.26,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,833.3,0.84,833.3,0,0,0,0,-9,9,45,10,9,0,97,897,990,967.9,22.1,0.476,0.342,0.0155,0.819,0.037,4,0.224,1.04,0.0471,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2001-06-13,2000,9,37,164,977.14,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,816.1,0.83,816.1,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.461,0.334,0.0151,0.795,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.5,158,3790
2001-06-14,2000,9,37,165,960.31,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,799.3,0.83,799.3,0,0,0,0,-9,9,45,10,9,0,97,863,990,967.7,22.3,0.445,0.326,0.0146,0.771,0.0346,4,0.212,0.983,0.0442,21.3,0.953,0.975,0.93,39.7,38.8,155,3720
2001-06-15,2000,9,37,166,943.79,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,782.8,0.83,782.8,0,0,0,0,-9,9,45,10,9,0,97,847,990,967.7,22.3,0.43,0.318,0.0142,0.748,0.0335,3,0.289,1.04,0.0464,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
2001-06-16,2000,9,37,167,927.59,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,766.6,0.83,766.6,0,0,0,0,-9,9,45,10,9,0,97,831,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2001-06-17,2000,9,38,168,911.74,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,750.7,0.82,750.7,0,0,0,0,-9,9,45,10,9,0,97,815,990,967.5,22.5,0.401,0.302,0.0135,0.703,0.0313,3,0.28,0.983,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2001-06-18,2000,9,38,169,896.25,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,735.3,0.82,735.3,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.387,0.292,0.013,0.679,0.0301,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2001-06-19,2000,9,38,170,881.15,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,720.1,0.82,720.1,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.655,0.029,3,0.267,0.921,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2001-06-20,2000,9,38,171,866.47,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,705.5,0.81,705.5,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,48,47,141,3380
2001-06-21,2000,9,38,172,852.24,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,691.2,0.81,691.2,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.618,0.0273,3,0.254,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2001-06-22,2000,9,38,173,842.38,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,681.4,0.81,681.4,0,0,0,0,-9,9,45,10,9,0,97,745,990,967.3,22.7,0.35,0.256,0.0113,0.606,0.0267,3,0.249,0.855,0.0376,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2001-06-23,2000,9,38,174,832.78,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,671.8,0.81,671.8,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.594,0.0261,3,0.245,0.839,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,135,3250
2001-06-24,2000,9,39,175,823.48,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,662.5,0.8,662.5,0,0,0,0,-9,9,45,10,9,0,97,726,990,967.2,22.8,0.339,0.244,0.0107,0.583,0.0256,3,0.241,0.824,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
2001-06-25,2000,9,39,176,814.51,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,653.5,0.8,653.5,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.334,0.238,0.0104,0.572,0.025,3,0.237,0.808,0.0354,22,0.956,0.98,0.937,45,44.1,132,3180
2001-06-26,2000,9,39,177,805.88,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,644.9,0.8,644.9,0,0,0,0,-9,9,45,10,9,0,97,709,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.794,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2001-06-27,2000,9,39,178,797.66,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,636.7,0.8,636.7,0,0,0,0,-9,9,45,10,9,0,97,701,990,967.1,22.9,0.325,0.226,0.00988,0.551,0.0241,3,0.229,0.78,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3110
2001-06-28,2000,9,39,179,789.91,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,628.9,0.8,628.9,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.541,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2001-06-29,2000,9,39,180,782.73,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,621.7,0.79,621.7,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00942,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
2001-06-30,2000,9,39,181,776.28,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,615.3,0.79,615.3,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.313,0.212,0.00922,0.525,0.0228,3,0.219,0.744,0.0324,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
2001-07-01,2000,10,40,182,770.11,0.26,3,Normal,50,10,9,9,108,186,0.24,584.1,0.76,584.1,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0212,3,0.205,0.694,0.0302,22.3,0.953,0.977,0.931,40.6,39.7,119,2860
2001-07-02,2000,10,40,183,761.08,0.27,3,Normal,50,10,9,9,108,186,0.24,575.1,0.76,575.1,0,0,0,0,-9,9,50,10,9,0,117,644,990,966.9,23.1,0.293,0.185,0.00803,0.478,0.0207,3,0.201,0.679,0.0294,22.4,0.952,0.976,0.93,40.1,39.1,117,2820
2001-07-03,2000,10,40,184,748.23,0.27,3,Normal,50,10,9,9,108,186,0.25,562.2,0.75,562.2,0,0,0,0,-9,9,50,10,9,0,117,631,990,966.9,23.1,0.285,0.177,0.00764,0.462,0.02,3,0.196,0.657,0.0284,22.4,0.951,0.974,0.927,39.3,38.3,115,2750
2001-07-04,2000,10,40,185,737.02,0.28,3,Normal,50,10,9,9,108,186,0.25,551,0.75,551,0,0,0,0,-9,9,50,10,9,0,117,620,990,966.8,23.2,0.279,0.169,0.0073,0.448,0.0193,3,0.19,0.638,0.0276,22.5,0.951,0.973,0.925,38.6,37.5,113,2700
2001-07-05,2000,10,40,186,725.26,0.28,3,Normal,50,10,9,9,108,186,0.26,539.3,0.74,539.3,0,0,0,0,-9,9,50,10,9,0,117,608,990,966.8,23.2,0.272,0.161,0.00695,0.433,0.0187,3,0.185,0.619,0.0267,22.6,0.95,0.971,0.923,37.8,36.7,110,2640
2001-07-06,2000,10,40,187,714.05,0.29,3,Normal,50,10,9,9,108,186,0.26,528,0.74,528,0,0,0,0,-9,9,50,10,9,0,117,597,990,966.8,23.2,0.266,0.154,0.00661,0.42,0.0181,3,0.18,0.6,0.0258,22.6,0.949,0.97,0.92,37.1,36,108,2590
2001-07-07,2000,10,40,188,703.93,0.29,3,Normal,50,10,9,9,108,186,0.26,517.9,0.74,517.9,0,0,0,0,-9,9,50,10,9,0,117,587,990,966.7,23.3,0.26,0.147,0.00631,0.407,0.0175,3,0.176,0.583,0.025,22.7,0.948,0.97,0.92,36.4,35.3,106,2540
2001-07-08,2000,10,41,189,693.27,0.3,3,Normal,50,10,9,9,108,186,0.27,507.3,0.73,507.3,0,0,0,0,-9,9,50,10,9,0,117,576,990,966.7,23.3,0.254,0.14,0.006,0.394,0.0169,3,0.171,0.565,0.0242,22.8,0.947,0.97,0.919,35.7,34.7,104,2500
2001-07-09,2000,10,41,190,682.61,0.3,3,Normal,50,10,9,9,108,186,0.27,496.6,0.73,496.6,0,0,0,0,-9,9,50,10,9,0,117,566,990,966.6,23.4,0.248,0.133,0.00571,0.381,0.0163,3,0.166,0.547,0.0234,22.8,0.946,0.97,0.918,35,34,102,2450
2001-07-10,2000,10,41,191,672.49,0.31,3,Normal,50,10,9,9,108,186,0.28,486.5,0.72,486.5,0,0,0,0,-9,9,50,10,9,0,117,555,990,966.6,23.4,0.242,0.129,0.00549,0.371,0.0158,2,0.271,0.642,0.0274,22.8,0.956,0.98,0.937,51.9,48.2,96.4,2310
2001-07-11,2000,10,41,192,663.46,0.31,3,Normal,50,10,9,9,108,186,0.28,477.5,0.72,477.5,0,0,0,0,-9,9,50,10,9,0,117,546,990,966.6,23.4,0.237,0.124,0.0053,0.361,0.0154,2,0.265,0.626,0.0267,22.8,0.957,0.98,0.937,51.1,48.2,96.4,2310
2001-07-12,2000,10,41,193,653.89,0.32,3,Normal,50,10,9,9,108,186,0.28,467.9,0.72,467.9,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.232,0.12,0.0051,0.351,0.015,2,0.258,0.61,0.026,22.9,0.957,0.98,0.938,50.2,48.2,96.4,2310
2001-07-13,2000,10,41,194,644.32,0.32,3,Normal,50,10,9,9,108,186,0.29,458.3,0.71,458.3,0,0,0,0,-9,9,50,10,9,0,117,527,990,966.5,23.5,0.226,0.115,0.0049,0.342,0.0145,2,0.252,0.593,0.0252,22.9,0.958,0.98,0.938,49.3,48.2,96.4,2310
2001-07-14,2000,10,41,195,634.75,0.32,3,Normal,50,10,9,9,108,186,0.29,448.8,0.71,448.8,0,0,0,0,-9,9,50,10,9,0,117,518,990,966.4,23.6,0.221,0.111,0.0047,0.332,0.0141,2,0.245,0.577,0.0245,23,0.958,0.98,0.939,48.5,47.5,95,2280
2001-07-15,2000,10,42,196,625.73,0.33,3,Normal,50,10,9,9,108,186,0.3,439.7,0.7,439.7,0,0,0,0,-9,9,50,10,9,0,117,509,990,966.4,23.6,0.216,0.107,0.00452,0.322,0.0137,2,0.239,0.561,0.0238,23,0.957,0.98,0.938,47.6,46.6,93.2,2240
2001-07-16,2000,10,42,197,617.8,0.33,3,Normal,50,10,9,9,108,186,0.3,431.8,0.7,431.8,0,0,0,0,-9,9,50,10,9,0,117,501,990,966.4,23.6,0.212,0.103,0.00435,0.315,0.0133,2,0.234,0.549,0.0232,23.1,0.957,0.98,0.938,46.8,45.8,91.7,2200
2001-07-17,2000,10,42,198,609.32,0.34,3,Normal,50,10,9,9,108,186,0.3,423.3,0.69,423.3,0,0,0,0,-9,9,50,10,9,0,117,492,990,966.3,23.7,0.209,0.0988,0.00418,0.308,0.013,2,0.228,0.536,0.0227,23.1,0.956,0.98,0.937,45.9,45,90,2160
2001-07-18,2000,10,42,199,600.85,0.34,3,Normal,50,10,9,9,108,186,0.31,414.9,0.69,414.9,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.0948,0.004,0.301,0.0127,2,0.223,0.524,0.0221,23.2,0.956,0.98,0.937,45.1,44.2,88.3,2120
2001-07-19,2000,10,42,200,592.37,0.34,3,Normal,50,10,9,9,108,186,0.31,406.4,0.69,406.4,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0908,0.00383,0.294,0.0124,2,0.217,0.511,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.6,2080
2001-07-20,2000,10,42,201,584.44,0.35,3,Normal,50,10,9,9,108,186,0.32,398.4,0.68,398.4,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.201,0.0871,0.00366,0.288,0.0121,2,0.211,0.499,0.021,23.3,0.955,0.98,0.936,43.4,42.5,85.1,2040
2001-07-21,2000,10,42,202,576.51,0.35,2,Mod_Wet,58,11,11,11,136,227,0.39,349.5,0.61,349.5,0,0,0,0,-11,11,58,11,11,0,147,430,990,966.2,23.8,0.187,0.064,0.00269,0.251,0.0105,2,0.178,0.43,0.018,23.4,0.949,0.972,0.922,38,36.9,73.9,1770
2001-07-22,2000,10,43,203,569.68,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,342.7,0.6,342.7,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.0607,0.00255,0.245,0.0103,2,0.174,0.419,0.0176,23.4,0.948,0.97,0.919,37.3,36.2,72.3,1740
2001-07-23,2000,10,43,204,562.29,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,335.3,0.6,335.3,0,0,0,0,-11,11,58,11,11,0,147,415,990,966.1,23.9,0.182,0.0573,0.0024,0.239,0.01,2,0.169,0.408,0.0171,23.5,0.946,0.97,0.918,36.5,35.4,70.8,1700
2001-07-24,2000,10,43,205,554.91,0.36,2,Mod_Wet,58,11,11,11,136,227,0.41,327.9,0.59,327.9,0,0,0,0,-11,11,58,11,11,0,147,408,990,966.1,23.9,0.179,0.0538,0.00225,0.233,0.00976,2,0.164,0.397,0.0166,23.5,0.945,0.97,0.917,35.7,34.7,69.3,1660
2001-07-25,2000,10,43,206,547.53,0.37,2,Mod_Wet,58,11,11,11,136,227,0.41,320.5,0.58,320.5,0,0,0,0,-11,11,58,11,11,0,147,401,990,966.1,23.9,0.177,0.0503,0.0021,0.227,0.00949,2,0.159,0.386,0.0161,23.6,0.944,0.97,0.916,34.9,33.9,67.8,1630
2001-07-26,2000,10,43,207,540.69,0.37,2,Mod_Wet,58,11,11,11,136,227,0.42,313.7,0.58,313.7,0,0,0,0,-11,11,58,11,11,0,147,394,990,966,24,0.174,0.0471,0.00196,0.222,0.00924,2,0.154,0.376,0.0157,23.6,0.943,0.97,0.915,34.2,33.2,66.4,1590
2001-07-27,2000,10,43,208,533.86,0.37,2,Mod_Wet,58,11,11,11,136,227,0.42,306.9,0.57,306.9,0,0,0,0,-11,11,58,11,11,0,147,387,990,966,24,0.172,0.0438,0.00183,0.216,0.009,2,0.15,0.366,0.0152,23.6,0.942,0.97,0.914,33.5,32.5,65,1560
2001-07-28,2000,10,43,209,527.02,0.38,2,Mod_Wet,58,11,11,11,136,227,0.43,300,0.57,300,0,0,0,0,-11,11,58,11,11,0,147,380,990,966,24,0.17,0.0406,0.00169,0.21,0.00875,2,0.145,0.355,0.0148,23.7,0.941,0.97,0.913,32.8,31.8,63.6,1530
2001-07-29,2000,10,44,210,521.28,0.38,2,Mod_Wet,58,11,11,11,136,227,0.43,294.3,0.56,294.3,0,0,0,0,-11,11,58,11,11,0,147,374,990,965.9,24.1,0.168,0.0379,0.00158,0.206,0.00854,2,0.141,0.347,0.0144,23.7,0.94,0.97,0.912,32.1,31.2,62.4,1500
2001-07-30,2000,10,44,211,514.99,0.39,2,Mod_Wet,58,11,11,11,136,227,0.44,288,0.56,288,0,0,0,0,-11,11,58,11,11,0,147,368,990,965.9,24.1,0.165,0.0349,0.00145,0.2,0.00832,2,0.137,0.337,0.014,23.7,0.938,0.97,0.91,31.5,30.5,61,1470
2001-07-31,2000,10,44,212,508.7,0.39,2,Mod_Wet,58,11,11,11,136,227,0.45,281.7,0.55,281.7,0,0,0,0,-11,11,58,11,11,0,147,362,990,965.9,24.1,0.163,0.032,0.00133,0.195,0.00809,2,0.133,0.328,0.0136,23.8,0.937,0.97,0.909,30.8,29.9,59.7,1430
2001-08-01,2000,11,44,213,501.32,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,317.3,0.63,317.3,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.173,0.0488,0.00202,0.221,0.00917,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.8,67.7,1620
2001-08-02,2000,11,44,214,493.39,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,309.4,0.63,309.4,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.17,0.045,0.00186,0.215,0.00888,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34,33,66,1590
2001-08-03,2000,11,44,215,486.55,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,302.6,0.62,302.6,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.167,0.0418,0.00173,0.209,0.00864,2,0.147,0.356,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.6,1550
2001-08-04,2000,11,44,216,479.17,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,295.2,0.62,295.2,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0383,0.00158,0.203,0.00838,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63.1,1510
2001-08-05,2000,11,45,217,471.78,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,287.8,0.61,287.8,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0348,0.00143,0.197,0.00811,2,0.137,0.334,0.0137,23.9,0.938,0.97,0.91,31.7,30.8,61.5,1480
2001-08-06,2000,11,45,218,464.95,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,280.9,0.6,280.9,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0316,0.0013,0.191,0.00787,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,31,30,60.1,1440
2001-08-07,2000,11,45,219,459.21,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,275.2,0.6,275.2,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0289,0.00119,0.187,0.00767,2,0.128,0.315,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.8,1410
2001-08-08,2000,11,45,220,452.92,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,268.9,0.59,268.9,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.0259,0.00106,0.181,0.00745,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.5,1380
2001-08-09,2000,11,45,221,446.63,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,262.6,0.59,262.6,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.023,0.000941,0.176,0.00723,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2001-08-10,2000,11,45,222,440.34,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,256.3,0.58,256.3,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.02,0.000819,0.171,0.00701,2,0.116,0.287,0.0117,24.1,0.931,0.97,0.903,28.3,27.4,54.8,1320
2001-08-11,2000,11,45,223,434.6,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,250.6,0.58,250.6,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0173,0.000707,0.166,0.0068,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2001-08-12,2000,11,46,224,428.86,0.44,2,Mod_Wet,54,9,8,6,107,184,0.43,244.9,0.57,244.9,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000677,0.164,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.3,1260
2001-08-13,2000,11,46,225,423.11,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,239.1,0.56,239.1,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.0161,0.000656,0.161,0.00657,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,51,1230
2001-08-14,2000,11,46,226,418.46,0.45,2,Mod_Wet,54,9,8,6,107,184,0.44,234.5,0.56,234.5,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0157,0.00064,0.159,0.00649,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50,1200
2001-08-15,2000,11,46,227,413.27,0.46,2,Mod_Wet,54,9,8,6,107,184,0.45,229.3,0.56,229.3,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.142,0.0152,0.000621,0.157,0.00639,1,0.252,0.409,0.0167,24.1,0.958,0.98,0.939,52,48.2,48.2,1160
2001-08-16,2000,11,46,228,408.07,0.46,2,Mod_Wet,54,9,8,6,107,184,0.45,224.1,0.55,224.1,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000602,0.154,0.00629,1,0.245,0.399,0.0163,24.2,0.959,0.98,0.939,50.9,48.2,48.2,1160
2001-08-17,2000,11,46,229,402.88,0.47,2,Mod_Wet,54,9,8,6,107,184,0.46,218.9,0.54,218.9,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0144,0.000584,0.152,0.00619,1,0.238,0.39,0.0159,24.2,0.958,0.98,0.939,49.7,48.2,48.2,1160
2001-08-18,2000,11,46,230,397.68,0.47,2,Mod_Wet,54,9,8,6,107,184,0.46,213.7,0.54,213.7,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.0139,0.000565,0.15,0.00609,1,0.231,0.381,0.0155,24.2,0.957,0.98,0.938,48.6,47.6,47.6,1140
2001-08-19,2000,11,47,231,393.03,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,209,0.53,209,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.134,0.0135,0.000549,0.148,0.006,1,0.225,0.373,0.0151,24.3,0.956,0.98,0.937,47.6,46.6,46.6,1120
2001-08-20,2000,11,47,232,388.39,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,204.4,0.53,204.4,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.133,0.0131,0.000532,0.146,0.00591,1,0.218,0.364,0.0148,24.3,0.956,0.98,0.937,46.5,45.6,45.6,1090
2001-08-21,2000,11,47,233,383.74,0.48,2,Mod_Wet,54,9,8,6,107,184,0.48,199.7,0.52,199.7,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0127,0.000516,0.144,0.00583,1,0.212,0.356,0.0144,24.3,0.955,0.98,0.936,45.5,44.6,44.6,1070
2001-08-22,2000,11,47,234,379.09,0.49,2,Mod_Wet,54,9,8,6,107,184,0.48,195.1,0.52,195.1,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.129,0.0123,0.000499,0.142,0.00574,1,0.206,0.348,0.0141,24.4,0.954,0.98,0.934,44.4,43.5,43.5,1050
2001-08-23,2000,11,47,235,375.53,0.49,2,Mod_Wet,54,9,8,6,107,184,0.49,191.5,0.51,191.5,0,0,0,0,-6,6,54,9,8,0,113,263,990,965.3,24.7,0.128,0.012,0.000487,0.14,0.00567,1,0.201,0.341,0.0138,24.4,0.952,0.98,0.933,43.6,42.7,42.7,1030
2001-08-24,2000,11,47,236,371.43,0.49,2,Mod_Wet,54,9,8,6,107,184,0.49,187.4,0.51,187.4,0,0,0,0,-6,6,54,9,8,0,113,258,990,965.3,24.7,0.127,0.0117,0.000472,0.138,0.00559,1,0.196,0.334,0.0135,24.4,0.951,0.98,0.932,42.7,41.8,41.8,1000
2001-08-25,2000,11,47,237,367.33,0.5,2,Mod_Wet,54,9,8,6,107,184,0.5,183.3,0.5,183.3,0,0,0,0,-6,6,54,9,8,0,113,254,990,965.2,24.8,0.125,0.0113,0.000458,0.137,0.00552,1,0.19,0.327,0.0132,24.4,0.95,0.98,0.931,41.7,40.9,40.9,982
2001-08-26,2000,11,48,238,363.23,0.5,2,Mod_Wet,54,9,8,6,107,184,0.51,179.2,0.49,179.2,0,0,0,0,-6,6,54,9,8,0,113,250,990,965.2,24.8,0.124,0.011,0.000443,0.135,0.00544,1,0.184,0.319,0.0129,24.5,0.949,0.978,0.928,40.8,39.9,39.9,957
2001-08-27,2000,11,48,239,360.22,0.5,2,Mod_Wet,54,9,8,6,107,184,0.51,176.2,0.49,176.2,0,0,0,0,-6,6,54,9,8,0,113,247,990,965.2,24.8,0.123,0.0107,0.000433,0.134,0.00538,1,0.18,0.314,0.0127,24.5,0.948,0.976,0.925,40.1,39.2,39.2,940
2001-08-28,2000,11,48,240,357.21,0.51,2,Mod_Wet,54,9,8,6,107,184,0.52,173.2,0.48,173.2,0,0,0,0,-6,6,54,9,8,0,113,244,990,965.2,24.8,0.122,0.0105,0.000422,0.132,0.00533,1,0.176,0.309,0.0124,24.5,0.947,0.975,0.923,39.4,38.4,38.4,922
2001-08-29,2000,11,48,241,353.11,0.51,2,Mod_Wet,54,9,8,6,107,184,0.52,169.1,0.48,169.1,0,0,0,0,-6,6,54,9,8,0,113,240,990,965.2,24.8,0.12,0.0101,0.000408,0.13,0.00525,1,0.171,0.301,0.0121,24.5,0.946,0.973,0.92,38.5,37.4,37.4,898
2001-08-30,2000,11,48,242,349.01,0.51,2,Mod_Wet,54,9,8,6,107,184,0.53,165,0.47,165,0,0,0,0,-6,6,54,9,8,0,113,236,990,965.1,24.9,0.119,0.00978,0.000393,0.129,0.00517,1,0.165,0.294,0.0118,24.6,0.944,0.971,0.917,37.5,36.4,36.4,875
2001-08-31,2000,11,48,243,344.91,0.52,2,Mod_Wet,54,9,8,6,107,184,0.53,160.9,0.47,160.9,0,0,0,0,-6,6,54,9,8,0,113,232,990,965.1,24.9,0.117,0.00943,0.000379,0.127,0.0051,1,0.16,0.287,0.0115,24.6,0.943,0.97,0.915,36.6,35.5,35.5,852
2001-09-01,2000,12,48,244,341.36,0.52,2,Mod_Wet,46,7,6,4,75,138,0.4,203.4,0.6,203.4,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000524,0.141,0.00567,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
2001-09-02,2000,12,49,245,336.16,0.53,2,Mod_Wet,46,7,6,4,75,138,0.41,198.2,0.59,198.2,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000505,0.139,0.00557,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.7,44.7,1070
2001-09-03,2000,12,49,246,330.96,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,193,0.58,193,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0122,0.000487,0.137,0.00548,1,0.203,0.34,0.0136,24.6,0.953,0.98,0.934,44.4,43.5,43.5,1040
2001-09-04,2000,12,49,247,326.32,0.54,2,Mod_Wet,46,7,6,4,75,138,0.42,188.3,0.58,188.3,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0118,0.000471,0.135,0.00539,1,0.197,0.331,0.0133,24.6,0.951,0.98,0.932,43.3,42.4,42.4,1020
2001-09-05,2000,12,49,248,321.67,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,183.7,0.57,183.7,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000455,0.133,0.0053,1,0.19,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.4,41.4,993
2001-09-06,2000,12,49,249,318.11,0.55,2,Mod_Wet,46,7,6,4,75,138,0.43,180.1,0.57,180.1,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000442,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.5,40.5,972
2001-09-07,2000,12,49,250,314.01,0.55,2,Mod_Wet,46,7,6,4,75,138,0.44,176,0.56,176,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000428,0.129,0.00516,1,0.18,0.309,0.0124,24.7,0.948,0.977,0.926,40.4,39.5,39.5,948
2001-09-08,2000,12,49,251,309.91,0.56,2,Mod_Wet,46,7,6,4,75,138,0.45,171.9,0.56,171.9,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0104,0.000414,0.127,0.00509,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.5,38.5,38.5,924
2001-09-09,2000,12,50,252,305.81,0.56,2,Mod_Wet,46,7,6,4,75,138,0.45,167.8,0.55,167.8,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.000399,0.126,0.00501,1,0.169,0.295,0.0118,24.8,0.945,0.973,0.919,38.5,37.5,37.5,900
2001-09-10,2000,12,50,253,301.71,0.57,2,Mod_Wet,46,7,6,4,75,138,0.46,163.7,0.54,163.7,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00967,0.000385,0.124,0.00493,1,0.164,0.287,0.0115,24.8,0.944,0.971,0.916,37.6,36.5,36.5,876
2001-09-11,2000,12,50,254,297.61,0.57,3,Normal,40,6,4,3,65,118,0.4,179.6,0.6,179.6,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.313,0.0124,24.8,0.949,0.979,0.929,41.4,40.6,40.6,974
2001-09-12,2000,12,50,255,294.05,0.58,3,Normal,40,6,4,3,65,118,0.4,176.1,0.6,176.1,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000426,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
2001-09-13,2000,12,50,256,290.5,0.58,3,Normal,40,6,4,3,65,118,0.41,172.5,0.59,172.5,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000414,0.124,0.00495,1,0.175,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,931
2001-09-14,2000,12,50,257,286.94,0.59,3,Normal,40,6,4,3,65,118,0.41,168.9,0.59,168.9,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00489,1,0.171,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2001-09-15,2000,12,50,258,284.48,0.59,3,Normal,40,6,4,3,65,118,0.41,166.5,0.58,166.5,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.0099,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.4,37.3,37.3,895
2001-09-16,2000,12,51,259,281.47,0.6,3,Normal,40,6,4,3,65,118,0.42,163.5,0.58,163.5,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00964,0.000383,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.6,36.6,877
2001-09-17,2000,12,51,260,278.46,0.6,3,Normal,40,6,4,3,65,118,0.42,160.5,0.58,160.5,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00939,0.000373,0.119,0.00473,1,0.159,0.278,0.0111,24.9,0.943,0.97,0.914,36.9,35.8,35.8,860
2001-09-18,2000,12,51,261,275.46,0.61,3,Normal,40,6,4,3,65,118,0.43,157.5,0.57,157.5,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.2,35.2,844
2001-09-19,2000,12,51,262,272.45,0.61,3,Normal,40,6,4,3,65,118,0.43,154.4,0.57,154.4,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00462,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
2001-09-20,2000,12,51,263,269.44,0.61,3,Normal,40,6,4,3,65,118,0.44,151.4,0.56,151.4,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00862,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.912,34.8,33.8,33.8,811
2001-09-21,2000,12,51,264,266.43,0.62,3,Normal,40,6,4,3,65,118,0.44,148.4,0.56,148.4,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.106,0.00837,0.000332,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
2001-09-22,2000,12,51,265,263.43,0.63,3,Normal,40,6,4,3,65,118,0.45,145.4,0.55,145.4,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.105,0.00811,0.000321,0.113,0.00446,1,0.139,0.251,0.00996,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2001-09-23,2000,12,52,266,260.42,0.63,3,Normal,40,6,4,3,65,118,0.45,142.4,0.55,142.4,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00786,0.000311,0.111,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2001-09-24,2000,12,52,267,257.41,0.64,3,Normal,40,6,4,3,65,118,0.46,139.4,0.54,139.4,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.0076,0.000301,0.11,0.00435,1,0.131,0.241,0.00952,25,0.935,0.97,0.907,32,31,31,745
2001-09-25,2000,12,52,268,254.95,0.64,3,Normal,40,6,4,3,65,118,0.46,136.9,0.54,136.9,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00431,1,0.127,0.236,0.00935,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2001-09-26,2000,12,52,269,252.49,0.64,3,Normal,40,6,4,3,65,118,0.47,134.5,0.53,134.5,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00718,0.000284,0.108,0.00426,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.8,29.9,29.9,718
2001-09-27,2000,12,52,270,250.03,0.65,3,Normal,40,6,4,3,65,118,0.47,132,0.53,132,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00697,0.000276,0.107,0.00422,1,0.121,0.227,0.00899,25.1,0.932,0.97,0.904,30.2,29.3,29.3,704
2001-09-28,2000,12,52,271,247.57,0.66,3,Normal,40,6,4,3,65,118,0.48,129.6,0.52,129.6,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0989,0.00676,0.000267,0.106,0.00417,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,691
2001-09-29,2000,12,52,272,245.11,0.66,3,Normal,40,6,4,3,65,118,0.48,127.1,0.52,127.1,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.098,0.00655,0.000259,0.105,0.00413,1,0.114,0.219,0.00863,25.1,0.93,0.97,0.902,29.1,28.2,28.2,677
2001-09-30,2000,12,53,273,242.64,0.67,3,Normal,40,6,4,3,65,118,0.49,124.6,0.51,124.6,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0972,0.00634,0.00025,0.104,0.00408,1,0.111,0.214,0.00845,25.1,0.929,0.97,0.901,28.5,27.7,27.7,664
2001-10-01,2001,1,1,274,241.28,0.67,3,Normal,37,5,3,2,50,97,0.4,144.3,0.6,144.3,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00801,0.000316,0.11,0.00435,1,0.137,0.248,0.00977,25.1,0.937,0.97,0.909,33.3,32.3,32.3,775
2001-10-02,2001,1,1,275,241.55,0.67,3,Normal,37,5,3,2,50,97,0.4,144.6,0.6,144.6,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.6,25.4,0.102,0.00804,0.000317,0.11,0.00436,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2001-10-03,2001,1,1,276,242.37,0.67,3,Normal,37,5,3,2,50,97,0.4,145.4,0.6,145.4,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00811,0.00032,0.111,0.00437,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.5,32.5,32.5,781
2001-10-04,2001,1,1,277,241,0.67,3,Normal,37,5,3,2,50,97,0.4,144,0.6,144,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00799,0.000315,0.11,0.00435,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.908,33.2,32.2,32.2,773
2001-10-05,2001,1,1,278,239.09,0.67,3,Normal,37,5,3,2,50,97,0.41,142.1,0.59,142.1,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00783,0.000309,0.109,0.00431,1,0.134,0.244,0.00961,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2001-10-06,2001,1,1,279,237.18,0.68,3,Normal,37,5,3,2,50,97,0.41,140.2,0.59,140.2,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00767,0.000302,0.109,0.00428,1,0.132,0.24,0.00947,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2001-10-07,2001,1,1,280,235.26,0.68,3,Normal,37,5,3,2,50,97,0.41,138.3,0.59,138.3,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.0075,0.000295,0.108,0.00424,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2001-10-08,2001,1,2,281,233.35,0.69,3,Normal,37,5,3,2,50,97,0.42,136.3,0.58,136.3,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00734,0.000289,0.107,0.00421,1,0.127,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2001-10-09,2001,1,2,282,231.43,0.69,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0989,0.00718,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.905,31,30,30,721
2001-10-10,2001,1,2,283,229.52,0.7,3,Normal,37,5,3,2,50,97,0.42,132.5,0.58,132.5,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.227,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2001-10-11,2001,1,2,284,227.61,0.7,3,Normal,37,5,3,2,50,97,0.43,130.6,0.57,130.6,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0975,0.00685,0.000269,0.104,0.0041,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2001-10-12,2001,1,2,285,225.69,0.71,3,Normal,37,5,3,2,50,97,0.43,128.7,0.57,128.7,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00669,0.000263,0.104,0.00407,1,0.116,0.22,0.00864,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2001-10-13,2001,1,2,286,223.78,0.71,3,Normal,37,5,3,2,50,97,0.43,126.8,0.57,126.8,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00653,0.000256,0.103,0.00403,1,0.114,0.216,0.0085,25.2,0.929,0.97,0.901,29.2,28.3,28.3,679
2001-10-14,2001,1,2,287,221.86,0.72,3,Normal,37,5,3,2,50,97,0.44,124.9,0.56,124.9,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00636,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.9,27.9,668
2001-10-15,2001,1,3,288,219.95,0.72,3,Normal,37,5,3,2,50,97,0.44,123,0.56,123,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2001-10-16,2001,1,3,289,218.03,0.73,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00604,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,27,27,647
2001-10-17,2001,1,3,290,216.67,0.73,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0996,0.0039,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2001-10-18,2001,1,3,291,214.75,0.74,3,Normal,37,5,3,2,50,97,0.45,117.8,0.55,117.8,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00576,0.000226,0.0987,0.00387,1,0.101,0.2,0.00785,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2001-10-19,2001,1,3,292,217.76,0.73,3,Normal,37,5,3,2,50,97,0.45,120.8,0.56,120.8,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2001-10-20,2001,1,3,293,220.77,0.72,3,Normal,37,5,3,2,50,97,0.44,123.8,0.56,123.8,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2001-10-21,2001,1,3,294,218.86,0.73,3,Normal,37,5,3,2,50,97,0.44,121.9,0.56,121.9,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.00611,0.00024,0.101,0.00394,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,652
2001-10-22,2001,1,4,295,218.03,0.73,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00604,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,27,27,647
2001-10-23,2001,1,4,296,218.31,0.73,3,Normal,37,5,3,2,50,97,0.44,121.3,0.56,121.3,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.9,27,27,648
2001-10-24,2001,1,4,297,218.58,0.73,3,Normal,37,5,3,2,50,97,0.44,121.6,0.56,121.6,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2001-10-25,2001,1,4,298,217.76,0.73,3,Normal,37,5,3,2,50,97,0.45,120.8,0.56,120.8,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2001-10-26,2001,1,4,299,214.75,0.74,3,Normal,37,5,3,2,50,97,0.45,117.8,0.55,117.8,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00576,0.000226,0.0987,0.00387,1,0.101,0.2,0.00785,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2001-10-27,2001,1,4,300,214.48,0.74,3,Normal,37,5,3,2,50,97,0.45,117.5,0.55,117.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00574,0.000225,0.0986,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2001-10-28,2001,1,4,301,216.94,0.73,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2001-10-29,2001,1,5,302,219.4,0.72,3,Normal,37,5,3,2,50,97,0.44,122.4,0.56,122.4,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00615,0.000241,0.101,0.00395,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2001-10-30,2001,1,5,303,219.13,0.72,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.000241,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28.1,27.2,27.2,653
2001-10-31,2001,1,5,304,216.12,0.74,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00588,0.00023,0.0993,0.00389,1,0.103,0.203,0.00795,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2001-11-01,2001,2,5,305,214.21,0.74,3,Normal,36,5,3,2,47,93,0.43,121.2,0.57,121.2,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00392,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.9,27,27,648
2001-11-02,2001,2,5,306,215.03,0.74,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28.1,27.2,27.2,653
2001-11-03,2001,2,5,307,215.85,0.74,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2001-11-04,2001,2,5,308,216.67,0.73,3,Normal,36,5,3,2,47,93,0.43,123.7,0.57,123.7,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000246,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2001-11-05,2001,2,6,309,216.94,0.73,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2001-11-06,2001,2,6,310,218.31,0.73,3,Normal,36,5,3,2,47,93,0.43,125.3,0.57,125.3,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,28,28,672
2001-11-07,2001,2,6,311,220.22,0.72,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00656,0.000258,0.103,0.00402,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2001-11-08,2001,2,6,312,221.59,0.72,3,Normal,36,5,3,2,47,93,0.42,128.6,0.58,128.6,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2001-11-09,2001,2,6,313,223.5,0.71,3,Normal,36,5,3,2,47,93,0.42,130.5,0.58,130.5,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0971,0.00684,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2001-11-10,2001,2,6,314,222.14,0.72,3,Normal,36,5,3,2,47,93,0.42,129.1,0.58,129.1,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0966,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.9,28.9,692
2001-11-11,2001,2,6,315,224.05,0.71,3,Normal,36,5,3,2,47,93,0.41,131.1,0.58,131.1,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00689,0.000271,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2001-11-12,2001,2,7,316,227.06,0.7,3,Normal,36,5,3,2,47,93,0.41,134.1,0.59,134.1,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0984,0.00715,0.000281,0.106,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2001-11-13,2001,2,7,317,228.43,0.7,3,Normal,36,5,3,2,47,93,0.41,135.4,0.59,135.4,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0989,0.00726,0.000286,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2001-11-14,2001,2,7,318,232.53,0.69,3,Normal,36,5,3,2,47,93,0.4,139.5,0.6,139.5,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00761,0.0003,0.108,0.00425,1,0.131,0.239,0.0094,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2001-11-15,2001,2,7,319,232.8,0.69,3,Normal,36,5,3,2,47,93,0.4,139.8,0.6,139.8,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.2,31.3,31.3,751
2001-11-16,2001,2,7,320,231.98,0.69,3,Normal,36,5,3,2,47,93,0.4,139,0.6,139,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000298,0.108,0.00424,1,0.13,0.238,0.00936,25.2,0.934,0.97,0.906,32.1,31.1,31.1,746
2001-11-17,2001,2,7,321,234.99,0.68,3,Normal,36,5,3,2,47,93,0.4,142,0.6,142,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00782,0.000308,0.109,0.00429,1,0.134,0.243,0.00958,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2001-11-18,2001,2,7,322,236.36,0.68,3,Normal,36,5,3,2,47,93,0.39,143.4,0.61,143.4,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00794,0.000313,0.11,0.00432,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2001-11-19,2001,2,8,323,238.27,0.68,3,Normal,36,5,3,2,47,93,0.39,145.3,0.61,145.3,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.0081,0.000319,0.11,0.00435,1,0.139,0.249,0.00982,25.1,0.937,0.97,0.909,33.5,32.5,32.5,781
2001-11-20,2001,2,8,324,241.82,0.67,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.0084,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.939,0.97,0.91,34.4,33.3,33.3,800
2001-11-21,2001,2,8,325,242.1,0.67,3,Normal,36,5,3,2,47,93,0.38,149.1,0.62,149.1,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00842,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,802
2001-11-22,2001,2,8,326,241.82,0.67,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.0084,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.939,0.97,0.91,34.4,33.3,33.3,800
2001-11-23,2001,2,8,327,244.83,0.66,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00866,0.000342,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,817
2001-11-24,2001,2,8,328,245.11,0.66,3,Normal,36,5,3,2,47,93,0.38,152.1,0.62,152.1,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00868,0.000343,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.912,35.1,34.1,34.1,818
2001-11-25,2001,2,8,329,245.38,0.66,3,Normal,36,5,3,2,47,93,0.38,152.4,0.62,152.4,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.0087,0.000344,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,820
2001-11-26,2001,2,9,330,248.93,0.65,3,Normal,36,5,3,2,47,93,0.37,155.9,0.63,155.9,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.009,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,839
2001-11-27,2001,2,9,331,249.21,0.65,3,Normal,36,5,3,2,47,93,0.37,156.2,0.63,156.2,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00903,0.000357,0.115,0.00455,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2001-11-28,2001,2,9,332,249.48,0.65,3,Normal,36,5,3,2,47,93,0.37,156.5,0.63,156.5,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00905,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2001-11-29,2001,2,9,333,251.94,0.65,3,Normal,36,5,3,2,47,93,0.37,158.9,0.63,158.9,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00926,0.000366,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2001-11-30,2001,2,9,334,251.67,0.65,3,Normal,36,5,3,2,47,93,0.37,158.7,0.63,158.7,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00924,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2001-12-01,2001,3,9,335,250.3,0.65,4,Mod_Dry,31,5,3,2,36,77,0.31,173.3,0.69,173.3,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00478,1,0.176,0.297,0.0118,25,0.946,0.976,0.924,40.2,39.3,39.3,942
2001-12-02,2001,3,9,336,250.03,0.65,4,Mod_Dry,31,5,3,2,36,77,0.31,173,0.69,173,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0105,0.000413,0.121,0.00478,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,941
2001-12-03,2001,3,10,337,248.66,0.65,4,Mod_Dry,31,5,3,2,36,77,0.31,171.7,0.69,171.7,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0103,0.000409,0.12,0.00475,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.9,38.9,933
2001-12-04,2001,3,10,338,247.29,0.66,4,Mod_Dry,31,5,3,2,36,77,0.31,170.3,0.69,170.3,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000404,0.12,0.00473,1,0.172,0.292,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,924
2001-12-05,2001,3,10,339,248.11,0.65,4,Mod_Dry,31,5,3,2,36,77,0.31,171.1,0.69,171.1,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000407,0.12,0.00474,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,929
2001-12-06,2001,3,10,340,250.03,0.65,4,Mod_Dry,31,5,3,2,36,77,0.31,173,0.69,173,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0105,0.000413,0.121,0.00478,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,941
2001-12-07,2001,3,10,341,251.39,0.65,4,Mod_Dry,31,5,3,2,36,77,0.31,174.4,0.69,174.4,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.0048,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
2001-12-08,2001,3,10,342,253.86,0.64,4,Mod_Dry,31,5,3,2,36,77,0.3,176.9,0.7,176.9,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000426,0.122,0.00484,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41,40.2,40.2,964
2001-12-09,2001,3,10,343,254.68,0.64,4,Mod_Dry,31,5,3,2,36,77,0.3,177.7,0.7,177.7,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.000429,0.123,0.00486,1,0.182,0.305,0.0121,25,0.948,0.979,0.927,41.2,40.4,40.4,969
2001-12-10,2001,3,11,344,252.76,0.64,4,Mod_Dry,31,5,3,2,36,77,0.3,175.8,0.69,175.8,0,0,0,0,-2,2,31,5,3,0,38,215,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2001-12-11,2001,3,11,345,250.85,0.65,5,Dry,26,4,3,2,24,59,0.23,191.8,0.77,191.8,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
