date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-12-12,2001,3,11,346,248.93,0.65,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2001-12-13,2001,3,11,347,250.85,0.65,5,Dry,26,4,3,2,24,59,0.23,191.8,0.77,191.8,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2001-12-14,2001,3,11,348,253.86,0.64,5,Dry,26,4,3,2,24,59,0.23,194.9,0.77,194.9,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00507,1,0.206,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2001-12-15,2001,3,11,349,255.22,0.64,5,Dry,26,4,3,2,24,59,0.23,196.2,0.77,196.2,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000492,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.8,44.8,1080
2001-12-16,2001,3,11,350,259.32,0.63,5,Dry,26,4,3,2,24,59,0.23,200.3,0.77,200.3,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2001-12-17,2001,3,12,351,260.69,0.63,5,Dry,26,4,3,2,24,59,0.23,201.7,0.77,201.7,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2001-12-18,2001,3,12,352,262.61,0.63,5,Dry,26,4,3,2,24,59,0.23,203.6,0.78,203.6,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2001-12-19,2001,3,12,353,262.33,0.63,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2001-12-20,2001,3,12,354,258.78,0.63,5,Dry,26,4,3,2,24,59,0.23,199.8,0.77,199.8,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
2001-12-21,2001,3,12,355,256.32,0.64,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2001-12-22,2001,3,12,356,253.31,0.64,5,Dry,26,4,3,2,24,59,0.23,194.3,0.77,194.3,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2001-12-23,2001,3,12,357,251.39,0.65,5,Dry,26,4,3,2,24,59,0.23,192.4,0.77,192.4,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.9,44,44,1050
2001-12-24,2001,3,13,358,249.48,0.65,5,Dry,26,4,3,2,24,59,0.24,190.5,0.76,190.5,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2001-12-25,2001,3,13,359,248.11,0.65,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2001-12-26,2001,3,13,360,246.75,0.66,5,Dry,26,4,3,2,24,59,0.24,187.8,0.76,187.8,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2001-12-27,2001,3,13,361,246.47,0.66,5,Dry,26,4,3,2,24,59,0.24,187.5,0.76,187.5,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2001-12-28,2001,3,13,362,247.84,0.65,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1040
2001-12-29,2001,3,13,363,249.75,0.65,5,Dry,26,4,3,2,24,59,0.24,190.8,0.76,190.8,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2001-12-30,2001,3,13,364,251.12,0.65,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2001-12-31,2001,3,14,365,254.13,0.64,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2002-01-01,2001,4,14,1,253.31,0.64,5,Dry,29,5,4,2,33,73,0.29,180.3,0.71,180.3,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.948,0.98,0.93,41.9,41.1,41.1,985
2002-01-02,2001,4,14,2,253.03,0.64,5,Dry,29,5,4,2,33,73,0.29,180,0.71,180,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.0111,0.000437,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,984
2002-01-03,2001,4,14,3,254.95,0.64,5,Dry,29,5,4,2,33,73,0.29,181.9,0.71,181.9,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2002-01-04,2001,4,14,4,256.32,0.64,5,Dry,29,5,4,2,33,73,0.28,183.3,0.71,183.3,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2002-01-05,2001,4,14,5,255.5,0.64,5,Dry,29,5,4,2,33,73,0.29,182.5,0.71,182.5,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,997
2002-01-06,2001,4,14,6,254.68,0.64,5,Dry,29,5,4,2,33,73,0.29,181.7,0.71,181.7,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00491,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2002-01-07,2001,4,15,7,253.86,0.64,5,Dry,29,5,4,2,33,73,0.29,180.9,0.71,180.9,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
2002-01-08,2001,4,15,8,254.13,0.64,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
2002-01-09,2001,4,15,9,256.59,0.64,5,Dry,29,5,4,2,33,73,0.28,183.6,0.71,183.6,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2002-01-10,2001,4,15,10,261.24,0.63,5,Dry,29,5,4,2,33,73,0.28,188.2,0.72,188.2,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000465,0.127,0.00503,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2002-01-11,2001,4,15,11,265.89,0.62,5,Dry,29,5,4,2,33,73,0.28,192.9,0.72,192.9,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.9,44,44,1060
2002-01-12,2001,4,15,12,269.44,0.61,5,Dry,29,5,4,2,33,73,0.27,196.4,0.73,196.4,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000494,0.131,0.00518,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.8,44.8,1080
2002-01-13,2001,4,15,13,274.64,0.61,5,Dry,29,5,4,2,33,73,0.27,201.6,0.73,201.6,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2002-01-14,2001,4,16,14,276,0.6,5,Dry,29,5,4,2,33,73,0.26,203,0.74,203,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.217,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
2002-01-15,2001,4,16,15,275.18,0.61,5,Dry,29,5,4,2,33,73,0.27,202.2,0.73,202.2,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00529,1,0.215,0.349,0.0138,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2002-01-16,2001,4,16,16,276,0.6,5,Dry,29,5,4,2,33,73,0.26,203,0.74,203,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.217,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
2002-01-17,2001,4,16,17,275.73,0.6,5,Dry,29,5,4,2,33,73,0.27,202.7,0.73,202.7,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2002-01-18,2001,4,16,18,277.1,0.6,5,Dry,29,5,4,2,33,73,0.26,204.1,0.74,204.1,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
2002-01-19,2001,4,16,19,282.29,0.6,5,Dry,29,5,4,2,33,73,0.26,209.3,0.74,209.3,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
2002-01-20,2001,4,16,20,287.49,0.59,5,Dry,29,5,4,2,33,73,0.25,214.5,0.75,214.5,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2002-01-21,2001,4,17,21,292.14,0.58,5,Dry,29,5,4,2,33,73,0.25,219.1,0.75,219.1,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000572,0.141,0.0056,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2002-01-22,2001,4,17,22,295.69,0.58,5,Dry,29,5,4,2,33,73,0.25,222.7,0.75,222.7,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2002-01-23,2001,4,17,23,299.79,0.57,5,Dry,29,5,4,2,33,73,0.24,226.8,0.76,226.8,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,1,0.249,0.393,0.0156,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2002-01-24,2001,4,17,24,301.71,0.57,5,Dry,29,5,4,2,33,73,0.24,228.7,0.76,228.7,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0969,0.242,0.00963,24.8,0.923,0.97,0.895,25.7,24.9,49.9,1200
2002-01-25,2001,4,17,25,303.07,0.57,5,Dry,29,5,4,2,33,73,0.24,230.1,0.76,230.1,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0978,0.243,0.0097,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2002-01-26,2001,4,17,26,306.63,0.56,5,Dry,29,5,4,2,33,73,0.24,233.6,0.76,233.6,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000623,0.147,0.00586,2,0.1,0.247,0.00986,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2002-01-27,2001,4,17,27,309.64,0.56,5,Dry,29,5,4,2,33,73,0.24,236.6,0.76,236.6,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.132,0.0159,0.000633,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2002-01-28,2001,4,18,28,312.64,0.56,5,Dry,29,5,4,2,33,73,0.23,239.6,0.77,239.6,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000644,0.15,0.00598,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.2,52.3,1260
2002-01-29,2001,4,18,29,315.65,0.55,5,Dry,29,5,4,2,33,73,0.23,242.7,0.77,242.7,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000654,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2002-01-30,2001,4,18,30,318.66,0.55,5,Dry,29,5,4,2,33,73,0.23,245.7,0.77,245.7,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000665,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.8,53.7,1290
2002-01-31,2001,4,18,31,318.93,0.55,5,Dry,29,5,4,2,33,73,0.23,245.9,0.77,245.9,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000666,0.152,0.00609,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
2002-02-01,2001,5,18,32,321.94,0.54,5,Dry,31,6,4,3,41,85,0.26,236.9,0.74,236.9,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000636,0.15,0.00598,2,0.102,0.252,0.0101,24.7,0.925,0.97,0.897,26.6,25.8,51.6,1240
2002-02-02,2001,5,18,33,326.59,0.54,5,Dry,31,6,4,3,41,85,0.26,241.6,0.74,241.6,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.135,0.0163,0.000652,0.152,0.00607,2,0.106,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.6,1260
2002-02-03,2001,5,18,34,331.78,0.53,5,Dry,31,6,4,3,41,85,0.26,246.8,0.74,246.8,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0167,0.000671,0.154,0.00617,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2002-02-04,2001,5,19,35,334.25,0.53,5,Dry,31,6,4,3,41,85,0.25,249.3,0.75,249.3,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.000679,0.155,0.00621,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2002-02-05,2001,5,19,36,338.35,0.53,5,Dry,31,6,4,3,41,85,0.25,253.3,0.75,253.3,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0186,0.000746,0.158,0.00634,2,0.114,0.272,0.0109,24.6,0.93,0.97,0.902,28.5,27.6,55.2,1330
2002-02-06,2001,5,19,37,340.81,0.52,5,Dry,31,6,4,3,41,85,0.25,255.8,0.75,255.8,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0197,0.000793,0.16,0.00643,2,0.115,0.275,0.0111,24.6,0.931,0.97,0.903,28.7,27.9,55.8,1340
2002-02-07,2001,5,19,38,341.63,0.52,5,Dry,31,6,4,3,41,85,0.25,256.6,0.75,256.6,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0201,0.000809,0.161,0.00646,2,0.116,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,28,55.9,1340
2002-02-08,2001,5,19,39,346.82,0.52,5,Dry,31,6,4,3,41,85,0.24,261.8,0.76,261.8,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.142,0.0226,0.000908,0.165,0.00664,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2002-02-09,2001,5,19,40,352.57,0.51,5,Dry,31,6,4,3,41,85,0.24,267.6,0.76,267.6,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.144,0.0253,0.00102,0.17,0.00683,2,0.123,0.293,0.0118,24.5,0.933,0.97,0.905,30.1,29.1,58.3,1400
2002-02-10,2001,5,19,41,356.67,0.51,5,Dry,31,6,4,3,41,85,0.24,271.7,0.76,271.7,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0272,0.0011,0.173,0.00698,2,0.126,0.299,0.012,24.5,0.934,0.97,0.906,30.5,29.6,59.2,1420
2002-02-11,2001,5,20,42,362.96,0.5,5,Dry,31,6,4,3,41,85,0.23,278,0.77,278,0,0,0,0,-3,3,31,6,4,0,44,319,990,965.2,24.8,0.148,0.0302,0.00122,0.178,0.00719,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.2,30.3,60.5,1450
2002-02-12,2001,5,20,43,371.98,0.49,5,Dry,31,6,4,3,41,85,0.23,287,0.77,287,0,0,0,0,-3,3,31,6,4,0,44,328,990,965.3,24.7,0.151,0.0345,0.00139,0.186,0.00751,2,0.136,0.322,0.013,24.4,0.937,0.97,0.909,32.2,31.2,62.5,1500
2002-02-13,2001,5,20,44,381,0.48,5,Dry,31,6,4,3,41,85,0.22,296,0.78,296,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0387,0.00157,0.193,0.00782,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2002-02-14,2001,5,20,45,390.03,0.48,5,Dry,31,6,4,3,41,85,0.22,305,0.78,305,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.4,24.6,0.158,0.043,0.00174,0.201,0.00814,2,0.148,0.349,0.0142,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
2002-02-15,2001,5,20,46,400.69,0.47,5,Dry,31,6,4,3,41,85,0.21,315.7,0.79,315.7,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.161,0.048,0.00195,0.209,0.00851,2,0.156,0.365,0.0148,24.2,0.943,0.97,0.915,35.4,34.3,68.6,1650
2002-02-16,2001,5,20,47,410.81,0.46,5,Dry,31,6,4,3,41,85,0.21,325.8,0.79,325.8,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0528,0.00215,0.218,0.00887,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2002-02-17,2001,5,20,48,422.57,0.45,5,Dry,31,6,4,3,41,85,0.2,337.6,0.8,337.6,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0583,0.00238,0.227,0.00929,2,0.17,0.398,0.0162,24.1,0.946,0.971,0.919,37.8,36.7,73.3,1760
2002-02-18,2001,5,21,49,433.23,0.44,5,Dry,31,6,4,3,41,85,0.2,348.2,0.8,348.2,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0634,0.00259,0.236,0.00966,2,0.178,0.414,0.0169,24,0.948,0.974,0.923,38.9,37.9,75.8,1820
2002-02-19,2001,5,21,50,444.44,0.43,5,Dry,31,6,4,3,41,85,0.19,359.4,0.81,359.4,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0687,0.00281,0.246,0.0101,2,0.185,0.431,0.0176,24,0.95,0.976,0.927,40.1,39.2,78.3,1880
2002-02-20,2001,5,21,51,455.65,0.43,5,Dry,31,6,4,3,41,85,0.19,370.6,0.81,370.6,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0739,0.00304,0.255,0.0105,2,0.193,0.447,0.0184,23.9,0.951,0.979,0.931,41.3,40.4,80.9,1940
2002-02-21,2001,5,21,52,463.58,0.42,5,Dry,31,6,4,3,41,85,0.18,378.6,0.82,378.6,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.0777,0.0032,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.2,41.3,82.6,1980
2002-02-22,2001,5,21,53,474.25,0.41,5,Dry,31,6,4,3,41,85,0.18,389.3,0.82,389.3,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0827,0.00341,0.27,0.0111,2,0.205,0.475,0.0196,23.8,0.954,0.98,0.935,43.3,42.4,84.9,2040
2002-02-23,2001,5,21,54,487.64,0.41,5,Dry,31,6,4,3,41,85,0.17,402.6,0.83,402.6,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.089,0.00368,0.281,0.0116,2,0.214,0.495,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.6,2100
2002-02-24,2001,5,21,55,501.59,0.4,5,Dry,31,6,4,3,41,85,0.17,416.6,0.83,416.6,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.0956,0.00396,0.293,0.0121,2,0.224,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.4,2170
2002-02-25,2001,5,22,56,513.35,0.39,5,Dry,31,6,4,3,41,85,0.17,428.4,0.83,428.4,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.0042,0.302,0.0126,2,0.232,0.534,0.0222,23.6,0.957,0.98,0.938,47.3,46.4,92.8,2230
2002-02-26,2001,5,22,57,529.48,0.38,5,Dry,31,6,4,3,41,85,0.16,444.5,0.84,444.5,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.109,0.00453,0.316,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49,48,96,2300
2002-02-27,2001,5,22,58,548.35,0.37,5,Dry,31,6,4,3,41,85,0.15,463.4,0.84,463.4,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.214,0.118,0.00492,0.331,0.0138,2,0.255,0.586,0.0245,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2002-02-28,2001,5,22,59,563.93,0.36,5,Dry,31,6,4,3,41,85,0.15,478.9,0.85,478.9,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00524,0.347,0.0145,2,0.266,0.613,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2002-03-01,2001,6,22,60,577.33,0.35,5,Dry,36,8,6,4,53,107,0.18,470.3,0.81,470.3,0,0,0,0,-4,4,36,8,6,0,57,520,990,966.2,23.8,0.222,0.121,0.00508,0.343,0.0144,2,0.26,0.603,0.0253,23.2,0.957,0.98,0.938,51.2,48.2,96.4,2310
2002-03-02,2001,6,22,61,591.82,0.34,5,Dry,36,8,6,4,53,107,0.18,484.8,0.82,484.8,0,0,0,0,-4,4,36,8,6,0,57,535,990,966.3,23.7,0.23,0.128,0.00539,0.358,0.0151,2,0.27,0.628,0.0265,23.1,0.956,0.98,0.937,52.5,48.2,96.4,2310
2002-03-03,2001,6,22,62,604.68,0.34,5,Dry,36,8,6,4,53,107,0.18,497.7,0.82,497.7,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00565,0.372,0.0157,3,0.166,0.538,0.0227,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
2002-03-04,2001,6,23,63,614.79,0.33,5,Dry,36,8,6,4,53,107,0.17,507.8,0.83,507.8,0,0,0,0,-4,4,36,8,6,0,57,558,990,966.4,23.6,0.244,0.14,0.00593,0.384,0.0162,3,0.171,0.555,0.0235,23.1,0.947,0.97,0.919,36.3,35.2,106,2530
2002-03-05,2001,6,23,64,624.36,0.33,5,Dry,36,8,6,4,53,107,0.17,517.4,0.83,517.4,0,0,0,0,-4,4,36,8,6,0,57,567,990,966.4,23.6,0.249,0.147,0.00621,0.396,0.0168,3,0.175,0.571,0.0242,23,0.948,0.97,0.92,36.9,35.8,107,2580
2002-03-06,2001,6,23,65,631.75,0.33,5,Dry,36,8,6,4,53,107,0.17,524.8,0.83,524.8,0,0,0,0,-4,4,36,8,6,0,57,575,990,966.4,23.6,0.253,0.152,0.00643,0.405,0.0172,3,0.179,0.583,0.0247,23,0.949,0.97,0.921,37.4,36.3,109,2610
2002-03-07,2001,6,23,66,639.68,0.32,5,Dry,36,8,6,4,53,107,0.17,532.7,0.83,532.7,0,0,0,0,-4,4,36,8,6,0,57,583,990,966.5,23.5,0.258,0.157,0.00666,0.414,0.0176,3,0.182,0.597,0.0253,22.9,0.949,0.972,0.922,37.9,36.9,111,2650
2002-03-08,2001,6,23,67,649.79,0.32,5,Dry,36,8,6,4,53,107,0.17,542.8,0.83,542.8,0,0,0,0,-4,4,36,8,6,0,57,593,990,966.5,23.5,0.263,0.164,0.00696,0.427,0.0182,3,0.187,0.614,0.0261,22.9,0.95,0.973,0.924,38.6,37.5,113,2700
2002-03-09,2001,6,23,68,659.36,0.31,5,Dry,36,8,6,4,53,107,0.16,552.4,0.84,552.4,0,0,0,0,-4,4,36,8,6,0,57,602,990,966.5,23.5,0.269,0.17,0.00724,0.439,0.0187,3,0.191,0.63,0.0268,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
2002-03-10,2001,6,23,69,667.84,0.31,5,Dry,36,8,6,4,53,107,0.16,560.8,0.84,560.8,0,0,0,0,-4,4,36,8,6,0,57,611,990,966.6,23.4,0.274,0.176,0.0075,0.449,0.0192,3,0.195,0.644,0.0275,22.8,0.952,0.975,0.928,39.7,38.8,116,2790
2002-03-11,2001,6,24,70,673.58,0.31,5,Dry,36,8,6,4,53,107,0.16,566.6,0.84,566.6,0,0,0,0,-4,4,36,8,6,0,57,617,990,966.6,23.4,0.277,0.179,0.00767,0.456,0.0195,3,0.197,0.654,0.0279,22.8,0.952,0.976,0.929,40.1,39.2,117,2820
2002-03-12,2001,6,24,71,679.32,0.3,5,Dry,36,8,6,4,53,107,0.16,572.3,0.84,572.3,0,0,0,0,-4,4,36,8,6,0,57,622,990,966.6,23.4,0.28,0.183,0.00784,0.463,0.0198,3,0.2,0.664,0.0284,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2002-03-13,2001,6,24,72,686.16,0.3,5,Dry,36,8,6,4,53,107,0.16,579.2,0.84,579.2,0,0,0,0,-4,4,36,8,6,0,57,629,990,966.6,23.4,0.284,0.188,0.00804,0.472,0.0202,3,0.203,0.675,0.0289,22.7,0.953,0.978,0.932,40.9,40,120,2880
2002-03-14,2001,6,24,73,689.71,0.3,5,Dry,36,8,6,4,53,107,0.15,582.7,0.84,582.7,0,0,0,0,-4,4,36,8,6,0,57,633,990,966.7,23.3,0.286,0.19,0.00815,0.476,0.0204,3,0.205,0.681,0.0292,22.7,0.953,0.978,0.933,41.1,40.3,121,2900
2002-03-15,2001,6,24,74,689.99,0.3,5,Dry,36,8,6,4,53,107,0.15,583,0.84,583,0,0,0,0,-4,4,36,8,6,0,57,633,990,966.7,23.3,0.286,0.19,0.00816,0.477,0.0204,3,0.205,0.682,0.0292,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2002-03-16,2001,6,24,75,689.17,0.3,5,Dry,36,8,6,4,53,107,0.15,582.2,0.84,582.2,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.286,0.19,0.00813,0.476,0.0204,3,0.204,0.68,0.0291,22.7,0.953,0.978,0.933,41.1,40.2,121,2900
2002-03-17,2001,6,24,76,688.35,0.3,5,Dry,36,8,6,4,53,107,0.15,581.4,0.84,581.4,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.00811,0.475,0.0203,3,0.204,0.679,0.0291,22.7,0.953,0.978,0.932,41.1,40.2,120,2890
2002-03-18,2001,6,25,77,687.53,0.3,5,Dry,36,8,6,4,53,107,0.16,580.5,0.84,580.5,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.00809,0.474,0.0203,3,0.204,0.677,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
2002-03-19,2001,6,25,78,687.25,0.3,5,Dry,36,8,6,4,53,107,0.16,580.3,0.84,580.3,0,0,0,0,-4,4,36,8,6,0,57,630,990,966.6,23.4,0.285,0.189,0.00808,0.473,0.0203,3,0.204,0.677,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
2002-03-20,2001,6,25,79,688.62,0.3,5,Dry,36,8,6,4,53,107,0.15,581.6,0.84,581.6,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.285,0.19,0.00812,0.475,0.0203,3,0.204,0.679,0.0291,22.7,0.953,0.978,0.932,41.1,40.2,121,2890
2002-03-21,2001,6,25,80,690.53,0.3,5,Dry,36,8,6,4,53,107,0.15,583.5,0.84,583.5,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.00818,0.477,0.0205,3,0.205,0.682,0.0292,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2002-03-22,2001,6,25,81,688.62,0.3,5,Dry,36,8,6,4,53,107,0.15,581.6,0.84,581.6,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.285,0.19,0.00812,0.475,0.0203,3,0.204,0.679,0.0291,22.7,0.953,0.978,0.932,41.1,40.2,121,2890
2002-03-23,2001,6,25,82,686.16,0.3,5,Dry,36,8,6,4,53,107,0.16,579.2,0.84,579.2,0,0,0,0,-4,4,36,8,6,0,57,629,990,966.6,23.4,0.284,0.188,0.00804,0.472,0.0202,3,0.203,0.675,0.0289,22.7,0.953,0.978,0.932,40.9,40,120,2880
2002-03-24,2001,6,25,83,683.7,0.3,5,Dry,36,8,6,4,53,107,0.16,576.7,0.84,576.7,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.186,0.00797,0.469,0.0201,3,0.202,0.671,0.0287,22.7,0.953,0.978,0.931,40.8,39.8,120,2870
2002-03-25,2001,6,26,84,682.33,0.3,5,Dry,36,8,6,4,53,107,0.16,575.3,0.84,575.3,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00793,0.467,0.02,3,0.201,0.669,0.0286,22.7,0.953,0.977,0.931,40.7,39.8,119,2860
2002-03-26,2001,6,26,85,681.51,0.3,5,Dry,36,8,6,4,53,107,0.16,574.5,0.84,574.5,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.281,0.185,0.00791,0.466,0.0199,3,0.201,0.667,0.0285,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2002-03-27,2001,6,26,86,681.78,0.3,5,Dry,36,8,6,4,53,107,0.16,574.8,0.84,574.8,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00791,0.467,0.02,3,0.201,0.668,0.0286,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2002-03-28,2001,6,26,87,682.06,0.3,5,Dry,36,8,6,4,53,107,0.16,575.1,0.84,575.1,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00792,0.467,0.02,3,0.201,0.668,0.0286,22.7,0.953,0.977,0.931,40.7,39.7,119,2860
2002-03-29,2001,6,26,88,680.14,0.3,5,Dry,36,8,6,4,53,107,0.16,573.1,0.84,573.1,0,0,0,0,-4,4,36,8,6,0,57,623,990,966.6,23.4,0.281,0.184,0.00786,0.465,0.0199,3,0.2,0.665,0.0284,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2002-03-30,2001,6,26,89,674.95,0.3,5,Dry,36,8,6,4,53,107,0.16,568,0.84,568,0,0,0,0,-4,4,36,8,6,0,57,618,990,966.6,23.4,0.278,0.18,0.00771,0.458,0.0196,3,0.198,0.656,0.028,22.7,0.952,0.976,0.93,40.2,39.3,118,2830
2002-03-31,2001,6,26,90,670.3,0.31,5,Dry,36,8,6,4,53,107,0.16,563.3,0.84,563.3,0,0,0,0,-4,4,36,8,6,0,57,613,990,966.6,23.4,0.275,0.177,0.00757,0.452,0.0193,3,0.196,0.648,0.0277,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
2002-04-01,2001,7,27,91,666.75,0.31,5,Dry,40,10,8,5,62,125,0.19,541.8,0.81,541.8,0,0,0,0,-5,5,40,10,8,0,67,600,990,966.6,23.4,0.267,0.163,0.00695,0.43,0.0184,3,0.186,0.617,0.0263,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
2002-04-02,2001,7,27,92,662.64,0.31,5,Dry,40,10,8,5,62,125,0.19,537.6,0.81,537.6,0,0,0,0,-5,5,40,10,8,0,67,596,990,966.6,23.4,0.265,0.16,0.00683,0.425,0.0181,3,0.184,0.61,0.026,22.8,0.95,0.972,0.923,38.1,37.1,111,2670
2002-04-03,2001,7,27,93,660.18,0.31,5,Dry,40,10,8,5,62,125,0.19,535.2,0.81,535.2,0,0,0,0,-5,5,40,10,8,0,67,593,990,966.5,23.5,0.264,0.159,0.00676,0.422,0.018,3,0.183,0.605,0.0258,22.9,0.95,0.972,0.923,38,36.9,111,2660
2002-04-04,2001,7,27,94,658.82,0.31,5,Dry,40,10,8,5,62,125,0.19,533.8,0.81,533.8,0,0,0,0,-5,5,40,10,8,0,67,592,990,966.5,23.5,0.263,0.158,0.00672,0.42,0.0179,3,0.183,0.603,0.0257,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2002-04-05,2001,7,27,95,656.9,0.31,5,Dry,40,10,8,5,62,125,0.19,531.9,0.81,531.9,0,0,0,0,-5,5,40,10,8,0,67,590,990,966.5,23.5,0.262,0.156,0.00666,0.418,0.0178,3,0.182,0.6,0.0256,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2002-04-06,2001,7,27,96,656.08,0.31,5,Dry,40,10,8,5,62,125,0.19,531.1,0.81,531.1,0,0,0,0,-5,5,40,10,8,0,67,589,990,966.5,23.5,0.261,0.156,0.00664,0.417,0.0178,3,0.181,0.599,0.0255,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
2002-04-07,2001,7,27,97,656.36,0.31,5,Dry,40,10,8,5,62,125,0.19,531.4,0.81,531.4,0,0,0,0,-5,5,40,10,8,0,67,589,990,966.5,23.5,0.261,0.156,0.00664,0.417,0.0178,3,0.182,0.599,0.0255,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
2002-04-08,2001,7,28,98,657.72,0.31,5,Dry,40,10,8,5,62,125,0.19,532.7,0.81,532.7,0,0,0,0,-5,5,40,10,8,0,67,591,990,966.5,23.5,0.262,0.157,0.00668,0.419,0.0179,3,0.182,0.601,0.0256,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2002-04-09,2001,7,28,99,661.82,0.31,5,Dry,40,10,8,5,62,125,0.19,536.8,0.81,536.8,0,0,0,0,-5,5,40,10,8,0,67,595,990,966.5,23.5,0.265,0.16,0.00681,0.424,0.0181,3,0.184,0.608,0.0259,22.8,0.95,0.972,0.923,38.1,37,111,2660
2002-04-10,2001,7,28,100,668.66,0.31,5,Dry,40,10,8,5,62,125,0.19,543.7,0.81,543.7,0,0,0,0,-5,5,40,10,8,0,67,602,990,966.6,23.4,0.268,0.164,0.00701,0.433,0.0185,3,0.187,0.62,0.0265,22.8,0.95,0.973,0.924,38.5,37.5,112,2700
2002-04-11,2001,7,28,101,681.51,0.3,5,Dry,40,10,8,5,62,125,0.18,556.5,0.82,556.5,0,0,0,0,-5,5,40,10,8,0,67,615,990,966.6,23.4,0.276,0.173,0.00739,0.448,0.0192,3,0.193,0.641,0.0274,22.7,0.951,0.975,0.927,39.3,38.3,115,2760
2002-04-12,2001,7,28,102,696.55,0.29,5,Dry,40,10,8,5,62,125,0.18,571.5,0.82,571.5,0,0,0,0,-5,5,40,10,8,0,67,630,990,966.7,23.3,0.284,0.183,0.00784,0.467,0.02,3,0.2,0.667,0.0286,22.6,0.952,0.977,0.93,40.3,39.4,118,2830
2002-04-13,2001,7,28,103,711.04,0.29,5,Dry,40,10,8,5,62,125,0.18,586,0.82,586,0,0,0,0,-5,5,40,10,8,0,67,644,990,966.7,23.3,0.293,0.192,0.00828,0.485,0.0209,3,0.206,0.691,0.0297,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
2002-04-14,2001,7,28,104,722.25,0.28,5,Dry,40,10,8,5,62,125,0.17,597.3,0.83,597.3,0,0,0,0,-5,5,40,10,8,0,67,655,990,966.8,23.2,0.299,0.2,0.00862,0.499,0.0215,3,0.211,0.71,0.0306,22.5,0.954,0.98,0.935,41.9,41.1,123,2960
2002-04-15,2001,7,29,105,735.11,0.28,5,Dry,40,10,8,5,62,125,0.17,610.1,0.83,610.1,0,0,0,0,-5,5,40,10,8,0,67,668,990,966.8,23.2,0.306,0.209,0.00901,0.515,0.0222,3,0.217,0.732,0.0316,22.4,0.955,0.98,0.936,42.7,41.9,126,3010
2002-04-16,2001,7,29,106,746.32,0.27,5,Dry,40,10,8,5,62,125,0.17,621.3,0.83,621.3,0,0,0,0,-5,5,40,10,8,0,67,679,990,966.9,23.1,0.313,0.216,0.00935,0.529,0.0229,3,0.222,0.751,0.0325,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
2002-04-17,2001,7,29,107,753.15,0.27,5,Dry,40,10,8,5,62,125,0.17,628.1,0.83,628.1,0,0,0,0,-5,5,40,10,8,0,67,686,990,966.9,23.1,0.316,0.221,0.00956,0.537,0.0233,3,0.225,0.762,0.033,22.3,0.955,0.98,0.936,43.8,42.9,129,3090
2002-04-18,2001,7,29,108,756.71,0.27,5,Dry,40,10,8,5,62,125,0.17,631.7,0.83,631.7,0,0,0,0,-5,5,40,10,8,0,67,690,990,966.9,23.1,0.318,0.223,0.00966,0.541,0.0235,3,0.227,0.768,0.0333,22.3,0.956,0.98,0.936,44,43.1,129,3110
2002-04-19,2001,7,29,109,756.98,0.27,5,Dry,40,10,8,5,62,125,0.17,632,0.83,632,0,0,0,0,-5,5,40,10,8,0,67,690,990,966.9,23.1,0.319,0.223,0.00967,0.542,0.0235,3,0.227,0.769,0.0333,22.3,0.956,0.98,0.936,44,43.1,129,3110
2002-04-20,2001,7,29,110,755.07,0.27,5,Dry,40,10,8,5,62,125,0.17,630.1,0.83,630.1,0,0,0,0,-5,5,40,10,8,0,67,688,990,966.9,23.1,0.318,0.222,0.00961,0.539,0.0234,3,0.226,0.765,0.0332,22.3,0.955,0.98,0.936,43.9,43,129,3100
2002-04-21,2001,7,29,111,752.06,0.27,5,Dry,40,10,8,5,62,125,0.17,627.1,0.83,627.1,0,0,0,0,-5,5,40,10,8,0,67,685,990,966.9,23.1,0.316,0.22,0.00952,0.536,0.0232,3,0.225,0.76,0.0329,22.3,0.955,0.98,0.936,43.7,42.9,129,3090
2002-04-22,2001,7,30,112,747.96,0.27,5,Dry,40,10,8,5,62,125,0.17,623,0.83,623,0,0,0,0,-5,5,40,10,8,0,67,681,990,966.9,23.1,0.314,0.217,0.0094,0.531,0.023,3,0.223,0.753,0.0326,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2002-04-23,2001,7,30,113,743.86,0.27,5,Dry,40,10,8,5,62,125,0.17,618.9,0.83,618.9,0,0,0,0,-5,5,40,10,8,0,67,677,990,966.9,23.1,0.311,0.214,0.00927,0.526,0.0227,3,0.221,0.747,0.0323,22.4,0.955,0.98,0.936,43.2,42.4,127,3050
2002-04-24,2001,7,30,114,739.75,0.28,5,Dry,40,10,8,5,62,125,0.17,614.8,0.83,614.8,0,0,0,0,-5,5,40,10,8,0,67,673,990,966.9,23.1,0.309,0.212,0.00915,0.52,0.0225,3,0.219,0.74,0.032,22.4,0.955,0.98,0.936,43,42.1,126,3030
2002-04-25,2001,7,30,115,735.65,0.28,5,Dry,40,10,8,5,62,125,0.17,610.6,0.83,610.6,0,0,0,0,-5,5,40,10,8,0,67,669,990,966.8,23.2,0.307,0.209,0.00902,0.515,0.0223,3,0.217,0.733,0.0316,22.4,0.955,0.98,0.936,42.7,41.9,126,3020
2002-04-26,2001,7,30,116,731.55,0.28,5,Dry,40,10,8,5,62,125,0.17,606.5,0.83,606.5,0,0,0,0,-5,5,40,10,8,0,67,665,990,966.8,23.2,0.304,0.206,0.0089,0.51,0.022,3,0.215,0.726,0.0313,22.4,0.955,0.98,0.935,42.5,41.6,125,3000
2002-04-27,2001,7,30,117,729.09,0.28,5,Dry,40,10,8,5,62,125,0.17,604.1,0.83,604.1,0,0,0,0,-5,5,40,10,8,0,67,662,990,966.8,23.2,0.303,0.205,0.00882,0.507,0.0219,3,0.214,0.722,0.0311,22.5,0.954,0.98,0.935,42.3,41.5,124,2990
2002-04-28,2001,7,30,118,727.18,0.28,5,Dry,40,10,8,5,62,125,0.17,602.2,0.83,602.2,0,0,0,0,-5,5,40,10,8,0,67,660,990,966.8,23.2,0.302,0.203,0.00876,0.505,0.0218,3,0.213,0.718,0.031,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
2002-04-29,2001,7,31,119,725.26,0.28,5,Dry,40,10,8,5,62,125,0.17,600.3,0.83,600.3,0,0,0,0,-5,5,40,10,8,0,67,658,990,966.8,23.2,0.301,0.202,0.00871,0.503,0.0217,3,0.213,0.715,0.0308,22.5,0.954,0.98,0.935,42.1,41.3,124,2970
2002-04-30,2001,7,31,120,726.08,0.28,5,Dry,40,10,8,5,62,125,0.17,601.1,0.83,601.1,0,0,0,0,-5,5,40,10,8,0,67,659,990,966.8,23.2,0.301,0.203,0.00873,0.504,0.0217,3,0.213,0.717,0.0309,22.5,0.954,0.98,0.935,42.2,41.3,124,2970
2002-05-01,2001,8,31,121,727.45,0.28,5,Dry,42,9,8,6,82,147,0.2,580.5,0.8,580.5,0,0,0,0,-6,6,42,9,8,0,88,639,990,966.8,23.2,0.29,0.189,0.00814,0.479,0.0206,3,0.204,0.682,0.0294,22.5,0.953,0.978,0.931,40.7,39.8,119,2860
2002-05-02,2001,8,31,122,729.91,0.28,5,Dry,42,9,8,6,82,147,0.2,582.9,0.8,582.9,0,0,0,0,-6,6,42,9,8,0,88,642,990,966.8,23.2,0.291,0.19,0.00821,0.482,0.0208,3,0.205,0.687,0.0296,22.5,0.953,0.978,0.932,40.9,39.9,120,2880
2002-05-03,2001,8,31,123,734.01,0.28,5,Dry,42,9,8,6,82,147,0.2,587,0.8,587,0,0,0,0,-6,6,42,9,8,0,88,646,990,966.8,23.2,0.294,0.193,0.00834,0.487,0.021,3,0.207,0.693,0.0299,22.5,0.953,0.978,0.933,41.1,40.2,121,2900
2002-05-04,2001,8,31,124,736.47,0.28,5,Dry,42,9,8,6,82,147,0.2,589.5,0.8,589.5,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.195,0.00841,0.49,0.0212,3,0.208,0.698,0.0301,22.5,0.954,0.979,0.933,41.3,40.4,121,2910
2002-05-05,2001,8,31,125,739.48,0.28,5,Dry,42,9,8,6,82,147,0.2,592.5,0.8,592.5,0,0,0,0,-6,6,42,9,8,0,88,651,990,966.9,23.1,0.297,0.197,0.0085,0.494,0.0213,3,0.209,0.703,0.0304,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
2002-05-06,2001,8,32,126,740.85,0.28,5,Dry,42,9,8,6,82,147,0.2,593.9,0.8,593.9,0,0,0,0,-6,6,42,9,8,0,88,653,990,966.9,23.1,0.298,0.198,0.00854,0.495,0.0214,3,0.21,0.705,0.0305,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
2002-05-07,2001,8,32,127,741.67,0.28,5,Dry,42,9,8,6,82,147,0.2,594.7,0.8,594.7,0,0,0,0,-6,6,42,9,8,0,88,654,990,966.9,23.1,0.298,0.198,0.00857,0.496,0.0215,3,0.21,0.706,0.0305,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2002-05-08,2001,8,32,128,739.75,0.28,5,Dry,42,9,8,6,82,147,0.2,592.8,0.8,592.8,0,0,0,0,-6,6,42,9,8,0,88,652,990,966.9,23.1,0.297,0.197,0.00851,0.494,0.0213,3,0.209,0.703,0.0304,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
2002-05-09,2001,8,32,129,735.65,0.28,5,Dry,42,9,8,6,82,147,0.2,588.6,0.8,588.6,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.194,0.00839,0.489,0.0211,3,0.207,0.696,0.0301,22.5,0.953,0.979,0.933,41.2,40.3,121,2900
2002-05-10,2001,8,32,130,729.36,0.28,5,Dry,42,9,8,6,82,147,0.2,582.4,0.8,582.4,0,0,0,0,-6,6,42,9,8,0,88,641,990,966.8,23.2,0.291,0.19,0.0082,0.481,0.0207,3,0.205,0.686,0.0296,22.5,0.953,0.978,0.932,40.8,39.9,120,2870
2002-05-11,2001,8,32,131,722.53,0.28,5,Dry,42,9,8,6,82,147,0.2,575.5,0.8,575.5,0,0,0,0,-6,6,42,9,8,0,88,635,990,966.8,23.2,0.287,0.185,0.00799,0.473,0.0204,3,0.201,0.674,0.029,22.5,0.953,0.977,0.93,40.4,39.5,118,2840
2002-05-12,2001,8,32,132,714.05,0.29,5,Dry,42,9,8,6,82,147,0.21,567,0.79,567,0,0,0,0,-6,6,42,9,8,0,88,626,990,966.8,23.2,0.282,0.18,0.00773,0.462,0.0199,3,0.198,0.66,0.0284,22.6,0.952,0.976,0.929,39.9,38.9,117,2800
2002-05-13,2001,8,33,133,704.48,0.29,5,Dry,42,9,8,6,82,147,0.21,557.5,0.79,557.5,0,0,0,0,-6,6,42,9,8,0,88,616,990,966.7,23.3,0.277,0.173,0.00745,0.45,0.0193,3,0.193,0.644,0.0276,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2002-05-14,2001,8,33,134,693.82,0.3,5,Dry,42,9,8,6,82,147,0.21,546.8,0.79,546.8,0,0,0,0,-6,6,42,9,8,0,88,606,990,966.7,23.3,0.271,0.166,0.00713,0.437,0.0187,3,0.189,0.626,0.0268,22.7,0.95,0.973,0.925,38.6,37.5,113,2700
2002-05-15,2001,8,33,135,683.7,0.3,5,Dry,42,9,8,6,82,147,0.21,536.7,0.79,536.7,0,0,0,0,-6,6,42,9,8,0,88,596,990,966.6,23.4,0.265,0.16,0.00683,0.425,0.0182,3,0.184,0.609,0.026,22.8,0.95,0.972,0.923,37.9,36.8,111,2650
2002-05-16,2001,8,33,136,671.94,0.31,5,Dry,42,9,8,6,82,147,0.22,524.9,0.78,524.9,0,0,0,0,-6,6,42,9,8,0,88,584,990,966.6,23.4,0.258,0.152,0.00648,0.41,0.0175,3,0.179,0.589,0.0251,22.8,0.949,0.97,0.92,37.2,36,108,2600
2002-05-17,2001,8,33,137,660.73,0.31,5,Dry,42,9,8,6,82,147,0.22,513.7,0.78,513.7,0,0,0,0,-6,6,42,9,8,0,88,573,990,966.5,23.5,0.252,0.144,0.00615,0.396,0.0169,3,0.174,0.57,0.0243,22.9,0.948,0.97,0.919,36.4,35.3,106,2540
2002-05-18,2001,8,33,138,648.97,0.32,5,Dry,42,9,8,6,82,147,0.23,502,0.77,502,0,0,0,0,-6,6,42,9,8,0,88,561,990,966.5,23.5,0.245,0.136,0.0058,0.382,0.0162,3,0.168,0.55,0.0234,23,0.946,0.97,0.918,35.6,34.6,104,2490
2002-05-19,2001,8,33,139,637.21,0.32,5,Dry,42,9,8,6,82,147,0.23,490.2,0.77,490.2,0,0,0,0,-6,6,42,9,8,0,88,549,990,966.4,23.6,0.239,0.13,0.00554,0.369,0.0157,2,0.273,0.642,0.0273,22.9,0.956,0.98,0.937,52.6,48.2,96.4,2310
2002-05-20,2001,8,34,140,624.36,0.33,5,Dry,42,9,8,6,82,147,0.23,477.4,0.77,477.4,0,0,0,0,-6,6,42,9,8,0,88,536,990,966.4,23.6,0.231,0.124,0.00527,0.356,0.0151,2,0.265,0.62,0.0263,23,0.956,0.98,0.937,51.5,48.2,96.4,2310
2002-05-21,2001,8,34,141,612.06,0.33,5,Dry,42,9,8,6,82,147,0.24,465.1,0.76,465.1,0,0,0,0,-6,6,42,9,8,0,88,524,990,966.3,23.7,0.224,0.119,0.00501,0.343,0.0145,2,0.256,0.599,0.0253,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
2002-05-22,2001,8,34,142,600.85,0.34,5,Dry,42,9,8,6,82,147,0.24,453.9,0.76,453.9,0,0,0,0,-6,6,42,9,8,0,88,513,990,966.3,23.7,0.218,0.113,0.00478,0.331,0.014,2,0.249,0.58,0.0245,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
2002-05-23,2001,8,34,143,589.09,0.35,5,Dry,42,9,8,6,82,147,0.25,442.1,0.75,442.1,0,0,0,0,-6,6,42,9,8,0,88,501,990,966.3,23.7,0.212,0.108,0.00453,0.32,0.0135,2,0.241,0.561,0.0236,23.2,0.958,0.98,0.938,48.1,47.2,94.4,2260
2002-05-24,2001,8,34,144,577.33,0.35,5,Dry,42,9,8,6,82,147,0.26,430.3,0.74,430.3,0,0,0,0,-6,6,42,9,8,0,88,489,990,966.2,23.8,0.208,0.102,0.00429,0.31,0.013,2,0.233,0.543,0.0228,23.3,0.957,0.98,0.938,47,46,92,2210
2002-05-25,2001,8,34,145,565.57,0.36,5,Dry,42,9,8,6,82,147,0.26,418.6,0.74,418.6,0,0,0,0,-6,6,42,9,8,0,88,478,990,966.1,23.9,0.204,0.0966,0.00405,0.301,0.0126,2,0.225,0.526,0.022,23.3,0.956,0.98,0.937,45.8,44.9,89.7,2150
2002-05-26,2001,8,34,146,553.82,0.36,5,Dry,42,9,8,6,82,147,0.27,406.8,0.73,406.8,0,0,0,0,-6,6,42,9,8,0,88,466,990,966.1,23.9,0.2,0.091,0.00381,0.291,0.0122,2,0.217,0.508,0.0213,23.4,0.955,0.98,0.936,44.6,43.7,87.4,2100
2002-05-27,2001,8,35,147,542.61,0.37,5,Dry,42,9,8,6,82,147,0.27,395.6,0.73,395.6,0,0,0,0,-6,6,42,9,8,0,88,455,990,966,24,0.196,0.0857,0.00358,0.282,0.0118,2,0.21,0.491,0.0205,23.5,0.954,0.98,0.935,43.4,42.6,85.2,2040
2002-05-28,2001,8,35,148,532.49,0.38,5,Dry,42,9,8,6,82,147,0.28,385.5,0.72,385.5,0,0,0,0,-6,6,42,9,8,0,88,444,990,966,24,0.192,0.081,0.00337,0.273,0.0114,2,0.203,0.476,0.0198,23.5,0.953,0.98,0.934,42.4,41.5,83.1,1990
2002-05-29,2001,8,35,149,521.82,0.38,5,Dry,42,9,8,6,82,147,0.28,374.8,0.72,374.8,0,0,0,0,-6,6,42,9,8,0,88,434,990,965.9,24.1,0.189,0.0759,0.00316,0.265,0.011,2,0.196,0.46,0.0191,23.6,0.952,0.979,0.931,41.3,40.4,80.8,1940
2002-05-30,2001,8,35,150,511.16,0.39,5,Dry,42,9,8,6,82,147,0.29,364.2,0.71,364.2,0,0,0,0,-6,6,42,9,8,0,88,423,990,965.9,24.1,0.185,0.0709,0.00294,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.976,0.928,40.1,39.2,78.4,1880
2002-05-31,2001,8,35,151,501.04,0.4,5,Dry,42,9,8,6,82,147,0.29,354,0.71,354,0,0,0,0,-6,6,42,9,8,0,88,413,990,965.9,24.1,0.181,0.0661,0.00274,0.247,0.0102,2,0.181,0.429,0.0178,23.7,0.949,0.974,0.924,39.1,38.1,76.1,1830
2002-06-01,2001,9,35,152,492.02,0.4,5,Dry,39,9,7,5,59,119,0.24,373,0.76,373,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.187,0.0751,0.0031,0.262,0.0108,2,0.194,0.456,0.0189,23.7,0.951,0.979,0.931,41.3,40.4,80.8,1940
2002-06-02,2001,9,35,153,482.45,0.41,5,Dry,39,9,7,5,59,119,0.25,363.4,0.75,363.4,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0705,0.00291,0.254,0.0105,2,0.188,0.442,0.0182,23.8,0.95,0.977,0.928,40.3,39.3,78.7,1890
2002-06-03,2001,9,36,154,474.52,0.41,5,Dry,39,9,7,5,59,119,0.25,355.5,0.75,355.5,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.18,0.0668,0.00275,0.247,0.0102,2,0.182,0.43,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.9,1850
2002-06-04,2001,9,36,155,466.04,0.42,5,Dry,39,9,7,5,59,119,0.26,347,0.74,347,0,0,0,0,-5,5,39,9,7,0,64,402,990,965.7,24.3,0.177,0.0628,0.00258,0.24,0.00988,2,0.177,0.417,0.0172,23.9,0.948,0.973,0.922,38.5,37.5,75,1800
2002-06-05,2001,9,36,156,457.57,0.42,5,Dry,39,9,7,5,59,119,0.26,338.6,0.74,338.6,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.174,0.0588,0.00242,0.233,0.00958,2,0.171,0.404,0.0166,23.9,0.947,0.971,0.919,37.6,36.5,73.1,1750
2002-06-06,2001,9,36,157,449.64,0.43,5,Dry,39,9,7,5,59,119,0.27,330.6,0.73,330.6,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0551,0.00226,0.227,0.0093,2,0.166,0.392,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.3,1710
2002-06-07,2001,9,36,158,442.8,0.43,5,Dry,39,9,7,5,59,119,0.27,323.8,0.73,323.8,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0518,0.00212,0.221,0.00906,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,36,34.9,69.9,1680
2002-06-08,2001,9,36,159,435.42,0.44,5,Dry,39,9,7,5,59,119,0.27,316.4,0.73,316.4,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.167,0.0484,0.00198,0.215,0.0088,2,0.156,0.371,0.0152,24.1,0.943,0.97,0.915,35.2,34.2,68.3,1640
2002-06-09,2001,9,36,160,428.03,0.45,5,Dry,39,9,7,5,59,119,0.28,309,0.72,309,0,0,0,0,-5,5,39,9,7,0,64,364,990,965.5,24.5,0.164,0.0449,0.00183,0.209,0.00853,2,0.151,0.36,0.0147,24.1,0.942,0.97,0.914,34.4,33.4,66.8,1600
2002-06-10,2001,9,37,161,420.65,0.45,5,Dry,39,9,7,5,59,119,0.28,301.6,0.72,301.6,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.161,0.0414,0.00169,0.203,0.00827,2,0.146,0.349,0.0142,24.2,0.941,0.97,0.913,33.6,32.6,65.2,1570
2002-06-11,2001,9,37,162,413.82,0.46,5,Dry,39,9,7,5,59,119,0.29,294.8,0.71,294.8,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0382,0.00155,0.197,0.00803,2,0.142,0.339,0.0138,24.2,0.939,0.97,0.911,32.9,31.9,63.8,1530
2002-06-12,2001,9,37,163,408.07,0.46,5,Dry,39,9,7,5,59,119,0.29,289.1,0.71,289.1,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0354,0.00144,0.192,0.00783,2,0.138,0.33,0.0134,24.2,0.938,0.97,0.91,32.2,31.3,62.5,1500
2002-06-13,2001,9,37,164,401.78,0.47,5,Dry,39,9,7,5,59,119,0.3,282.8,0.7,282.8,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0325,0.00132,0.187,0.00761,2,0.133,0.321,0.013,24.3,0.937,0.97,0.909,31.5,30.6,61.2,1470
2002-06-14,2001,9,37,165,395.5,0.47,5,Dry,39,9,7,5,59,119,0.3,276.5,0.7,276.5,0,0,0,0,-5,5,39,9,7,0,64,332,990,965.4,24.6,0.153,0.0295,0.0012,0.182,0.00739,2,0.129,0.311,0.0126,24.3,0.935,0.97,0.907,30.8,29.9,59.8,1440
2002-06-15,2001,9,37,166,389.21,0.48,5,Dry,39,9,7,5,59,119,0.31,270.2,0.69,270.2,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0265,0.00108,0.177,0.00717,2,0.125,0.302,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.5,1400
2002-06-16,2001,9,37,167,382.92,0.48,5,Dry,39,9,7,5,59,119,0.31,263.9,0.69,263.9,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0236,0.000955,0.172,0.00695,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.4,28.6,57.1,1370
2002-06-17,2001,9,38,168,377.18,0.49,5,Dry,39,9,7,5,59,119,0.32,258.2,0.69,258.2,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0209,0.000844,0.167,0.00675,2,0.117,0.284,0.0115,24.4,0.931,0.97,0.903,28.8,27.9,55.9,1340
2002-06-18,2001,9,38,169,371.43,0.49,5,Dry,39,9,7,5,59,119,0.32,252.4,0.68,252.4,0,0,0,0,-5,5,39,9,7,0,64,307,990,965.3,24.7,0.144,0.0181,0.000733,0.162,0.00655,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.2,27.3,54.6,1310
2002-06-19,2001,9,38,170,366.78,0.5,5,Dry,39,9,7,5,59,119,0.32,247.8,0.68,247.8,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.142,0.0168,0.000679,0.159,0.00643,2,0.11,0.269,0.0109,24.5,0.929,0.97,0.901,27.6,26.8,53.6,1290
2002-06-20,2001,9,38,171,361.59,0.5,5,Dry,39,9,7,5,59,119,0.33,242.6,0.67,242.6,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.00066,0.157,0.00633,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27.1,26.2,52.5,1260
2002-06-21,2001,9,38,172,356.39,0.51,5,Dry,39,9,7,5,59,119,0.33,237.4,0.67,237.4,0,0,0,0,-5,5,39,9,7,0,64,292,990,965.2,24.8,0.139,0.0159,0.000642,0.155,0.00623,2,0.103,0.257,0.0104,24.6,0.925,0.97,0.898,26.5,25.7,51.3,1230
2002-06-22,2001,9,38,173,351.2,0.51,5,Dry,39,9,7,5,59,119,0.34,232.2,0.66,232.2,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0155,0.000623,0.152,0.00613,2,0.0992,0.252,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1200
2002-06-23,2001,9,38,174,346.55,0.52,5,Dry,39,9,7,5,59,119,0.34,227.6,0.66,227.6,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.135,0.0151,0.000607,0.15,0.00605,1,0.25,0.4,0.0161,24.5,0.959,0.98,0.939,52.3,48.2,48.2,1160
2002-06-24,2001,9,39,175,341.9,0.52,5,Dry,39,9,7,5,59,119,0.35,222.9,0.65,222.9,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.00059,0.148,0.00596,1,0.243,0.392,0.0157,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
2002-06-25,2001,9,39,176,337.25,0.53,5,Dry,39,9,7,5,59,119,0.35,218.3,0.65,218.3,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000574,0.146,0.00587,1,0.237,0.383,0.0154,24.5,0.958,0.98,0.939,50.3,48.2,48.2,1160
2002-06-26,2001,9,39,177,332.61,0.53,5,Dry,39,9,7,5,59,119,0.36,213.6,0.64,213.6,0,0,0,0,-5,5,39,9,7,0,64,269,990,965.1,24.9,0.13,0.0139,0.000558,0.144,0.00578,1,0.231,0.375,0.015,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2002-06-27,2001,9,39,178,329.05,0.54,5,Dry,39,9,7,5,59,119,0.36,210.1,0.64,210.1,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000545,0.143,0.00572,1,0.226,0.369,0.0148,24.6,0.957,0.98,0.937,48.4,47.5,47.5,1140
2002-06-28,2001,9,39,179,324.95,0.54,5,Dry,39,9,7,5,59,119,0.37,205.9,0.63,205.9,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0133,0.000531,0.141,0.00564,1,0.221,0.361,0.0145,24.6,0.956,0.98,0.937,47.5,46.6,46.6,1120
2002-06-29,2001,9,39,180,320.85,0.55,5,Dry,39,9,7,5,59,119,0.37,201.8,0.63,201.8,0,0,0,0,-5,5,39,9,7,0,64,257,990,965,25,0.126,0.0129,0.000516,0.139,0.00556,1,0.215,0.354,0.0142,24.6,0.955,0.98,0.936,46.6,45.7,45.7,1100
2002-06-30,2001,9,39,181,316.75,0.55,5,Dry,39,9,7,5,59,119,0.38,197.8,0.62,197.8,0,0,0,0,-5,5,39,9,7,0,64,253,990,965,25,0.125,0.0126,0.000502,0.137,0.00549,1,0.209,0.347,0.0139,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2002-07-01,2001,10,40,182,312.64,0.56,5,Dry,37,8,6,4,53,108,0.34,204.6,0.66,204.6,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0131,0.000525,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.936,47.3,46.4,46.4,1110
2002-07-02,2001,10,40,183,307.45,0.56,5,Dry,37,8,6,4,53,108,0.35,199.4,0.65,199.4,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000507,0.137,0.00545,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46.1,45.2,45.2,1090
2002-07-03,2001,10,40,184,303.89,0.57,5,Dry,37,8,6,4,53,108,0.35,195.9,0.65,195.9,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000494,0.135,0.00539,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1070
2002-07-04,2001,10,40,185,299.79,0.57,5,Dry,37,8,6,4,53,108,0.36,191.8,0.64,191.8,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.00048,0.133,0.00531,1,0.201,0.335,0.0133,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2002-07-05,2001,10,40,186,295.69,0.58,5,Dry,37,8,6,4,53,108,0.36,187.7,0.64,187.7,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2002-07-06,2001,10,40,187,291.59,0.58,5,Dry,37,8,6,4,53,108,0.37,183.6,0.63,183.6,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.118,0.0114,0.000452,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2002-07-07,2001,10,40,188,287.49,0.59,5,Dry,37,8,6,4,53,108,0.38,179.5,0.62,179.5,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000438,0.128,0.00508,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.5,40.6,40.6,974
2002-07-08,2001,10,41,189,283.93,0.59,5,Dry,37,8,6,4,53,108,0.38,175.9,0.62,175.9,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,953
2002-07-09,2001,10,41,190,280.38,0.6,5,Dry,37,8,6,4,53,108,0.39,172.4,0.61,172.4,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2002-07-10,2001,10,41,191,276.82,0.6,5,Dry,37,8,6,4,53,108,0.39,168.8,0.61,168.8,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.294,0.0117,24.9,0.945,0.974,0.92,39,37.9,37.9,911
2002-07-11,2001,10,41,192,273.27,0.61,5,Dry,37,8,6,4,53,108,0.4,165.3,0.6,165.3,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.0098,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,889
2002-07-12,2001,10,41,193,270.81,0.61,5,Dry,37,8,6,4,53,108,0.4,162.8,0.6,162.8,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00959,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2002-07-13,2001,10,41,194,267.8,0.62,5,Dry,37,8,6,4,53,108,0.4,159.8,0.6,159.8,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00933,0.00037,0.119,0.00473,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2002-07-14,2001,10,41,195,264.79,0.62,5,Dry,37,8,6,4,53,108,0.41,156.8,0.59,156.8,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2002-07-15,2001,10,42,196,261.78,0.63,5,Dry,37,8,6,4,53,108,0.41,153.8,0.59,153.8,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00882,0.000349,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.4,34.4,825
2002-07-16,2001,10,42,197,258.78,0.63,5,Dry,37,8,6,4,53,108,0.42,150.8,0.58,150.8,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00857,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.7,33.7,809
2002-07-17,2001,10,42,198,255.77,0.64,5,Dry,37,8,6,4,53,108,0.42,147.8,0.58,147.8,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00831,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
