date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-07-18,2001,10,42,199,252.76,0.64,5,Dry,37,8,6,4,53,108,0.43,144.8,0.57,144.8,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00805,0.000319,0.113,0.00446,1,0.138,0.251,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,775
2002-07-19,2001,10,42,200,249.75,0.65,5,Dry,37,8,6,4,53,108,0.43,141.8,0.57,141.8,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.0078,0.000308,0.111,0.0044,1,0.134,0.245,0.00969,25.1,0.936,0.97,0.908,32.6,31.6,31.6,759
2002-07-20,2001,10,42,201,247.29,0.66,5,Dry,37,8,6,4,53,108,0.44,139.3,0.56,139.3,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.103,0.00759,0.0003,0.11,0.00436,1,0.131,0.241,0.00951,25.1,0.935,0.97,0.907,32,31.1,31.1,745
2002-07-21,2001,10,42,202,244.83,0.66,5,Dry,37,8,6,4,53,108,0.44,136.8,0.56,136.8,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00738,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.5,30.5,732
2002-07-22,2001,10,43,203,242.37,0.67,5,Dry,37,8,6,4,53,108,0.45,134.4,0.55,134.4,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00717,0.000283,0.108,0.00427,1,0.124,0.232,0.00915,25.1,0.933,0.97,0.905,30.9,29.9,29.9,718
2002-07-23,2001,10,43,204,239.91,0.67,5,Dry,37,8,6,4,53,108,0.45,131.9,0.55,131.9,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00696,0.000275,0.107,0.00422,1,0.121,0.228,0.00898,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2002-07-24,2001,10,43,205,237.45,0.68,5,Dry,37,8,6,4,53,108,0.46,129.4,0.55,129.4,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0992,0.00675,0.000266,0.106,0.00418,1,0.117,0.223,0.0088,25.2,0.931,0.97,0.903,29.7,28.8,28.8,692
2002-07-25,2001,10,43,206,234.99,0.68,5,Dry,37,8,6,4,53,108,0.46,127,0.54,127,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0983,0.00654,0.000258,0.105,0.00413,1,0.114,0.219,0.00862,25.2,0.929,0.97,0.902,29.1,28.3,28.3,678
2002-07-26,2001,10,43,207,232.53,0.69,5,Dry,37,8,6,4,53,108,0.46,124.5,0.54,124.5,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0975,0.00634,0.000249,0.104,0.00409,1,0.111,0.214,0.00844,25.2,0.928,0.97,0.901,28.6,27.7,27.7,665
2002-07-27,2001,10,43,208,230.07,0.69,5,Dry,37,8,6,4,53,108,0.47,122.1,0.53,122.1,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0966,0.00613,0.000241,0.103,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,28,27.1,27.1,651
2002-07-28,2001,10,43,209,228.7,0.7,5,Dry,37,8,6,4,53,108,0.47,120.7,0.53,120.7,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0961,0.00601,0.000236,0.102,0.00402,1,0.105,0.208,0.00816,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2002-07-29,2001,10,44,210,226.78,0.7,5,Dry,37,8,6,4,53,108,0.48,118.8,0.52,118.8,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0955,0.00585,0.00023,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.924,0.97,0.897,27.2,26.4,26.4,633
2002-07-30,2001,10,44,211,224.87,0.71,5,Dry,37,8,6,4,53,108,0.48,116.9,0.52,116.9,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0948,0.00568,0.000223,0.1,0.00395,1,0.1,0.201,0.00789,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2002-07-31,2001,10,44,212,222.96,0.71,5,Dry,37,8,6,4,53,108,0.48,115,0.52,115,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0941,0.00552,0.000217,0.0996,0.00391,1,0.0977,0.197,0.00775,25.3,0.922,0.97,0.894,26.3,25.5,25.5,611
2002-08-01,2001,11,44,213,219.95,0.72,5,Dry,34,7,5,3,44,93,0.42,127,0.58,127,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0966,0.00654,0.000257,0.103,0.00405,1,0.114,0.217,0.00852,25.3,0.929,0.97,0.901,29.2,28.4,28.4,680
2002-08-02,2001,11,44,214,217.49,0.73,5,Dry,34,7,5,3,44,93,0.43,124.5,0.57,124.5,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0957,0.00633,0.000248,0.102,0.004,1,0.111,0.213,0.00834,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2002-08-03,2001,11,44,215,214.48,0.74,5,Dry,34,7,5,3,44,93,0.43,121.5,0.57,121.5,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0946,0.00608,0.000238,0.101,0.00395,1,0.106,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2002-08-04,2001,11,44,216,211.47,0.75,5,Dry,34,7,5,3,44,93,0.44,118.5,0.56,118.5,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0936,0.00582,0.000228,0.0994,0.00389,1,0.102,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2002-08-05,2001,11,45,217,209.01,0.76,5,Dry,34,7,5,3,44,93,0.45,116,0.56,116,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.00561,0.00022,0.0983,0.00385,1,0.0991,0.197,0.00773,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2002-08-06,2001,11,45,218,206.55,0.77,5,Dry,34,7,5,3,44,93,0.45,113.5,0.55,113.5,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0918,0.0054,0.000211,0.0972,0.0038,1,0.0958,0.193,0.00755,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2002-08-07,2001,11,45,219,204.09,0.78,5,Dry,34,7,5,3,44,93,0.46,111.1,0.54,111.1,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.00519,0.000203,0.0962,0.00376,1,0.0925,0.189,0.00738,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2002-08-08,2001,11,45,220,201.63,0.78,5,Dry,34,7,5,3,44,93,0.46,108.6,0.54,108.6,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0901,0.00498,0.000195,0.0951,0.00372,1,0.0892,0.184,0.0072,25.4,0,0,0,0,0,0,0
2002-08-09,2001,11,45,221,199.17,0.79,5,Dry,34,7,5,3,44,93,0.47,106.2,0.53,106.2,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0892,0.00477,0.000187,0.094,0.00367,1,0.0858,0.18,0.00703,25.4,0,0,0,0,0,0,0
2002-08-10,2001,11,45,222,196.71,0.8,5,Dry,34,7,5,3,44,93,0.47,103.7,0.53,103.7,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0884,0.00457,0.000178,0.0929,0.00363,1,0.0825,0.175,0.00685,25.4,0,0,0,0,0,0,0
2002-08-11,2001,11,45,223,195.34,0.8,5,Dry,34,7,5,3,44,93,0.48,102.3,0.52,102.3,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0879,0.00445,0.000174,0.0923,0.00361,1,0.0807,0.173,0.00676,25.4,0,0,0,0,0,0,0
2002-08-12,2001,11,46,224,193.43,0.81,5,Dry,34,7,5,3,44,93,0.48,100.4,0.52,100.4,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0872,0.00429,0.000168,0.0915,0.00358,1,0.0781,0.17,0.00663,25.4,0,0,0,0,0,0,0
2002-08-13,2001,11,46,225,191.51,0.81,5,Dry,34,7,5,3,44,93,0.49,98.51,0.51,98.51,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0865,0.00412,0.000161,0.0907,0.00354,1,0.0755,0.166,0.00649,25.4,0,0,0,0,0,0,0
2002-08-14,2001,11,46,226,189.6,0.82,5,Dry,34,7,5,3,44,93,0.49,96.6,0.51,96.6,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0859,0.00396,0.000155,0.0898,0.00351,1,0.0729,0.163,0.00636,25.4,0,0,0,0,0,0,0
2002-08-15,2001,11,46,227,187.68,0.83,5,Dry,34,7,5,3,44,93,0.5,94.68,0.5,94.68,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0852,0.0038,0.000148,0.089,0.00348,1,0.0703,0.159,0.00623,25.4,0,0,0,0,0,0,0
2002-08-16,2001,11,46,228,185.77,0.83,5,Dry,34,7,5,3,44,93,0.5,92.77,0.5,92.77,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0845,0.00364,0.000142,0.0881,0.00345,1,0.0677,0.156,0.0061,25.4,0,0,0,0,0,0,0
2002-08-17,2001,11,46,229,183.86,0.84,5,Dry,34,7,5,3,44,93,0.51,90.86,0.49,90.86,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0838,0.00347,0.000136,0.0873,0.00341,1,0.0652,0.152,0.00596,25.4,0,0,0,0,0,0,0
2002-08-18,2001,11,46,230,181.94,0.85,5,Dry,34,7,5,3,44,93,0.51,88.94,0.49,88.94,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0832,0.00331,0.000129,0.0865,0.00338,1,0.0626,0.149,0.00583,25.4,0,0,0,0,0,0,0
2002-08-19,2001,11,47,231,180.03,0.85,5,Dry,34,7,5,3,44,93,0.52,87.03,0.48,87.03,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0825,0.00315,0.000123,0.0856,0.00335,1,0.06,0.146,0.0057,25.4,0,0,0,0,0,0,0
2002-08-20,2001,11,47,232,178.66,0.85,5,Dry,34,7,5,3,44,93,0.52,85.66,0.48,85.66,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.082,0.00303,0.000119,0.085,0.00333,1,0.0581,0.143,0.0056,25.4,0,0,0,0,0,0,0
2002-08-21,2001,11,47,233,177.29,0.86,5,Dry,34,7,5,3,44,93,0.53,84.29,0.47,84.29,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0815,0.00291,0.000114,0.0844,0.0033,1,0.0563,0.141,0.00551,25.4,0,0,0,0,0,0,0
2002-08-22,2001,11,47,234,175.38,0.86,5,Dry,34,7,5,3,44,93,0.53,82.38,0.47,82.38,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0808,0.00275,0.000108,0.0836,0.00327,1,0.0537,0.137,0.00537,25.4,0,0,0,0,0,0,0
2002-08-23,2001,11,47,235,174.01,0.87,5,Dry,34,7,5,3,44,93,0.53,81.01,0.47,81.01,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0804,0.00264,0.000103,0.083,0.00325,1,0.0519,0.135,0.00528,25.4,0,0,0,0,0,0,0
2002-08-24,2001,11,47,236,172.64,0.87,5,Dry,34,7,5,3,44,93,0.54,79.64,0.46,79.64,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0799,0.00252,0.0000986,0.0824,0.00323,1,0.05,0.132,0.00518,25.4,0,0,0,0,0,0,0
2002-08-25,2001,11,47,237,171.28,0.88,5,Dry,34,7,5,3,44,93,0.54,78.28,0.46,78.28,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0794,0.0024,0.0000941,0.0818,0.0032,1,0.0482,0.13,0.00509,25.4,0,0,0,0,0,0,0
2002-08-26,2001,11,48,238,169.91,0.88,5,Dry,34,7,5,3,44,93,0.55,76.91,0.45,76.91,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0789,0.00229,0.0000896,0.0812,0.00318,1,0.0463,0.128,0.00499,25.4,0,0,0,0,0,0,0
2002-08-27,2001,11,48,239,168.54,0.89,5,Dry,34,7,5,3,44,93,0.55,75.54,0.45,75.54,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0784,0.00217,0.000085,0.0806,0.00316,1,0.0445,0.125,0.0049,25.4,0,0,0,0,0,0,0
2002-08-28,2001,11,48,240,167.18,0.89,5,Dry,34,7,5,3,44,93,0.56,74.18,0.44,74.18,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0779,0.00206,0.0000805,0.08,0.00313,1,0.0426,0.123,0.0048,25.4,0,0,0,0,0,0,0
2002-08-29,2001,11,48,241,165.81,0.89,5,Dry,34,7,5,3,44,93,0.56,72.81,0.44,72.81,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0775,0.00194,0.0000759,0.0794,0.00311,1,0.0408,0.12,0.00471,25.4,0,0,0,0,0,0,0
2002-08-30,2001,11,48,242,164.44,0.9,5,Dry,34,7,5,3,44,93,0.57,71.44,0.43,71.44,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.077,0.00182,0.0000714,0.0788,0.00309,1,0.0389,0.118,0.00461,25.4,0,0,0,0,0,0,0
2002-08-31,2001,11,48,243,163.07,0.9,5,Dry,34,7,5,3,44,93,0.57,70.07,0.43,70.07,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0765,0.00171,0.0000668,0.0782,0.00306,1,0.0371,0.115,0.00452,25.4,0,0,0,0,0,0,0
2002-09-01,2001,12,48,244,161.71,0.9,5,Dry,30,6,4,2,30,72,0.45,89.71,0.56,89.71,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00338,0.000132,0.0847,0.00332,1,0.0636,0.148,0.00581,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2002-09-02,2001,12,49,245,158.7,0.91,5,Dry,30,6,4,2,30,72,0.45,86.7,0.55,86.7,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0802,0.00312,0.000122,0.0834,0.00327,1,0.0595,0.143,0.0056,25.4,0.926,0.963,0.892,20,19.2,19.2,462
2002-09-03,2001,12,49,246,156.24,0.92,5,Dry,30,6,4,2,30,72,0.46,84.24,0.54,84.24,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.00291,0.000114,0.0823,0.00323,1,0.0562,0.139,0.00543,25.4,0.929,0.962,0.893,19.5,18.7,18.7,449
2002-09-04,2001,12,49,247,154.87,0.92,5,Dry,30,6,4,2,30,72,0.47,82.87,0.54,82.87,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00279,0.00011,0.0817,0.0032,1,0.0544,0.136,0.00533,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
2002-09-05,2001,12,49,248,152.96,0.92,5,Dry,30,6,4,2,30,72,0.47,80.96,0.53,80.96,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00263,0.000103,0.0809,0.00317,1,0.0518,0.133,0.0052,25.4,0.933,0.96,0.896,18.8,18,18,433
2002-09-06,2001,12,49,249,151.04,0.93,5,Dry,30,6,4,2,30,72,0.48,79.04,0.52,79.04,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00247,0.0000968,0.08,0.00314,1,0.0492,0.129,0.00507,25.4,0.935,0.96,0.897,18.4,17.6,17.6,424
2002-09-07,2001,12,49,250,149.13,0.93,5,Dry,30,6,4,2,30,72,0.48,77.13,0.52,77.13,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0769,0.00231,0.0000904,0.0792,0.0031,1,0.0466,0.126,0.00493,25.4,0.937,0.96,0.9,18,17.3,17.3,414
2002-09-08,2001,12,49,251,147.21,0.93,5,Dry,30,6,4,2,30,72,0.49,75.21,0.51,75.21,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00214,0.000084,0.0783,0.00307,1,0.044,0.122,0.0048,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
2002-09-09,2001,12,50,252,145.3,0.94,5,Dry,30,6,4,2,30,72,0.5,73.3,0.5,73.3,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00198,0.0000777,0.0775,0.00304,1,0.0415,0.119,0.00466,25.4,0.931,0.96,0.894,17,16.3,16.3,391
2002-09-10,2001,12,50,253,143.39,0.94,5,Dry,30,6,4,2,30,72,0.5,71.39,0.5,71.39,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0748,0.00182,0.0000713,0.0767,0.00301,1,0.0389,0.116,0.00453,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2002-09-11,2001,12,50,254,141.47,0.94,5,Dry,30,6,4,2,30,72,0.51,69.47,0.49,69.47,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0742,0.00165,0.0000649,0.0758,0.00297,1,0.0363,0.112,0.0044,25.4,0.91,0.96,0.874,15.7,15.1,15.1,363
2002-09-12,2001,12,50,255,139.56,0.94,5,Dry,30,6,4,2,30,72,0.52,67.56,0.48,67.56,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0735,0.00149,0.0000585,0.075,0.00294,1,0.0337,0.109,0.00426,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
2002-09-13,2001,12,50,256,138.19,0.95,5,Dry,30,6,4,2,30,72,0.52,66.19,0.48,66.19,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.073,0.00138,0.000054,0.0744,0.00292,1,0.0319,0.106,0.00417,25.4,0.892,0.96,0.856,14.7,14.1,14.1,339
2002-09-14,2001,12,50,257,136.82,0.95,5,Dry,30,6,4,2,30,72,0.53,64.82,0.47,64.82,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0725,0.00126,0.0000494,0.0738,0.00289,1,0.03,0.104,0.00407,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
2002-09-15,2001,12,50,258,135.46,0.95,5,Dry,30,6,4,2,30,72,0.53,63.46,0.47,63.46,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.072,0.00114,0.0000449,0.0732,0.00287,1,0.0282,0.101,0.00397,25.4,0.877,0.96,0.842,13.9,13.3,13.3,319
2002-09-16,2001,12,51,259,134.09,0.95,5,Dry,30,6,4,2,30,72,0.54,62.09,0.46,62.09,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0716,0.00103,0.0000403,0.0726,0.00285,1,0.0263,0.0989,0.00388,25.4,0,0,0,0,0,0,0
2002-09-17,2001,12,51,260,132.72,0.95,5,Dry,30,6,4,2,30,72,0.54,60.72,0.46,60.72,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0711,0.000911,0.0000357,0.072,0.00282,1,0.0245,0.0965,0.00378,25.4,0,0,0,0,0,0,0
2002-09-18,2001,12,51,261,131.36,0.96,5,Dry,30,6,4,2,30,72,0.55,59.36,0.45,59.36,0,0,0,0,-2,2,30,6,4,0,32,99.4,990,964.5,25.5,0.0708,0.000796,0.0000312,0.0716,0.00281,1,0.0226,0.0943,0.0037,25.4,0,0,0,0,0,0,0
2002-09-19,2001,12,51,262,129.99,0.96,5,Dry,30,6,4,2,30,72,0.55,57.99,0.45,57.99,0,0,0,0,-2,2,30,6,4,0,32,98,990,964.5,25.5,0.0708,0.000679,0.0000266,0.0715,0.0028,1,0.0208,0.0923,0.00362,25.4,0,0,0,0,0,0,0
2002-09-20,2001,12,51,263,128.62,0.96,5,Dry,30,6,4,2,30,72,0.56,56.62,0.44,56.62,0,0,0,0,-2,2,30,6,4,0,32,96.6,990,964.5,25.5,0.0708,0.000563,0.0000221,0.0714,0.0028,1,0.0189,0.0903,0.00354,25.4,0,0,0,0,0,0,0
2002-09-21,2001,12,51,264,127.25,0.96,5,Dry,30,6,4,2,30,72,0.57,55.25,0.43,55.25,0,0,0,0,-2,2,30,6,4,0,32,95.3,990,964.5,25.5,0.0708,0.000446,0.0000175,0.0713,0.00279,1,0.0171,0.0884,0.00347,25.4,0,0,0,0,0,0,0
2002-09-22,2001,12,51,265,126.98,0.96,5,Dry,30,6,4,2,30,72,0.57,54.98,0.43,54.98,0,0,0,0,-2,2,30,6,4,0,32,95,990,964.5,25.5,0.0708,0.000423,0.0000166,0.0712,0.00279,1,0.0167,0.088,0.00345,25.4,0,0,0,0,0,0,0
2002-09-23,2001,12,52,266,126.16,0.96,5,Dry,30,6,4,2,30,72,0.57,54.16,0.43,54.16,0,0,0,0,-2,2,30,6,4,0,32,94.2,990,964.5,25.5,0.0708,0.000354,0.0000139,0.0712,0.00279,1,0.0156,0.0868,0.0034,25.4,0,0,0,0,0,0,0
2002-09-24,2001,12,52,267,124.25,0.97,5,Dry,30,6,4,2,30,72,0.58,52.25,0.42,52.25,0,0,0,0,-2,2,30,6,4,0,32,92.3,990,964.5,25.5,0.0708,0.000191,0.0000075,0.071,0.00278,1,0.013,0.0841,0.0033,25.4,0,0,0,0,0,0,0
2002-09-25,2001,12,52,268,123.97,0.97,5,Dry,30,6,4,2,30,72,0.58,51.97,0.42,51.97,0,0,0,0,-2,2,30,6,4,0,32,92,990,964.5,25.5,0.0708,0.000167,0.00000657,0.071,0.00278,1,0.0127,0.0837,0.00328,25.4,0,0,0,0,0,0,0
2002-09-26,2001,12,52,269,123.15,0.97,5,Dry,30,6,4,2,30,72,0.58,51.15,0.41,51.15,0,0,0,0,-2,2,30,6,4,0,32,91.2,990,964.5,25.5,0.0708,0.0000977,0.00000383,0.0709,0.00278,1,0.0116,0.0825,0.00323,25.4,0,0,0,0,0,0,0
2002-09-27,2001,12,52,270,122.33,0.97,5,Dry,30,6,4,2,30,72,0.59,50.33,0.41,50.33,0,0,0,0,-2,2,30,6,4,0,32,90.3,990,964.5,25.5,0.0708,0.000028,0.0000011,0.0709,0.00278,1,0.0104,0.0813,0.00319,25.4,0,0,0,0,0,0,0
2002-09-28,2001,12,52,271,121.51,0.97,5,Dry,30,6,4,2,30,72,0.59,49.51,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-29,2001,12,52,272,120.69,0.97,5,Dry,30,6,4,2,30,72,0.6,48.69,0.4,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-30,2001,12,53,273,119.87,0.97,5,Dry,30,6,4,2,30,72,0.6,47.87,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-01,2002,1,1,274,119.05,0.97,5,Dry,24,4,2,2,20,52,0.44,67.05,0.56,67.05,0,0,0,0,-2,2,24,4,2,0,22,97,990,964.5,25.5,0.0708,0.00145,0.0000568,0.0723,0.00283,1,0.033,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
2002-10-02,2002,1,1,275,121.51,0.97,5,Dry,24,4,2,2,20,52,0.43,69.51,0.57,69.51,0,0,0,0,-2,2,24,4,2,0,22,99.5,990,964.5,25.5,0.0708,0.00166,0.000065,0.0725,0.00284,1,0.0363,0.109,0.00427,25.4,0.911,0.96,0.874,15.8,15.1,15.1,363
2002-10-03,2002,1,1,276,122.88,0.97,5,Dry,24,4,2,2,20,52,0.42,70.88,0.58,70.88,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00177,0.0000696,0.0729,0.00286,1,0.0382,0.111,0.00436,25.4,0.918,0.96,0.881,16.2,15.6,15.6,373
2002-10-04,2002,1,1,277,122.61,0.97,5,Dry,24,4,2,2,20,52,0.42,70.61,0.58,70.61,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.071,0.00175,0.0000687,0.0728,0.00285,1,0.0378,0.111,0.00434,25.4,0.917,0.96,0.88,16.1,15.5,15.5,371
2002-10-05,2002,1,1,278,122.33,0.97,5,Dry,24,4,2,2,20,52,0.42,70.33,0.57,70.33,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0709,0.00173,0.0000678,0.0727,0.00285,1,0.0374,0.11,0.00432,25.4,0.915,0.96,0.879,16,15.4,15.4,369
2002-10-06,2002,1,1,279,122.06,0.97,5,Dry,24,4,2,2,20,52,0.43,70.06,0.57,70.06,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0708,0.00171,0.0000669,0.0726,0.00285,1,0.0371,0.11,0.0043,25.4,0.914,0.96,0.877,15.9,15.3,15.3,367
2002-10-07,2002,1,1,280,121.78,0.97,5,Dry,24,4,2,2,20,52,0.43,69.78,0.57,69.78,0,0,0,0,-2,2,24,4,2,0,22,99.8,990,964.5,25.5,0.0708,0.00168,0.0000659,0.0725,0.00284,1,0.0367,0.109,0.00428,25.4,0.912,0.96,0.876,15.8,15.2,15.2,365
2002-10-08,2002,1,2,281,120.96,0.97,5,Dry,24,4,2,2,20,52,0.43,68.96,0.57,68.96,0,0,0,0,-2,2,24,4,2,0,22,99,990,964.5,25.5,0.0708,0.00161,0.0000632,0.0724,0.00284,1,0.0356,0.108,0.00424,25.4,0.908,0.96,0.871,15.6,15,15,359
2002-10-09,2002,1,2,282,120.14,0.97,5,Dry,24,4,2,2,20,52,0.43,68.14,0.57,68.14,0,0,0,0,-2,2,24,4,2,0,22,98.1,990,964.5,25.5,0.0708,0.00154,0.0000605,0.0724,0.00284,1,0.0345,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2002-10-10,2002,1,2,283,119.87,0.97,5,Dry,24,4,2,2,20,52,0.43,67.87,0.57,67.87,0,0,0,0,-2,2,24,4,2,0,22,97.9,990,964.5,25.5,0.0708,0.00152,0.0000596,0.0723,0.00284,1,0.0341,0.106,0.00418,25.4,0.902,0.96,0.865,15.2,14.6,14.6,351
2002-10-11,2002,1,2,284,119.6,0.97,5,Dry,24,4,2,2,20,52,0.43,67.6,0.56,67.6,0,0,0,0,-2,2,24,4,2,0,22,97.6,990,964.5,25.5,0.0708,0.0015,0.0000587,0.0723,0.00284,1,0.0338,0.106,0.00416,25.4,0.9,0.96,0.864,15.2,14.5,14.5,349
2002-10-12,2002,1,2,285,118.78,0.97,5,Dry,24,4,2,2,20,52,0.44,66.78,0.56,66.78,0,0,0,0,-2,2,24,4,2,0,22,96.8,990,964.5,25.5,0.0708,0.00143,0.0000559,0.0723,0.00283,1,0.0327,0.105,0.00411,25.4,0.895,0.96,0.86,14.9,14.3,14.3,343
2002-10-13,2002,1,2,286,117.96,0.97,5,Dry,24,4,2,2,20,52,0.44,65.96,0.56,65.96,0,0,0,0,-2,2,24,4,2,0,22,96,990,964.5,25.5,0.0708,0.00136,0.0000532,0.0722,0.00283,1,0.0315,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14.1,14.1,337
2002-10-14,2002,1,2,287,117.14,0.97,5,Dry,24,4,2,2,20,52,0.44,65.14,0.56,65.14,0,0,0,0,-2,2,24,4,2,0,22,95.1,990,964.5,25.5,0.0708,0.00129,0.0000505,0.0721,0.00283,1,0.0304,0.103,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
2002-10-15,2002,1,3,288,116.32,0.97,5,Dry,24,4,2,2,20,52,0.45,64.32,0.55,64.32,0,0,0,0,-2,2,24,4,2,0,22,94.3,990,964.5,25.5,0.0708,0.00122,0.0000477,0.072,0.00283,1,0.0293,0.101,0.00398,25.4,0.882,0.96,0.846,14.1,13.6,13.6,325
2002-10-16,2002,1,3,289,115.5,0.97,5,Dry,24,4,2,2,20,52,0.45,63.5,0.55,63.5,0,0,0,0,-2,2,24,4,2,0,22,93.5,990,964.5,25.5,0.0708,0.00115,0.000045,0.072,0.00282,1,0.0282,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
2002-10-17,2002,1,3,290,114.68,0.97,5,Dry,24,4,2,2,20,52,0.45,62.68,0.55,62.68,0,0,0,0,-2,2,24,4,2,0,22,92.7,990,964.5,25.5,0.0708,0.00108,0.0000423,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
2002-10-18,2002,1,3,291,113.86,0.97,5,Dry,24,4,2,2,20,52,0.46,61.86,0.54,61.86,0,0,0,0,-2,2,24,4,2,0,22,91.9,990,964.5,25.5,0.0708,0.00101,0.0000395,0.0718,0.00282,1,0.026,0.0978,0.00384,25.4,0,0,0,0,0,0,0
2002-10-19,2002,1,3,292,113.03,0.98,5,Dry,24,4,2,2,20,52,0.46,61.03,0.54,61.03,0,0,0,0,-2,2,24,4,2,0,22,91,990,964.5,25.5,0.0708,0.000938,0.0000368,0.0718,0.00281,1,0.0249,0.0967,0.00379,25.4,0,0,0,0,0,0,0
2002-10-20,2002,1,3,293,112.21,0.98,5,Dry,24,4,2,2,20,52,0.46,60.21,0.54,60.21,0,0,0,0,-2,2,24,4,2,0,22,90.2,990,964.5,25.5,0.0708,0.000868,0.000034,0.0717,0.00281,1,0.0238,0.0955,0.00374,25.4,0,0,0,0,0,0,0
2002-10-21,2002,1,3,294,111.39,0.98,5,Dry,24,4,2,2,20,52,0.47,59.39,0.53,59.39,0,0,0,0,-2,2,24,4,2,0,22,89.4,990,964.5,25.5,0.0708,0.000798,0.0000313,0.0716,0.00281,1,0.0227,0.0943,0.0037,25.4,0,0,0,0,0,0,0
2002-10-22,2002,1,4,295,110.57,0.98,5,Dry,24,4,2,2,20,52,0.47,58.57,0.53,58.57,0,0,0,0,-2,2,24,4,2,0,22,88.6,990,964.5,25.5,0.0708,0.000728,0.0000286,0.0716,0.00281,1,0.0216,0.0931,0.00365,25.4,0,0,0,0,0,0,0
2002-10-23,2002,1,4,296,109.75,0.98,5,Dry,24,4,2,2,20,52,0.47,57.75,0.53,57.75,0,0,0,0,-2,2,24,4,2,0,22,87.8,990,964.5,25.5,0.0708,0.000659,0.0000258,0.0715,0.0028,1,0.0205,0.0919,0.00361,25.4,0,0,0,0,0,0,0
2002-10-24,2002,1,4,297,108.93,0.98,5,Dry,24,4,2,2,20,52,0.48,56.93,0.52,56.93,0,0,0,0,-2,2,24,4,2,0,22,86.9,990,964.5,25.5,0.0708,0.000589,0.0000231,0.0714,0.0028,1,0.0194,0.0908,0.00356,25.4,0,0,0,0,0,0,0
2002-10-25,2002,1,4,298,109.21,0.98,5,Dry,24,4,2,2,20,52,0.48,57.21,0.52,57.21,0,0,0,0,-2,2,24,4,2,0,22,87.2,990,964.5,25.5,0.0708,0.000613,0.000024,0.0714,0.0028,1,0.0197,0.0912,0.00358,25.4,0,0,0,0,0,0,0
2002-10-26,2002,1,4,299,109.48,0.98,5,Dry,24,4,2,2,20,52,0.47,57.48,0.53,57.48,0,0,0,0,-2,2,24,4,2,0,22,87.5,990,964.5,25.5,0.0708,0.000636,0.0000249,0.0715,0.0028,1,0.0201,0.0916,0.00359,25.4,0,0,0,0,0,0,0
2002-10-27,2002,1,4,300,108.66,0.98,5,Dry,24,4,2,2,20,52,0.48,56.66,0.52,56.66,0,0,0,0,-2,2,24,4,2,0,22,86.7,990,964.5,25.5,0.0708,0.000566,0.0000222,0.0714,0.0028,1,0.019,0.0904,0.00354,25.4,0,0,0,0,0,0,0
2002-10-28,2002,1,4,301,107.84,0.98,5,Dry,24,4,2,2,20,52,0.48,55.84,0.52,55.84,0,0,0,0,-2,2,24,4,2,0,22,85.8,990,964.5,25.5,0.0708,0.000496,0.0000195,0.0713,0.0028,1,0.0179,0.0892,0.0035,25.4,0,0,0,0,0,0,0
2002-10-29,2002,1,5,302,107.02,0.98,5,Dry,24,4,2,2,20,52,0.49,55.02,0.51,55.02,0,0,0,0,-2,2,24,4,2,0,22,85,990,964.5,25.5,0.0708,0.000427,0.0000167,0.0713,0.00279,1,0.0168,0.088,0.00345,25.4,0,0,0,0,0,0,0
2002-10-30,2002,1,5,303,106.2,0.98,5,Dry,24,4,2,2,20,52,0.49,54.2,0.51,54.2,0,0,0,0,-2,2,24,4,2,0,22,84.2,990,964.5,25.5,0.0708,0.000357,0.000014,0.0712,0.00279,1,0.0157,0.0869,0.00341,25.4,0,0,0,0,0,0,0
2002-10-31,2002,1,5,304,105.38,0.98,5,Dry,24,4,2,2,20,52,0.49,53.38,0.51,53.38,0,0,0,0,-2,2,24,4,2,0,22,83.4,990,964.5,25.5,0.0708,0.000287,0.0000113,0.0711,0.00279,1,0.0146,0.0857,0.00336,25.4,0,0,0,0,0,0,0
2002-11-01,2002,2,5,305,107.29,0.98,5,Dry,23,4,2,2,19,50,0.47,57.29,0.53,57.29,0,0,0,0,-2,2,23,4,2,0,21,86.3,990,964.5,25.5,0.0708,0.00062,0.0000243,0.0714,0.0028,1,0.0198,0.0913,0.00358,25.4,0,0,0,0,0,0,0
2002-11-02,2002,2,5,306,109.75,0.98,5,Dry,23,4,2,2,19,50,0.46,59.75,0.54,59.75,0,0,0,0,-2,2,23,4,2,0,21,88.8,990,964.5,25.5,0.0708,0.000829,0.0000325,0.0717,0.00281,1,0.0232,0.0948,0.00372,25.4,0,0,0,0,0,0,0
2002-11-03,2002,2,5,307,110.03,0.98,5,Dry,23,4,2,2,19,50,0.45,60.03,0.55,60.03,0,0,0,0,-2,2,23,4,2,0,21,89,990,964.5,25.5,0.0708,0.000853,0.0000334,0.0717,0.00281,1,0.0235,0.0952,0.00373,25.4,0,0,0,0,0,0,0
2002-11-04,2002,2,5,308,113.03,0.98,5,Dry,23,4,2,2,19,50,0.44,63.03,0.56,63.03,0,0,0,0,-2,2,23,4,2,0,21,92,990,964.5,25.5,0.0708,0.00111,0.0000434,0.0719,0.00282,1,0.0276,0.0995,0.0039,25.4,0,0,0,0,0,0,0
2002-11-05,2002,2,6,309,115.5,0.97,5,Dry,23,4,2,2,19,50,0.43,65.5,0.57,65.5,0,0,0,0,-2,2,23,4,2,0,21,94.5,990,964.5,25.5,0.0708,0.00132,0.0000517,0.0721,0.00283,1,0.0309,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
2002-11-06,2002,2,6,310,117.96,0.97,5,Dry,23,4,2,2,19,50,0.42,67.96,0.58,67.96,0,0,0,0,-2,2,23,4,2,0,21,97,990,964.5,25.5,0.0708,0.00153,0.0000599,0.0724,0.00284,1,0.0342,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
2002-11-07,2002,2,6,311,120.96,0.97,5,Dry,23,4,2,2,19,50,0.41,70.96,0.59,70.96,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0708,0.00178,0.0000699,0.0726,0.00285,1,0.0383,0.111,0.00435,25.4,0.919,0.96,0.882,16.2,15.6,15.6,374
2002-11-08,2002,2,6,312,121.24,0.97,5,Dry,23,4,2,2,19,50,0.41,71.24,0.59,71.24,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.00181,0.0000708,0.0727,0.00285,1,0.0387,0.111,0.00437,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
2002-11-09,2002,2,6,313,120.42,0.97,5,Dry,23,4,2,2,19,50,0.41,70.42,0.58,70.42,0,0,0,0,-2,2,23,4,2,0,21,99.4,990,964.5,25.5,0.0708,0.00174,0.0000681,0.0726,0.00285,1,0.0376,0.11,0.00432,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
2002-11-10,2002,2,6,314,120.14,0.97,5,Dry,23,4,2,2,19,50,0.42,70.14,0.58,70.14,0,0,0,0,-2,2,23,4,2,0,21,99.1,990,964.5,25.5,0.0708,0.00171,0.0000671,0.0725,0.00284,1,0.0372,0.11,0.0043,25.4,0.914,0.96,0.878,16,15.3,15.3,368
2002-11-11,2002,2,6,315,120.96,0.97,5,Dry,23,4,2,2,19,50,0.41,70.96,0.59,70.96,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0708,0.00178,0.0000699,0.0726,0.00285,1,0.0383,0.111,0.00435,25.4,0.919,0.96,0.882,16.2,15.6,15.6,374
2002-11-12,2002,2,7,316,121.78,0.97,5,Dry,23,4,2,2,19,50,0.41,71.78,0.59,71.78,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0711,0.00185,0.0000726,0.073,0.00286,1,0.0394,0.112,0.00441,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2002-11-13,2002,2,7,317,120.96,0.97,5,Dry,23,4,2,2,19,50,0.41,70.96,0.59,70.96,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0708,0.00178,0.0000699,0.0726,0.00285,1,0.0383,0.111,0.00435,25.4,0.919,0.96,0.882,16.2,15.6,15.6,374
2002-11-14,2002,2,7,318,120.69,0.97,5,Dry,23,4,2,2,19,50,0.41,70.69,0.59,70.69,0,0,0,0,-2,2,23,4,2,0,21,99.7,990,964.5,25.5,0.0708,0.00176,0.000069,0.0726,0.00285,1,0.0379,0.111,0.00433,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
2002-11-15,2002,2,7,319,121.51,0.97,5,Dry,23,4,2,2,19,50,0.41,71.51,0.59,71.51,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.071,0.00183,0.0000717,0.0728,0.00286,1,0.039,0.112,0.00439,25.4,0.922,0.96,0.885,16.4,15.8,15.8,378
2002-11-16,2002,2,7,320,122.33,0.97,5,Dry,23,4,2,2,19,50,0.41,72.33,0.59,72.33,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.0019,0.0000744,0.0732,0.00287,1,0.0401,0.113,0.00444,25.4,0.926,0.96,0.889,16.7,16,16,384
2002-11-17,2002,2,7,321,122.06,0.97,5,Dry,23,4,2,2,19,50,0.41,72.06,0.59,72.06,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00188,0.0000735,0.0731,0.00287,1,0.0398,0.113,0.00443,25.4,0.925,0.96,0.888,16.6,15.9,15.9,382
2002-11-18,2002,2,7,322,121.78,0.97,5,Dry,23,4,2,2,19,50,0.41,71.78,0.59,71.78,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0711,0.00185,0.0000726,0.073,0.00286,1,0.0394,0.112,0.00441,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2002-11-19,2002,2,8,323,121.51,0.97,5,Dry,23,4,2,2,19,50,0.41,71.51,0.59,71.51,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.071,0.00183,0.0000717,0.0728,0.00286,1,0.039,0.112,0.00439,25.4,0.922,0.96,0.885,16.4,15.8,15.8,378
2002-11-20,2002,2,8,324,120.69,0.97,5,Dry,23,4,2,2,19,50,0.41,70.69,0.59,70.69,0,0,0,0,-2,2,23,4,2,0,21,99.7,990,964.5,25.5,0.0708,0.00176,0.000069,0.0726,0.00285,1,0.0379,0.111,0.00433,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
2002-11-21,2002,2,8,325,119.87,0.97,5,Dry,23,4,2,2,19,50,0.42,69.87,0.58,69.87,0,0,0,0,-2,2,23,4,2,0,21,98.9,990,964.5,25.5,0.0708,0.00169,0.0000662,0.0725,0.00284,1,0.0368,0.109,0.00429,25.4,0.913,0.96,0.876,15.9,15.2,15.2,366
2002-11-22,2002,2,8,326,117.96,0.97,5,Dry,23,4,2,2,19,50,0.42,67.96,0.58,67.96,0,0,0,0,-2,2,23,4,2,0,21,97,990,964.5,25.5,0.0708,0.00153,0.0000599,0.0724,0.00284,1,0.0342,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
2002-11-23,2002,2,8,327,117.68,0.97,5,Dry,23,4,2,2,19,50,0.42,67.68,0.57,67.68,0,0,0,0,-2,2,23,4,2,0,21,96.7,990,964.5,25.5,0.0708,0.0015,0.0000589,0.0723,0.00284,1,0.0339,0.106,0.00416,25.4,0.9,0.96,0.864,15.2,14.6,14.6,350
2002-11-24,2002,2,8,328,120.14,0.97,5,Dry,23,4,2,2,19,50,0.42,70.14,0.58,70.14,0,0,0,0,-2,2,23,4,2,0,21,99.1,990,964.5,25.5,0.0708,0.00171,0.0000671,0.0725,0.00284,1,0.0372,0.11,0.0043,25.4,0.914,0.96,0.878,16,15.3,15.3,368
2002-11-25,2002,2,8,329,123.15,0.97,5,Dry,23,4,2,2,19,50,0.41,73.15,0.59,73.15,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0716,0.00197,0.0000772,0.0736,0.00288,1,0.0413,0.115,0.0045,25.4,0.931,0.96,0.893,16.9,16.3,16.3,390
2002-11-26,2002,2,9,330,122.88,0.97,5,Dry,23,4,2,2,19,50,0.41,72.88,0.59,72.88,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.0000763,0.0734,0.00288,1,0.0409,0.114,0.00448,25.4,0.929,0.96,0.892,16.9,16.2,16.2,388
2002-11-27,2002,2,9,331,123.7,0.97,5,Dry,23,4,2,2,19,50,0.4,73.7,0.6,73.7,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.000079,0.0738,0.00289,1,0.042,0.116,0.00454,25.4,0.934,0.96,0.896,17.1,16.4,16.4,395
2002-11-28,2002,2,9,332,123.97,0.97,5,Dry,23,4,2,2,19,50,0.4,73.97,0.6,73.97,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00204,0.0000799,0.0739,0.0029,1,0.0424,0.116,0.00456,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
2002-11-29,2002,2,9,333,124.79,0.96,5,Dry,23,4,2,2,19,50,0.4,74.79,0.6,74.79,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00211,0.0000826,0.0743,0.00291,1,0.0435,0.118,0.00462,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
2002-11-30,2002,2,9,334,124.52,0.96,5,Dry,23,4,2,2,19,50,0.4,74.52,0.6,74.52,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.00208,0.0000817,0.0742,0.00291,1,0.0431,0.117,0.0046,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2002-12-01,2002,3,9,335,124.25,0.97,5,Dry,26,4,3,2,24,59,0.47,65.25,0.53,65.25,0,0,0,0,-2,2,26,4,3,0,26,98.3,990,964.5,25.5,0.0708,0.0013,0.0000508,0.0721,0.00283,1,0.0306,0.103,0.00403,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
2002-12-02,2002,3,9,336,123.43,0.97,5,Dry,26,4,3,2,24,59,0.48,64.43,0.52,64.43,0,0,0,0,-2,2,26,4,3,0,26,97.4,990,964.5,25.5,0.0708,0.00123,0.0000481,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
2002-12-03,2002,3,10,337,122.61,0.97,5,Dry,26,4,3,2,24,59,0.48,63.61,0.52,63.61,0,0,0,0,-2,2,26,4,3,0,26,96.6,990,964.5,25.5,0.0708,0.00116,0.0000454,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,320
2002-12-04,2002,3,10,338,121.78,0.97,5,Dry,26,4,3,2,24,59,0.48,62.78,0.52,62.78,0,0,0,0,-2,2,26,4,3,0,26,95.8,990,964.5,25.5,0.0708,0.00109,0.0000426,0.0719,0.00282,1,0.0273,0.0992,0.00389,25.4,0,0,0,0,0,0,0
2002-12-05,2002,3,10,339,123.7,0.97,5,Dry,26,4,3,2,24,59,0.48,64.7,0.52,64.7,0,0,0,0,-2,2,26,4,3,0,26,97.7,990,964.5,25.5,0.0708,0.00125,0.000049,0.0721,0.00283,1,0.0298,0.102,0.004,25.4,0.884,0.96,0.849,14.2,13.7,13.7,328
2002-12-06,2002,3,10,340,128.89,0.96,5,Dry,26,4,3,2,24,59,0.46,69.89,0.54,69.89,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0718,0.00169,0.0000663,0.0735,0.00288,1,0.0369,0.11,0.00433,25.4,0.913,0.96,0.876,15.9,15.2,15.2,366
2002-12-07,2002,3,10,341,134.09,0.95,5,Dry,26,4,3,2,24,59,0.44,75.09,0.56,75.09,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0737,0.00213,0.0000836,0.0758,0.00297,1,0.0439,0.12,0.00469,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2002-12-08,2002,3,10,342,138.19,0.95,5,Dry,26,4,3,2,24,59,0.43,79.19,0.57,79.19,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0751,0.00248,0.0000973,0.0776,0.00304,1,0.0494,0.127,0.00498,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2002-12-09,2002,3,10,343,142.29,0.94,5,Dry,26,4,3,2,24,59,0.41,83.29,0.58,83.29,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0766,0.00283,0.000111,0.0794,0.00311,1,0.0549,0.134,0.00527,25.4,0.929,0.961,0.893,19.3,18.5,18.5,444
2002-12-10,2002,3,11,344,146.94,0.93,5,Dry,26,4,3,2,24,59,0.4,87.94,0.6,87.94,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00322,0.000126,0.0814,0.00319,1,0.0612,0.143,0.00559,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2002-12-11,2002,3,11,345,147.21,0.93,5,Dry,26,4,3,2,24,59,0.4,88.21,0.6,88.21,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00325,0.000127,0.0816,0.0032,1,0.0616,0.143,0.00561,25.4,0.923,0.964,0.89,20.3,19.5,19.5,468
2002-12-12,2002,3,11,346,145.85,0.93,5,Dry,26,4,3,2,24,59,0.41,86.85,0.59,86.85,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00313,0.000123,0.081,0.00317,1,0.0597,0.141,0.00552,25.4,0.925,0.963,0.891,20,19.2,19.2,462
2002-12-13,2002,3,11,347,147.21,0.93,5,Dry,26,4,3,2,24,59,0.4,88.21,0.6,88.21,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00325,0.000127,0.0816,0.0032,1,0.0616,0.143,0.00561,25.4,0.923,0.964,0.89,20.3,19.5,19.5,468
2002-12-14,2002,3,11,348,148.58,0.93,5,Dry,26,4,3,2,24,59,0.4,89.58,0.6,89.58,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00336,0.000132,0.0822,0.00322,1,0.0634,0.146,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2002-12-15,2002,3,11,349,147.76,0.93,5,Dry,26,4,3,2,24,59,0.4,88.76,0.6,88.76,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.00329,0.000129,0.0818,0.00321,1,0.0623,0.144,0.00565,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2002-12-16,2002,3,11,350,149.68,0.93,5,Dry,26,4,3,2,24,59,0.39,90.68,0.61,90.68,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00346,0.000136,0.0826,0.00324,1,0.0649,0.148,0.00579,25.4,0.92,0.965,0.888,20.8,20,20,480
2002-12-17,2002,3,12,351,152.14,0.92,5,Dry,26,4,3,2,24,59,0.39,93.14,0.61,93.14,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00367,0.000144,0.0837,0.00328,1,0.0682,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
2002-12-18,2002,3,12,352,156.24,0.92,5,Dry,26,4,3,2,24,59,0.38,97.24,0.62,97.24,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000157,0.0855,0.00335,1,0.0738,0.159,0.00624,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2002-12-19,2002,3,12,353,160.34,0.91,5,Dry,26,4,3,2,24,59,0.37,101.3,0.63,101.3,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00436,0.000171,0.0873,0.00342,1,0.0793,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2002-12-20,2002,3,12,354,161.71,0.9,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000176,0.0879,0.00344,1,0.0812,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2002-12-21,2002,3,12,355,161.43,0.9,5,Dry,26,4,3,2,24,59,0.36,102.4,0.64,102.4,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00446,0.000175,0.0878,0.00344,1,0.0808,0.169,0.0066,25.4,0.913,0.97,0.885,23.2,22.5,22.5,541
2002-12-22,2002,3,12,356,163.35,0.9,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00462,0.000181,0.0886,0.00347,1,0.0834,0.172,0.00674,25.4,0.914,0.97,0.886,23.7,23,23,552
2002-12-23,2002,3,12,357,164.71,0.9,5,Dry,26,4,3,2,24,59,0.36,105.7,0.64,105.7,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00474,0.000185,0.0892,0.00349,1,0.0852,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2002-12-24,2002,3,13,358,166.63,0.89,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.0049,0.000192,0.0901,0.00353,1,0.0878,0.178,0.00697,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2002-12-25,2002,3,13,359,169.64,0.88,5,Dry,26,4,3,2,24,59,0.35,110.6,0.65,110.6,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00515,0.000202,0.0914,0.00358,1,0.0919,0.183,0.00718,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2002-12-26,2002,3,13,360,172.64,0.87,5,Dry,26,4,3,2,24,59,0.34,113.6,0.66,113.6,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2002-12-27,2002,3,13,361,175.65,0.86,5,Dry,26,4,3,2,24,59,0.34,116.7,0.66,116.7,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00567,0.000222,0.094,0.00368,1,0.1,0.194,0.00759,25.4,0.923,0.97,0.895,26.8,26,26,623
2002-12-28,2002,3,13,362,178.66,0.85,5,Dry,26,4,3,2,24,59,0.33,119.7,0.67,119.7,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000232,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2002-12-29,2002,3,13,363,181.67,0.85,5,Dry,26,4,3,2,24,59,0.33,122.7,0.68,122.7,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00618,0.000242,0.0966,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2002-12-30,2002,3,13,364,184.13,0.84,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00639,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.929,0.97,0.901,28.9,28,28,673
2002-12-31,2002,3,14,365,183.31,0.84,5,Dry,26,4,3,2,24,59,0.32,124.3,0.68,124.3,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0911,0.00632,0.000247,0.0974,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2003-01-01,2002,4,14,1,184.13,0.84,5,Dry,29,5,4,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0882,0.0052,0.000203,0.0934,0.00365,1,0.0925,0.186,0.00727,25.4,0.919,0.97,0.891,25.4,24.6,24.6,592
2003-01-02,2002,4,14,2,184.4,0.84,5,Dry,29,5,4,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2003-01-03,2002,4,14,3,184.68,0.84,5,Dry,29,5,4,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0884,0.00524,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
2003-01-04,2002,4,14,4,186.59,0.83,5,Dry,29,5,4,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.089,0.00541,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2003-01-05,2002,4,14,5,184.68,0.84,5,Dry,29,5,4,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0884,0.00524,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
2003-01-06,2002,4,14,6,185.5,0.83,5,Dry,29,5,4,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0944,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,25,25,599
2003-01-07,2002,4,15,7,187.41,0.83,5,Dry,29,5,4,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2003-01-08,2002,4,15,8,188.23,0.82,5,Dry,29,5,4,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0952,0.00372,1,0.0981,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2003-01-09,2002,4,15,9,188.5,0.82,5,Dry,29,5,4,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00372,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2003-01-10,2002,4,15,10,190.96,0.82,5,Dry,29,5,4,2,33,73,0.38,118,0.62,118,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0906,0.00578,0.000226,0.0964,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2003-01-11,2002,4,15,11,196.71,0.8,5,Dry,29,5,4,2,33,73,0.37,123.7,0.63,123.7,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0926,0.00627,0.000245,0.0989,0.00386,1,0.11,0.208,0.00814,25.4,0.927,0.97,0.9,28.6,27.7,27.7,665
2003-01-12,2002,4,15,12,202.45,0.78,5,Dry,29,5,4,2,33,73,0.36,129.4,0.64,129.4,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0946,0.00675,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2003-01-13,2002,4,15,13,207.1,0.77,5,Dry,29,5,4,2,33,73,0.35,134.1,0.65,134.1,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0963,0.00715,0.00028,0.103,0.00405,1,0.124,0.227,0.00888,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2003-01-14,2002,4,16,14,211.75,0.75,5,Dry,29,5,4,2,33,73,0.34,138.8,0.66,138.8,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00754,0.000295,0.105,0.00413,1,0.13,0.235,0.00922,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2003-01-15,2002,4,16,15,215.3,0.74,5,Dry,29,5,4,2,33,73,0.34,142.3,0.66,142.3,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0992,0.00785,0.000308,0.107,0.0042,1,0.135,0.242,0.00947,25.3,0.936,0.97,0.907,33,32,32,768
2003-01-16,2002,4,16,16,219.4,0.72,5,Dry,29,5,4,2,33,73,0.33,146.4,0.67,146.4,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00819,0.000322,0.109,0.00427,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,34,32.9,32.9,791
2003-01-17,2002,4,16,17,224.6,0.71,5,Dry,29,5,4,2,33,73,0.33,151.6,0.68,151.6,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00864,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2003-01-18,2002,4,16,18,232.53,0.69,5,Dry,29,5,4,2,33,73,0.31,159.5,0.69,159.5,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00931,0.000366,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
2003-01-19,2002,4,16,19,241.55,0.67,5,Dry,29,5,4,2,33,73,0.3,168.6,0.7,168.6,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000397,0.119,0.00467,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
2003-01-20,2002,4,16,20,247.29,0.66,5,Dry,29,5,4,2,33,73,0.29,174.3,0.7,174.3,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0106,0.000417,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
2003-01-21,2002,4,17,21,254.13,0.64,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
2003-01-22,2002,4,17,22,263.7,0.62,5,Dry,29,5,4,2,33,73,0.28,190.7,0.72,190.7,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2003-01-23,2002,4,17,23,273.27,0.61,5,Dry,29,5,4,2,33,73,0.27,200.3,0.73,200.3,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2003-01-24,2002,4,17,24,280.11,0.6,5,Dry,29,5,4,2,33,73,0.26,207.1,0.74,207.1,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2003-01-25,2002,4,17,25,286.39,0.59,5,Dry,29,5,4,2,33,73,0.26,213.4,0.74,213.4,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000552,0.138,0.00549,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2003-01-26,2002,4,17,26,292.14,0.58,5,Dry,29,5,4,2,33,73,0.25,219.1,0.75,219.1,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000572,0.141,0.0056,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2003-01-27,2002,4,17,27,299.52,0.57,5,Dry,29,5,4,2,33,73,0.24,226.5,0.76,226.5,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2003-01-28,2002,4,18,28,306.9,0.56,5,Dry,29,5,4,2,33,73,0.24,233.9,0.76,233.9,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000624,0.147,0.00587,2,0.1,0.248,0.00987,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2003-01-29,2002,4,18,29,314.28,0.55,5,Dry,29,5,4,2,33,73,0.23,241.3,0.77,241.3,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.105,0.256,0.0102,24.8,0.926,0.97,0.899,27.2,26.3,52.7,1260
2003-01-30,2002,4,18,30,319.48,0.55,5,Dry,29,5,4,2,33,73,0.23,246.5,0.77,246.5,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000668,0.153,0.0061,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,26.9,53.8,1290
2003-01-31,2002,4,18,31,322.49,0.54,5,Dry,29,5,4,2,33,73,0.23,249.5,0.77,249.5,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.017,0.000679,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.5,1310
2003-02-01,2002,5,18,32,327.14,0.54,5,Dry,31,6,4,3,41,85,0.26,242.1,0.74,242.1,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.135,0.0163,0.000654,0.152,0.00608,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.2,26.4,52.7,1270
2003-02-02,2002,5,18,33,333.97,0.53,5,Dry,31,6,4,3,41,85,0.26,249,0.74,249,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.000678,0.155,0.00621,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2003-02-03,2002,5,18,34,339.17,0.52,5,Dry,31,6,4,3,41,85,0.25,254.2,0.75,254.2,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.019,0.000762,0.159,0.00637,2,0.114,0.273,0.011,24.6,0.93,0.97,0.902,28.6,27.7,55.4,1330
2003-02-04,2002,5,19,35,340.53,0.52,5,Dry,31,6,4,3,41,85,0.25,255.5,0.75,255.5,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0196,0.000788,0.16,0.00642,2,0.115,0.275,0.011,24.6,0.931,0.97,0.903,28.7,27.8,55.7,1340
2003-02-05,2002,5,19,36,341.9,0.52,5,Dry,31,6,4,3,41,85,0.25,256.9,0.75,256.9,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0203,0.000814,0.161,0.00647,2,0.116,0.277,0.0111,24.6,0.931,0.97,0.903,28.9,28,56,1340
2003-02-06,2002,5,19,37,345.46,0.52,5,Dry,31,6,4,3,41,85,0.25,260.5,0.75,260.5,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0219,0.000882,0.164,0.00659,2,0.118,0.282,0.0113,24.6,0.932,0.97,0.904,29.3,28.4,56.8,1360
2003-02-07,2002,5,19,38,352.84,0.51,5,Dry,31,6,4,3,41,85,0.24,267.8,0.76,267.8,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0254,0.00102,0.17,0.00684,2,0.123,0.293,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.4,1400
2003-02-08,2002,5,19,39,359.13,0.5,5,Dry,31,6,4,3,41,85,0.24,274.1,0.76,274.1,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0284,0.00114,0.175,0.00706,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.7,1430
2003-02-09,2002,5,19,40,363.78,0.5,5,Dry,31,6,4,3,41,85,0.23,278.8,0.77,278.8,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0306,0.00123,0.179,0.00722,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.3,30.4,60.7,1460
2003-02-10,2002,5,19,41,368.97,0.49,5,Dry,31,6,4,3,41,85,0.23,284,0.77,284,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.033,0.00133,0.183,0.0074,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.9,30.9,61.8,1480
2003-02-11,2002,5,20,42,375.26,0.49,5,Dry,31,6,4,3,41,85,0.23,290.3,0.77,290.3,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.036,0.00146,0.188,0.00762,2,0.138,0.327,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.2,1520
2003-02-12,2002,5,20,43,384.28,0.48,5,Dry,31,6,4,3,41,85,0.22,299.3,0.78,299.3,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0403,0.00163,0.196,0.00794,2,0.145,0.34,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.1,1560
2003-02-13,2002,5,20,44,394.4,0.47,5,Dry,31,6,4,3,41,85,0.22,309.4,0.78,309.4,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.045,0.00183,0.204,0.00829,2,0.151,0.356,0.0144,24.3,0.942,0.97,0.914,34.7,33.6,67.3,1610
2003-02-14,2002,5,20,45,403.97,0.46,5,Dry,31,6,4,3,41,85,0.21,319,0.79,319,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.163,0.0496,0.00202,0.212,0.00863,2,0.158,0.37,0.015,24.2,0.943,0.97,0.915,35.7,34.7,69.3,1660
2003-02-15,2002,5,20,46,414.64,0.46,5,Dry,31,6,4,3,41,85,0.2,329.6,0.8,329.6,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0546,0.00223,0.221,0.00901,2,0.165,0.386,0.0157,24.1,0.945,0.97,0.917,36.9,35.8,71.6,1720
2003-02-16,2002,5,20,47,426.94,0.45,5,Dry,31,6,4,3,41,85,0.2,341.9,0.8,341.9,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0604,0.00247,0.231,0.00944,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.2,74.3,1780
2003-02-17,2002,5,20,48,439.25,0.44,5,Dry,31,6,4,3,41,85,0.19,354.3,0.81,354.3,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0662,0.00271,0.241,0.00988,2,0.182,0.423,0.0173,24,0.949,0.975,0.925,39.6,38.6,77.2,1850
2003-02-18,2002,5,21,49,451.55,0.43,5,Dry,31,6,4,3,41,85,0.19,366.6,0.81,366.6,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.179,0.072,0.00296,0.251,0.0103,2,0.19,0.441,0.0181,23.9,0.951,0.978,0.93,40.9,40,80,1920
2003-02-19,2002,5,21,50,460.57,0.42,5,Dry,31,6,4,3,41,85,0.18,375.6,0.81,375.6,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0763,0.00314,0.259,0.0106,2,0.196,0.455,0.0187,23.9,0.952,0.98,0.933,41.8,41,82,1970
2003-02-20,2002,5,21,51,469.05,0.42,5,Dry,31,6,4,3,41,85,0.18,384.1,0.82,384.1,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.186,0.0803,0.0033,0.266,0.0109,2,0.202,0.468,0.0192,23.8,0.953,0.98,0.934,42.7,41.9,83.8,2010
2003-02-21,2002,5,21,52,481.9,0.41,5,Dry,31,6,4,3,41,85,0.18,396.9,0.82,396.9,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0863,0.00356,0.276,0.0114,2,0.21,0.487,0.0201,23.7,0.955,0.98,0.936,44.1,43.2,86.5,2080
