date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-02-22,2002,5,21,53,496.39,0.4,5,Dry,31,6,4,3,41,85,0.17,411.4,0.83,411.4,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0932,0.00386,0.288,0.0119,2,0.22,0.509,0.021,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
2003-02-23,2002,5,21,54,510.34,0.39,5,Dry,31,6,4,3,41,85,0.17,425.3,0.83,425.3,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0998,0.00414,0.3,0.0124,2,0.23,0.529,0.022,23.6,0.957,0.98,0.938,47,46.1,92.2,2210
2003-02-24,2002,5,21,55,522.1,0.38,5,Dry,31,6,4,3,41,85,0.16,437.1,0.84,437.1,0,0,0,0,-3,3,31,6,4,0,44,478,990,965.9,24.1,0.204,0.105,0.00438,0.31,0.0129,2,0.238,0.547,0.0227,23.5,0.957,0.98,0.938,48.2,47.3,94.5,2270
2003-02-25,2002,5,22,56,536.04,0.37,5,Dry,31,6,4,3,41,85,0.16,451,0.84,451,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00466,0.321,0.0134,2,0.247,0.568,0.0237,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
2003-02-26,2002,5,22,57,552.72,0.36,5,Dry,31,6,4,3,41,85,0.15,467.7,0.85,467.7,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00501,0.335,0.014,2,0.258,0.594,0.0248,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2003-02-27,2002,5,22,58,569.4,0.36,5,Dry,31,6,4,3,41,85,0.15,484.4,0.85,484.4,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.128,0.00535,0.353,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.936,52.7,48.2,96.4,2310
2003-02-28,2002,5,22,59,583.89,0.35,5,Dry,31,6,4,3,41,85,0.15,498.9,0.85,498.9,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.134,0.00566,0.368,0.0155,3,0.167,0.535,0.0225,23.2,0.946,0.97,0.918,35.9,34.8,104,2500
2003-03-01,2002,6,22,60,602.21,0.34,5,Dry,36,8,6,4,53,107,0.18,495.2,0.82,495.2,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.133,0.0056,0.369,0.0156,3,0.165,0.534,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2003-03-02,2002,6,22,61,624.91,0.33,5,Dry,36,8,6,4,53,107,0.17,517.9,0.83,517.9,0,0,0,0,-4,4,36,8,6,0,57,568,990,966.4,23.6,0.249,0.147,0.00623,0.396,0.0168,3,0.176,0.572,0.0242,23,0.948,0.97,0.92,37,35.9,108,2580
2003-03-03,2002,6,22,62,645.96,0.32,5,Dry,36,8,6,4,53,107,0.17,539,0.83,539,0,0,0,0,-4,4,36,8,6,0,57,589,990,966.5,23.5,0.261,0.161,0.00685,0.422,0.018,3,0.185,0.607,0.0258,22.9,0.95,0.972,0.924,38.3,37.3,112,2680
2003-03-04,2002,6,23,63,667.57,0.31,5,Dry,36,8,6,4,53,107,0.16,560.6,0.84,560.6,0,0,0,0,-4,4,36,8,6,0,57,611,990,966.6,23.4,0.274,0.175,0.00749,0.449,0.0192,3,0.195,0.644,0.0275,22.8,0.952,0.975,0.928,39.7,38.8,116,2790
2003-03-05,2002,6,23,64,689.17,0.3,5,Dry,36,8,6,4,53,107,0.15,582.2,0.84,582.2,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.286,0.19,0.00813,0.476,0.0204,3,0.204,0.68,0.0291,22.7,0.953,0.978,0.933,41.1,40.2,121,2900
2003-03-06,2002,6,23,65,708.03,0.29,5,Dry,36,8,6,4,53,107,0.15,601,0.85,601,0,0,0,0,-4,4,36,8,6,0,57,651,990,966.7,23.3,0.296,0.202,0.0087,0.499,0.0214,3,0.213,0.712,0.0306,22.6,0.954,0.98,0.935,42.3,41.5,124,2980
2003-03-07,2002,6,23,66,727.45,0.28,5,Dry,36,8,6,4,53,107,0.15,620.5,0.85,620.5,0,0,0,0,-4,4,36,8,6,0,57,670,990,966.8,23.2,0.308,0.215,0.00929,0.523,0.0226,3,0.222,0.745,0.0321,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2003-03-08,2002,6,23,67,746.86,0.27,5,Dry,36,8,6,4,53,107,0.14,639.9,0.86,639.9,0,0,0,0,-4,4,36,8,6,0,57,690,990,966.9,23.1,0.319,0.228,0.00988,0.547,0.0237,3,0.23,0.777,0.0336,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2003-03-09,2002,6,23,68,765.73,0.26,5,Dry,36,8,6,4,53,107,0.14,658.7,0.86,658.7,0,0,0,0,-4,4,36,8,6,0,57,709,990,967,23,0.329,0.241,0.0105,0.57,0.0248,3,0.239,0.809,0.0351,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2003-03-10,2002,6,23,69,776.28,0.26,5,Dry,36,8,6,4,53,107,0.14,669.3,0.86,669.3,0,0,0,0,-4,4,36,8,6,0,57,719,990,967,23,0.335,0.248,0.0108,0.583,0.0254,3,0.244,0.827,0.036,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
2003-03-11,2002,6,24,70,782.73,0.26,5,Dry,36,8,6,4,53,107,0.14,675.7,0.86,675.7,0,0,0,0,-4,4,36,8,6,0,57,726,990,967,23,0.339,0.252,0.011,0.591,0.0257,3,0.247,0.838,0.0365,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2003-03-12,2002,6,24,71,789.91,0.25,5,Dry,36,8,6,4,53,107,0.14,682.9,0.86,682.9,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.25,0.85,0.0371,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
2003-03-13,2002,6,24,72,797.66,0.25,5,Dry,36,8,6,4,53,107,0.13,690.7,0.87,690.7,0,0,0,0,-4,4,36,8,6,0,57,741,990,967.1,22.9,0.347,0.262,0.0115,0.61,0.0266,3,0.253,0.863,0.0377,22,0.957,0.98,0.938,47.6,46.7,140,3360
2003-03-14,2002,6,24,73,802.54,0.25,5,Dry,36,8,6,4,53,107,0.13,695.5,0.87,695.5,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.35,0.266,0.0116,0.616,0.0269,3,0.255,0.871,0.0381,22,0.957,0.98,0.938,47.9,47,141,3380
2003-03-15,2002,6,24,74,804.21,0.24,5,Dry,36,8,6,4,53,107,0.13,697.2,0.87,697.2,0,0,0,0,-4,4,36,8,6,0,57,747,990,967.1,22.9,0.351,0.267,0.0117,0.618,0.027,3,0.256,0.874,0.0382,22,0.957,0.98,0.938,48,47,141,3390
2003-03-16,2002,6,24,75,805.88,0.24,5,Dry,36,8,6,4,53,107,0.13,698.9,0.87,698.9,0,0,0,0,-4,4,36,8,6,0,57,749,990,967.1,22.9,0.352,0.268,0.0117,0.62,0.0271,3,0.257,0.877,0.0383,22,0.957,0.98,0.938,48.1,47.1,141,3390
2003-03-17,2002,6,24,76,807.58,0.24,5,Dry,36,8,6,4,53,107,0.13,700.6,0.87,700.6,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.2,142,3400
2003-03-18,2002,6,25,77,809.29,0.24,5,Dry,36,8,6,4,53,107,0.13,702.3,0.87,702.3,0,0,0,0,-4,4,36,8,6,0,57,752,990,967.1,22.9,0.354,0.27,0.0118,0.624,0.0273,3,0.259,0.883,0.0386,22,0.957,0.98,0.938,48.3,47.3,142,3410
2003-03-19,2002,6,25,78,811.01,0.24,5,Dry,36,8,6,4,53,107,0.13,704,0.87,704,0,0,0,0,-4,4,36,8,6,0,57,754,990,967.1,22.9,0.355,0.271,0.0119,0.626,0.0274,3,0.259,0.886,0.0387,22,0.957,0.98,0.938,48.4,47.4,142,3410
2003-03-20,2002,6,25,79,812.75,0.24,5,Dry,36,8,6,4,53,107,0.13,705.8,0.87,705.8,0,0,0,0,-4,4,36,8,6,0,57,756,990,967.2,22.8,0.356,0.272,0.0119,0.628,0.0275,3,0.26,0.889,0.0389,22,0.957,0.98,0.938,48.5,47.5,143,3420
2003-03-21,2002,6,25,80,814.51,0.24,5,Dry,36,8,6,4,53,107,0.13,707.5,0.87,707.5,0,0,0,0,-4,4,36,8,6,0,57,758,990,967.2,22.8,0.357,0.274,0.012,0.631,0.0276,3,0.261,0.892,0.039,22,0.957,0.98,0.938,48.6,47.6,143,3430
2003-03-22,2002,6,25,81,812.75,0.24,5,Dry,36,8,6,4,53,107,0.13,705.8,0.87,705.8,0,0,0,0,-4,4,36,8,6,0,57,756,990,967.2,22.8,0.356,0.272,0.0119,0.628,0.0275,3,0.26,0.889,0.0389,22,0.957,0.98,0.938,48.5,47.5,143,3420
2003-03-23,2002,6,25,82,811.01,0.24,5,Dry,36,8,6,4,53,107,0.13,704,0.87,704,0,0,0,0,-4,4,36,8,6,0,57,754,990,967.1,22.9,0.355,0.271,0.0119,0.626,0.0274,3,0.259,0.886,0.0387,22,0.957,0.98,0.938,48.4,47.4,142,3410
2003-03-24,2002,6,25,83,809.29,0.24,5,Dry,36,8,6,4,53,107,0.13,702.3,0.87,702.3,0,0,0,0,-4,4,36,8,6,0,57,752,990,967.1,22.9,0.354,0.27,0.0118,0.624,0.0273,3,0.259,0.883,0.0386,22,0.957,0.98,0.938,48.3,47.3,142,3410
2003-03-25,2002,6,26,84,807.58,0.24,5,Dry,36,8,6,4,53,107,0.13,700.6,0.87,700.6,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.2,142,3400
2003-03-26,2002,6,26,85,802.54,0.25,5,Dry,36,8,6,4,53,107,0.13,695.5,0.87,695.5,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.35,0.266,0.0116,0.616,0.0269,3,0.255,0.871,0.0381,22,0.957,0.98,0.938,47.9,47,141,3380
2003-03-27,2002,6,26,86,797.66,0.25,5,Dry,36,8,6,4,53,107,0.13,690.7,0.87,690.7,0,0,0,0,-4,4,36,8,6,0,57,741,990,967.1,22.9,0.347,0.262,0.0115,0.61,0.0266,3,0.253,0.863,0.0377,22,0.957,0.98,0.938,47.6,46.7,140,3360
2003-03-28,2002,6,26,87,792.95,0.25,5,Dry,36,8,6,4,53,107,0.14,686,0.86,686,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0263,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
2003-03-29,2002,6,26,88,791.42,0.25,5,Dry,36,8,6,4,53,107,0.14,684.4,0.86,684.4,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.25,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
2003-03-30,2002,6,26,89,789.91,0.25,5,Dry,36,8,6,4,53,107,0.14,682.9,0.86,682.9,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.25,0.85,0.0371,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
2003-03-31,2002,6,26,90,788.43,0.25,5,Dry,36,8,6,4,53,107,0.14,681.4,0.86,681.4,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.848,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,139,3320
2003-04-01,2002,7,27,91,786.96,0.25,5,Dry,40,10,8,5,62,125,0.16,662,0.84,662,0,0,0,0,-5,5,40,10,8,0,67,720,990,967,23,0.336,0.243,0.0106,0.579,0.0252,3,0.24,0.819,0.0357,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
2003-04-02,2002,7,27,92,785.52,0.25,5,Dry,40,10,8,5,62,125,0.16,660.5,0.84,660.5,0,0,0,0,-5,5,40,10,8,0,67,719,990,967,23,0.335,0.242,0.0106,0.577,0.0251,3,0.24,0.817,0.0356,22.1,0.957,0.98,0.937,45.7,44.8,134,3230
2003-04-03,2002,7,27,93,784.11,0.25,5,Dry,40,10,8,5,62,125,0.16,659.1,0.84,659.1,0,0,0,0,-5,5,40,10,8,0,67,717,990,967,23,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.814,0.0355,22.1,0.957,0.98,0.937,45.6,44.7,134,3220
2003-04-04,2002,7,27,94,782.73,0.26,5,Dry,40,10,8,5,62,125,0.16,657.7,0.84,657.7,0,0,0,0,-5,5,40,10,8,0,67,716,990,967,23,0.333,0.24,0.0105,0.574,0.025,3,0.238,0.812,0.0354,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2003-04-05,2002,7,27,95,781.37,0.26,5,Dry,40,10,8,5,62,125,0.16,656.4,0.84,656.4,0,0,0,0,-5,5,40,10,8,0,67,714,990,967,23,0.332,0.239,0.0104,0.572,0.0249,3,0.238,0.81,0.0352,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2003-04-06,2002,7,27,96,777.5,0.26,5,Dry,40,10,8,5,62,125,0.16,652.5,0.84,652.5,0,0,0,0,-5,5,40,10,8,0,67,711,990,967,23,0.33,0.237,0.0103,0.567,0.0247,3,0.236,0.803,0.0349,22.2,0.956,0.98,0.937,45.3,44.4,133,3190
2003-04-07,2002,7,27,97,776.28,0.26,5,Dry,40,10,8,5,62,125,0.16,651.3,0.84,651.3,0,0,0,0,-5,5,40,10,8,0,67,709,990,967,23,0.33,0.236,0.0103,0.566,0.0246,3,0.236,0.801,0.0348,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2003-04-08,2002,7,28,98,777.5,0.26,5,Dry,40,10,8,5,62,125,0.16,652.5,0.84,652.5,0,0,0,0,-5,5,40,10,8,0,67,711,990,967,23,0.33,0.237,0.0103,0.567,0.0247,3,0.236,0.803,0.0349,22.2,0.956,0.98,0.937,45.3,44.4,133,3190
2003-04-09,2002,7,28,99,781.37,0.26,5,Dry,40,10,8,5,62,125,0.16,656.4,0.84,656.4,0,0,0,0,-5,5,40,10,8,0,67,714,990,967,23,0.332,0.239,0.0104,0.572,0.0249,3,0.238,0.81,0.0352,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2003-04-10,2002,7,28,100,785.52,0.25,5,Dry,40,10,8,5,62,125,0.16,660.5,0.84,660.5,0,0,0,0,-5,5,40,10,8,0,67,719,990,967,23,0.335,0.242,0.0106,0.577,0.0251,3,0.24,0.817,0.0356,22.1,0.957,0.98,0.937,45.7,44.8,134,3230
2003-04-11,2002,7,28,101,796.07,0.25,5,Dry,40,10,8,5,62,125,0.16,671.1,0.84,671.1,0,0,0,0,-5,5,40,10,8,0,67,729,990,967.1,22.9,0.341,0.249,0.0109,0.59,0.0258,3,0.244,0.835,0.0364,22.1,0.957,0.98,0.938,46.4,45.4,136,3270
2003-04-12,2002,7,28,102,811.01,0.24,5,Dry,40,10,8,5,62,125,0.15,686,0.85,686,0,0,0,0,-5,5,40,10,8,0,67,744,990,967.1,22.9,0.349,0.259,0.0113,0.609,0.0266,3,0.251,0.86,0.0376,22,0.957,0.98,0.938,47.2,46.3,139,3330
2003-04-13,2002,7,28,103,830.9,0.23,5,Dry,40,10,8,5,62,125,0.15,705.9,0.85,705.9,0,0,0,0,-5,5,40,10,8,0,67,764,990,967.2,22.8,0.361,0.273,0.012,0.633,0.0278,3,0.26,0.893,0.0392,21.9,0.957,0.98,0.938,48.3,47.4,142,3410
2003-04-14,2002,7,28,104,856.26,0.23,5,Dry,40,10,8,5,62,125,0.15,731.3,0.85,731.3,0,0,0,0,-5,5,40,10,8,0,67,789,990,967.3,22.7,0.377,0.289,0.0128,0.667,0.0294,3,0.272,0.939,0.0414,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2003-04-15,2002,7,29,105,887.58,0.22,5,Dry,40,10,8,5,62,125,0.14,762.6,0.86,762.6,0,0,0,0,-5,5,40,10,8,0,67,821,990,967.5,22.5,0.406,0.308,0.0137,0.714,0.0317,3,0.283,0.998,0.0442,21.6,0.956,0.98,0.937,51.4,48.2,145,3470
2003-04-16,2002,7,29,106,929.89,0.21,5,Dry,40,10,8,5,62,125,0.13,804.9,0.87,804.9,0,0,0,0,-5,5,40,10,8,0,67,863,990,967.6,22.4,0.445,0.329,0.0147,0.773,0.0346,4,0.214,0.988,0.0441,21.4,0.953,0.977,0.931,40.3,39.3,157,3770
2003-04-17,2002,7,29,107,979.57,0.2,5,Dry,40,10,8,5,62,125,0.13,854.6,0.87,854.6,0,0,0,0,-5,5,40,10,8,0,67,913,990,967.8,22.2,0.49,0.353,0.0159,0.843,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
2003-04-18,2002,7,29,108,1037,0.19,5,Dry,40,10,8,5,62,125,0.12,912,0.88,912,0,0,0,0,-5,5,40,10,8,0,67,970,990,968,22,0.543,0.38,0.0173,0.923,0.042,4,0.25,1.17,0.0534,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
2003-04-19,2002,7,29,109,1102.6,0.17,5,Dry,40,10,8,5,62,125,0.11,977.6,0.89,977.6,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.604,0.412,0.0189,1.02,0.0467,4,0.272,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4410
2003-04-20,2002,7,29,110,1171,0.16,5,Dry,40,10,8,5,62,125,0.11,1046,0.89,1046,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.704,0.527,0.0244,1.23,0.0571,4,0.289,1.52,0.0705,20,0.955,0.98,0.936,49.1,48.1,192,4620
2003-04-21,2002,7,29,111,1236.3,0.15,5,Dry,40,10,8,5,62,125,0.1,1111,0.9,1100,11,2,0,0,-5,14,42,10,8,0,76,1160,990,968.6,21.4,0.786,0.648,0.0303,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2003-04-22,2002,7,30,112,1297.7,0.14,5,Dry,40,10,8,5,62,125,0.096,1173,0.9,1100,73,16,2,2,-3,56,56,12,10,2,118,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2003-04-23,2002,7,30,113,1354.6,0.14,5,Dry,40,10,8,5,62,125,0.092,1230,0.91,1100,130,29,4,4,-1,94,69,14,12,4,156,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2003-04-24,2002,7,30,114,1394.3,0.13,5,Dry,40,10,8,5,62,125,0.09,1269,0.91,1100,169,38,5,5,0,121,78,15,13,5,183,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2003-04-25,2002,7,30,115,1415.8,0.13,5,Dry,40,10,8,5,62,125,0.088,1291,0.91,1100,191,43,6,6,1,135,83,16,14,6,197,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2003-04-26,2002,7,30,116,1431.3,0.13,5,Dry,40,10,8,5,62,125,0.087,1306,0.91,1100,206,47,6,6,1,146,87,16,14,6,208,1220,990,969.3,20.7,0.87,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2003-04-27,2002,7,30,117,1440.7,0.13,5,Dry,40,10,8,5,62,125,0.087,1316,0.91,1100,216,49,6,7,1,153,89,16,15,6,215,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2003-04-28,2002,7,30,118,1443.8,0.13,5,Dry,40,10,8,5,62,125,0.087,1319,0.91,1100,219,49,7,7,2,154,89,17,15,7,216,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2003-04-29,2002,7,31,119,1440.7,0.13,5,Dry,40,10,8,5,62,125,0.087,1316,0.91,1100,216,49,6,7,1,153,89,16,15,6,215,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2003-04-30,2002,7,31,120,1437.6,0.13,5,Dry,40,10,8,5,62,125,0.087,1313,0.91,1100,213,48,6,6,1,152,88,16,14,6,214,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2003-05-01,2002,8,31,121,1428.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1236,0.87,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2003-05-02,2002,8,31,122,1418.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1227,0.86,1100,127,29,4,4,-6,96,76,14,14,4,211,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2003-05-03,2002,8,31,123,1403.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1211,0.86,1100,111,25,3,3,-7,87,72,13,13,3,202,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
2003-05-04,2002,8,31,124,1388.1,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1196,0.86,1100,96,22,3,3,-7,75,69,13,13,3,190,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
2003-05-05,2002,8,31,125,1354.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1163,0.86,1100,63,14,2,2,-8,53,61,12,12,2,168,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2003-05-06,2002,8,32,126,1321.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1130,0.85,1100,30,7,1,1,-9,30,54,11,11,1,145,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2003-05-07,2002,8,32,127,1282.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1091,0.85,1091,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.783,0.628,0.0296,1.41,0.0665,4,0.298,1.71,0.0806,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2003-05-08,2002,8,32,128,1250.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1059,0.85,1059,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.736,0.555,0.0261,1.29,0.0606,4,0.292,1.58,0.0743,19.7,0.954,0.98,0.935,48.9,47.9,192,4600
2003-05-09,2002,8,32,129,1219.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1027,0.84,1027,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.69,0.484,0.0226,1.17,0.0548,4,0.285,1.46,0.0681,20,0.955,0.98,0.936,48,47,188,4510
2003-05-10,2002,8,32,130,1187.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,995.9,0.84,995.9,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.644,0.421,0.0196,1.07,0.0495,4,0.279,1.34,0.0625,20.2,0.955,0.98,0.936,47,46.1,184,4430
2003-05-11,2002,8,32,131,1157.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,965.1,0.83,965.1,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.6,0.406,0.0188,1.01,0.0466,4,0.268,1.27,0.059,20.3,0.955,0.98,0.936,46,45,180,4320
2003-05-12,2002,8,32,132,1126.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,934.9,0.83,934.9,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.572,0.391,0.018,0.964,0.0444,4,0.258,1.22,0.0563,20.5,0.955,0.98,0.936,44.8,43.9,176,4220
2003-05-13,2002,8,33,133,1097.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,905.2,0.82,905.2,0,0,0,0,-10,10,47,10,10,0,125,972,990,968.2,21.8,0.545,0.377,0.0173,0.922,0.0423,4,0.248,1.17,0.0537,20.6,0.955,0.98,0.936,43.7,42.8,171,4110
2003-05-14,2002,8,33,134,1068.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,876.1,0.82,876.1,0,0,0,0,-10,10,47,10,10,0,125,943,990,968.1,21.9,0.518,0.363,0.0166,0.881,0.0403,4,0.238,1.12,0.0511,20.8,0.955,0.98,0.936,42.6,41.7,167,4010
2003-05-15,2002,8,33,135,1044.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,852.7,0.82,852.7,0,0,0,0,-10,10,47,10,10,0,125,920,990,968,22,0.497,0.352,0.016,0.849,0.0386,4,0.23,1.08,0.0491,20.9,0.954,0.98,0.935,41.7,40.8,163,3920
2003-05-16,2002,8,33,136,1021.7,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,829.7,0.81,829.7,0,0,0,0,-10,10,47,10,10,0,125,897,990,968,22,0.476,0.341,0.0155,0.816,0.0371,4,0.223,1.04,0.0472,21,0.954,0.978,0.932,40.7,39.8,159,3820
2003-05-17,2002,8,33,137,999.21,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,807.2,0.81,807.2,0,0,0,0,-10,10,47,10,10,0,125,874,990,967.9,22.1,0.455,0.33,0.0149,0.785,0.0355,4,0.215,1,0.0452,21.1,0.953,0.976,0.93,39.8,38.8,155,3730
2003-05-18,2002,8,33,138,977.14,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,785.1,0.8,785.1,0,0,0,0,-10,10,47,10,10,0,125,852,990,967.8,22.2,0.435,0.319,0.0144,0.754,0.034,3,0.289,1.04,0.047,21.1,0.956,0.98,0.937,51.9,48.2,145,3470
2003-05-19,2002,8,33,139,955.56,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,763.6,0.8,763.6,0,0,0,0,-10,10,47,10,10,0,125,831,990,967.7,22.3,0.415,0.309,0.0139,0.724,0.0325,3,0.284,1.01,0.0452,21.3,0.956,0.98,0.937,50.8,48.2,145,3470
2003-05-20,2002,8,34,140,934.49,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,742.5,0.8,742.5,0,0,0,0,-10,10,47,10,10,0,125,809,990,967.6,22.4,0.396,0.297,0.0133,0.693,0.031,3,0.277,0.97,0.0434,21.4,0.957,0.98,0.938,49.7,48.2,145,3470
2003-05-21,2002,8,34,141,918.49,0.21,5,Dry,42,9,8,6,82,147,0.16,771.5,0.84,771.5,0,0,0,0,-6,6,42,9,8,0,88,830,990,967.6,22.4,0.415,0.312,0.0139,0.728,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2003-05-22,2002,8,34,142,902.85,0.22,5,Dry,42,9,8,6,82,147,0.16,755.9,0.84,755.9,0,0,0,0,-6,6,42,9,8,0,88,815,990,967.5,22.5,0.401,0.305,0.0136,0.706,0.0314,3,0.282,0.987,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2003-05-23,2002,8,34,143,887.58,0.22,5,Dry,42,9,8,6,82,147,0.17,740.6,0.83,740.6,0,0,0,0,-6,6,42,9,8,0,88,800,990,967.5,22.5,0.387,0.296,0.0131,0.683,0.0303,3,0.276,0.958,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2003-05-24,2002,8,34,144,872.71,0.22,5,Dry,42,9,8,6,82,147,0.17,725.7,0.83,725.7,0,0,0,0,-6,6,42,9,8,0,88,785,990,967.4,22.6,0.373,0.286,0.0126,0.659,0.0292,3,0.269,0.928,0.0411,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2003-05-25,2002,8,34,145,858.28,0.23,5,Dry,42,9,8,6,82,147,0.17,711.3,0.83,711.3,0,0,0,0,-6,6,42,9,8,0,88,770,990,967.3,22.7,0.364,0.276,0.0122,0.64,0.0283,3,0.263,0.903,0.0398,21.8,0.957,0.98,0.938,48.4,47.5,142,3420
2003-05-26,2002,8,34,146,844.33,0.23,5,Dry,42,9,8,6,82,147,0.17,697.3,0.83,697.3,0,0,0,0,-6,6,42,9,8,0,88,756,990,967.3,22.7,0.356,0.267,0.0117,0.623,0.0274,3,0.256,0.879,0.0387,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2003-05-27,2002,8,35,147,830.9,0.23,5,Dry,42,9,8,6,82,147,0.18,683.9,0.82,683.9,0,0,0,0,-6,6,42,9,8,0,88,743,990,967.2,22.8,0.349,0.258,0.0113,0.607,0.0266,3,0.25,0.857,0.0376,21.9,0.957,0.98,0.938,46.9,46,138,3310
2003-05-28,2002,8,35,148,818.06,0.24,5,Dry,42,9,8,6,82,147,0.18,671.1,0.82,671.1,0,0,0,0,-6,6,42,9,8,0,88,730,990,967.2,22.8,0.341,0.249,0.0109,0.591,0.0259,3,0.244,0.835,0.0366,22,0.957,0.98,0.938,46.2,45.2,136,3260
2003-05-29,2002,8,35,149,805.88,0.24,5,Dry,42,9,8,6,82,147,0.18,658.9,0.82,658.9,0,0,0,0,-6,6,42,9,8,0,88,718,990,967.1,22.9,0.334,0.241,0.0105,0.576,0.0252,3,0.239,0.815,0.0356,22.1,0.956,0.98,0.937,45.4,44.5,134,3210
2003-05-30,2002,8,35,150,794.5,0.25,5,Dry,42,9,8,6,82,147,0.18,647.5,0.81,647.5,0,0,0,0,-6,6,42,9,8,0,88,707,990,967.1,22.9,0.328,0.234,0.0102,0.562,0.0245,3,0.234,0.795,0.0347,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2003-05-31,2002,8,35,151,784.11,0.25,5,Dry,42,9,8,6,82,147,0.19,637.1,0.81,637.1,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.227,0.00987,0.549,0.0239,3,0.229,0.778,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2003-06-01,2002,9,35,152,775.1,0.26,5,Dry,39,9,7,5,59,119,0.15,656.1,0.85,656.1,0,0,0,0,-5,5,39,9,7,0,64,711,990,967,23,0.331,0.239,0.0104,0.57,0.0248,3,0.238,0.808,0.0351,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2003-06-02,2002,9,35,153,768.74,0.26,5,Dry,39,9,7,5,59,119,0.15,649.7,0.84,649.7,0,0,0,0,-5,5,39,9,7,0,64,705,990,967,23,0.327,0.235,0.0102,0.562,0.0244,3,0.235,0.797,0.0346,22.2,0.956,0.98,0.937,45.1,44.2,133,3190
2003-06-03,2002,9,36,154,756.43,0.27,5,Dry,39,9,7,5,59,119,0.16,637.4,0.84,637.4,0,0,0,0,-5,5,39,9,7,0,64,692,990,966.9,23.1,0.32,0.227,0.00983,0.547,0.0237,3,0.229,0.776,0.0336,22.3,0.956,0.98,0.937,44.4,43.5,131,3130
2003-06-04,2002,9,36,155,745.22,0.27,5,Dry,39,9,7,5,59,119,0.16,626.2,0.84,626.2,0,0,0,0,-5,5,39,9,7,0,64,681,990,966.9,23.1,0.314,0.219,0.00949,0.533,0.0231,3,0.224,0.757,0.0328,22.4,0.955,0.98,0.936,43.7,42.9,129,3090
2003-06-05,2002,9,36,156,733.46,0.28,5,Dry,39,9,7,5,59,119,0.16,614.5,0.84,614.5,0,0,0,0,-5,5,39,9,7,0,64,669,990,966.8,23.2,0.307,0.211,0.00913,0.518,0.0224,3,0.219,0.737,0.0318,22.4,0.955,0.98,0.936,43,42.2,126,3040
2003-06-06,2002,9,36,157,721.71,0.28,5,Dry,39,9,7,5,59,119,0.17,602.7,0.83,602.7,0,0,0,0,-5,5,39,9,7,0,64,658,990,966.8,23.2,0.3,0.204,0.00877,0.504,0.0217,3,0.214,0.718,0.0309,22.5,0.954,0.98,0.935,42.3,41.5,124,2980
2003-06-07,2002,9,36,158,709.95,0.29,5,Dry,39,9,7,5,59,119,0.17,591,0.83,591,0,0,0,0,-5,5,39,9,7,0,64,646,990,966.7,23.3,0.294,0.196,0.00842,0.489,0.021,3,0.208,0.698,0.03,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2003-06-08,2002,9,36,159,699.83,0.29,5,Dry,39,9,7,5,59,119,0.17,580.8,0.83,580.8,0,0,0,0,-5,5,39,9,7,0,64,636,990,966.7,23.3,0.288,0.189,0.00811,0.477,0.0205,3,0.204,0.681,0.0292,22.6,0.953,0.978,0.932,40.9,40,120,2880
2003-06-09,2002,9,36,160,689.17,0.3,5,Dry,39,9,7,5,59,119,0.17,570.2,0.83,570.2,0,0,0,0,-5,5,39,9,7,0,64,625,990,966.7,23.3,0.282,0.182,0.00779,0.464,0.0199,3,0.199,0.663,0.0284,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
2003-06-10,2002,9,37,161,678.5,0.3,5,Dry,39,9,7,5,59,119,0.17,559.5,0.82,559.5,0,0,0,0,-5,5,39,9,7,0,64,615,990,966.6,23.4,0.276,0.175,0.00747,0.45,0.0193,3,0.194,0.645,0.0276,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2003-06-11,2002,9,37,162,667.84,0.31,5,Dry,39,9,7,5,59,119,0.18,548.8,0.82,548.8,0,0,0,0,-5,5,39,9,7,0,64,604,990,966.6,23.4,0.27,0.168,0.00715,0.437,0.0187,3,0.189,0.627,0.0268,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
2003-06-12,2002,9,37,163,657.72,0.31,5,Dry,39,9,7,5,59,119,0.18,538.7,0.82,538.7,0,0,0,0,-5,5,39,9,7,0,64,594,990,966.5,23.5,0.264,0.161,0.00685,0.425,0.0181,3,0.185,0.61,0.026,22.9,0.95,0.972,0.923,38.2,37.2,112,2680
2003-06-13,2002,9,37,164,648.7,0.32,5,Dry,39,9,7,5,59,119,0.18,529.7,0.82,529.7,0,0,0,0,-5,5,39,9,7,0,64,585,990,966.5,23.5,0.259,0.155,0.00659,0.414,0.0176,3,0.181,0.595,0.0253,22.9,0.949,0.971,0.922,37.7,36.6,110,2630
2003-06-14,2002,9,37,165,639.13,0.32,5,Dry,39,9,7,5,59,119,0.19,520.1,0.81,520.1,0,0,0,0,-5,5,39,9,7,0,64,575,990,966.5,23.5,0.253,0.148,0.00631,0.402,0.0171,3,0.177,0.578,0.0246,23,0.948,0.97,0.92,37,35.9,108,2590
2003-06-15,2002,9,37,166,629.56,0.33,5,Dry,39,9,7,5,59,119,0.19,510.6,0.81,510.6,0,0,0,0,-5,5,39,9,7,0,64,566,990,966.4,23.6,0.248,0.142,0.00602,0.39,0.0165,3,0.172,0.562,0.0238,23,0.947,0.97,0.919,36.4,35.3,106,2540
2003-06-16,2002,9,37,167,619.99,0.33,5,Dry,39,9,7,5,59,119,0.19,501,0.81,501,0,0,0,0,-5,5,39,9,7,0,64,556,990,966.4,23.6,0.242,0.136,0.00574,0.378,0.016,3,0.168,0.546,0.0231,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2003-06-17,2002,9,38,168,610.96,0.34,5,Dry,39,9,7,5,59,119,0.2,492,0.81,492,0,0,0,0,-5,5,39,9,7,0,64,547,990,966.3,23.7,0.237,0.131,0.00555,0.369,0.0156,3,0.164,0.532,0.0225,23.1,0.945,0.97,0.917,35.2,34.1,102,2460
2003-06-18,2002,9,38,169,603.03,0.34,5,Dry,39,9,7,5,59,119,0.2,484,0.8,484,0,0,0,0,-5,5,39,9,7,0,64,539,990,966.3,23.7,0.233,0.127,0.00538,0.36,0.0152,2,0.269,0.63,0.0266,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2003-06-19,2002,9,38,170,594.56,0.34,5,Dry,39,9,7,5,59,119,0.2,475.6,0.8,475.6,0,0,0,0,-5,5,39,9,7,0,64,531,990,966.3,23.7,0.228,0.123,0.0052,0.351,0.0148,2,0.264,0.615,0.0259,23.1,0.956,0.98,0.937,51.5,48.2,96.4,2310
2003-06-20,2002,9,38,171,586.08,0.35,5,Dry,39,9,7,5,59,119,0.2,467.1,0.8,467.1,0,0,0,0,-5,5,39,9,7,0,64,522,990,966.2,23.8,0.223,0.119,0.00503,0.343,0.0144,2,0.258,0.6,0.0253,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2003-06-21,2002,9,38,172,577.61,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,416.6,0.72,416.6,0,0,0,0,-9,9,45,10,9,0,97,481,990,966.2,23.8,0.205,0.0956,0.00402,0.301,0.0126,2,0.224,0.525,0.022,23.3,0.956,0.98,0.937,45.5,44.5,89.1,2140
2003-06-22,2002,9,38,173,569.68,0.36,4,Mod_Dry,45,10,9,9,88,161,0.28,408.7,0.72,408.7,0,0,0,0,-9,9,45,10,9,0,97,473,990,966.2,23.8,0.202,0.0919,0.00386,0.294,0.0123,2,0.218,0.513,0.0215,23.3,0.955,0.98,0.936,44.7,43.8,87.5,2100
2003-06-23,2002,9,38,174,561.75,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,400.8,0.71,400.8,0,0,0,0,-9,9,45,10,9,0,97,465,990,966.1,23.9,0.2,0.0882,0.00369,0.288,0.0121,2,0.213,0.501,0.021,23.4,0.955,0.98,0.936,43.9,43,86,2060
2003-06-24,2002,9,39,175,554.91,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,393.9,0.71,393.9,0,0,0,0,-9,9,45,10,9,0,97,458,990,966.1,23.9,0.197,0.0849,0.00355,0.282,0.0118,2,0.208,0.49,0.0205,23.4,0.954,0.98,0.935,43.1,42.3,84.6,2030
2003-06-25,2002,9,39,176,547.53,0.37,4,Mod_Dry,45,10,9,9,88,161,0.29,386.5,0.71,386.5,0,0,0,0,-9,9,45,10,9,0,97,451,990,966.1,23.9,0.195,0.0814,0.0034,0.276,0.0115,2,0.203,0.479,0.02,23.5,0.953,0.98,0.934,42.4,41.5,83.1,1990
2003-06-26,2002,9,39,177,540.14,0.37,4,Mod_Dry,45,10,9,9,88,161,0.3,379.1,0.7,379.1,0,0,0,0,-9,9,45,10,9,0,97,443,990,966,24,0.192,0.078,0.00325,0.27,0.0113,2,0.198,0.468,0.0195,23.5,0.952,0.979,0.933,41.6,40.8,81.5,1960
2003-06-27,2002,9,39,178,532.76,0.38,4,Mod_Dry,45,10,9,9,88,161,0.3,371.8,0.7,371.8,0,0,0,0,-9,9,45,10,9,0,97,436,990,966,24,0.189,0.0745,0.0031,0.264,0.011,2,0.193,0.457,0.019,23.5,0.951,0.978,0.93,40.8,39.9,79.9,1920
2003-06-28,2002,9,39,179,525.93,0.38,4,Mod_Dry,45,10,9,9,88,161,0.31,364.9,0.69,364.9,0,0,0,0,-9,9,45,10,9,0,97,429,990,966,24,0.187,0.0712,0.00296,0.258,0.0107,2,0.189,0.447,0.0186,23.6,0.95,0.976,0.928,40.1,39.2,78.3,1880
2003-06-29,2002,9,39,180,519.09,0.38,4,Mod_Dry,45,10,9,9,88,161,0.31,358.1,0.69,358.1,0,0,0,0,-9,9,45,10,9,0,97,422,990,965.9,24.1,0.185,0.068,0.00283,0.253,0.0105,2,0.184,0.437,0.0181,23.6,0.95,0.975,0.926,39.4,38.4,76.8,1840
2003-06-30,2002,9,39,181,513.35,0.39,4,Mod_Dry,45,10,9,9,88,161,0.31,352.4,0.69,352.4,0,0,0,0,-9,9,45,10,9,0,97,416,990,965.9,24.1,0.182,0.0653,0.00271,0.248,0.0103,2,0.18,0.428,0.0178,23.7,0.949,0.973,0.924,38.8,37.8,75.5,1810
2003-07-01,2002,10,40,182,505.96,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,371,0.73,371,0,0,0,0,-6,6,42,9,8,0,76,430,990,965.9,24.1,0.187,0.0741,0.00307,0.261,0.0108,2,0.193,0.454,0.0188,23.7,0.951,0.978,0.93,41,40.1,80.1,1920
2003-07-02,2002,10,40,183,499.13,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,364.1,0.73,364.1,0,0,0,0,-6,6,42,9,8,0,76,423,990,965.8,24.2,0.185,0.0709,0.00293,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.977,0.928,40.2,39.3,78.6,1890
2003-07-03,2002,10,40,184,492.29,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,357.3,0.73,357.3,0,0,0,0,-6,6,42,9,8,0,76,416,990,965.8,24.2,0.182,0.0676,0.0028,0.25,0.0103,2,0.184,0.434,0.0179,23.8,0.949,0.975,0.926,39.5,38.5,77,1850
2003-07-04,2002,10,40,185,486.55,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,351.6,0.72,351.6,0,0,0,0,-6,6,42,9,8,0,76,411,990,965.8,24.2,0.18,0.0649,0.00268,0.245,0.0101,2,0.18,0.425,0.0176,23.8,0.949,0.974,0.924,38.9,37.9,75.7,1820
2003-07-05,2002,10,40,186,480.26,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,345.3,0.72,345.3,0,0,0,0,-6,6,42,9,8,0,76,404,990,965.8,24.2,0.178,0.062,0.00256,0.24,0.00991,2,0.176,0.416,0.0172,23.8,0.948,0.972,0.921,38.2,37.2,74.3,1780
2003-07-06,2002,10,40,187,473.97,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,339,0.71,339,0,0,0,0,-6,6,42,9,8,0,76,398,990,965.7,24.3,0.176,0.059,0.00243,0.235,0.00968,2,0.171,0.406,0.0167,23.9,0.947,0.971,0.919,37.6,36.5,72.9,1750
2003-07-07,2002,10,40,188,467.68,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,332.7,0.71,332.7,0,0,0,0,-6,6,42,9,8,0,76,392,990,965.7,24.3,0.174,0.056,0.00231,0.23,0.00946,2,0.167,0.397,0.0163,23.9,0.946,0.97,0.917,36.9,35.8,71.5,1720
2003-07-08,2002,10,41,189,461.94,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,326.9,0.71,326.9,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0533,0.00219,0.225,0.00925,2,0.163,0.388,0.016,23.9,0.945,0.97,0.917,36.3,35.2,70.3,1690
2003-07-09,2002,10,41,190,456.2,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,321.2,0.7,321.2,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0506,0.00208,0.22,0.00905,2,0.159,0.38,0.0156,24,0.944,0.97,0.916,35.6,34.6,69.1,1660
2003-07-10,2002,10,41,191,450.46,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,315.5,0.7,315.5,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.168,0.0479,0.00197,0.216,0.00885,2,0.155,0.371,0.0152,24,0.943,0.97,0.915,35,34,67.9,1630
2003-07-11,2002,10,41,192,445.81,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,310.8,0.7,310.8,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.0457,0.00187,0.212,0.00868,2,0.152,0.364,0.0149,24,0.942,0.97,0.914,34.5,33.5,67,1610
2003-07-12,2002,10,41,193,440.61,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,305.6,0.69,305.6,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0432,0.00177,0.207,0.0085,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,34,32.9,65.9,1580
2003-07-13,2002,10,41,194,435.42,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,300.4,0.69,300.4,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0408,0.00167,0.203,0.00831,2,0.145,0.348,0.0143,24.1,0.941,0.97,0.913,33.4,32.4,64.8,1550
2003-07-14,2002,10,41,195,430.22,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,295.2,0.69,295.2,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.161,0.0383,0.00157,0.199,0.00813,2,0.142,0.341,0.0139,24.1,0.94,0.97,0.911,32.8,31.8,63.7,1530
2003-07-15,2002,10,42,196,425.03,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,290,0.68,290,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.0359,0.00147,0.195,0.00795,2,0.138,0.333,0.0136,24.2,0.939,0.97,0.91,32.2,31.3,62.5,1500
2003-07-16,2002,10,42,197,419.83,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,284.8,0.68,284.8,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0334,0.00136,0.19,0.00776,2,0.135,0.325,0.0133,24.2,0.937,0.97,0.909,31.7,30.7,61.4,1470
2003-07-17,2002,10,42,198,415.18,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,280.2,0.68,280.2,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0312,0.00127,0.186,0.0076,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.2,60.4,1450
2003-07-18,2002,10,42,199,410.53,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,275.5,0.67,275.5,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0291,0.00118,0.183,0.00744,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.4,1430
2003-07-19,2002,10,42,200,405.89,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,270.9,0.67,270.9,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0269,0.00109,0.179,0.00728,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
2003-07-20,2002,10,42,201,401.24,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,266.2,0.66,266.2,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0247,0.001,0.175,0.00711,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
2003-07-21,2002,10,42,202,397.68,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,262.7,0.66,262.7,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.023,0.000934,0.172,0.00699,2,0.12,0.292,0.0119,24.3,0.932,0.97,0.904,29.2,28.3,56.7,1360
2003-07-22,2002,10,43,203,393.58,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,258.6,0.66,258.6,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.021,0.000855,0.169,0.00685,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
2003-07-23,2002,10,43,204,389.48,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,254.5,0.65,254.5,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0191,0.000775,0.165,0.0067,2,0.114,0.28,0.0113,24.4,0.931,0.97,0.903,28.3,27.5,54.9,1320
2003-07-24,2002,10,43,205,385.38,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,250.4,0.65,250.4,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.0172,0.000696,0.162,0.00656,2,0.112,0.273,0.0111,24.4,0.93,0.97,0.902,27.9,27,54,1300
2003-07-25,2002,10,43,206,381.28,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,246.3,0.65,246.3,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0167,0.000676,0.16,0.00648,2,0.109,0.269,0.0109,24.4,0.928,0.97,0.901,27.4,26.6,53.1,1280
2003-07-26,2002,10,43,207,377.18,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,242.2,0.64,242.2,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.000661,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.2,1250
2003-07-27,2002,10,43,208,373.07,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,238.1,0.64,238.1,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000646,0.156,0.00632,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.4,25.7,51.3,1230
2003-07-28,2002,10,43,209,368.97,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,234,0.63,234,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0156,0.000632,0.155,0.00624,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2003-07-29,2002,10,44,210,365.42,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,230.4,0.63,230.4,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.138,0.0153,0.000619,0.153,0.00618,1,0.254,0.407,0.0164,24.4,0.958,0.98,0.939,52.7,48.2,48.2,1160
2003-07-30,2002,10,44,211,361.86,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,226.9,0.63,226.9,0,0,0,0,-6,6,42,9,8,0,76,286,990,965.2,24.8,0.136,0.015,0.000606,0.151,0.00611,1,0.249,0.4,0.0161,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
2003-07-31,2002,10,44,212,358.31,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,223.3,0.62,223.3,0,0,0,0,-6,6,42,9,8,0,76,282,990,965.2,24.8,0.135,0.0147,0.000594,0.15,0.00604,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.3,48.2,48.2,1160
2003-08-01,2002,11,44,213,354.75,0.51,4,Mod_Dry,39,7,5,4,60,115,0.32,239.8,0.68,239.8,0,0,0,0,-4,4,39,7,5,0,64,291,990,965.2,24.8,0.138,0.0161,0.00065,0.154,0.00621,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,25.9,51.9,1250
2003-08-02,2002,11,44,214,349.56,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,234.6,0.67,234.6,0,0,0,0,-4,4,39,7,5,0,64,286,990,965.1,24.9,0.136,0.0157,0.000631,0.152,0.00612,2,0.101,0.253,0.0102,24.6,0.924,0.97,0.897,26.2,25.4,50.7,1220
2003-08-03,2002,11,44,215,344.91,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,229.9,0.67,229.9,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00603,2,0.0977,0.248,0.00996,24.6,0.923,0.97,0.895,25.6,24.9,49.7,1190
2003-08-04,2002,11,44,216,340.26,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,225.3,0.66,225.3,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2003-08-05,2002,11,45,217,335.61,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,220.6,0.66,220.6,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.131,0.0145,0.000582,0.146,0.00585,1,0.24,0.386,0.0155,24.5,0.958,0.98,0.939,50.9,48.2,48.2,1160
2003-08-06,2002,11,45,218,332.06,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,217.1,0.65,217.1,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000569,0.144,0.00579,1,0.236,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2003-08-07,2002,11,45,219,327.96,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,213,0.65,213,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0139,0.000555,0.143,0.00571,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.1,48.2,48.2,1160
2003-08-08,2002,11,45,220,323.86,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,208.9,0.65,208.9,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00563,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.3,47.3,1130
2003-08-09,2002,11,45,221,319.75,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,204.8,0.64,204.8,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000526,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.936,47.3,46.3,46.3,1110
2003-08-10,2002,11,45,222,315.65,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,200.7,0.64,200.7,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000512,0.137,0.00548,1,0.213,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.4,45.4,1090
2003-08-11,2002,11,45,223,312.1,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,197.1,0.63,197.1,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000499,0.136,0.00542,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2003-08-12,2002,11,46,224,308.54,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,193.5,0.63,193.5,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2003-08-13,2002,11,46,225,304.99,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,190,0.62,190,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000475,0.132,0.00528,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2003-08-14,2002,11,46,226,301.43,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,186.4,0.62,186.4,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00522,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2003-08-15,2002,11,46,227,298.97,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,184,0.61,184,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.118,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
2003-08-16,2002,11,46,228,295.96,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,181,0.61,181,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00512,1,0.187,0.315,0.0126,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2003-08-17,2002,11,46,229,292.96,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,178,0.61,178,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41.1,40.2,40.2,964
2003-08-18,2002,11,46,230,289.95,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,174.9,0.6,174.9,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000422,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.4,39.4,946
2003-08-19,2002,11,47,231,286.94,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,171.9,0.6,171.9,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.7,38.7,928
2003-08-20,2002,11,47,232,283.93,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,168.9,0.59,168.9,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2003-08-21,2002,11,47,233,280.93,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,165.9,0.59,165.9,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.167,0.288,0.0115,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
2003-08-22,2002,11,47,234,277.92,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,162.9,0.59,162.9,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2003-08-23,2002,11,47,235,274.91,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,159.9,0.58,159.9,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00934,0.000371,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2003-08-24,2002,11,47,236,272.45,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,157.4,0.58,157.4,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.3,35.2,35.2,844
2003-08-25,2002,11,47,237,269.99,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,155,0.57,155,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00892,0.000354,0.117,0.00465,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.7,34.6,34.6,831
2003-08-26,2002,11,48,238,267.53,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,152.5,0.57,152.5,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.107,0.00872,0.000345,0.116,0.0046,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,817
2003-08-27,2002,11,48,239,265.07,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,150.1,0.57,150.1,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.106,0.00851,0.000337,0.115,0.00456,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2003-08-28,2002,11,48,240,262.61,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,147.6,0.56,147.6,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.0083,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2003-08-29,2002,11,48,241,260.14,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,145.1,0.56,145.1,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00447,1,0.138,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2003-08-30,2002,11,48,242,257.68,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,142.7,0.55,142.7,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00788,0.000312,0.112,0.00442,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2003-08-31,2002,11,48,243,255.22,0.64,4,Mod_Dry,39,7,5,4,60,115,0.45,140.2,0.55,140.2,0,0,0,0,-4,4,39,7,5,0,64,191,990,964.7,25.3,0.103,0.00767,0.000303,0.111,0.00438,1,0.132,0.242,0.00959,25,0.935,0.97,0.907,32.2,31.2,31.2,749
2003-09-01,2002,12,48,244,252.76,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,161.8,0.64,161.8,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.0095,0.000376,0.118,0.00465,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,871
2003-09-02,2002,12,49,245,248.66,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,157.7,0.63,157.7,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00915,0.000362,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.4,35.4,848
2003-09-03,2002,12,49,246,245.11,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,154.1,0.63,154.1,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00885,0.000349,0.114,0.00451,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,829
2003-09-04,2002,12,49,247,241.55,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,150.6,0.62,150.6,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.6,25.4,0.104,0.00855,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,810
2003-09-05,2002,12,49,248,238,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,147,0.62,147,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00825,0.000325,0.111,0.00438,1,0.141,0.252,0.00994,25.1,0.938,0.97,0.91,34,32.9,32.9,791
2003-09-06,2002,12,49,249,235.53,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,144.5,0.61,144.5,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00804,0.000317,0.11,0.00434,1,0.138,0.248,0.00976,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2003-09-07,2002,12,49,250,232.53,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,141.5,0.61,141.5,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00778,0.000306,0.109,0.00428,1,0.134,0.242,0.00954,25.2,0.935,0.97,0.907,32.7,31.7,31.7,761
2003-09-08,2002,12,49,251,229.52,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,138.5,0.6,138.5,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.0999,0.00752,0.000296,0.107,0.00423,1,0.13,0.237,0.00932,25.2,0.934,0.97,0.906,32,31,31,744
2003-09-09,2002,12,50,252,226.51,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,135.5,0.6,135.5,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0989,0.00727,0.000286,0.106,0.00417,1,0.125,0.232,0.0091,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2003-09-10,2002,12,50,253,223.5,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,132.5,0.59,132.5,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0978,0.00701,0.000275,0.105,0.00412,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2003-09-11,2002,12,50,254,221.04,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,130,0.59,130,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.00871,25.3,0.931,0.97,0.903,30,29.1,29.1,698
2003-09-12,2002,12,50,255,218.58,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,127.6,0.58,127.6,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.00659,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2003-09-13,2002,12,50,256,216.12,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,125.1,0.58,125.1,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00639,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,28,28,671
2003-09-14,2002,12,50,257,213.66,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,122.7,0.57,122.7,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00618,0.000242,0.101,0.00394,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2003-09-15,2002,12,50,258,211.2,0.75,4,Mod_Dry,34,6,4,3,44,91,0.43,120.2,0.57,120.2,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0935,0.00597,0.000234,0.0994,0.00389,1,0.105,0.204,0.008,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2003-09-16,2002,12,51,259,208.74,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,117.7,0.56,117.7,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0926,0.00576,0.000225,0.0984,0.00385,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2003-09-17,2002,12,51,260,207.37,0.77,4,Mod_Dry,34,6,4,3,44,91,0.44,116.4,0.56,116.4,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0921,0.00564,0.000221,0.0978,0.00383,1,0.0996,0.197,0.00772,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2003-09-18,2002,12,51,261,205.46,0.77,4,Mod_Dry,34,6,4,3,44,91,0.44,114.5,0.56,114.5,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0915,0.00548,0.000214,0.0969,0.00379,1,0.097,0.194,0.00759,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2003-09-19,2002,12,51,262,203.54,0.78,4,Mod_Dry,34,6,4,3,44,91,0.45,112.5,0.55,112.5,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0908,0.00532,0.000208,0.0961,0.00376,1,0.0944,0.191,0.00745,25.4,0.919,0.97,0.892,25.8,25,25,600
2003-09-20,2002,12,51,263,201.63,0.78,4,Mod_Dry,34,6,4,3,44,91,0.45,110.6,0.55,110.6,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0901,0.00515,0.000201,0.0953,0.00372,1,0.0919,0.187,0.00731,25.4,0,0,0,0,0,0,0
2003-09-21,2002,12,51,264,199.71,0.79,5,Dry,30,6,4,2,30,72,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.00661,0.000258,0.101,0.00396,1,0.115,0.216,0.00845,25.4,0.929,0.97,0.902,29.5,28.7,28.7,688
2003-09-22,2002,12,51,265,197.8,0.79,5,Dry,30,6,4,2,30,72,0.36,125.8,0.64,125.8,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00644,0.000252,0.1,0.00393,1,0.112,0.213,0.00831,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2003-09-23,2002,12,52,266,195.89,0.8,5,Dry,30,6,4,2,30,72,0.37,123.9,0.63,123.9,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0934,0.00628,0.000245,0.0997,0.00389,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2003-09-24,2002,12,52,267,193.97,0.81,5,Dry,30,6,4,2,30,72,0.37,122,0.63,122,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00612,0.000239,0.0988,0.00386,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
2003-09-25,2002,12,52,268,192.06,0.81,5,Dry,30,6,4,2,30,72,0.38,120.1,0.63,120.1,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00596,0.000233,0.098,0.00383,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
