date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-09-26,2002,12,52,269,190.14,0.82,5,Dry,30,6,4,2,30,72,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00579,0.000226,0.0971,0.0038,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2003-09-27,2002,12,52,270,188.23,0.82,5,Dry,30,6,4,2,30,72,0.38,116.2,0.62,116.2,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00563,0.00022,0.0963,0.00377,1,0.0994,0.196,0.00765,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2003-09-28,2002,12,52,271,186.32,0.83,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00547,0.000214,0.0955,0.00373,1,0.0968,0.192,0.00752,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2003-09-29,2002,12,52,272,184.4,0.84,5,Dry,30,6,4,2,30,72,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.0053,0.000207,0.0946,0.0037,1,0.0942,0.189,0.00739,25.4,0.919,0.97,0.892,25.7,25,25,599
2003-09-30,2002,12,53,273,182.49,0.84,5,Dry,30,6,4,2,30,72,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00514,0.000201,0.0938,0.00367,1,0.0917,0.185,0.00725,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
2003-10-01,2003,1,1,274,181.12,0.85,5,Dry,24,4,2,2,20,52,0.29,129.1,0.71,129.1,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0917,0.00673,0.000263,0.0984,0.00385,1,0.117,0.215,0.00842,25.3,0.93,0.97,0.902,29.9,29,29,695
2003-10-02,2003,1,1,275,180.85,0.85,5,Dry,24,4,2,2,20,52,0.29,128.8,0.71,128.8,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0916,0.0067,0.000262,0.0983,0.00385,1,0.116,0.215,0.0084,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2003-10-03,2003,1,1,276,180.03,0.85,5,Dry,24,4,2,2,20,52,0.29,128,0.71,128,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0913,0.00663,0.000259,0.0979,0.00383,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2003-10-04,2003,1,1,277,179.21,0.85,5,Dry,24,4,2,2,20,52,0.29,127.2,0.71,127.2,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.091,0.00656,0.000257,0.0976,0.00382,1,0.114,0.212,0.00829,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
2003-10-05,2003,1,1,278,178.39,0.85,5,Dry,24,4,2,2,20,52,0.29,126.4,0.71,126.4,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0907,0.00649,0.000254,0.0972,0.0038,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2003-10-06,2003,1,1,279,176.47,0.86,5,Dry,24,4,2,2,20,52,0.29,124.5,0.7,124.5,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.09,0.00633,0.000248,0.0964,0.00377,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.7,27.9,27.9,668
2003-10-07,2003,1,1,280,176.2,0.86,5,Dry,24,4,2,2,20,52,0.29,124.2,0.7,124.2,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.09,0.00631,0.000247,0.0963,0.00377,1,0.11,0.206,0.00808,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2003-10-08,2003,1,2,281,174.28,0.87,5,Dry,24,4,2,2,20,52,0.3,122.3,0.7,122.3,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00614,0.00024,0.0954,0.00373,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2003-10-09,2003,1,2,282,174.01,0.87,5,Dry,24,4,2,2,20,52,0.3,122,0.7,122,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0892,0.00612,0.00024,0.0953,0.00373,1,0.107,0.203,0.00793,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
2003-10-10,2003,1,2,283,173.19,0.87,5,Dry,24,4,2,2,20,52,0.3,121.2,0.7,121.2,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0889,0.00605,0.000237,0.0949,0.00372,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2003-10-11,2003,1,2,284,171.28,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,98.28,0.57,98.28,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.0041,0.000161,0.0877,0.00343,1,0.0752,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
2003-10-12,2003,1,2,285,171,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,98,0.57,98,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00408,0.00016,0.0876,0.00343,1,0.0748,0.162,0.00636,25.4,0.913,0.968,0.884,22.3,21.6,21.6,517
2003-10-13,2003,1,2,286,169.09,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,96.09,0.57,96.09,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00392,0.000153,0.0868,0.0034,1,0.0722,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2003-10-14,2003,1,2,287,168.82,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,95.82,0.57,95.82,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.00389,0.000153,0.0867,0.00339,1,0.0719,0.159,0.00621,25.4,0.916,0.967,0.885,21.8,21.1,21.1,507
2003-10-15,2003,1,3,288,166.9,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,93.9,0.56,93.9,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2003-10-16,2003,1,3,289,166.63,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,93.63,0.56,93.63,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.0689,0.155,0.00605,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2003-10-17,2003,1,3,290,169.09,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,96.09,0.57,96.09,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00392,0.000153,0.0868,0.0034,1,0.0722,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2003-10-18,2003,1,3,291,172.1,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,99.1,0.58,99.1,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0763,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2003-10-19,2003,1,3,292,170.73,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,97.73,0.57,97.73,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00406,0.000159,0.0875,0.00343,1,0.0744,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2003-10-20,2003,1,3,293,172.64,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,99.64,0.58,99.64,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00422,0.000165,0.0883,0.00346,1,0.077,0.165,0.00647,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2003-10-21,2003,1,3,294,174.56,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,101.6,0.58,101.6,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.00438,0.000172,0.0892,0.00349,1,0.0796,0.169,0.00661,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2003-10-22,2003,1,4,295,174.28,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00436,0.000171,0.089,0.00349,1,0.0792,0.168,0.00659,25.4,0.911,0.969,0.884,23,22.3,22.3,535
2003-10-23,2003,1,4,296,174.01,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,101,0.58,101,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.0889,0.00348,1,0.0789,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2003-10-24,2003,1,4,297,172.64,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,99.64,0.58,99.64,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00422,0.000165,0.0883,0.00346,1,0.077,0.165,0.00647,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2003-10-25,2003,1,4,298,170.73,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,97.73,0.57,97.73,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00406,0.000159,0.0875,0.00343,1,0.0744,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2003-10-26,2003,1,4,299,168.82,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,95.82,0.57,95.82,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.00389,0.000153,0.0867,0.00339,1,0.0719,0.159,0.00621,25.4,0.916,0.967,0.885,21.8,21.1,21.1,507
2003-10-27,2003,1,4,300,166.9,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,93.9,0.56,93.9,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2003-10-28,2003,1,4,301,164.99,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,91.99,0.56,91.99,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0814,0.00357,0.00014,0.085,0.00333,1,0.0667,0.152,0.00594,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
2003-10-29,2003,1,5,302,163.07,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,90.07,0.55,90.07,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0807,0.00341,0.000133,0.0841,0.0033,1,0.0641,0.148,0.00581,25.4,0.922,0.964,0.89,20.7,19.9,19.9,479
2003-10-30,2003,1,5,303,161.71,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,88.71,0.55,88.71,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0803,0.00329,0.000129,0.0835,0.00327,1,0.0623,0.146,0.00571,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
2003-10-31,2003,1,5,304,160.34,0.91,4,Mod_Dry,31,4,3,2,33,73,0.46,87.34,0.55,87.34,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0798,0.00317,0.000124,0.0829,0.00325,1,0.0604,0.143,0.00562,25.4,0.925,0.963,0.891,20.1,19.4,19.4,465
2003-11-01,2003,2,5,305,160.07,0.91,5,Dry,23,4,2,2,19,50,0.31,110.1,0.69,110.1,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.00511,0.0002,0.0897,0.00352,1,0.0911,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.4,24.4,585
2003-11-02,2003,2,5,306,160.34,0.91,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0898,0.00352,1,0.0915,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2003-11-03,2003,2,5,307,160.61,0.91,5,Dry,23,4,2,2,19,50,0.31,110.6,0.69,110.6,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.09,0.00352,1,0.0918,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,588
2003-11-04,2003,2,5,308,161.98,0.9,5,Dry,23,4,2,2,19,50,0.31,112,0.69,112,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00527,0.000206,0.0906,0.00355,1,0.0937,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2003-11-05,2003,2,6,309,166.08,0.89,5,Dry,23,4,2,2,19,50,0.3,116.1,0.7,116.1,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00562,0.00022,0.0924,0.00362,1,0.0992,0.192,0.0075,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2003-11-06,2003,2,6,310,167.45,0.89,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2003-11-07,2003,2,6,311,166.63,0.89,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.1,0.193,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,623
2003-11-08,2003,2,6,312,165.81,0.89,5,Dry,23,4,2,2,19,50,0.3,115.8,0.7,115.8,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0988,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2003-11-09,2003,2,6,313,164.99,0.89,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0919,0.0036,1,0.0977,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2003-11-10,2003,2,6,314,164.71,0.9,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.0055,0.000215,0.0918,0.00359,1,0.0974,0.189,0.00741,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2003-11-11,2003,2,6,315,164.44,0.9,5,Dry,23,4,2,2,19,50,0.3,114.4,0.7,114.4,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0862,0.00548,0.000215,0.0916,0.00359,1,0.097,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2003-11-12,2003,2,7,316,167.45,0.89,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2003-11-13,2003,2,7,317,173.74,0.87,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00627,0.000245,0.0957,0.00375,1,0.11,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2003-11-14,2003,2,7,318,176.75,0.86,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2003-11-15,2003,2,7,319,176.47,0.86,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2003-11-16,2003,2,7,320,175.65,0.86,5,Dry,23,4,2,2,19,50,0.28,125.7,0.71,125.7,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000252,0.0965,0.00378,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2003-11-17,2003,2,7,321,177.57,0.86,5,Dry,23,4,2,2,19,50,0.28,127.6,0.72,127.6,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2003-11-18,2003,2,7,322,178.39,0.85,5,Dry,23,4,2,2,19,50,0.28,128.4,0.72,128.4,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00666,0.000261,0.0977,0.00382,1,0.116,0.214,0.00836,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2003-11-19,2003,2,8,323,176.47,0.86,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2003-11-20,2003,2,8,324,177.84,0.86,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2003-11-21,2003,2,8,325,182.49,0.84,5,Dry,23,4,2,2,19,50,0.27,132.5,0.73,132.5,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.00701,0.000274,0.0995,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
2003-11-22,2003,2,8,326,184.4,0.84,5,Dry,23,4,2,2,19,50,0.27,134.4,0.73,134.4,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.000281,0.1,0.00393,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2003-11-23,2003,2,8,327,185.22,0.84,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,730
2003-11-24,2003,2,8,328,189.32,0.82,5,Dry,23,4,2,2,19,50,0.26,139.3,0.74,139.3,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00759,0.000297,0.103,0.00401,1,0.131,0.233,0.00911,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2003-11-25,2003,2,8,329,190.69,0.82,5,Dry,23,4,2,2,19,50,0.26,140.7,0.74,140.7,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.00771,0.000301,0.103,0.00403,1,0.132,0.236,0.00921,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2003-11-26,2003,2,9,330,192.61,0.81,5,Dry,23,4,2,2,19,50,0.26,142.6,0.74,142.6,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00787,0.000308,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2003-11-27,2003,2,9,331,193.97,0.81,5,Dry,23,4,2,2,19,50,0.26,144,0.74,144,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0966,0.00799,0.000312,0.105,0.00409,1,0.137,0.241,0.00944,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2003-11-28,2003,2,9,332,193.7,0.81,5,Dry,23,4,2,2,19,50,0.26,143.7,0.74,143.7,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0965,0.00796,0.000311,0.104,0.00408,1,0.136,0.241,0.00942,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2003-11-29,2003,2,9,333,195.07,0.8,5,Dry,23,4,2,2,19,50,0.26,145.1,0.74,145.1,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.097,0.00808,0.000316,0.105,0.0041,1,0.138,0.243,0.00951,25.3,0.936,0.97,0.908,33.8,32.8,32.8,786
2003-11-30,2003,2,9,334,195.34,0.8,5,Dry,23,4,2,2,19,50,0.26,145.3,0.74,145.3,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0971,0.0081,0.000317,0.105,0.00411,1,0.139,0.244,0.00953,25.3,0.937,0.97,0.908,33.8,32.8,32.8,788
2003-12-01,2003,3,9,335,195.61,0.8,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000288,0.103,0.00402,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.8,30.8,738
2003-12-02,2003,3,9,336,199.17,0.79,5,Dry,26,4,3,2,24,59,0.3,140.2,0.7,140.2,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
2003-12-03,2003,3,10,337,199.44,0.79,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00769,0.0003,0.104,0.00408,1,0.132,0.237,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
2003-12-04,2003,3,10,338,195.34,0.8,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00896,25.4,0.933,0.97,0.905,31.6,30.7,30.7,737
2003-12-05,2003,3,10,339,192.88,0.81,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2003-12-06,2003,3,10,340,191.51,0.81,5,Dry,26,4,3,2,24,59,0.31,132.5,0.69,132.5,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2003-12-07,2003,3,10,341,189.6,0.82,5,Dry,26,4,3,2,24,59,0.31,130.6,0.69,130.6,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2003-12-08,2003,3,10,342,190.96,0.82,5,Dry,26,4,3,2,24,59,0.31,132,0.69,132,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00697,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.6,29.6,29.6,711
2003-12-09,2003,3,10,343,194.52,0.8,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2003-12-10,2003,3,11,344,198.07,0.79,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2003-12-11,2003,3,11,345,201.63,0.78,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000308,0.105,0.00412,1,0.135,0.24,0.0094,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2003-12-12,2003,3,11,346,204.09,0.78,5,Dry,26,4,3,2,24,59,0.29,145.1,0.71,145.1,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.8,32.7,32.7,786
2003-12-13,2003,3,11,347,207.1,0.77,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2003-12-14,2003,3,11,348,210.11,0.76,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00859,0.000337,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2003-12-15,2003,3,11,349,213.11,0.75,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2003-12-16,2003,3,11,350,214.48,0.74,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00897,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
2003-12-17,2003,3,12,351,216.39,0.73,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,853
2003-12-18,2003,3,12,352,216.12,0.74,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2003-12-19,2003,3,12,353,215.3,0.74,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2003-12-20,2003,3,12,354,217.76,0.73,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2003-12-21,2003,3,12,355,218.03,0.73,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00927,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2003-12-22,2003,3,12,356,218.86,0.73,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2003-12-23,2003,3,12,357,221.86,0.72,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,884
2003-12-24,2003,3,13,358,224.32,0.71,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,899
2003-12-25,2003,3,13,359,226.78,0.7,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2003-12-26,2003,3,13,360,227.06,0.7,5,Dry,26,4,3,2,24,59,0.26,168.1,0.74,168.1,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.117,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2003-12-27,2003,3,13,361,227.33,0.7,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
2003-12-28,2003,3,13,362,228.7,0.7,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2003-12-29,2003,3,13,363,227.88,0.7,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.0046,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2003-12-30,2003,3,13,364,225.96,0.71,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2003-12-31,2003,3,14,365,227.88,0.7,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.0046,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2004-01-01,2003,4,14,1,231.43,0.69,5,Dry,29,5,4,2,33,73,0.32,158.4,0.69,158.4,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00922,0.000363,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.8,35.7,35.7,856
2004-01-02,2003,4,14,2,235.53,0.68,5,Dry,29,5,4,2,33,73,0.31,162.5,0.69,162.5,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00957,0.000377,0.116,0.00456,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.6,36.6,879
2004-01-03,2003,4,14,3,237.45,0.68,5,Dry,29,5,4,2,33,73,0.31,164.4,0.69,164.4,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00973,0.000383,0.117,0.0046,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
2004-01-04,2003,4,14,4,236.63,0.68,5,Dry,29,5,4,2,33,73,0.31,163.6,0.69,163.6,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00966,0.000381,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2004-01-05,2003,4,14,5,235.81,0.68,5,Dry,29,5,4,2,33,73,0.31,162.8,0.69,162.8,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00959,0.000378,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
2004-01-06,2003,4,14,6,237.72,0.68,5,Dry,29,5,4,2,33,73,0.31,164.7,0.69,164.7,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00975,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2004-01-07,2003,4,15,7,242.37,0.67,5,Dry,29,5,4,2,33,73,0.3,169.4,0.7,169.4,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2004-01-08,2003,4,15,8,247.57,0.66,5,Dry,29,5,4,2,33,73,0.29,174.6,0.7,174.6,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.00479,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,951
2004-01-09,2003,4,15,9,252.21,0.65,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2004-01-10,2003,4,15,10,258.5,0.63,5,Dry,29,5,4,2,33,73,0.28,185.5,0.72,185.5,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2004-01-11,2003,4,15,11,264.79,0.62,5,Dry,29,5,4,2,33,73,0.28,191.8,0.72,191.8,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2004-01-12,2003,4,15,12,273.27,0.61,5,Dry,29,5,4,2,33,73,0.27,200.3,0.73,200.3,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2004-01-13,2003,4,15,13,281.2,0.6,5,Dry,29,5,4,2,33,73,0.26,208.2,0.74,208.2,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000534,0.136,0.0054,1,0.224,0.359,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2004-01-14,2003,4,16,14,289.68,0.58,5,Dry,29,5,4,2,33,73,0.25,216.7,0.75,216.7,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00555,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2004-01-15,2003,4,16,15,294.32,0.58,5,Dry,29,5,4,2,33,73,0.25,221.3,0.75,221.3,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2004-01-16,2003,4,16,16,298.43,0.57,5,Dry,29,5,4,2,33,73,0.24,225.4,0.76,225.4,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.129,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2004-01-17,2003,4,16,17,303.07,0.57,5,Dry,29,5,4,2,33,73,0.24,230.1,0.76,230.1,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0978,0.243,0.0097,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2004-01-18,2003,4,16,18,309.91,0.56,5,Dry,29,5,4,2,33,73,0.24,236.9,0.76,236.9,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.133,0.0159,0.000634,0.148,0.00593,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.7,1240
2004-01-19,2003,4,16,19,319.48,0.55,5,Dry,29,5,4,2,33,73,0.23,246.5,0.77,246.5,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000668,0.153,0.0061,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,26.9,53.8,1290
2004-01-20,2003,4,16,20,329.05,0.54,5,Dry,29,5,4,2,33,73,0.22,256.1,0.78,256.1,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0199,0.000796,0.159,0.00638,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.8,28,55.9,1340
2004-01-21,2003,4,17,21,338.62,0.53,5,Dry,29,5,4,2,33,73,0.22,265.6,0.78,265.6,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0244,0.000979,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2004-01-22,2003,4,17,22,347.64,0.52,5,Dry,29,5,4,2,33,73,0.21,274.6,0.79,274.6,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.175,0.00702,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2004-01-23,2003,4,17,23,353.39,0.51,5,Dry,29,5,4,2,33,73,0.21,280.4,0.79,280.4,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0313,0.00126,0.179,0.00722,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.2,1470
2004-01-24,2003,4,17,24,360.77,0.5,5,Dry,29,5,4,2,33,73,0.2,287.8,0.8,287.8,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0348,0.0014,0.185,0.00747,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.8,1510
2004-01-25,2003,4,17,25,369.79,0.49,5,Dry,29,5,4,2,33,73,0.2,296.8,0.8,296.8,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.2,24.8,0.154,0.0391,0.00158,0.193,0.00779,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1550
2004-01-26,2003,4,17,26,377.18,0.49,5,Dry,29,5,4,2,33,73,0.19,304.2,0.81,304.2,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0426,0.00172,0.199,0.00805,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.3,1590
2004-01-27,2003,4,17,27,385.65,0.48,5,Dry,29,5,4,2,33,73,0.19,312.6,0.81,312.6,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0466,0.00189,0.206,0.00834,2,0.154,0.359,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.1,1640
2004-01-28,2003,4,18,28,396.86,0.47,5,Dry,29,5,4,2,33,73,0.18,323.9,0.82,323.9,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0519,0.00211,0.215,0.00874,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.3,70.5,1690
2004-01-29,2003,4,18,29,408.07,0.46,5,Dry,29,5,4,2,33,73,0.18,335.1,0.82,335.1,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0572,0.00233,0.224,0.00913,2,0.169,0.393,0.016,24.2,0.946,0.971,0.918,37.6,36.5,72.9,1750
2004-01-30,2003,4,18,30,420.93,0.45,5,Dry,29,5,4,2,33,73,0.17,347.9,0.83,347.9,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0632,0.00258,0.235,0.00959,2,0.177,0.412,0.0168,24.1,0.948,0.974,0.923,39,37.9,75.9,1820
2004-01-31,2003,4,18,31,433.23,0.44,5,Dry,29,5,4,2,33,73,0.17,360.2,0.83,360.2,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.069,0.00282,0.245,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.4,78.7,1890
2004-02-01,2003,5,18,32,447.18,0.43,5,Dry,31,6,4,3,41,85,0.19,362.2,0.81,362.2,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0699,0.00287,0.248,0.0102,2,0.187,0.435,0.0178,24,0.95,0.977,0.928,40.4,39.5,79,1900
2004-02-02,2003,5,18,33,461.12,0.42,5,Dry,31,6,4,3,41,85,0.18,376.1,0.82,376.1,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0765,0.00315,0.259,0.0107,2,0.196,0.456,0.0187,23.9,0.952,0.98,0.933,41.9,41.1,82.1,1970
2004-02-03,2003,5,18,34,473.97,0.41,5,Dry,31,6,4,3,41,85,0.18,389,0.82,389,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0826,0.0034,0.27,0.0111,2,0.205,0.475,0.0196,23.8,0.954,0.98,0.935,43.3,42.4,84.8,2040
2004-02-04,2003,5,19,35,485.73,0.41,5,Dry,31,6,4,3,41,85,0.17,400.7,0.82,400.7,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.191,0.0881,0.00364,0.28,0.0115,2,0.213,0.493,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.3,2090
2004-02-05,2003,5,19,36,496.94,0.4,5,Dry,31,6,4,3,41,85,0.17,411.9,0.83,411.9,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.195,0.0934,0.00387,0.289,0.012,2,0.221,0.509,0.0211,23.7,0.956,0.98,0.937,45.7,44.8,89.5,2150
2004-02-06,2003,5,19,37,510.89,0.39,5,Dry,31,6,4,3,41,85,0.17,425.9,0.83,425.9,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.1,0.00415,0.3,0.0125,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.1,46.2,92.3,2220
2004-02-07,2003,5,19,38,525.38,0.38,5,Dry,31,6,4,3,41,85,0.16,440.4,0.84,440.4,0,0,0,0,-3,3,31,6,4,0,44,481,990,966,24,0.205,0.107,0.00445,0.312,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.938,48.6,47.6,95.2,2280
2004-02-08,2003,5,19,39,540.96,0.37,5,Dry,31,6,4,3,41,85,0.16,456,0.84,456,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00477,0.325,0.0136,2,0.25,0.575,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2004-02-09,2003,5,19,40,557.64,0.36,5,Dry,31,6,4,3,41,85,0.15,472.6,0.85,472.6,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.218,0.122,0.00511,0.341,0.0143,2,0.262,0.602,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2004-02-10,2003,5,19,41,575.96,0.35,5,Dry,31,6,4,3,41,85,0.15,491,0.85,491,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00549,0.36,0.0151,3,0.163,0.523,0.022,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2004-02-11,2003,5,20,42,596.47,0.34,5,Dry,31,6,4,3,41,85,0.14,511.5,0.86,511.5,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.143,0.00602,0.383,0.0162,3,0.173,0.556,0.0234,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2004-02-12,2003,5,20,43,619.17,0.33,5,Dry,31,6,4,3,41,85,0.14,534.2,0.86,534.2,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.253,0.158,0.00668,0.411,0.0174,3,0.183,0.594,0.0251,23,0.95,0.972,0.923,38.2,37.1,111,2670
2004-02-13,2003,5,20,44,644.05,0.32,5,Dry,31,6,4,3,41,85,0.13,559,0.87,559,0,0,0,0,-3,3,31,6,4,0,44,600,990,966.5,23.5,0.268,0.174,0.00742,0.442,0.0188,3,0.194,0.636,0.027,22.9,0.951,0.976,0.928,39.8,38.8,116,2800
2004-02-14,2003,5,20,45,669.48,0.31,5,Dry,31,6,4,3,41,85,0.13,584.5,0.87,584.5,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.282,0.191,0.00817,0.473,0.0202,3,0.206,0.679,0.029,22.7,0.953,0.979,0.933,41.4,40.6,122,2920
2004-02-15,2003,5,20,46,694.91,0.3,5,Dry,31,6,4,3,41,85,0.12,609.9,0.88,609.9,0,0,0,0,-3,3,31,6,4,0,44,651,990,966.7,23.3,0.296,0.208,0.00894,0.505,0.0216,3,0.217,0.722,0.031,22.6,0.955,0.98,0.936,43,42.2,126,3040
2004-02-16,2003,5,20,47,718.7,0.29,5,Dry,31,6,4,3,41,85,0.12,633.7,0.88,633.7,0,0,0,0,-3,3,31,6,4,0,44,675,990,966.8,23.2,0.31,0.224,0.00966,0.534,0.023,3,0.228,0.762,0.0328,22.5,0.956,0.98,0.937,44.5,43.6,131,3140
2004-02-17,2003,5,20,48,741.39,0.28,5,Dry,31,6,4,3,41,85,0.12,656.4,0.89,656.4,0,0,0,0,-3,3,31,6,4,0,44,697,990,966.9,23.1,0.323,0.239,0.0104,0.562,0.0243,3,0.238,0.8,0.0346,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
2004-02-18,2003,5,21,49,760.26,0.27,5,Dry,31,6,4,3,41,85,0.11,675.3,0.89,675.3,0,0,0,0,-3,3,31,6,4,0,44,716,990,966.9,23.1,0.334,0.252,0.0109,0.586,0.0254,3,0.246,0.832,0.0361,22.2,0.957,0.98,0.938,47,46,138,3310
2004-02-19,2003,5,21,50,773.98,0.26,5,Dry,31,6,4,3,41,85,0.11,689,0.89,689,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0114,0.603,0.0262,3,0.253,0.855,0.0372,22.1,0.957,0.98,0.938,47.7,46.8,140,3370
2004-02-20,2003,5,21,51,785.52,0.25,5,Dry,31,6,4,3,41,85,0.11,700.5,0.89,700.5,0,0,0,0,-3,3,31,6,4,0,44,742,990,967,23,0.348,0.269,0.0117,0.617,0.0269,3,0.258,0.875,0.0381,22.1,0.957,0.98,0.938,48.4,47.4,142,3410
2004-02-21,2003,5,21,52,799.27,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,694.3,0.87,694.3,0,0,0,0,-4,4,36,6,5,0,58,741,990,967.1,22.9,0.348,0.265,0.0116,0.613,0.0267,3,0.255,0.867,0.0379,22,0.957,0.98,0.938,47.9,46.9,141,3380
2004-02-22,2003,5,21,53,814.51,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,709.5,0.87,709.5,0,0,0,0,-4,4,36,6,5,0,58,757,990,967.2,22.8,0.356,0.275,0.012,0.631,0.0276,3,0.262,0.893,0.0391,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
2004-02-23,2003,5,21,54,830.9,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,725.9,0.87,725.9,0,0,0,0,-4,4,36,6,5,0,58,773,990,967.2,22.8,0.366,0.286,0.0126,0.652,0.0286,3,0.269,0.921,0.0404,21.9,0.957,0.98,0.938,49.6,48.2,145,3470
2004-02-24,2003,5,21,55,844.33,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,739.3,0.88,739.3,0,0,0,0,-4,4,36,6,5,0,58,786,990,967.3,22.7,0.375,0.295,0.013,0.67,0.0295,3,0.275,0.945,0.0416,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2004-02-25,2003,5,22,56,858.28,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,753.3,0.88,753.3,0,0,0,0,-4,4,36,6,5,0,58,800,990,967.3,22.7,0.388,0.304,0.0134,0.691,0.0305,3,0.281,0.972,0.0429,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2004-02-26,2003,5,22,57,876.92,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,771.9,0.88,771.9,0,0,0,0,-4,4,36,6,5,0,58,819,990,967.4,22.6,0.405,0.313,0.0138,0.717,0.0317,3,0.286,1,0.0444,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2004-02-27,2003,5,22,58,896.25,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,791.3,0.88,791.3,0,0,0,0,-4,4,36,6,5,0,58,838,990,967.5,22.5,0.422,0.322,0.0143,0.744,0.0331,4,0.21,0.954,0.0424,21.6,0.953,0.976,0.93,39.9,38.9,156,3730
2004-02-28,2003,5,22,59,916.23,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,811.2,0.89,811.2,0,0,0,0,-4,4,36,6,5,0,58,858,990,967.6,22.4,0.441,0.332,0.0148,0.772,0.0344,4,0.216,0.989,0.0441,21.4,0.954,0.977,0.932,40.7,39.8,159,3820
2004-02-29,2003,5,22,60,936.81,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,831.8,0.89,831.8,0,0,0,0,-4,4,36,6,5,0,58,879,990,967.6,22.4,0.459,0.342,0.0153,0.801,0.0358,4,0.223,1.02,0.0458,21.3,0.954,0.979,0.934,41.5,40.6,163,3900
2004-03-01,2003,6,22,61,962.7,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,833.7,0.87,833.7,0,0,0,0,-6,6,41,8,7,0,73,890,990,967.8,22.2,0.469,0.343,0.0154,0.812,0.0365,4,0.224,1.04,0.0466,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2004-03-02,2003,6,22,62,989.34,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,860.3,0.87,860.3,0,0,0,0,-6,6,41,8,7,0,73,916,990,967.9,22.1,0.494,0.355,0.0161,0.849,0.0383,4,0.233,1.08,0.0489,21.1,0.955,0.98,0.936,42.4,41.6,166,3990
2004-03-03,2003,6,23,63,1016.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,887.7,0.87,887.7,0,0,0,0,-6,6,41,8,7,0,73,944,990,968,22,0.519,0.369,0.0167,0.887,0.0403,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2004-03-04,2003,6,23,64,1055,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,926,0.88,926,0,0,0,0,-6,6,41,8,7,0,73,982,990,968.1,21.9,0.554,0.387,0.0177,0.941,0.0429,4,0.255,1.2,0.0546,20.7,0.955,0.98,0.936,45,44.1,176,4230
2004-03-05,2003,6,23,65,1099.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,970.9,0.88,970.9,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.595,0.409,0.0188,1,0.0461,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
2004-03-06,2003,6,23,66,1146.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1017,0.89,1017,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.659,0.461,0.0213,1.12,0.0518,4,0.283,1.4,0.0649,20.2,0.955,0.98,0.936,48.2,47.2,189,4540
2004-03-07,2003,6,23,67,1199.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1070,0.89,1070,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.737,0.581,0.027,1.32,0.0614,4,0.294,1.61,0.0751,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2004-03-08,2003,6,23,68,1259.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1131,0.9,1100,31,7,1,1,-5,27,48,9,8,1,94,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2004-03-09,2003,6,23,69,1321.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.098,1193,0.9,1100,93,21,3,3,-3,69,62,11,10,3,136,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2004-03-10,2003,6,24,70,1385,0.13,4,Mod_Dry,41,8,7,6,67,129,0.093,1256,0.91,1100,156,35,5,5,-1,112,76,13,12,5,179,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0716,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2004-03-11,2003,6,24,71,1418.9,0.13,3,Normal,49,9,9,9,107,183,0.13,1236,0.87,1100,136,31,4,4,-5,102,80,13,13,4,209,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2004-03-12,2003,6,24,72,1453.2,0.12,3,Normal,49,9,9,9,107,183,0.13,1270,0.87,1100,170,38,5,5,-4,126,87,14,14,5,233,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.4,190,4560
2004-03-13,2003,6,24,73,1494.1,0.12,3,Normal,49,9,9,9,107,183,0.12,1311,0.88,1100,211,48,6,6,-3,154,97,15,15,6,261,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2004-03-14,2003,6,24,74,1535.6,0.11,3,Normal,49,9,9,9,107,183,0.12,1353,0.88,1100,253,51,8,8,-1,187,100,17,17,8,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2004-03-15,2003,6,24,75,1577.6,0.1,3,Normal,49,9,9,9,107,183,0.12,1395,0.88,1100,295,51,9,9,0,226,100,18,18,9,333,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2004-03-16,2003,6,24,76,1620,0.099,3,Normal,49,9,9,9,107,183,0.11,1437,0.89,1100,337,51,9,10,1,266,100,18,19,10,373,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2004-03-17,2003,6,25,77,1669.6,0.094,3,Normal,49,9,9,9,107,183,0.11,1487,0.89,1100,387,51,9,12,3,312,100,18,21,12,419,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2004-03-18,2003,6,25,78,1719.7,0.088,3,Normal,49,9,9,9,107,183,0.11,1537,0.89,1100,437,51,9,13,4,360,100,18,22,13,467,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2004-03-19,2003,6,25,79,1777.3,0.082,3,Normal,49,9,9,9,107,183,0.1,1594,0.9,1100,494,51,9,15,6,413,100,18,24,15,520,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2004-03-20,2003,6,25,80,1842.4,0.076,3,Normal,49,9,9,9,107,183,0.099,1659,0.9,1100,559,51,9,16,8,475,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2004-03-21,2003,6,25,81,1915.5,0.071,3,Normal,49,9,9,9,107,183,0.096,1732,0.9,1100,632,51,9,16,10,546,100,18,25,19,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2004-03-22,2003,6,25,82,2003.8,0.063,3,Normal,49,9,9,9,107,183,0.091,1821,0.91,1100,721,51,9,16,13,632,100,18,25,22,739,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2004-03-23,2003,6,25,83,2100.7,0.054,3,Normal,49,9,9,9,107,183,0.087,1918,0.91,1100,818,51,9,16,16,726,100,18,25,25,833,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2004-03-24,2003,6,26,84,2206.5,0.047,3,Normal,49,9,9,9,107,183,0.083,2024,0.92,1100,924,51,9,16,19,829,100,18,25,28,936,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2004-03-25,2003,6,26,85,2299.2,0.041,3,Normal,49,9,9,9,107,183,0.08,2116,0.92,1100,1020,51,9,16,21,919,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2004-03-26,2003,6,26,86,2378,0.036,3,Normal,49,9,9,9,107,183,0.077,2195,0.92,1100,1100,51,9,16,24,995,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2004-03-27,2003,6,26,87,2457.6,0.032,3,Normal,49,9,9,9,107,183,0.074,2275,0.93,1100,1180,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2004-03-28,2003,6,26,88,2545.8,0.027,3,Normal,49,9,9,9,107,183,0.072,2363,0.93,1100,1260,51,9,16,29,1160,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2004-03-29,2003,6,26,89,2642.7,0.023,3,Normal,49,9,9,9,107,183,0.069,2460,0.93,1100,1360,51,9,16,32,1250,100,18,25,41,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2004-03-30,2003,6,26,90,2740.8,0.019,3,Normal,49,9,9,9,107,183,0.067,2558,0.93,1100,1460,51,9,16,35,1350,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2004-03-31,2003,6,27,91,2847.9,0.016,3,Normal,49,9,9,9,107,183,0.064,2665,0.94,1100,1570,51,9,16,38,1450,100,18,25,47,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2004-04-01,2003,7,27,92,2948.1,0.013,3,Normal,54,13,14,19,117,217,0.074,2731,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2004-04-02,2003,7,27,93,3033.2,0.01,3,Normal,54,13,14,19,117,217,0.071,2816,0.93,1100,1720,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2004-04-03,2003,7,27,94,3110.7,0.0087,3,Normal,54,13,14,19,117,217,0.07,2894,0.93,1100,1790,46,5,11,35,1700,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2004-04-04,2003,7,27,95,3172.3,0.0075,3,Normal,54,13,14,19,117,217,0.068,2955,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2004-04-05,2003,7,27,96,3226,0.0064,3,Normal,54,13,14,19,117,217,0.067,3009,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
2004-04-06,2003,7,27,97,3271.6,0.0055,3,Normal,54,13,14,19,117,217,0.066,3055,0.93,1100,1960,46,5,11,40,1850,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2004-04-07,2003,7,28,98,3300.7,0.005,3,Normal,54,13,14,19,117,217,0.066,3084,0.93,1100,1980,46,5,11,41,1880,100,18,25,60,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2004-04-08,2003,7,28,99,3321.6,0.0046,3,Normal,54,13,14,19,117,217,0.065,3105,0.94,1100,2010,46,5,11,41,1900,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2004-04-09,2003,7,28,100,3334.1,0.0043,3,Normal,54,13,14,19,117,217,0.065,3117,0.94,1100,2020,46,5,11,42,1910,100,18,25,61,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2004-04-10,2003,7,28,101,3338.3,0.0042,3,Normal,54,13,14,19,117,217,0.065,3121,0.94,1100,2020,46,5,11,42,1920,100,18,25,61,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2004-04-11,2003,7,28,102,3342.4,0.0041,2,Mod_Wet,70,14,18,25,168,295,0.088,3047,0.91,1100,1950,30,4,7,33,1870,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2004-04-12,2003,7,28,103,3338.3,0.0042,2,Mod_Wet,70,14,18,25,168,295,0.088,3043,0.91,1100,1940,30,4,7,33,1870,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2004-04-13,2003,7,28,104,3334.1,0.0043,2,Mod_Wet,70,14,18,25,168,295,0.088,3039,0.91,1100,1940,30,4,7,33,1870,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2004-04-14,2003,7,29,105,3321.6,0.0046,2,Mod_Wet,70,14,18,25,168,295,0.089,3027,0.91,1100,1930,30,4,7,33,1850,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2004-04-15,2003,7,29,106,3309.1,0.0048,2,Mod_Wet,70,14,18,25,168,295,0.089,3014,0.91,1100,1910,30,4,7,32,1840,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2004-04-16,2003,7,29,107,3296.6,0.0051,2,Mod_Wet,70,14,18,25,168,295,0.089,3002,0.91,1100,1900,30,4,7,32,1830,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2004-04-17,2003,7,29,108,3275.7,0.0055,2,Mod_Wet,70,14,18,25,168,295,0.09,2981,0.91,1100,1880,30,4,7,31,1810,100,18,25,56,1980,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2004-04-18,2003,7,29,109,3246.7,0.006,2,Mod_Wet,70,14,18,25,168,295,0.091,2952,0.91,1100,1850,30,4,7,31,1780,100,18,25,56,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2004-04-19,2003,7,29,110,3217.7,0.0066,2,Mod_Wet,70,14,18,25,168,295,0.092,2923,0.91,1100,1820,30,4,7,30,1750,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2004-04-20,2003,7,29,111,3180.5,0.0073,2,Mod_Wet,70,14,18,25,168,295,0.093,2886,0.91,1100,1790,30,4,7,29,1720,100,18,25,54,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2004-04-21,2003,7,30,112,3143.5,0.0081,2,Mod_Wet,70,14,18,25,168,295,0.094,2848,0.91,1100,1750,30,4,7,27,1680,100,18,25,52,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,35,140,3360
2004-04-22,2003,7,30,113,3106.6,0.0088,2,Mod_Wet,70,14,18,25,168,295,0.095,2812,0.91,1100,1710,30,4,7,26,1650,100,18,25,51,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2004-04-23,2003,7,30,114,3069.8,0.0095,2,Mod_Wet,70,14,18,25,168,295,0.096,2775,0.9,1100,1680,30,4,7,25,1610,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2004-04-24,2003,7,30,115,3025,0.011,2,Mod_Wet,70,14,18,25,168,295,0.098,2730,0.9,1100,1630,30,4,7,24,1570,100,18,25,49,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2004-04-25,2003,7,30,116,2980.4,0.012,2,Mod_Wet,70,14,18,25,168,295,0.099,2685,0.9,1100,1590,30,4,7,23,1520,100,18,25,48,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2004-04-26,2003,7,30,117,2936,0.013,2,Mod_Wet,70,14,18,25,168,295,0.1,2641,0.9,1100,1540,30,4,7,21,1480,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
