date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-04-27,2003,7,30,118,2891.8,0.015,2,Mod_Wet,70,14,18,25,168,295,0.1,2597,0.9,1100,1500,30,4,7,20,1440,100,18,25,45,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3520
2004-04-28,2003,7,31,119,2847.9,0.016,2,Mod_Wet,70,14,18,25,168,295,0.1,2553,0.9,1100,1450,30,4,7,19,1390,100,18,25,44,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2004-04-29,2003,7,31,120,2796.1,0.018,2,Mod_Wet,70,14,18,25,168,295,0.11,2501,0.89,1100,1400,30,4,7,17,1340,100,18,25,42,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2004-04-30,2003,7,31,121,2744.7,0.019,2,Mod_Wet,70,14,18,25,168,295,0.11,2450,0.89,1100,1350,30,4,7,16,1290,100,18,25,41,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2004-05-01,2003,8,31,122,2693.6,0.021,3,Normal,55,13,13,17,178,276,0.1,2418,0.9,1100,1320,45,5,12,23,1230,100,18,25,40,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2004-05-02,2003,8,31,123,2642.7,0.023,3,Normal,55,13,13,17,178,276,0.1,2367,0.9,1100,1270,45,5,12,21,1180,100,18,25,38,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2004-05-03,2003,8,31,124,2592.2,0.025,3,Normal,55,13,13,17,178,276,0.11,2316,0.89,1100,1220,45,5,12,19,1140,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2004-05-04,2003,8,31,125,2541.9,0.028,3,Normal,55,13,13,17,178,276,0.11,2266,0.89,1100,1170,45,5,12,18,1090,100,18,25,35,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2004-05-05,2003,8,32,126,2492,0.03,3,Normal,55,13,13,17,178,276,0.11,2216,0.89,1100,1120,45,5,12,16,1040,100,18,25,33,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2004-05-06,2003,8,32,127,2442.4,0.033,3,Normal,55,13,13,17,178,276,0.11,2166,0.89,1100,1070,45,5,12,15,989,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2004-05-07,2003,8,32,128,2393.1,0.035,3,Normal,55,13,13,17,178,276,0.12,2117,0.89,1100,1020,45,5,12,14,941,100,18,25,31,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2004-05-08,2003,8,32,129,2344.1,0.038,3,Normal,55,13,13,17,178,276,0.12,2068,0.88,1100,968,45,5,12,12,894,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2004-05-09,2003,8,32,130,2295.4,0.041,3,Normal,55,13,13,17,178,276,0.12,2019,0.88,1100,919,45,5,12,11,846,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2004-05-10,2003,8,32,131,2247.2,0.044,3,Normal,55,13,13,17,178,276,0.12,1971,0.88,1100,871,45,5,12,9,800,100,18,25,26,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2004-05-11,2003,8,32,132,2184.5,0.048,3,Normal,55,13,13,17,178,276,0.13,1909,0.87,1100,809,45,5,12,7,740,100,18,25,24,918,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2004-05-12,2003,8,33,133,2122.4,0.052,3,Normal,55,13,13,17,178,276,0.13,1846,0.87,1100,746,45,5,12,5,679,100,18,25,22,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2004-05-13,2003,8,33,134,2061,0.058,3,Normal,55,13,13,17,178,276,0.13,1785,0.87,1100,685,45,5,12,4,619,100,18,25,21,797,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2004-05-14,2003,8,33,135,2007.3,0.063,3,Normal,55,13,13,17,178,276,0.14,1731,0.86,1100,631,45,5,12,2,567,100,18,25,19,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2004-05-15,2003,8,33,136,1954.2,0.067,3,Normal,55,13,13,17,178,276,0.14,1678,0.86,1100,578,45,5,12,0,516,100,18,25,17,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2004-05-16,2003,8,33,137,1901.5,0.072,3,Normal,55,13,13,17,178,276,0.14,1625,0.85,1100,525,45,5,12,-1,464,100,18,25,16,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2004-05-17,2003,8,33,138,1849.3,0.076,3,Normal,55,13,13,17,178,276,0.15,1573,0.85,1100,473,45,5,12,-3,414,100,18,25,14,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2004-05-18,2003,8,33,139,1804.6,0.079,3,Normal,55,13,13,17,178,276,0.15,1529,0.85,1100,429,45,5,12,-4,371,100,18,25,13,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2004-05-19,2003,8,34,140,1760.3,0.084,3,Normal,55,13,13,17,178,276,0.16,1484,0.84,1100,384,45,5,12,-5,327,100,18,25,12,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2004-05-20,2003,8,34,141,1716.4,0.089,3,Normal,55,13,13,17,178,276,0.16,1440,0.84,1100,340,45,5,10,-7,287,100,18,23,10,465,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2004-05-21,2003,8,34,142,1672.9,0.093,3,Normal,55,13,13,17,178,276,0.17,1397,0.83,1100,297,45,5,9,-8,246,100,18,22,9,424,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2004-05-22,2003,8,34,143,1629.9,0.098,3,Normal,55,13,13,17,178,276,0.17,1354,0.83,1100,254,45,5,8,-9,205,100,18,21,8,383,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2004-05-23,2003,8,34,144,1587.3,0.1,3,Normal,55,13,13,17,178,276,0.17,1311,0.83,1100,211,45,5,6,-11,166,100,18,19,6,344,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2004-05-24,2003,8,34,145,1551.7,0.11,3,Normal,55,13,13,17,178,276,0.18,1276,0.82,1100,176,40,5,5,-12,138,95,18,18,5,316,1230,990,969.7,20.3,0.895,0.648,0.0318,1.54,0.0758,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2004-05-25,2003,8,34,146,1516.4,0.11,3,Normal,55,13,13,17,178,276,0.18,1240,0.82,1100,140,32,4,4,-13,113,87,17,17,4,291,1220,990,969.5,20.5,0.876,0.648,0.0317,1.52,0.0745,4,0.3,1.82,0.0891,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2004-05-26,2003,8,35,147,1481.5,0.12,3,Normal,55,13,13,17,178,276,0.19,1205,0.81,1100,105,24,3,3,-14,89,79,16,16,3,267,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0733,4,0.3,1.81,0.0879,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2004-05-27,2003,8,35,148,1446.9,0.13,3,Normal,55,13,13,17,178,276,0.19,1171,0.81,1100,71,16,2,2,-15,66,71,15,15,2,244,1200,990,969.3,20.7,0.846,0.648,0.0313,1.49,0.0722,4,0.3,1.79,0.0867,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2004-05-28,2003,8,35,149,1412.7,0.13,3,Normal,55,13,13,17,178,276,0.2,1137,0.81,1100,37,8,1,1,-16,43,63,14,14,1,221,1190,990,969.2,20.8,0.832,0.648,0.0312,1.48,0.0712,4,0.3,1.78,0.0856,19,0.953,0.98,0.933,48.9,47.9,192,4600
2004-05-29,2003,8,35,150,1372.8,0.13,3,Normal,55,13,13,17,178,276,0.2,1097,0.8,1097,0,0,0,0,-17,17,55,13,13,0,195,1180,990,969.1,20.9,0.813,0.641,0.0306,1.45,0.0695,4,0.299,1.75,0.0838,19.2,0.953,0.98,0.934,49.1,48.2,193,4620
2004-05-30,2003,8,35,151,1315.5,0.14,3,Normal,55,13,13,17,178,276,0.21,1040,0.79,1040,0,0,0,0,-17,17,55,13,13,0,195,1120,990,968.9,21.1,0.729,0.512,0.0243,1.24,0.0588,4,0.288,1.53,0.0724,19.6,0.954,0.98,0.935,47.6,46.7,187,4480
2004-05-31,2003,8,35,152,1265.3,0.15,3,Normal,55,13,13,17,178,276,0.22,989.3,0.78,989.3,0,0,0,0,-17,17,55,13,13,0,195,1070,990,968.7,21.3,0.655,0.418,0.0196,1.07,0.0504,4,0.276,1.35,0.0634,19.9,0.955,0.98,0.936,46.1,45.2,181,4340
2004-06-01,2003,9,35,153,1216.2,0.15,4,Mod_Dry,45,10,9,9,88,161,0.13,1055,0.87,1055,0,0,0,0,-9,9,45,10,9,0,97,1120,990,968.6,21.4,0.727,0.547,0.0255,1.27,0.0595,4,0.291,1.56,0.0731,19.9,0.955,0.98,0.936,49,48.1,192,4610
2004-06-02,2003,9,36,154,1173.8,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,1013,0.86,1013,0,0,0,0,-9,9,45,10,9,0,97,1080,990,968.4,21.6,0.665,0.452,0.021,1.12,0.0518,4,0.283,1.4,0.0649,20.2,0.955,0.98,0.936,47.8,46.9,187,4500
2004-06-03,2003,9,36,155,1132.3,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,971.4,0.86,971.4,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.604,0.409,0.0189,1.01,0.0467,4,0.27,1.28,0.0592,20.4,0.955,0.98,0.936,46.4,45.5,182,4370
2004-06-04,2003,9,36,156,1097.2,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,936.2,0.85,936.2,0,0,0,0,-9,9,45,10,9,0,97,1000,990,968.2,21.8,0.57,0.392,0.018,0.963,0.0442,4,0.258,1.22,0.056,20.6,0.955,0.98,0.936,45.1,44.2,177,4240
2004-06-05,2003,9,36,157,1062.9,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,901.9,0.85,901.9,0,0,0,0,-9,9,45,10,9,0,97,966,990,968.1,21.9,0.539,0.376,0.0171,0.915,0.0418,4,0.247,1.16,0.053,20.7,0.955,0.98,0.936,43.8,42.9,172,4120
2004-06-06,2003,9,36,158,1034.5,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,873.5,0.84,873.5,0,0,0,0,-9,9,45,10,9,0,97,937,990,968,22,0.513,0.362,0.0164,0.875,0.0398,4,0.237,1.11,0.0506,20.9,0.955,0.98,0.936,42.7,41.8,167,4020
2004-06-07,2003,9,36,159,1006.7,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,845.7,0.84,845.7,0,0,0,0,-9,9,45,10,9,0,97,910,990,967.9,22.1,0.488,0.348,0.0158,0.836,0.0379,4,0.228,1.06,0.0482,21,0.954,0.979,0.934,41.6,40.7,163,3910
2004-06-08,2003,9,36,160,979.57,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,818.6,0.84,818.6,0,0,0,0,-9,9,45,10,9,0,97,883,990,967.8,22.2,0.463,0.335,0.0151,0.798,0.036,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2004-06-09,2003,9,37,161,957.93,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,796.9,0.83,796.9,0,0,0,0,-9,9,45,10,9,0,97,861,990,967.7,22.3,0.443,0.325,0.0146,0.768,0.0345,4,0.211,0.979,0.044,21.3,0.953,0.975,0.929,39.6,38.7,155,3710
2004-06-10,2003,9,37,162,936.81,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,775.8,0.83,775.8,0,0,0,0,-9,9,45,10,9,0,97,840,990,967.6,22.4,0.424,0.314,0.0141,0.738,0.033,3,0.287,1.03,0.0459,21.3,0.956,0.98,0.937,51.7,48.2,145,3470
2004-06-11,2003,9,37,163,916.23,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,755.2,0.82,755.2,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.405,0.305,0.0136,0.709,0.0316,3,0.281,0.991,0.0442,21.4,0.957,0.98,0.938,50.6,48.2,145,3470
2004-06-12,2003,9,37,164,896.25,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,735.3,0.82,735.3,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.387,0.292,0.013,0.679,0.0301,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2004-06-13,2003,9,37,165,881.15,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,720.1,0.82,720.1,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.655,0.029,3,0.267,0.921,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2004-06-14,2003,9,37,166,866.47,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,705.5,0.81,705.5,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,48,47,141,3380
2004-06-15,2003,9,37,167,852.24,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,691.2,0.81,691.2,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.618,0.0273,3,0.254,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2004-06-16,2003,9,38,168,838.51,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,677.5,0.81,677.5,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0111,0.601,0.0264,3,0.247,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2004-06-17,2003,9,38,169,825.32,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,664.3,0.81,664.3,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0257,3,0.241,0.827,0.0363,22,0.957,0.98,0.937,45.6,44.7,134,3220
2004-06-18,2003,9,38,170,812.75,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,651.8,0.8,651.8,0,0,0,0,-9,9,45,10,9,0,97,716,990,967.2,22.8,0.333,0.236,0.0103,0.57,0.0249,3,0.236,0.805,0.0353,22,0.956,0.98,0.937,44.9,44,132,3170
2004-06-19,2003,9,38,171,800.9,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,639.9,0.8,639.9,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.327,0.228,0.00998,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2004-06-20,2003,9,38,172,789.91,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,628.9,0.8,628.9,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.541,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2004-06-21,2003,9,38,173,780.04,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,619,0.79,619,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.215,0.00934,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,43,42.1,126,3030
2004-06-22,2003,9,38,174,771.91,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,610.9,0.79,610.9,0,0,0,0,-9,9,45,10,9,0,97,675,990,967,23,0.31,0.209,0.00909,0.519,0.0226,3,0.217,0.737,0.032,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2004-06-23,2003,9,39,175,761.36,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,600.4,0.79,600.4,0,0,0,0,-9,9,45,10,9,0,97,664,990,966.9,23.1,0.304,0.202,0.00876,0.506,0.022,3,0.213,0.719,0.0312,22.3,0.954,0.98,0.935,41.8,41,123,2950
2004-06-24,2003,9,39,176,749.05,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,588,0.79,588,0,0,0,0,-9,9,45,10,9,0,97,652,990,966.9,23.1,0.297,0.194,0.00839,0.491,0.0212,3,0.207,0.698,0.0302,22.4,0.953,0.978,0.933,41.1,40.2,121,2890
2004-06-25,2003,9,39,177,736.2,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,575.2,0.78,575.2,0,0,0,0,-9,9,45,10,9,0,97,639,990,966.8,23.2,0.29,0.185,0.008,0.475,0.0205,3,0.201,0.676,0.0292,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
2004-06-26,2003,9,39,178,723.89,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,562.9,0.78,562.9,0,0,0,0,-9,9,45,10,9,0,97,627,990,966.8,23.2,0.283,0.177,0.00763,0.46,0.0198,3,0.196,0.656,0.0283,22.5,0.952,0.975,0.928,39.5,38.5,115,2770
2004-06-27,2003,9,39,179,712.68,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,551.7,0.77,551.7,0,0,0,0,-9,9,45,10,9,0,97,616,990,966.8,23.2,0.276,0.17,0.00729,0.446,0.0192,3,0.191,0.637,0.0274,22.6,0.951,0.973,0.925,38.8,37.7,113,2720
2004-06-28,2003,9,39,180,700.93,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,539.9,0.77,539.9,0,0,0,0,-9,9,45,10,9,0,97,604,990,966.7,23.3,0.27,0.162,0.00694,0.431,0.0185,3,0.185,0.617,0.0265,22.7,0.95,0.972,0.923,38,37,111,2660
2004-06-29,2003,9,39,181,689.17,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,528.2,0.77,528.2,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00659,0.417,0.0179,3,0.18,0.597,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,108,2600
2004-06-30,2003,9,40,182,679.05,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,518,0.76,518,0,0,0,0,-9,9,45,10,9,0,97,582,990,966.6,23.4,0.257,0.147,0.00629,0.404,0.0173,3,0.176,0.58,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,107,2560
2004-07-01,2003,10,40,183,668.39,0.31,3,Normal,50,10,9,9,108,186,0.28,482.4,0.72,482.4,0,0,0,0,-9,9,50,10,9,0,117,551,990,966.6,23.4,0.24,0.127,0.00541,0.367,0.0156,2,0.268,0.635,0.0271,22.8,0.956,0.98,0.937,51.6,48.2,96.4,2310
2004-07-02,2003,10,40,184,657.72,0.31,3,Normal,50,10,9,9,108,186,0.28,471.7,0.72,471.7,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.00518,0.355,0.0151,2,0.261,0.616,0.0263,22.9,0.957,0.98,0.938,50.6,48.2,96.4,2310
2004-07-03,2003,10,40,185,647.06,0.32,3,Normal,50,10,9,9,108,186,0.29,461.1,0.71,461.1,0,0,0,0,-9,9,50,10,9,0,117,530,990,966.5,23.5,0.228,0.117,0.00496,0.344,0.0146,2,0.254,0.598,0.0254,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
2004-07-04,2003,10,40,186,636.94,0.32,3,Normal,50,10,9,9,108,186,0.29,450.9,0.71,450.9,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00475,0.334,0.0142,2,0.247,0.581,0.0247,23,0.958,0.98,0.939,48.7,47.7,95.4,2290
2004-07-05,2003,10,40,187,627.92,0.33,3,Normal,50,10,9,9,108,186,0.3,441.9,0.7,441.9,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.108,0.00456,0.324,0.0138,2,0.241,0.565,0.024,23,0.958,0.98,0.938,47.8,46.8,93.6,2250
2004-07-06,2003,10,40,188,618.35,0.33,3,Normal,50,10,9,9,108,186,0.3,432.4,0.7,432.4,0,0,0,0,-9,9,50,10,9,0,117,501,990,966.4,23.6,0.212,0.103,0.00436,0.316,0.0134,2,0.234,0.55,0.0233,23.1,0.957,0.98,0.938,46.8,45.9,91.8,2200
2004-07-07,2003,10,41,189,608.78,0.34,3,Normal,50,10,9,9,108,186,0.31,422.8,0.69,422.8,0,0,0,0,-9,9,50,10,9,0,117,492,990,966.3,23.7,0.209,0.0986,0.00416,0.308,0.013,2,0.228,0.536,0.0226,23.1,0.956,0.98,0.937,45.9,44.9,89.9,2160
2004-07-08,2003,10,41,190,599.75,0.34,3,Normal,50,10,9,9,108,186,0.31,413.8,0.69,413.8,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0943,0.00398,0.3,0.0127,2,0.222,0.522,0.022,23.2,0.956,0.98,0.937,44.9,44,88.1,2110
2004-07-09,2003,10,41,191,591.82,0.34,3,Normal,50,10,9,9,108,186,0.31,405.8,0.69,405.8,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0905,0.00381,0.294,0.0124,2,0.216,0.51,0.0215,23.2,0.955,0.98,0.936,44.1,43.3,86.5,2080
2004-07-10,2003,10,41,192,583.35,0.35,3,Normal,50,10,9,9,108,186,0.32,397.4,0.68,397.4,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0865,0.00364,0.287,0.0121,2,0.211,0.497,0.0209,23.3,0.954,0.98,0.935,43.3,42.4,84.8,2040
2004-07-11,2003,10,41,193,574.87,0.35,3,Normal,50,10,9,9,108,186,0.32,388.9,0.68,388.9,0,0,0,0,-9,9,50,10,9,0,117,458,990,966.2,23.8,0.197,0.0825,0.00347,0.28,0.0117,2,0.205,0.485,0.0204,23.3,0.953,0.98,0.934,42.4,41.6,83.1,2000
2004-07-12,2003,10,41,194,566.39,0.36,3,Normal,50,10,9,9,108,186,0.33,380.4,0.67,380.4,0,0,0,0,-9,9,50,10,9,0,117,449,990,966.1,23.9,0.194,0.0785,0.00329,0.273,0.0114,2,0.199,0.472,0.0198,23.4,0.952,0.979,0.933,41.5,40.7,81.3,1950
2004-07-13,2003,10,41,195,558.46,0.36,3,Normal,50,10,9,9,108,186,0.33,372.5,0.67,372.5,0,0,0,0,-9,9,50,10,9,0,117,441,990,966.1,23.9,0.191,0.0748,0.00313,0.266,0.0111,2,0.194,0.46,0.0193,23.4,0.951,0.978,0.93,40.7,39.8,79.6,1910
2004-07-14,2003,10,42,196,550.53,0.37,3,Normal,50,10,9,9,108,186,0.34,364.5,0.66,364.5,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0711,0.00297,0.26,0.0109,2,0.189,0.448,0.0187,23.5,0.95,0.976,0.927,39.9,38.9,77.8,1870
2004-07-15,2003,10,42,197,543.7,0.37,3,Normal,50,10,9,9,108,186,0.34,357.7,0.66,357.7,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.0678,0.00283,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.3,1830
2004-07-16,2003,10,42,198,536.32,0.37,3,Normal,50,10,9,9,108,186,0.35,350.3,0.65,350.3,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.184,0.0644,0.00268,0.248,0.0103,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.3,74.7,1790
2004-07-17,2003,10,42,199,528.93,0.38,3,Normal,50,10,9,9,108,186,0.35,342.9,0.65,342.9,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.0609,0.00253,0.242,0.0101,2,0.174,0.416,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,73,1750
2004-07-18,2003,10,42,200,522.1,0.38,3,Normal,50,10,9,9,108,186,0.36,336.1,0.64,336.1,0,0,0,0,-9,9,50,10,9,0,117,405,990,965.9,24.1,0.179,0.0576,0.0024,0.236,0.00982,2,0.169,0.406,0.0169,23.6,0.946,0.97,0.918,36.9,35.8,71.6,1720
2004-07-19,2003,10,42,201,515.26,0.39,3,Normal,50,10,9,9,108,186,0.36,329.3,0.64,329.3,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0544,0.00226,0.231,0.00957,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.1,1680
2004-07-20,2003,10,42,202,508.43,0.39,3,Normal,50,10,9,9,108,186,0.37,322.4,0.63,322.4,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.0512,0.00212,0.225,0.00933,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.4,68.7,1650
2004-07-21,2003,10,43,203,502.68,0.39,3,Normal,50,10,9,9,108,186,0.37,316.7,0.63,316.7,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0485,0.00201,0.22,0.00912,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.5,1620
2004-07-22,2003,10,43,204,496.39,0.4,3,Normal,50,10,9,9,108,186,0.38,310.4,0.63,310.4,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0455,0.00188,0.215,0.00889,2,0.152,0.367,0.0152,23.8,0.943,0.97,0.914,34.1,33.1,66.2,1590
2004-07-23,2003,10,43,205,490.11,0.4,3,Normal,50,10,9,9,108,186,0.38,304.1,0.62,304.1,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0425,0.00176,0.21,0.00867,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,64.9,1560
2004-07-24,2003,10,43,206,483.82,0.41,3,Normal,50,10,9,9,108,186,0.38,297.8,0.62,297.8,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0396,0.00163,0.205,0.00845,2,0.144,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2004-07-25,2003,10,43,207,478.07,0.41,3,Normal,50,10,9,9,108,186,0.39,292.1,0.61,292.1,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.0369,0.00152,0.2,0.00824,2,0.14,0.339,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2004-07-26,2003,10,43,208,472.33,0.41,3,Normal,50,10,9,9,108,186,0.39,286.3,0.61,286.3,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0341,0.00141,0.195,0.00804,2,0.136,0.331,0.0136,23.9,0.938,0.97,0.91,31.5,30.6,61.2,1470
2004-07-27,2003,10,43,209,466.59,0.42,3,Normal,50,10,9,9,108,186,0.4,280.6,0.6,280.6,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0314,0.00129,0.19,0.00783,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2004-07-28,2003,10,44,210,460.85,0.42,3,Normal,50,10,9,9,108,186,0.4,274.9,0.6,274.9,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0287,0.00118,0.186,0.00763,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.4,58.7,1410
2004-07-29,2003,10,44,211,456.2,0.43,3,Normal,50,10,9,9,108,186,0.41,270.2,0.59,270.2,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.7,24.3,0.155,0.0265,0.00109,0.182,0.00747,2,0.125,0.307,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.7,1390
2004-07-30,2003,10,44,212,451,0.43,3,Normal,50,10,9,9,108,186,0.41,265,0.59,265,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.153,0.0241,0.000988,0.177,0.00728,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2004-07-31,2003,10,44,213,445.81,0.43,3,Normal,50,10,9,9,108,186,0.42,259.8,0.58,259.8,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0216,0.000887,0.173,0.0071,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.8,55.5,1330
2004-08-01,2003,11,44,214,439.52,0.44,3,Normal,47,8,6,5,89,155,0.35,284.5,0.65,284.5,0,0,0,0,-5,5,47,8,6,0,94,346,990,965.6,24.4,0.157,0.0333,0.00136,0.191,0.00781,2,0.135,0.325,0.0133,24.1,0.937,0.97,0.909,31.5,30.6,61.1,1470
2004-08-02,2003,11,44,215,433.78,0.44,3,Normal,47,8,6,5,89,155,0.36,278.8,0.64,278.8,0,0,0,0,-5,5,47,8,6,0,94,340,990,965.6,24.4,0.155,0.0306,0.00125,0.186,0.00761,2,0.131,0.317,0.013,24.1,0.936,0.97,0.908,30.9,30,59.9,1440
2004-08-03,2003,11,44,216,427.49,0.45,3,Normal,47,8,6,5,89,155,0.36,272.5,0.64,272.5,0,0,0,0,-5,5,47,8,6,0,94,333,990,965.5,24.5,0.153,0.0276,0.00113,0.181,0.00739,2,0.126,0.307,0.0126,24.2,0.935,0.97,0.907,30.2,29.3,58.6,1410
2004-08-04,2003,11,45,217,421.2,0.45,3,Normal,47,8,6,5,89,155,0.37,266.2,0.63,266.2,0,0,0,0,-5,5,47,8,6,0,94,327,990,965.5,24.5,0.151,0.0246,0.00101,0.176,0.00717,2,0.122,0.298,0.0122,24.2,0.933,0.97,0.905,29.5,28.6,57.2,1370
2004-08-05,2003,11,45,218,415.46,0.46,3,Normal,47,8,6,5,89,155,0.37,260.5,0.63,260.5,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0219,0.000894,0.171,0.00697,2,0.118,0.289,0.0118,24.2,0.932,0.97,0.904,28.9,28,56,1340
2004-08-06,2003,11,45,219,409.71,0.46,3,Normal,47,8,6,5,89,155,0.38,254.7,0.62,254.7,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0192,0.000783,0.166,0.00677,2,0.114,0.281,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.8,1310
2004-08-07,2003,11,45,220,405.07,0.46,3,Normal,47,8,6,5,89,155,0.38,250.1,0.62,250.1,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000693,0.162,0.00661,2,0.111,0.274,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.8,1290
2004-08-08,2003,11,45,221,399.87,0.47,3,Normal,47,8,6,5,89,155,0.39,244.9,0.61,244.9,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.143,0.0166,0.000673,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.6,1260
2004-08-09,2003,11,45,222,394.68,0.47,3,Normal,47,8,6,5,89,155,0.39,239.7,0.61,239.7,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000655,0.158,0.00641,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.899,26.5,25.7,51.5,1240
2004-08-10,2003,11,45,223,389.48,0.48,3,Normal,47,8,6,5,89,155,0.4,234.5,0.6,234.5,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0157,0.000636,0.155,0.00631,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,25.9,25.2,50.3,1210
2004-08-11,2003,11,46,224,384.83,0.48,3,Normal,47,8,6,5,89,155,0.4,229.8,0.6,229.8,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000619,0.153,0.00622,1,0.253,0.406,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
2004-08-12,2003,11,46,225,380.18,0.48,3,Normal,47,8,6,5,89,155,0.41,225.2,0.59,225.2,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.137,0.0149,0.000603,0.151,0.00613,1,0.246,0.398,0.0161,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
2004-08-13,2003,11,46,226,375.53,0.49,3,Normal,47,8,6,5,89,155,0.41,220.5,0.59,220.5,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000586,0.149,0.00604,1,0.24,0.39,0.0158,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
2004-08-14,2003,11,46,227,370.89,0.49,3,Normal,47,8,6,5,89,155,0.42,215.9,0.58,215.9,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.00057,0.147,0.00595,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
2004-08-15,2003,11,46,228,367.33,0.5,3,Normal,47,8,6,5,89,155,0.42,212.3,0.58,212.3,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000557,0.146,0.00589,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.6,47.6,47.6,1140
2004-08-16,2003,11,46,229,363.23,0.5,3,Normal,47,8,6,5,89,155,0.43,208.2,0.57,208.2,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.131,0.0134,0.000543,0.144,0.00581,1,0.224,0.368,0.0148,24.4,0.956,0.98,0.937,47.7,46.7,46.7,1120
2004-08-17,2003,11,46,230,359.13,0.5,3,Normal,47,8,6,5,89,155,0.43,204.1,0.57,204.1,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000528,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.8,45.8,45.8,1100
2004-08-18,2003,11,47,231,355.03,0.51,3,Normal,47,8,6,5,89,155,0.44,200,0.56,200,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000514,0.14,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
2004-08-19,2003,11,47,232,350.93,0.51,3,Normal,47,8,6,5,89,155,0.44,195.9,0.56,195.9,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000499,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2004-08-20,2003,11,47,233,346.82,0.52,3,Normal,47,8,6,5,89,155,0.45,191.8,0.55,191.8,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000485,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43.1,43.1,1030
2004-08-21,2003,11,47,234,343.27,0.52,3,Normal,47,8,6,5,89,155,0.45,188.3,0.55,188.3,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.124,0.0118,0.000472,0.135,0.00544,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2004-08-22,2003,11,47,235,339.71,0.52,3,Normal,47,8,6,5,89,155,0.46,184.7,0.54,184.7,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.00046,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.3,41.5,41.5,995
2004-08-23,2003,11,47,236,336.16,0.53,3,Normal,47,8,6,5,89,155,0.46,181.2,0.54,181.2,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.93,41.5,40.6,40.6,975
2004-08-24,2003,11,47,237,332.61,0.53,3,Normal,47,8,6,5,89,155,0.47,177.6,0.53,177.6,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0108,0.000435,0.131,0.00524,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.7,39.8,39.8,954
2004-08-25,2003,11,48,238,329.05,0.54,3,Normal,47,8,6,5,89,155,0.47,174.1,0.53,174.1,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000423,0.129,0.00517,1,0.177,0.306,0.0123,24.6,0.947,0.976,0.924,39.8,38.9,38.9,933
2004-08-26,2003,11,48,239,325.5,0.54,3,Normal,47,8,6,5,89,155,0.48,170.5,0.52,170.5,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0102,0.00041,0.127,0.0051,1,0.173,0.3,0.012,24.7,0.946,0.974,0.921,39,38,38,912
2004-08-27,2003,11,48,240,323.03,0.54,3,Normal,47,8,6,5,89,155,0.48,168,0.52,168,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000402,0.126,0.00506,1,0.169,0.296,0.0118,24.7,0.945,0.973,0.919,38.5,37.4,37.4,898
2004-08-28,2003,11,48,241,320.03,0.55,3,Normal,47,8,6,5,89,155,0.48,165,0.52,165,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00978,0.000391,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,880
2004-08-29,2003,11,48,242,317.02,0.55,3,Normal,47,8,6,5,89,155,0.49,162,0.51,162,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00952,0.000381,0.124,0.00495,1,0.161,0.285,0.0114,24.7,0.943,0.97,0.915,37.1,36,36,863
2004-08-30,2003,11,48,243,314.01,0.55,3,Normal,47,8,6,5,89,155,0.49,159,0.51,159,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00927,0.00037,0.122,0.00489,1,0.157,0.28,0.0112,24.8,0.942,0.97,0.914,36.4,35.3,35.3,847
2004-08-31,2003,11,48,244,311,0.56,3,Normal,47,8,6,5,89,155,0.5,156,0.5,156,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00901,0.00036,0.121,0.00484,1,0.153,0.274,0.0109,24.8,0.941,0.97,0.913,35.7,34.6,34.6,831
2004-09-01,2003,12,49,245,306.9,0.56,3,Normal,40,6,4,3,65,118,0.38,188.9,0.62,188.9,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00525,1,0.198,0.329,0.0131,24.7,0.951,0.98,0.932,43.6,42.7,42.7,1030
2004-09-02,2003,12,49,246,302.25,0.57,3,Normal,40,6,4,3,65,118,0.39,184.3,0.61,184.3,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000455,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2004-09-03,2003,12,49,247,297.61,0.57,3,Normal,40,6,4,3,65,118,0.4,179.6,0.6,179.6,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.313,0.0124,24.8,0.949,0.979,0.929,41.4,40.6,40.6,974
2004-09-04,2003,12,49,248,294.05,0.58,3,Normal,40,6,4,3,65,118,0.4,176.1,0.6,176.1,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000426,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
2004-09-05,2003,12,49,249,289.95,0.58,3,Normal,40,6,4,3,65,118,0.41,171.9,0.59,171.9,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000412,0.124,0.00494,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.6,38.7,38.7,928
2004-09-06,2003,12,49,250,285.85,0.59,3,Normal,40,6,4,3,65,118,0.41,167.8,0.59,167.8,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000398,0.122,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2004-09-07,2003,12,49,251,281.75,0.6,3,Normal,40,6,4,3,65,118,0.42,163.8,0.58,163.8,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.00479,1,0.164,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2004-09-08,2003,12,50,252,278.19,0.6,3,Normal,40,6,4,3,65,118,0.42,160.2,0.58,160.2,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00937,0.000372,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2004-09-09,2003,12,50,253,274.64,0.61,3,Normal,40,6,4,3,65,118,0.43,156.6,0.57,156.6,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00906,0.00036,0.118,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,839
2004-09-10,2003,12,50,254,271.08,0.61,3,Normal,40,6,4,3,65,118,0.43,153.1,0.56,153.1,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00876,0.000347,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2004-09-11,2003,12,50,255,267.53,0.62,3,Normal,40,6,4,3,65,118,0.44,149.5,0.56,149.5,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00846,0.000335,0.114,0.00453,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2004-09-12,2003,12,50,256,265.07,0.62,3,Normal,40,6,4,3,65,118,0.45,147.1,0.56,147.1,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00825,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2004-09-13,2003,12,50,257,262.06,0.63,3,Normal,40,6,4,3,65,118,0.45,144.1,0.55,144.1,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.008,0.000317,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2004-09-14,2003,12,50,258,259.05,0.63,3,Normal,40,6,4,3,65,118,0.46,141.1,0.54,141.1,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,754
2004-09-15,2003,12,51,259,256.04,0.64,3,Normal,40,6,4,3,65,118,0.46,138,0.54,138,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00748,0.000296,0.109,0.00433,1,0.129,0.238,0.00943,25,0.934,0.97,0.906,31.7,30.7,30.7,737
2004-09-16,2003,12,51,260,253.03,0.64,3,Normal,40,6,4,3,65,118,0.47,135,0.53,135,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00723,0.000286,0.108,0.00427,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30,30,721
2004-09-17,2003,12,51,261,250.03,0.65,3,Normal,40,6,4,3,65,118,0.47,132,0.53,132,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00697,0.000276,0.107,0.00422,1,0.121,0.227,0.00899,25.1,0.932,0.97,0.904,30.2,29.3,29.3,704
2004-09-18,2003,12,51,262,247.02,0.66,3,Normal,40,6,4,3,65,118,0.48,129,0.52,129,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00672,0.000265,0.105,0.00416,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.903,29.5,28.7,28.7,688
2004-09-19,2003,12,51,263,245.65,0.66,3,Normal,40,6,4,3,65,118,0.48,127.7,0.52,127.7,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.0066,0.000261,0.105,0.00414,1,0.115,0.22,0.00867,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2004-09-20,2003,12,51,264,243.74,0.66,3,Normal,40,6,4,3,65,118,0.48,125.7,0.52,125.7,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00644,0.000254,0.104,0.0041,1,0.112,0.216,0.00853,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
2004-09-21,2003,12,51,265,240.73,0.67,3,Normal,40,6,4,3,65,118,0.49,122.7,0.51,122.7,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0965,0.00618,0.000244,0.103,0.00405,1,0.108,0.211,0.00832,25.1,0.927,0.97,0.899,28.1,27.2,27.2,653
2004-09-22,2003,12,52,266,238.27,0.68,3,Normal,40,6,4,3,65,118,0.49,120.3,0.51,120.3,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0956,0.00597,0.000235,0.102,0.004,1,0.105,0.206,0.00814,25.2,0.926,0.97,0.898,27.5,26.6,26.6,640
2004-09-23,2003,12,52,267,235.81,0.68,3,Normal,40,6,4,3,65,118,0.5,117.8,0.5,117.8,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0948,0.00576,0.000227,0.101,0.00396,1,0.102,0.202,0.00796,25.2,0.924,0.97,0.896,26.9,26.1,26.1,626
2004-09-24,2003,12,52,268,233.35,0.69,3,Normal,40,6,4,3,65,118,0.51,115.3,0.49,115.3,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0939,0.00555,0.000219,0.0994,0.00392,1,0.0982,0.198,0.00778,25.2,0.922,0.97,0.895,26.3,25.5,25.5,612
2004-09-25,2003,12,52,269,230.89,0.69,3,Normal,40,6,4,3,65,118,0.51,112.9,0.49,112.9,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.093,0.00535,0.00021,0.0984,0.00387,1,0.0949,0.193,0.0076,25.2,0.921,0.97,0.893,25.7,24.9,24.9,598
2004-09-26,2003,12,52,270,228.43,0.7,3,Normal,40,6,4,3,65,118,0.52,110.4,0.48,110.4,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0922,0.00514,0.000202,0.0973,0.00383,1,0.0916,0.189,0.00743,25.2,0.919,0.97,0.891,25.1,24.4,24.4,585
2004-09-27,2003,12,52,271,227.06,0.7,3,Normal,40,6,4,3,65,118,0.52,109.1,0.48,109.1,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0917,0.00502,0.000197,0.0967,0.0038,1,0.0897,0.186,0.00733,25.3,0.918,0.97,0.89,24.8,24,24,577
2004-09-28,2003,12,52,272,226.24,0.7,3,Normal,40,6,4,3,65,118,0.52,108.2,0.48,108.2,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0914,0.00495,0.000195,0.0963,0.00379,1,0.0886,0.185,0.00727,25.3,0.917,0.97,0.89,24.6,23.9,23.9,573
2004-09-29,2003,12,53,273,225.96,0.71,3,Normal,40,6,4,3,65,118,0.52,108,0.48,108,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0913,0.00493,0.000194,0.0962,0.00378,1,0.0882,0.184,0.00725,25.3,0.917,0.97,0.89,24.5,23.8,23.8,571
2004-09-30,2003,12,53,274,222.96,0.71,3,Normal,40,6,4,3,65,118,0.53,105,0.47,105,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0902,0.00467,0.000183,0.0949,0.00373,1,0.0842,0.179,0.00703,25.3,0.915,0.97,0.887,23.8,23.1,23.1,554
2004-10-01,2004,1,1,275,221.59,0.72,3,Normal,37,5,3,2,50,97,0.44,124.6,0.56,124.6,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2004-10-02,2004,1,1,276,219.68,0.72,3,Normal,37,5,3,2,50,97,0.44,122.7,0.56,122.7,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00618,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2004-10-03,2004,1,1,277,217.76,0.73,3,Normal,37,5,3,2,50,97,0.45,120.8,0.56,120.8,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2004-10-04,2004,1,1,278,215.85,0.74,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.3,26.4,26.4,635
2004-10-05,2004,1,1,279,213.93,0.74,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2004-10-06,2004,1,1,280,212.02,0.75,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00553,0.000216,0.0975,0.00382,1,0.0978,0.195,0.00765,25.3,0.922,0.97,0.894,26.3,25.5,25.5,613
2004-10-07,2004,1,1,281,210.65,0.75,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.0038,1,0.0959,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2004-10-08,2004,1,2,282,209.28,0.76,3,Normal,37,5,3,2,50,97,0.46,112.3,0.54,112.3,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.0941,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2004-10-09,2004,1,2,283,207.92,0.76,3,Normal,37,5,3,2,50,97,0.47,110.9,0.53,110.9,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00518,0.000203,0.0957,0.00375,1,0.0922,0.188,0.00736,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2004-10-10,2004,1,2,284,206.55,0.77,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0904,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2004-10-11,2004,1,2,285,205.18,0.77,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000193,0.0945,0.0037,1,0.0885,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
2004-10-12,2004,1,2,286,203.82,0.78,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00483,0.000189,0.0939,0.00367,1,0.0867,0.181,0.00706,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2004-10-13,2004,1,2,287,205.73,0.77,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0893,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2004-10-14,2004,1,2,288,207.1,0.77,3,Normal,37,5,3,2,50,97,0.47,110.1,0.53,110.1,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0911,0.187,0.0073,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2004-10-15,2004,1,3,289,205.18,0.77,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000193,0.0945,0.0037,1,0.0885,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
2004-10-16,2004,1,3,290,203.82,0.78,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00483,0.000189,0.0939,0.00367,1,0.0867,0.181,0.00706,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2004-10-17,2004,1,3,291,201.9,0.78,3,Normal,37,5,3,2,50,97,0.48,104.9,0.52,104.9,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00467,0.000182,0.0931,0.00364,1,0.0841,0.177,0.00693,25.4,0,0,0,0,0,0,0
2004-10-18,2004,1,3,292,200.53,0.79,3,Normal,37,5,3,2,50,97,0.48,103.5,0.52,103.5,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00455,0.000178,0.0925,0.00361,1,0.0823,0.175,0.00683,25.4,0,0,0,0,0,0,0
2004-10-19,2004,1,3,293,199.17,0.79,3,Normal,37,5,3,2,50,97,0.49,102.2,0.51,102.2,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00443,0.000173,0.0919,0.00359,1,0.0804,0.172,0.00673,25.4,0,0,0,0,0,0,0
2004-10-20,2004,1,3,294,197.25,0.8,3,Normal,37,5,3,2,50,97,0.49,100.3,0.51,100.3,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00427,0.000167,0.0911,0.00356,1,0.0778,0.169,0.0066,25.4,0,0,0,0,0,0,0
2004-10-21,2004,1,3,295,195.34,0.8,4,Mod_Dry,31,4,3,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00615,0.00024,0.0983,0.00384,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2004-10-22,2004,1,4,296,193.97,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,121,0.62,121,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0977,0.00382,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,27.9,27,27,649
2004-10-23,2004,1,4,297,192.61,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,119.6,0.62,119.6,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00592,0.000231,0.0971,0.00379,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2004-10-24,2004,1,4,298,191.24,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2004-10-25,2004,1,4,299,189.87,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.8,26,26,625
2004-10-26,2004,1,4,300,188.5,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00372,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2004-10-27,2004,1,4,301,189.32,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00564,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2004-10-28,2004,1,4,302,190.69,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,117.7,0.62,117.7,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,630
2004-10-29,2004,1,5,303,191.51,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00582,0.000228,0.0966,0.00378,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.3,26.4,26.4,634
2004-10-30,2004,1,5,304,189.6,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,116.6,0.61,116.6,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0958,0.00374,1,0.0999,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,623
2004-10-31,2004,1,5,305,187.68,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0973,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2004-11-01,2004,2,5,306,186.86,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,119.9,0.64,119.9,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00594,0.000232,0.0961,0.00376,1,0.104,0.2,0.00784,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2004-11-02,2004,2,5,307,187.14,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,120.1,0.64,120.1,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00596,0.000233,0.0962,0.00376,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2004-11-03,2004,2,5,308,186.32,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,119.3,0.64,119.3,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00589,0.00023,0.0959,0.00375,1,0.104,0.199,0.0078,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2004-11-04,2004,2,5,309,186.04,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,119,0.64,119,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00587,0.000229,0.0958,0.00374,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
2004-11-05,2004,2,6,310,185.77,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,118.8,0.64,118.8,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00585,0.000229,0.0956,0.00374,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2004-11-06,2004,2,6,311,185.5,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,118.5,0.64,118.5,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0897,0.00582,0.000228,0.0955,0.00374,1,0.102,0.198,0.00774,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2004-11-07,2004,2,6,312,186.32,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,119.3,0.64,119.3,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00589,0.00023,0.0959,0.00375,1,0.104,0.199,0.0078,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2004-11-08,2004,2,6,313,187.68,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,120.7,0.64,120.7,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00601,0.000235,0.0965,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,27,27,647
2004-11-09,2004,2,6,314,187.96,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,121,0.64,121,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00603,0.000236,0.0966,0.00378,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27,27,649
2004-11-10,2004,2,6,315,187.68,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,120.7,0.64,120.7,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00601,0.000235,0.0965,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,27,27,647
2004-11-11,2004,2,6,316,186.86,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,119.9,0.64,119.9,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00594,0.000232,0.0961,0.00376,1,0.104,0.2,0.00784,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2004-11-12,2004,2,7,317,186.04,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,119,0.64,119,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00587,0.000229,0.0958,0.00374,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
2004-11-13,2004,2,7,318,186.86,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,119.9,0.64,119.9,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00594,0.000232,0.0961,0.00376,1,0.104,0.2,0.00784,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2004-11-14,2004,2,7,319,186.04,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,119,0.64,119,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00587,0.000229,0.0958,0.00374,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
2004-11-15,2004,2,7,320,186.86,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,119.9,0.64,119.9,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00594,0.000232,0.0961,0.00376,1,0.104,0.2,0.00784,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2004-11-16,2004,2,7,321,190.96,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2004-11-17,2004,2,7,322,193.43,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2004-11-18,2004,2,7,323,194.25,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2004-11-19,2004,2,8,324,193.43,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2004-11-20,2004,2,8,325,191.51,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,124.5,0.65,124.5,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0918,0.00633,0.000248,0.0982,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,669
2004-11-21,2004,2,8,326,190.14,0.82,5,Dry,23,4,2,2,19,50,0.26,140.1,0.74,140.1,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00766,0.0003,0.103,0.00402,1,0.132,0.235,0.00917,25.3,0.934,0.97,0.906,32.6,31.6,31.6,758
2004-11-22,2004,2,8,327,188.78,0.82,5,Dry,23,4,2,2,19,50,0.27,138.8,0.73,138.8,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00755,0.000295,0.102,0.004,1,0.13,0.232,0.00908,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2004-11-23,2004,2,8,328,188.5,0.82,5,Dry,23,4,2,2,19,50,0.27,138.5,0.73,138.5,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0946,0.00752,0.000294,0.102,0.00399,1,0.129,0.232,0.00906,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2004-11-24,2004,2,8,329,190.96,0.82,5,Dry,23,4,2,2,19,50,0.26,141,0.74,141,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0955,0.00773,0.000302,0.103,0.00404,1,0.133,0.236,0.00923,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
