date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-11-25,2004,2,8,330,196.71,0.8,5,Dry,23,4,2,2,19,50,0.25,146.7,0.75,146.7,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0975,0.00822,0.000321,0.106,0.00413,1,0.141,0.246,0.00962,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2004-11-26,2004,2,9,331,198.07,0.79,5,Dry,23,4,2,2,19,50,0.25,148.1,0.75,148.1,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.098,0.00834,0.000326,0.106,0.00416,1,0.142,0.249,0.00972,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2004-11-27,2004,2,9,332,196.71,0.8,5,Dry,23,4,2,2,19,50,0.25,146.7,0.75,146.7,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0975,0.00822,0.000321,0.106,0.00413,1,0.141,0.246,0.00962,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2004-11-28,2004,2,9,333,194.79,0.8,5,Dry,23,4,2,2,19,50,0.26,144.8,0.74,144.8,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0969,0.00806,0.000315,0.105,0.0041,1,0.138,0.243,0.00949,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2004-11-29,2004,2,9,334,192.88,0.81,5,Dry,23,4,2,2,19,50,0.26,142.9,0.74,142.9,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0962,0.00789,0.000309,0.104,0.00407,1,0.135,0.239,0.00936,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2004-11-30,2004,2,9,335,190.96,0.82,5,Dry,23,4,2,2,19,50,0.26,141,0.74,141,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0955,0.00773,0.000302,0.103,0.00404,1,0.133,0.236,0.00923,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2004-12-01,2004,3,9,336,192.33,0.81,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00875,25.4,0.932,0.97,0.904,30.9,30,30,719
2004-12-02,2004,3,9,337,194.25,0.81,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2004-12-03,2004,3,10,338,196.16,0.8,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2004-12-04,2004,3,10,339,199.17,0.79,5,Dry,26,4,3,2,24,59,0.3,140.2,0.7,140.2,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
2004-12-05,2004,3,10,340,202.18,0.78,5,Dry,26,4,3,2,24,59,0.29,143.2,0.71,143.2,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00792,0.00031,0.106,0.00413,1,0.136,0.241,0.00944,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2004-12-06,2004,3,10,341,207.37,0.77,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2004-12-07,2004,3,10,342,210.93,0.75,5,Dry,26,4,3,2,24,59,0.28,151.9,0.72,151.9,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2004-12-08,2004,3,10,343,215.03,0.74,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,846
2004-12-09,2004,3,10,344,215.85,0.74,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2004-12-10,2004,3,11,345,212.84,0.75,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2004-12-11,2004,3,11,346,209.83,0.76,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,817
2004-12-12,2004,3,11,347,210.11,0.76,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00859,0.000337,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2004-12-13,2004,3,11,348,210.38,0.76,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2004-12-14,2004,3,11,349,207.37,0.77,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2004-12-15,2004,3,11,350,208.19,0.76,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2004-12-16,2004,3,11,351,210.11,0.76,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00859,0.000337,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2004-12-17,2004,3,12,352,209.28,0.76,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2004-12-18,2004,3,12,353,207.37,0.77,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2004-12-19,2004,3,12,354,205.46,0.77,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2004-12-20,2004,3,12,355,206.28,0.77,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2004-12-21,2004,3,12,356,206.55,0.77,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.938,0.97,0.909,34.3,33.3,33.3,799
2004-12-22,2004,3,12,357,209.56,0.76,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2004-12-23,2004,3,12,358,213.11,0.75,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2004-12-24,2004,3,13,359,216.67,0.73,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2004-12-25,2004,3,13,360,219.13,0.72,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2004-12-26,2004,3,13,361,218.31,0.73,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2004-12-27,2004,3,13,362,221.32,0.72,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00955,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,881
2004-12-28,2004,3,13,363,226.51,0.7,5,Dry,26,4,3,2,24,59,0.26,167.5,0.74,167.5,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2004-12-29,2004,3,13,364,229.52,0.7,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2004-12-30,2004,3,13,365,230.89,0.69,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2004-12-31,2004,3,14,366,232.8,0.69,5,Dry,26,4,3,2,24,59,0.25,173.8,0.75,173.8,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2005-01-01,2004,4,14,1,234.71,0.68,5,Dry,29,5,4,2,33,73,0.31,161.7,0.69,161.7,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.0095,0.000374,0.116,0.00455,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.5,36.4,36.4,875
2005-01-02,2004,4,14,2,238.82,0.67,5,Dry,29,5,4,2,33,73,0.31,165.8,0.69,165.8,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00984,0.000388,0.117,0.00462,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,899
2005-01-03,2004,4,14,3,241.82,0.67,5,Dry,29,5,4,2,33,73,0.3,168.8,0.7,168.8,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
2005-01-04,2004,4,14,4,242.1,0.67,5,Dry,29,5,4,2,33,73,0.3,169.1,0.7,169.1,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.29,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,918
2005-01-05,2004,4,14,5,245.11,0.66,5,Dry,29,5,4,2,33,73,0.3,172.1,0.7,172.1,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,40,39,39,936
2005-01-06,2004,4,14,6,245.38,0.66,5,Dry,29,5,4,2,33,73,0.3,172.4,0.7,172.4,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2005-01-07,2004,4,15,7,245.11,0.66,5,Dry,29,5,4,2,33,73,0.3,172.1,0.7,172.1,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,40,39,39,936
2005-01-08,2004,4,15,8,249.21,0.65,5,Dry,29,5,4,2,33,73,0.29,176.2,0.71,176.2,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,961
2005-01-09,2004,4,15,9,252.76,0.64,5,Dry,29,5,4,2,33,73,0.29,179.8,0.71,179.8,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,982
2005-01-10,2004,4,15,10,254.13,0.64,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
2005-01-11,2004,4,15,11,255.5,0.64,5,Dry,29,5,4,2,33,73,0.29,182.5,0.71,182.5,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,997
2005-01-12,2004,4,15,12,258.5,0.63,5,Dry,29,5,4,2,33,73,0.28,185.5,0.72,185.5,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2005-01-13,2004,4,15,13,264.25,0.62,5,Dry,29,5,4,2,33,73,0.28,191.3,0.72,191.3,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000476,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2005-01-14,2004,4,16,14,272.18,0.61,5,Dry,29,5,4,2,33,73,0.27,199.2,0.73,199.2,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.4,45.4,45.4,1090
2005-01-15,2004,4,16,15,280.11,0.6,5,Dry,29,5,4,2,33,73,0.26,207.1,0.74,207.1,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2005-01-16,2004,4,16,16,288.03,0.59,5,Dry,29,5,4,2,33,73,0.25,215,0.75,215,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2005-01-17,2004,4,16,17,295.96,0.58,5,Dry,29,5,4,2,33,73,0.25,223,0.75,223,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2005-01-18,2004,4,16,18,303.89,0.57,5,Dry,29,5,4,2,33,73,0.24,230.9,0.76,230.9,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0984,0.244,0.00973,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2005-01-19,2004,4,16,19,312.37,0.56,5,Dry,29,5,4,2,33,73,0.23,239.4,0.77,239.4,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.15,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.3,1250
2005-01-20,2004,4,16,20,317.02,0.55,5,Dry,29,5,4,2,33,73,0.23,244,0.77,244,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
2005-01-21,2004,4,17,21,322.21,0.54,5,Dry,29,5,4,2,33,73,0.23,249.2,0.77,249.2,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000678,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.5,1310
2005-01-22,2004,4,17,22,329.05,0.54,5,Dry,29,5,4,2,33,73,0.22,256.1,0.78,256.1,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0199,0.000796,0.159,0.00638,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.8,28,55.9,1340
2005-01-23,2004,4,17,23,336.43,0.53,5,Dry,29,5,4,2,33,73,0.22,263.4,0.78,263.4,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0233,0.000937,0.165,0.00663,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
2005-01-24,2004,4,17,24,342.18,0.52,5,Dry,29,5,4,2,33,73,0.21,269.2,0.79,269.2,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0261,0.00105,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2005-01-25,2004,4,17,25,345.18,0.52,5,Dry,29,5,4,2,33,73,0.21,272.2,0.79,272.2,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0275,0.0011,0.172,0.00693,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
2005-01-26,2004,4,17,26,348.19,0.52,5,Dry,29,5,4,2,33,73,0.21,275.2,0.79,275.2,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0289,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30,60.1,1440
2005-01-27,2004,4,17,27,352.29,0.51,5,Dry,29,5,4,2,33,73,0.21,279.3,0.79,279.3,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.148,0.0308,0.00124,0.178,0.00718,2,0.131,0.309,0.0125,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
2005-01-28,2004,4,18,28,355.85,0.51,5,Dry,29,5,4,2,33,73,0.2,282.9,0.8,282.9,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0325,0.00131,0.181,0.0073,2,0.133,0.315,0.0127,24.5,0.936,0.97,0.908,31.8,30.9,61.7,1480
2005-01-29,2004,4,18,29,358.31,0.5,5,Dry,29,5,4,2,33,73,0.2,285.3,0.8,285.3,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0337,0.00136,0.183,0.00739,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.3,1490
2005-01-30,2004,4,18,30,360.77,0.5,5,Dry,29,5,4,2,33,73,0.2,287.8,0.8,287.8,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0348,0.0014,0.185,0.00747,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.8,1510
2005-01-31,2004,4,18,31,367.06,0.5,5,Dry,29,5,4,2,33,73,0.2,294.1,0.8,294.1,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0378,0.00153,0.191,0.00769,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2005-02-01,2004,5,18,32,373.35,0.49,5,Dry,31,6,4,3,41,85,0.23,288.4,0.77,288.4,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.0351,0.00142,0.187,0.00756,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.8,1510
2005-02-02,2004,5,18,33,378.54,0.49,5,Dry,31,6,4,3,41,85,0.23,293.5,0.78,293.5,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0376,0.00152,0.191,0.00774,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,32.9,32,63.9,1530
2005-02-03,2004,5,18,34,383.19,0.48,5,Dry,31,6,4,3,41,85,0.22,298.2,0.78,298.2,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0397,0.00161,0.195,0.0079,2,0.144,0.339,0.0137,24.3,0.94,0.97,0.912,33.5,32.5,64.9,1560
2005-02-04,2004,5,19,35,388.39,0.48,5,Dry,31,6,4,3,41,85,0.22,303.4,0.78,303.4,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0422,0.00171,0.199,0.00808,2,0.147,0.347,0.0141,24.3,0.941,0.97,0.913,34,33,66,1580
2005-02-05,2004,5,19,36,391.39,0.47,5,Dry,31,6,4,3,41,85,0.22,306.4,0.78,306.4,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0436,0.00177,0.202,0.00819,2,0.149,0.351,0.0142,24.3,0.941,0.97,0.913,34.4,33.3,66.7,1600
2005-02-06,2004,5,19,37,394.95,0.47,5,Dry,31,6,4,3,41,85,0.21,309.9,0.79,309.9,0,0,0,0,-3,3,31,6,4,0,44,351,990,965.4,24.6,0.159,0.0453,0.00184,0.205,0.00831,2,0.152,0.356,0.0145,24.3,0.942,0.97,0.914,34.7,33.7,67.4,1620
2005-02-07,2004,5,19,38,398.5,0.47,5,Dry,31,6,4,3,41,85,0.21,313.5,0.79,313.5,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.047,0.00191,0.208,0.00844,2,0.154,0.362,0.0147,24.2,0.943,0.97,0.914,35.1,34.1,68.2,1640
2005-02-08,2004,5,19,39,403.7,0.46,5,Dry,31,6,4,3,41,85,0.21,318.7,0.79,318.7,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.162,0.0494,0.00201,0.212,0.00862,2,0.158,0.37,0.015,24.2,0.943,0.97,0.915,35.7,34.6,69.3,1660
2005-02-09,2004,5,19,40,408.35,0.46,5,Dry,31,6,4,3,41,85,0.21,323.4,0.79,323.4,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0516,0.0021,0.216,0.00878,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.2,35.1,70.2,1690
2005-02-10,2004,5,19,41,414.64,0.46,5,Dry,31,6,4,3,41,85,0.2,329.6,0.8,329.6,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0546,0.00223,0.221,0.00901,2,0.165,0.386,0.0157,24.1,0.945,0.97,0.917,36.9,35.8,71.6,1720
2005-02-11,2004,5,20,42,420.93,0.45,5,Dry,31,6,4,3,41,85,0.2,335.9,0.8,335.9,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0576,0.00235,0.226,0.00923,2,0.169,0.395,0.0161,24.1,0.946,0.971,0.918,37.6,36.5,73,1750
2005-02-12,2004,5,20,43,429.4,0.44,5,Dry,31,6,4,3,41,85,0.2,344.4,0.8,344.4,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.172,0.0616,0.00252,0.233,0.00953,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.4,74.9,1800
2005-02-13,2004,5,20,44,438.43,0.44,5,Dry,31,6,4,3,41,85,0.19,353.4,0.81,353.4,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0658,0.00269,0.241,0.00985,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77,1850
2005-02-14,2004,5,20,45,448,0.43,5,Dry,31,6,4,3,41,85,0.19,363,0.81,363,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0703,0.00288,0.248,0.0102,2,0.188,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.6,79.1,1900
2005-02-15,2004,5,20,46,458.11,0.42,5,Dry,31,6,4,3,41,85,0.19,373.1,0.81,373.1,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0751,0.00309,0.257,0.0106,2,0.194,0.451,0.0185,23.9,0.952,0.979,0.932,41.6,40.7,81.5,1950
2005-02-16,2004,5,20,47,470.96,0.42,5,Dry,31,6,4,3,41,85,0.18,386,0.82,386,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.0812,0.00334,0.267,0.011,2,0.203,0.47,0.0194,23.8,0.953,0.98,0.934,43,42.1,84.2,2020
2005-02-17,2004,5,20,48,480.53,0.41,5,Dry,31,6,4,3,41,85,0.18,395.5,0.82,395.5,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.0857,0.00354,0.275,0.0114,2,0.209,0.485,0.02,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
2005-02-18,2004,5,21,49,489.01,0.4,5,Dry,31,6,4,3,41,85,0.17,404,0.83,404,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0897,0.00371,0.282,0.0117,2,0.215,0.497,0.0206,23.7,0.955,0.98,0.936,44.9,44,87.9,2110
2005-02-19,2004,5,21,50,495.85,0.4,5,Dry,31,6,4,3,41,85,0.17,410.9,0.83,410.9,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0929,0.00384,0.288,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.6,44.6,89.3,2140
2005-02-20,2004,5,21,51,499.95,0.4,5,Dry,31,6,4,3,41,85,0.17,414.9,0.83,414.9,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0949,0.00393,0.291,0.0121,2,0.223,0.514,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.1,2160
2005-02-21,2004,5,21,52,505.14,0.39,5,Dry,31,6,4,3,41,85,0.17,420.1,0.83,420.1,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0973,0.00403,0.296,0.0123,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.2,2190
2005-02-22,2004,5,21,53,512.53,0.39,5,Dry,31,6,4,3,41,85,0.17,427.5,0.83,427.5,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.00418,0.302,0.0125,2,0.231,0.533,0.0221,23.6,0.957,0.98,0.938,47.3,46.3,92.6,2220
2005-02-23,2004,5,21,54,515.53,0.39,5,Dry,31,6,4,3,41,85,0.17,430.5,0.83,430.5,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.2,2240
2005-02-24,2004,5,21,55,518.54,0.38,5,Dry,31,6,4,3,41,85,0.16,433.5,0.84,433.5,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00431,0.307,0.0127,2,0.235,0.542,0.0225,23.5,0.957,0.98,0.938,47.9,46.9,93.8,2250
2005-02-25,2004,5,22,56,519.91,0.38,5,Dry,31,6,4,3,41,85,0.16,434.9,0.84,434.9,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.203,0.104,0.00433,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,48,47,94.1,2260
2005-02-26,2004,5,22,57,518.54,0.38,5,Dry,31,6,4,3,41,85,0.16,433.5,0.84,433.5,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00431,0.307,0.0127,2,0.235,0.542,0.0225,23.5,0.957,0.98,0.938,47.9,46.9,93.8,2250
2005-02-27,2004,5,22,58,519.36,0.38,5,Dry,31,6,4,3,41,85,0.16,434.4,0.84,434.4,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00432,0.307,0.0128,2,0.236,0.543,0.0226,23.5,0.957,0.98,0.938,48,47,94,2260
2005-02-28,2004,5,22,59,520.18,0.38,5,Dry,31,6,4,3,41,85,0.16,435.2,0.84,435.2,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.204,0.104,0.00434,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,48,47.1,94.2,2260
2005-03-01,2004,6,22,60,518.82,0.38,5,Dry,36,8,6,4,53,107,0.21,411.8,0.79,411.8,0,0,0,0,-4,4,36,8,6,0,57,462,990,965.9,24.1,0.199,0.0934,0.00388,0.292,0.0121,2,0.22,0.512,0.0213,23.6,0.956,0.98,0.937,45.5,44.5,89.1,2140
2005-03-02,2004,6,22,61,515.81,0.39,5,Dry,36,8,6,4,53,107,0.21,408.8,0.79,408.8,0,0,0,0,-4,4,36,8,6,0,57,459,990,965.9,24.1,0.197,0.092,0.00382,0.289,0.012,2,0.218,0.508,0.0211,23.6,0.956,0.98,0.936,45.1,44.2,88.5,2120
2005-03-03,2004,6,22,62,511.71,0.39,5,Dry,36,8,6,4,53,107,0.21,404.7,0.79,404.7,0,0,0,0,-4,4,36,8,6,0,57,455,990,965.9,24.1,0.196,0.09,0.00374,0.286,0.0119,2,0.216,0.502,0.0208,23.6,0.955,0.98,0.936,44.7,43.8,87.7,2100
2005-03-04,2004,6,23,63,509.25,0.39,5,Dry,36,8,6,4,53,107,0.21,402.3,0.79,402.3,0,0,0,0,-4,4,36,8,6,0,57,452,990,965.9,24.1,0.195,0.0889,0.00369,0.284,0.0118,2,0.214,0.498,0.0207,23.6,0.955,0.98,0.936,44.5,43.6,87.2,2090
2005-03-05,2004,6,23,64,506.24,0.39,5,Dry,36,8,6,4,53,107,0.21,399.2,0.79,399.2,0,0,0,0,-4,4,36,8,6,0,57,449,990,965.9,24.1,0.194,0.0874,0.00362,0.282,0.0117,2,0.212,0.494,0.0205,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
2005-03-06,2004,6,23,65,503.23,0.39,5,Dry,36,8,6,4,53,107,0.21,396.2,0.79,396.2,0,0,0,0,-4,4,36,8,6,0,57,446,990,965.9,24.1,0.193,0.086,0.00356,0.279,0.0116,2,0.21,0.489,0.0203,23.6,0.954,0.98,0.935,43.9,43,85.9,2060
2005-03-07,2004,6,23,66,504.05,0.39,5,Dry,36,8,6,4,53,107,0.21,397.1,0.79,397.1,0,0,0,0,-4,4,36,8,6,0,57,447,990,965.9,24.1,0.193,0.0864,0.00358,0.28,0.0116,2,0.211,0.49,0.0203,23.6,0.955,0.98,0.935,43.9,43.1,86.1,2070
2005-03-08,2004,6,23,67,507.61,0.39,5,Dry,36,8,6,4,53,107,0.21,400.6,0.79,400.6,0,0,0,0,-4,4,36,8,6,0,57,451,990,965.9,24.1,0.195,0.0881,0.00365,0.283,0.0117,2,0.213,0.496,0.0205,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2005-03-09,2004,6,23,68,507.88,0.39,5,Dry,36,8,6,4,53,107,0.21,400.9,0.79,400.9,0,0,0,0,-4,4,36,8,6,0,57,451,990,965.9,24.1,0.195,0.0882,0.00366,0.283,0.0117,2,0.213,0.496,0.0206,23.6,0.955,0.98,0.936,44.3,43.5,86.9,2090
2005-03-10,2004,6,23,69,505.96,0.39,5,Dry,36,8,6,4,53,107,0.21,399,0.79,399,0,0,0,0,-4,4,36,8,6,0,57,449,990,965.9,24.1,0.194,0.0873,0.00362,0.281,0.0117,2,0.212,0.493,0.0204,23.6,0.955,0.98,0.936,44.1,43.3,86.5,2080
2005-03-11,2004,6,24,70,506.24,0.39,5,Dry,36,8,6,4,53,107,0.21,399.2,0.79,399.2,0,0,0,0,-4,4,36,8,6,0,57,449,990,965.9,24.1,0.194,0.0874,0.00362,0.282,0.0117,2,0.212,0.494,0.0205,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
2005-03-12,2004,6,24,71,507.06,0.39,5,Dry,36,8,6,4,53,107,0.21,400.1,0.79,400.1,0,0,0,0,-4,4,36,8,6,0,57,450,990,965.9,24.1,0.194,0.0878,0.00364,0.282,0.0117,2,0.213,0.495,0.0205,23.6,0.955,0.98,0.936,44.3,43.4,86.7,2080
2005-03-13,2004,6,24,72,506.24,0.39,5,Dry,36,8,6,4,53,107,0.21,399.2,0.79,399.2,0,0,0,0,-4,4,36,8,6,0,57,449,990,965.9,24.1,0.194,0.0874,0.00362,0.282,0.0117,2,0.212,0.494,0.0205,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
2005-03-14,2004,6,24,73,507.61,0.39,5,Dry,36,8,6,4,53,107,0.21,400.6,0.79,400.6,0,0,0,0,-4,4,36,8,6,0,57,451,990,965.9,24.1,0.195,0.0881,0.00365,0.283,0.0117,2,0.213,0.496,0.0205,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2005-03-15,2004,6,24,74,507.33,0.39,5,Dry,36,8,6,4,53,107,0.21,400.3,0.79,400.3,0,0,0,0,-4,4,36,8,6,0,57,450,990,965.9,24.1,0.194,0.088,0.00365,0.282,0.0117,2,0.213,0.495,0.0205,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2005-03-16,2004,6,24,75,506.51,0.39,5,Dry,36,8,6,4,53,107,0.21,399.5,0.79,399.5,0,0,0,0,-4,4,36,8,6,0,57,450,990,965.9,24.1,0.194,0.0876,0.00363,0.282,0.0117,2,0.212,0.494,0.0205,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
2005-03-17,2004,6,24,76,505.69,0.39,5,Dry,36,8,6,4,53,107,0.21,398.7,0.79,398.7,0,0,0,0,-4,4,36,8,6,0,57,449,990,965.9,24.1,0.194,0.0872,0.00361,0.281,0.0117,2,0.212,0.493,0.0204,23.6,0.955,0.98,0.936,44.1,43.2,86.5,2070
2005-03-18,2004,6,25,77,502.14,0.4,5,Dry,36,8,6,4,53,107,0.21,395.1,0.79,395.1,0,0,0,0,-4,4,36,8,6,0,57,445,990,965.9,24.1,0.193,0.0855,0.00354,0.278,0.0115,2,0.209,0.487,0.0202,23.7,0.954,0.98,0.935,43.7,42.9,85.7,2060
2005-03-19,2004,6,25,78,498.58,0.4,5,Dry,36,8,6,4,53,107,0.21,391.6,0.79,391.6,0,0,0,0,-4,4,36,8,6,0,57,442,990,965.8,24.2,0.191,0.0838,0.00347,0.275,0.0114,2,0.207,0.482,0.02,23.7,0.954,0.98,0.935,43.4,42.5,85,2040
2005-03-20,2004,6,25,79,497.21,0.4,5,Dry,36,8,6,4,53,107,0.21,390.2,0.79,390.2,0,0,0,0,-4,4,36,8,6,0,57,440,990,965.8,24.2,0.191,0.0832,0.00344,0.274,0.0113,2,0.206,0.48,0.0199,23.7,0.954,0.98,0.935,43.2,42.4,84.7,2030
2005-03-21,2004,6,25,80,495.3,0.4,5,Dry,36,8,6,4,53,107,0.22,388.3,0.78,388.3,0,0,0,0,-4,4,36,8,6,0,57,438,990,965.8,24.2,0.19,0.0823,0.0034,0.272,0.0113,2,0.205,0.477,0.0197,23.7,0.953,0.98,0.934,43,42.2,84.3,2020
2005-03-22,2004,6,25,81,495.03,0.4,5,Dry,36,8,6,4,53,107,0.22,388,0.78,388,0,0,0,0,-4,4,36,8,6,0,57,438,990,965.8,24.2,0.19,0.0822,0.0034,0.272,0.0113,2,0.204,0.477,0.0197,23.7,0.953,0.98,0.934,43,42.1,84.3,2020
2005-03-23,2004,6,25,82,496.39,0.4,5,Dry,36,8,6,4,53,107,0.22,389.4,0.78,389.4,0,0,0,0,-4,4,36,8,6,0,57,439,990,965.8,24.2,0.191,0.0828,0.00343,0.273,0.0113,2,0.205,0.479,0.0198,23.7,0.954,0.98,0.935,43.1,42.3,84.5,2030
2005-03-24,2004,6,25,83,501.04,0.4,5,Dry,36,8,6,4,53,107,0.21,394,0.79,394,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.085,0.00352,0.277,0.0115,2,0.208,0.486,0.0201,23.7,0.954,0.98,0.935,43.6,42.7,85.5,2050
2005-03-25,2004,6,26,84,507.33,0.39,5,Dry,36,8,6,4,53,107,0.21,400.3,0.79,400.3,0,0,0,0,-4,4,36,8,6,0,57,450,990,965.9,24.1,0.194,0.088,0.00365,0.282,0.0117,2,0.213,0.495,0.0205,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2005-03-26,2004,6,26,85,513.07,0.39,5,Dry,36,8,6,4,53,107,0.21,406.1,0.79,406.1,0,0,0,0,-4,4,36,8,6,0,57,456,990,965.9,24.1,0.196,0.0907,0.00376,0.287,0.0119,2,0.217,0.504,0.0209,23.6,0.955,0.98,0.936,44.9,44,87.9,2110
2005-03-27,2004,6,26,86,517.18,0.38,5,Dry,36,8,6,4,53,107,0.21,410.2,0.79,410.2,0,0,0,0,-4,4,36,8,6,0,57,460,990,965.9,24.1,0.198,0.0926,0.00385,0.291,0.0121,2,0.219,0.51,0.0212,23.6,0.956,0.98,0.937,45.3,44.4,88.8,2130
2005-03-28,2004,6,26,87,521.82,0.38,5,Dry,36,8,6,4,53,107,0.2,414.8,0.8,414.8,0,0,0,0,-4,4,36,8,6,0,57,465,990,965.9,24.1,0.2,0.0948,0.00394,0.294,0.0122,2,0.223,0.517,0.0215,23.5,0.956,0.98,0.937,45.8,44.8,89.7,2150
2005-03-29,2004,6,26,88,529.75,0.38,5,Dry,36,8,6,4,53,107,0.2,422.8,0.8,422.8,0,0,0,0,-4,4,36,8,6,0,57,473,990,966,24,0.202,0.0985,0.0041,0.301,0.0125,2,0.228,0.529,0.022,23.5,0.956,0.98,0.937,46.6,45.6,91.3,2190
2005-03-30,2004,6,26,89,536.59,0.37,5,Dry,36,8,6,4,53,107,0.2,429.6,0.8,429.6,0,0,0,0,-4,4,36,8,6,0,57,480,990,966,24,0.205,0.102,0.00424,0.307,0.0128,2,0.232,0.539,0.0225,23.4,0.957,0.98,0.938,47.3,46.3,92.6,2220
2005-03-31,2004,6,26,90,545.07,0.37,5,Dry,36,8,6,4,53,107,0.2,438.1,0.8,438.1,0,0,0,0,-4,4,36,8,6,0,57,488,990,966.1,23.9,0.208,0.106,0.00442,0.314,0.0131,2,0.238,0.552,0.023,23.4,0.957,0.98,0.938,48.1,47.2,94.3,2260
2005-04-01,2004,7,27,91,553,0.36,5,Dry,40,10,8,5,62,125,0.23,428,0.77,428,0,0,0,0,-5,5,40,10,8,0,67,486,990,966.1,23.9,0.207,0.101,0.00422,0.308,0.0129,2,0.231,0.539,0.0226,23.4,0.957,0.98,0.938,46.9,46,92,2210
2005-04-02,2004,7,27,92,562.02,0.36,5,Dry,40,10,8,5,62,125,0.22,437,0.78,437,0,0,0,0,-5,5,40,10,8,0,67,495,990,966.1,23.9,0.21,0.105,0.00441,0.316,0.0132,2,0.237,0.553,0.0232,23.3,0.957,0.98,0.938,47.8,46.9,93.8,2250
2005-04-03,2004,7,27,93,574.32,0.35,5,Dry,40,10,8,5,62,125,0.22,449.3,0.78,449.3,0,0,0,0,-5,5,40,10,8,0,67,507,990,966.2,23.8,0.215,0.111,0.00466,0.326,0.0137,2,0.246,0.572,0.024,23.2,0.958,0.98,0.939,49.1,48.1,96.2,2310
2005-04-04,2004,7,27,94,587.18,0.35,5,Dry,40,10,8,5,62,125,0.21,462.2,0.79,462.2,0,0,0,0,-5,5,40,10,8,0,67,520,990,966.2,23.8,0.222,0.117,0.00493,0.339,0.0143,2,0.254,0.594,0.025,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
2005-04-05,2004,7,27,95,596.2,0.34,5,Dry,40,10,8,5,62,125,0.21,471.2,0.79,471.2,0,0,0,0,-5,5,40,10,8,0,67,529,990,966.3,23.7,0.227,0.121,0.00512,0.349,0.0147,2,0.261,0.609,0.0257,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2005-04-06,2004,7,27,96,606.86,0.34,5,Dry,40,10,8,5,62,125,0.21,481.9,0.79,481.9,0,0,0,0,-5,5,40,10,8,0,67,540,990,966.3,23.7,0.233,0.126,0.00534,0.36,0.0152,2,0.268,0.628,0.0265,23,0.956,0.98,0.937,52.1,48.2,96.4,2310
2005-04-07,2004,7,27,97,616.98,0.33,5,Dry,40,10,8,5,62,125,0.2,492,0.8,492,0,0,0,0,-5,5,40,10,8,0,67,550,990,966.4,23.6,0.239,0.131,0.00555,0.37,0.0157,3,0.164,0.534,0.0226,23.1,0.945,0.97,0.917,35.1,34.1,102,2450
2005-04-08,2004,7,28,98,626,0.33,5,Dry,40,10,8,5,62,125,0.2,501,0.8,501,0,0,0,0,-5,5,40,10,8,0,67,559,990,966.4,23.6,0.244,0.136,0.00575,0.38,0.0161,3,0.168,0.548,0.0232,23,0.946,0.97,0.918,35.7,34.7,104,2490
2005-04-09,2004,7,28,99,635.57,0.32,5,Dry,40,10,8,5,62,125,0.2,510.6,0.8,510.6,0,0,0,0,-5,5,40,10,8,0,67,569,990,966.4,23.6,0.25,0.142,0.00603,0.392,0.0166,3,0.172,0.564,0.0239,23,0.947,0.97,0.919,36.4,35.3,106,2540
2005-04-10,2004,7,28,100,646.24,0.32,5,Dry,40,10,8,5,62,125,0.19,521.2,0.81,521.2,0,0,0,0,-5,5,40,10,8,0,67,579,990,966.5,23.5,0.256,0.149,0.00634,0.405,0.0172,3,0.177,0.582,0.0247,22.9,0.948,0.97,0.92,37.1,35.9,108,2590
2005-04-11,2004,7,28,101,656.36,0.31,5,Dry,40,10,8,5,62,125,0.19,531.4,0.81,531.4,0,0,0,0,-5,5,40,10,8,0,67,589,990,966.5,23.5,0.261,0.156,0.00664,0.417,0.0178,3,0.182,0.599,0.0255,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
2005-04-12,2004,7,28,102,667.02,0.31,5,Dry,40,10,8,5,62,125,0.19,542,0.81,542,0,0,0,0,-5,5,40,10,8,0,67,600,990,966.6,23.4,0.268,0.163,0.00696,0.431,0.0184,3,0.186,0.617,0.0263,22.8,0.95,0.973,0.924,38.4,37.4,112,2690
2005-04-13,2004,7,28,103,678.78,0.3,5,Dry,40,10,8,5,62,125,0.18,553.8,0.82,553.8,0,0,0,0,-5,5,40,10,8,0,67,612,990,966.6,23.4,0.274,0.171,0.00731,0.445,0.019,3,0.192,0.637,0.0272,22.7,0.951,0.974,0.926,39.2,38.2,114,2750
2005-04-14,2004,7,28,104,689.99,0.3,5,Dry,40,10,8,5,62,125,0.18,565,0.82,565,0,0,0,0,-5,5,40,10,8,0,67,623,990,966.7,23.3,0.281,0.178,0.00764,0.459,0.0197,3,0.197,0.656,0.0281,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2005-04-15,2004,7,29,105,702.84,0.29,5,Dry,40,10,8,5,62,125,0.18,577.8,0.82,577.8,0,0,0,0,-5,5,40,10,8,0,67,636,990,966.7,23.3,0.288,0.187,0.00803,0.475,0.0204,3,0.203,0.677,0.0291,22.6,0.953,0.978,0.931,40.7,39.8,119,2860
2005-04-16,2004,7,29,106,714.05,0.29,5,Dry,40,10,8,5,62,125,0.17,589,0.82,589,0,0,0,0,-5,5,40,10,8,0,67,647,990,966.8,23.2,0.294,0.194,0.00837,0.489,0.021,3,0.208,0.696,0.03,22.5,0.954,0.979,0.934,41.4,40.5,122,2920
2005-04-17,2004,7,29,107,724.71,0.28,5,Dry,40,10,8,5,62,125,0.17,599.7,0.83,599.7,0,0,0,0,-5,5,40,10,8,0,67,658,990,966.8,23.2,0.3,0.202,0.00869,0.502,0.0216,3,0.212,0.714,0.0308,22.5,0.954,0.98,0.935,42.1,41.2,124,2970
2005-04-18,2004,7,29,108,734.28,0.28,5,Dry,40,10,8,5,62,125,0.17,609.3,0.83,609.3,0,0,0,0,-5,5,40,10,8,0,67,667,990,966.8,23.2,0.306,0.208,0.00898,0.514,0.0222,3,0.217,0.73,0.0315,22.4,0.955,0.98,0.936,42.7,41.8,125,3010
2005-04-19,2004,7,29,109,741.12,0.28,5,Dry,40,10,8,5,62,125,0.17,616.1,0.83,616.1,0,0,0,0,-5,5,40,10,8,0,67,674,990,966.9,23.1,0.31,0.213,0.00919,0.522,0.0226,3,0.22,0.742,0.0321,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
2005-04-20,2004,7,29,110,747.41,0.27,5,Dry,40,10,8,5,62,125,0.17,622.4,0.83,622.4,0,0,0,0,-5,5,40,10,8,0,67,680,990,966.9,23.1,0.313,0.217,0.00938,0.53,0.0229,3,0.223,0.753,0.0326,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2005-04-21,2004,7,29,111,752.61,0.27,5,Dry,40,10,8,5,62,125,0.17,627.6,0.83,627.6,0,0,0,0,-5,5,40,10,8,0,67,686,990,966.9,23.1,0.316,0.22,0.00954,0.536,0.0232,3,0.225,0.761,0.033,22.3,0.955,0.98,0.936,43.8,42.9,129,3090
2005-04-22,2004,7,30,112,755.07,0.27,5,Dry,40,10,8,5,62,125,0.17,630.1,0.83,630.1,0,0,0,0,-5,5,40,10,8,0,67,688,990,966.9,23.1,0.318,0.222,0.00961,0.539,0.0234,3,0.226,0.765,0.0332,22.3,0.955,0.98,0.936,43.9,43,129,3100
2005-04-23,2004,7,30,113,755.89,0.27,5,Dry,40,10,8,5,62,125,0.17,630.9,0.83,630.9,0,0,0,0,-5,5,40,10,8,0,67,689,990,966.9,23.1,0.318,0.222,0.00964,0.54,0.0234,3,0.226,0.767,0.0332,22.3,0.956,0.98,0.936,44,43.1,129,3100
2005-04-24,2004,7,30,114,755.61,0.27,5,Dry,40,10,8,5,62,125,0.17,630.6,0.83,630.6,0,0,0,0,-5,5,40,10,8,0,67,689,990,966.9,23.1,0.318,0.222,0.00963,0.54,0.0234,3,0.226,0.766,0.0332,22.3,0.955,0.98,0.936,43.9,43.1,129,3100
2005-04-25,2004,7,30,115,752.61,0.27,5,Dry,40,10,8,5,62,125,0.17,627.6,0.83,627.6,0,0,0,0,-5,5,40,10,8,0,67,686,990,966.9,23.1,0.316,0.22,0.00954,0.536,0.0232,3,0.225,0.761,0.033,22.3,0.955,0.98,0.936,43.8,42.9,129,3090
2005-04-26,2004,7,30,116,746.32,0.27,5,Dry,40,10,8,5,62,125,0.17,621.3,0.83,621.3,0,0,0,0,-5,5,40,10,8,0,67,679,990,966.9,23.1,0.313,0.216,0.00935,0.529,0.0229,3,0.222,0.751,0.0325,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
2005-04-27,2004,7,30,117,738.39,0.28,5,Dry,40,10,8,5,62,125,0.17,613.4,0.83,613.4,0,0,0,0,-5,5,40,10,8,0,67,671,990,966.9,23.1,0.308,0.211,0.0091,0.519,0.0224,3,0.219,0.737,0.0319,22.4,0.955,0.98,0.936,42.9,42,126,3030
2005-04-28,2004,7,30,118,730.46,0.28,5,Dry,40,10,8,5,62,125,0.17,605.5,0.83,605.5,0,0,0,0,-5,5,40,10,8,0,67,663,990,966.8,23.2,0.304,0.205,0.00886,0.509,0.022,3,0.215,0.724,0.0312,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2005-04-29,2004,7,31,119,720.89,0.28,5,Dry,40,10,8,5,62,125,0.17,595.9,0.83,595.9,0,0,0,0,-5,5,40,10,8,0,67,654,990,966.8,23.2,0.298,0.199,0.00857,0.497,0.0214,3,0.211,0.708,0.0305,22.5,0.954,0.98,0.935,41.8,41,123,2950
2005-04-30,2004,7,31,120,709.13,0.29,5,Dry,40,10,8,5,62,125,0.18,584.1,0.82,584.1,0,0,0,0,-5,5,40,10,8,0,67,642,990,966.7,23.3,0.291,0.191,0.00822,0.483,0.0207,3,0.205,0.688,0.0296,22.6,0.953,0.978,0.933,41.1,40.2,121,2890
2005-05-01,2004,8,31,121,696.82,0.29,5,Dry,42,9,8,6,82,147,0.21,549.8,0.79,549.8,0,0,0,0,-6,6,42,9,8,0,88,609,990,966.7,23.3,0.273,0.168,0.00722,0.441,0.0189,3,0.19,0.631,0.0271,22.7,0.951,0.973,0.925,38.8,37.7,113,2720
2005-05-02,2004,8,31,122,684.52,0.3,5,Dry,42,9,8,6,82,147,0.21,537.5,0.79,537.5,0,0,0,0,-6,6,42,9,8,0,88,597,990,966.6,23.4,0.266,0.16,0.00685,0.426,0.0182,3,0.184,0.61,0.0261,22.8,0.95,0.972,0.923,38,36.9,111,2660
2005-05-03,2004,8,31,123,672.21,0.31,5,Dry,42,9,8,6,82,147,0.22,525.2,0.78,525.2,0,0,0,0,-6,6,42,9,8,0,88,584,990,966.6,23.4,0.259,0.152,0.00649,0.41,0.0175,3,0.179,0.589,0.0252,22.8,0.949,0.97,0.92,37.2,36.1,108,2600
2005-05-04,2004,8,31,124,659.36,0.31,5,Dry,42,9,8,6,82,147,0.22,512.4,0.78,512.4,0,0,0,0,-6,6,42,9,8,0,88,571,990,966.5,23.5,0.251,0.143,0.00611,0.394,0.0168,3,0.173,0.568,0.0242,22.9,0.947,0.97,0.919,36.3,35.2,106,2540
2005-05-05,2004,8,31,125,646.51,0.32,5,Dry,42,9,8,6,82,147,0.23,499.5,0.77,499.5,0,0,0,0,-6,6,42,9,8,0,88,559,990,966.5,23.5,0.244,0.135,0.00573,0.379,0.0161,3,0.167,0.546,0.0232,23,0.946,0.97,0.918,35.5,34.4,103,2480
2005-05-06,2004,8,32,126,632.57,0.33,5,Dry,42,9,8,6,82,147,0.23,485.6,0.77,485.6,0,0,0,0,-6,6,42,9,8,0,88,545,990,966.4,23.6,0.236,0.128,0.00544,0.364,0.0155,2,0.27,0.634,0.0269,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2005-05-07,2004,8,32,127,620.26,0.33,5,Dry,42,9,8,6,82,147,0.24,473.3,0.76,473.3,0,0,0,0,-6,6,42,9,8,0,88,532,990,966.4,23.6,0.229,0.122,0.00518,0.351,0.0149,2,0.262,0.613,0.026,23,0.957,0.98,0.938,51.1,48.2,96.4,2310
2005-05-08,2004,8,32,128,607.41,0.34,5,Dry,42,9,8,6,82,147,0.24,460.4,0.76,460.4,0,0,0,0,-6,6,42,9,8,0,88,519,990,966.3,23.7,0.222,0.116,0.00491,0.338,0.0143,2,0.253,0.591,0.025,23.1,0.957,0.98,0.938,49.9,48.2,96.4,2310
2005-05-09,2004,8,32,129,594.56,0.34,5,Dry,42,9,8,6,82,147,0.25,447.6,0.75,447.6,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.214,0.11,0.00465,0.325,0.0137,2,0.245,0.569,0.024,23.2,0.958,0.98,0.939,48.7,47.7,95.4,2290
2005-05-10,2004,8,32,130,581.71,0.35,5,Dry,42,9,8,6,82,147,0.25,434.7,0.75,434.7,0,0,0,0,-6,6,42,9,8,0,88,494,990,966.2,23.8,0.21,0.104,0.00438,0.314,0.0132,2,0.236,0.55,0.0231,23.2,0.957,0.98,0.938,47.4,46.5,92.9,2230
2005-05-11,2004,8,32,131,568.86,0.36,5,Dry,42,9,8,6,82,147,0.26,421.9,0.74,421.9,0,0,0,0,-6,6,42,9,8,0,88,481,990,966.2,23.8,0.205,0.0981,0.00412,0.303,0.0127,2,0.227,0.531,0.0223,23.3,0.956,0.98,0.937,46.1,45.2,90.4,2170
2005-05-12,2004,8,32,132,556.55,0.36,5,Dry,42,9,8,6,82,147,0.26,409.6,0.74,409.6,0,0,0,0,-6,6,42,9,8,0,88,469,990,966.1,23.9,0.201,0.0923,0.00386,0.293,0.0123,2,0.219,0.512,0.0214,23.4,0.956,0.98,0.936,44.9,44,87.9,2110
2005-05-13,2004,8,33,133,545.34,0.37,5,Dry,42,9,8,6,82,147,0.27,398.3,0.73,398.3,0,0,0,0,-6,6,42,9,8,0,88,457,990,966.1,23.9,0.197,0.087,0.00363,0.284,0.0119,2,0.211,0.495,0.0207,23.5,0.955,0.98,0.936,43.7,42.9,85.7,2060
2005-05-14,2004,8,33,134,533.58,0.37,5,Dry,42,9,8,6,82,147,0.28,386.6,0.72,386.6,0,0,0,0,-6,6,42,9,8,0,88,446,990,966,24,0.193,0.0815,0.00339,0.274,0.0114,2,0.203,0.478,0.0199,23.5,0.953,0.98,0.934,42.5,41.7,83.3,2000
2005-05-15,2004,8,33,135,522.37,0.38,5,Dry,42,9,8,6,82,147,0.28,375.4,0.72,375.4,0,0,0,0,-6,6,42,9,8,0,88,434,990,966,24,0.189,0.0762,0.00317,0.265,0.011,2,0.196,0.461,0.0192,23.6,0.952,0.979,0.932,41.3,40.5,80.9,1940
2005-05-16,2004,8,33,136,512.25,0.39,5,Dry,42,9,8,6,82,147,0.29,365.3,0.71,365.3,0,0,0,0,-6,6,42,9,8,0,88,424,990,965.9,24.1,0.185,0.0714,0.00296,0.257,0.0107,2,0.189,0.446,0.0185,23.6,0.95,0.977,0.928,40.3,39.3,78.6,1890
2005-05-17,2004,8,33,137,501.59,0.4,5,Dry,42,9,8,6,82,147,0.29,354.6,0.71,354.6,0,0,0,0,-6,6,42,9,8,0,88,414,990,965.9,24.1,0.182,0.0664,0.00275,0.248,0.0103,2,0.182,0.43,0.0178,23.7,0.949,0.974,0.925,39.1,38.1,76.2,1830
2005-05-18,2004,8,33,138,490.93,0.4,5,Dry,42,9,8,6,82,147,0.3,343.9,0.7,343.9,0,0,0,0,-6,6,42,9,8,0,88,403,990,965.8,24.2,0.178,0.0613,0.00254,0.239,0.00988,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38,36.9,73.8,1770
2005-05-19,2004,8,33,139,481.9,0.41,5,Dry,42,9,8,6,82,147,0.3,334.9,0.69,334.9,0,0,0,0,-6,6,42,9,8,0,88,394,990,965.8,24.2,0.175,0.0571,0.00236,0.232,0.00956,2,0.169,0.4,0.0165,23.8,0.946,0.97,0.918,37,35.9,71.8,1720
2005-05-20,2004,8,34,140,472.33,0.41,5,Dry,42,9,8,6,82,147,0.31,325.3,0.69,325.3,0,0,0,0,-6,6,42,9,8,0,88,384,990,965.7,24.3,0.171,0.0526,0.00217,0.224,0.00922,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36,34.9,69.8,1680
2005-05-21,2004,8,34,141,462.76,0.42,5,Dry,42,9,8,6,82,147,0.32,315.8,0.68,315.8,0,0,0,0,-6,6,42,9,8,0,88,375,990,965.7,24.3,0.168,0.048,0.00198,0.216,0.00888,2,0.156,0.371,0.0153,23.9,0.943,0.97,0.915,35,33.9,67.8,1630
2005-05-22,2004,8,34,142,453.74,0.43,5,Dry,42,9,8,6,82,147,0.32,306.7,0.68,306.7,0,0,0,0,-6,6,42,9,8,0,88,366,990,965.6,24.4,0.165,0.0438,0.0018,0.208,0.00856,2,0.15,0.358,0.0147,24,0.942,0.97,0.914,34,33,66,1580
2005-05-23,2004,8,34,143,445.81,0.43,5,Dry,42,9,8,6,82,147,0.33,298.8,0.67,298.8,0,0,0,0,-6,6,42,9,8,0,88,358,990,965.6,24.4,0.162,0.04,0.00164,0.202,0.00827,2,0.144,0.346,0.0142,24,0.941,0.97,0.912,33.1,32.1,64.3,1540
2005-05-24,2004,8,34,144,437.33,0.44,5,Dry,42,9,8,6,82,147,0.34,290.3,0.66,290.3,0,0,0,0,-6,6,42,9,8,0,88,349,990,965.6,24.4,0.159,0.036,0.00147,0.195,0.00798,2,0.138,0.333,0.0136,24.1,0.939,0.97,0.911,32.2,31.2,62.5,1500
2005-05-25,2004,8,34,145,428.86,0.44,5,Dry,42,9,8,6,82,147,0.34,281.9,0.66,281.9,0,0,0,0,-6,6,42,9,8,0,88,341,990,965.5,24.5,0.156,0.032,0.00131,0.188,0.00768,2,0.133,0.321,0.0131,24.1,0.937,0.97,0.909,31.3,30.3,60.7,1460
2005-05-26,2004,8,34,146,422.02,0.45,5,Dry,42,9,8,6,82,147,0.35,275,0.65,275,0,0,0,0,-6,6,42,9,8,0,88,334,990,965.5,24.5,0.153,0.0288,0.00118,0.182,0.00744,2,0.128,0.31,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2005-05-27,2004,8,35,147,414.64,0.46,5,Dry,42,9,8,6,82,147,0.35,267.6,0.65,267.6,0,0,0,0,-6,6,42,9,8,0,88,327,990,965.5,24.5,0.151,0.0253,0.00103,0.176,0.00718,2,0.123,0.299,0.0122,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
2005-05-28,2004,8,35,148,407.25,0.46,5,Dry,42,9,8,6,82,147,0.36,260.3,0.64,260.3,0,0,0,0,-6,6,42,9,8,0,88,319,990,965.4,24.6,0.148,0.0218,0.000889,0.17,0.00692,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28,56,1340
2005-05-29,2004,8,35,149,399.87,0.47,5,Dry,42,9,8,6,82,147,0.37,252.9,0.63,252.9,0,0,0,0,-6,6,42,9,8,0,88,312,990,965.4,24.6,0.146,0.0184,0.000746,0.164,0.00666,2,0.113,0.277,0.0113,24.3,0.93,0.97,0.902,28.1,27.2,54.4,1310
2005-05-30,2004,8,35,150,393.03,0.47,5,Dry,42,9,8,6,82,147,0.37,246,0.63,246,0,0,0,0,-6,6,42,9,8,0,88,305,990,965.4,24.6,0.143,0.0167,0.000676,0.16,0.00649,2,0.109,0.268,0.0109,24.4,0.928,0.97,0.901,27.3,26.5,52.9,1270
2005-05-31,2004,8,35,151,387.29,0.48,5,Dry,42,9,8,6,82,147,0.38,240.3,0.62,240.3,0,0,0,0,-6,6,42,9,8,0,88,299,990,965.3,24.7,0.141,0.0162,0.000656,0.157,0.00638,2,0.105,0.262,0.0106,24.4,0.926,0.97,0.899,26.6,25.8,51.7,1240
2005-06-01,2004,9,35,152,381,0.48,5,Dry,39,9,7,5,59,119,0.31,262,0.69,262,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.147,0.0227,0.000918,0.17,0.00689,2,0.119,0.289,0.0117,24.4,0.932,0.97,0.904,29.2,28.4,56.7,1360
2005-06-02,2004,9,35,153,374.71,0.49,5,Dry,39,9,7,5,59,119,0.32,255.7,0.68,255.7,0,0,0,0,-5,5,39,9,7,0,64,311,990,965.3,24.7,0.145,0.0197,0.000797,0.165,0.00667,2,0.115,0.28,0.0113,24.4,0.931,0.97,0.903,28.5,27.7,55.4,1330
2005-06-03,2004,9,36,154,368.43,0.5,5,Dry,39,9,7,5,59,119,0.32,249.4,0.68,249.4,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.017,0.000685,0.16,0.00646,2,0.111,0.271,0.0109,24.5,0.929,0.97,0.902,27.8,27,54,1300
2005-06-04,2004,9,36,155,362.68,0.5,5,Dry,39,9,7,5,59,119,0.33,243.7,0.67,243.7,0,0,0,0,-5,5,39,9,7,0,64,299,990,965.2,24.8,0.141,0.0165,0.000664,0.157,0.00635,2,0.107,0.264,0.0107,24.5,0.927,0.97,0.9,27.2,26.4,52.7,1270
2005-06-05,2004,9,36,156,356.94,0.51,5,Dry,39,9,7,5,59,119,0.33,237.9,0.67,237.9,0,0,0,0,-5,5,39,9,7,0,64,293,990,965.2,24.8,0.139,0.016,0.000644,0.155,0.00624,2,0.103,0.258,0.0104,24.6,0.926,0.97,0.898,26.5,25.7,51.4,1230
2005-06-06,2004,9,36,157,352.29,0.51,5,Dry,39,9,7,5,59,119,0.34,233.3,0.66,233.3,0,0,0,0,-5,5,39,9,7,0,64,288,990,965.2,24.8,0.137,0.0156,0.000627,0.153,0.00615,2,0.1,0.253,0.0102,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2005-06-07,2004,9,36,158,347.1,0.52,5,Dry,39,9,7,5,59,119,0.34,228.1,0.66,228.1,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.135,0.0151,0.000609,0.151,0.00606,1,0.25,0.401,0.0161,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
2005-06-08,2004,9,36,159,341.9,0.52,5,Dry,39,9,7,5,59,119,0.35,222.9,0.65,222.9,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.00059,0.148,0.00596,1,0.243,0.392,0.0157,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
2005-06-09,2004,9,36,160,336.71,0.53,5,Dry,39,9,7,5,59,119,0.35,217.7,0.65,217.7,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000572,0.146,0.00586,1,0.236,0.382,0.0153,24.5,0.958,0.98,0.939,50.2,48.2,48.2,1160
2005-06-10,2004,9,37,161,332.06,0.53,5,Dry,39,9,7,5,59,119,0.36,213.1,0.64,213.1,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0139,0.000556,0.144,0.00577,1,0.23,0.374,0.015,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1160
2005-06-11,2004,9,37,162,327.41,0.54,5,Dry,39,9,7,5,59,119,0.36,208.4,0.64,208.4,0,0,0,0,-5,5,39,9,7,0,64,263,990,965,25,0.128,0.0135,0.000539,0.142,0.00569,1,0.224,0.366,0.0147,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
2005-06-12,2004,9,37,163,322.76,0.54,5,Dry,39,9,7,5,59,119,0.37,203.8,0.63,203.8,0,0,0,0,-5,5,39,9,7,0,64,259,990,965,25,0.127,0.0131,0.000523,0.14,0.0056,1,0.218,0.358,0.0143,24.6,0.955,0.98,0.936,47,46.1,46.1,1110
2005-06-13,2004,9,37,164,319.21,0.55,5,Dry,39,9,7,5,59,119,0.37,200.2,0.63,200.2,0,0,0,0,-5,5,39,9,7,0,64,255,990,965,25,0.126,0.0128,0.000511,0.138,0.00553,1,0.213,0.351,0.014,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2005-06-14,2004,9,37,165,315.11,0.55,5,Dry,39,9,7,5,59,119,0.38,196.1,0.62,196.1,0,0,0,0,-5,5,39,9,7,0,64,251,990,965,25,0.124,0.0124,0.000496,0.137,0.00546,1,0.207,0.344,0.0137,24.7,0.954,0.98,0.935,45.3,44.4,44.4,1060
2005-06-15,2004,9,37,166,311,0.56,5,Dry,39,9,7,5,59,119,0.38,192,0.62,192,0,0,0,0,-5,5,39,9,7,0,64,247,990,965,25,0.123,0.0121,0.000482,0.135,0.00538,1,0.202,0.336,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2005-06-16,2004,9,37,167,306.9,0.56,5,Dry,39,9,7,5,59,119,0.39,187.9,0.61,187.9,0,0,0,0,-5,5,39,9,7,0,64,243,990,964.9,25.1,0.121,0.0117,0.000468,0.133,0.00531,1,0.196,0.329,0.0131,24.7,0.951,0.98,0.932,43.4,42.5,42.5,1020
2005-06-17,2004,9,38,168,302.8,0.57,5,Dry,39,9,7,5,59,119,0.39,183.8,0.61,183.8,0,0,0,0,-5,5,39,9,7,0,64,239,990,964.9,25.1,0.12,0.0114,0.000453,0.131,0.00523,1,0.191,0.322,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,997
2005-06-18,2004,9,38,169,298.7,0.57,5,Dry,39,9,7,5,59,119,0.4,179.7,0.6,179.7,0,0,0,0,-5,5,39,9,7,0,64,235,990,964.9,25.1,0.118,0.011,0.000439,0.129,0.00515,1,0.185,0.314,0.0125,24.8,0.949,0.979,0.929,41.4,40.6,40.6,974
2005-06-19,2004,9,38,170,295.14,0.58,5,Dry,39,9,7,5,59,119,0.4,176.1,0.6,176.1,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000427,0.128,0.00509,1,0.18,0.308,0.0123,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
2005-06-20,2004,9,38,171,291.59,0.58,5,Dry,39,9,7,5,59,119,0.41,172.6,0.59,172.6,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0104,0.000415,0.126,0.00502,1,0.175,0.302,0.012,24.8,0.946,0.976,0.923,39.8,38.8,38.8,931
2005-06-21,2004,9,38,172,288.03,0.59,5,Dry,39,9,7,5,59,119,0.41,169,0.59,169,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.115,0.0101,0.000402,0.125,0.00496,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2005-06-22,2004,9,38,173,284.48,0.59,5,Dry,39,9,7,5,59,119,0.42,165.5,0.58,165.5,0,0,0,0,-5,5,39,9,7,0,64,220,990,964.8,25.2,0.113,0.00982,0.00039,0.123,0.00489,1,0.166,0.289,0.0115,24.9,0.944,0.972,0.918,38.1,37,37,889
2005-06-23,2004,9,38,174,280.93,0.6,5,Dry,39,9,7,5,59,119,0.42,161.9,0.58,161.9,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.00951,0.000378,0.122,0.00483,1,0.161,0.283,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2005-06-24,2004,9,39,175,278.46,0.6,5,Dry,39,9,7,5,59,119,0.43,159.5,0.57,159.5,0,0,0,0,-5,5,39,9,7,0,64,214,990,964.8,25.2,0.111,0.0093,0.000369,0.121,0.00479,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2005-06-25,2004,9,39,176,275.46,0.61,5,Dry,39,9,7,5,59,119,0.43,156.5,0.57,156.5,0,0,0,0,-5,5,39,9,7,0,64,211,990,964.8,25.2,0.11,0.00905,0.000359,0.119,0.00473,1,0.154,0.273,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2005-06-26,2004,9,39,177,272.45,0.61,5,Dry,39,9,7,5,59,119,0.44,153.4,0.56,153.4,0,0,0,0,-5,5,39,9,7,0,64,208,990,964.8,25.2,0.109,0.00879,0.000349,0.118,0.00468,1,0.15,0.268,0.0106,24.9,0.94,0.97,0.912,35.3,34.2,34.2,822
2005-06-27,2004,9,39,178,269.44,0.61,5,Dry,39,9,7,5,59,119,0.44,150.4,0.56,150.4,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.00854,0.000338,0.117,0.00462,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.6,33.6,33.6,805
2005-06-28,2004,9,39,179,266.43,0.62,5,Dry,39,9,7,5,59,119,0.45,147.4,0.55,147.4,0,0,0,0,-5,5,39,9,7,0,64,202,990,964.8,25.2,0.107,0.00828,0.000328,0.115,0.00457,1,0.142,0.257,0.0102,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2005-06-29,2004,9,39,180,263.43,0.63,5,Dry,39,9,7,5,59,119,0.45,144.4,0.55,144.4,0,0,0,0,-5,5,39,9,7,0,64,199,990,964.8,25.2,0.106,0.00803,0.000318,0.114,0.00451,1,0.137,0.251,0.00996,25,0.937,0.97,0.909,33.2,32.2,32.2,772
2005-06-30,2004,9,39,181,260.42,0.63,5,Dry,39,9,7,5,59,119,0.46,141.4,0.54,141.4,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.00777,0.000308,0.113,0.00446,1,0.133,0.246,0.00974,25,0.936,0.97,0.908,32.5,31.5,31.5,756
