date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-07-01,2004,10,40,182,257.41,0.64,5,Dry,37,8,6,4,53,108,0.42,149.4,0.58,149.4,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00845,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2005-07-02,2004,10,40,183,254.95,0.64,5,Dry,37,8,6,4,53,108,0.42,146.9,0.58,146.9,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00824,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2005-07-03,2004,10,40,184,252.49,0.64,5,Dry,37,8,6,4,53,108,0.43,144.5,0.57,144.5,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.105,0.00803,0.000318,0.113,0.00445,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.2,32.2,32.2,774
2005-07-04,2004,10,40,185,250.03,0.65,5,Dry,37,8,6,4,53,108,0.43,142,0.57,142,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00782,0.000309,0.111,0.00441,1,0.134,0.246,0.00971,25.1,0.936,0.97,0.908,32.7,31.7,31.7,760
2005-07-05,2004,10,40,186,247.57,0.66,5,Dry,37,8,6,4,53,108,0.44,139.6,0.56,139.6,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00761,0.000301,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2005-07-06,2004,10,40,187,245.11,0.66,5,Dry,37,8,6,4,53,108,0.44,137.1,0.56,137.1,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.0074,0.000292,0.109,0.00432,1,0.128,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.6,30.6,733
2005-07-07,2004,10,40,188,242.64,0.67,5,Dry,37,8,6,4,53,108,0.45,134.6,0.56,134.6,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00719,0.000284,0.108,0.00427,1,0.124,0.233,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,720
2005-07-08,2004,10,41,189,240.18,0.67,5,Dry,37,8,6,4,53,108,0.45,132.2,0.55,132.2,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00699,0.000275,0.107,0.00423,1,0.121,0.228,0.009,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
2005-07-09,2004,10,41,190,237.72,0.68,5,Dry,37,8,6,4,53,108,0.45,129.7,0.55,129.7,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0993,0.00678,0.000267,0.106,0.00418,1,0.118,0.224,0.00882,25.1,0.931,0.97,0.903,29.8,28.9,28.9,693
2005-07-10,2004,10,41,191,236.36,0.68,5,Dry,37,8,6,4,53,108,0.46,128.4,0.54,128.4,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0988,0.00666,0.000262,0.105,0.00416,1,0.116,0.221,0.00872,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2005-07-11,2004,10,41,192,234.44,0.68,5,Dry,37,8,6,4,53,108,0.46,126.4,0.54,126.4,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0982,0.0065,0.000256,0.105,0.00412,1,0.113,0.218,0.00858,25.2,0.929,0.97,0.901,29,28.1,28.1,675
2005-07-12,2004,10,41,193,232.53,0.69,5,Dry,37,8,6,4,53,108,0.46,124.5,0.54,124.5,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0975,0.00634,0.000249,0.104,0.00409,1,0.111,0.214,0.00844,25.2,0.928,0.97,0.901,28.6,27.7,27.7,665
2005-07-13,2004,10,41,194,230.61,0.69,5,Dry,37,8,6,4,53,108,0.47,122.6,0.53,122.6,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0968,0.00617,0.000243,0.103,0.00405,1,0.108,0.211,0.0083,25.2,0.927,0.97,0.899,28.1,27.3,27.3,654
2005-07-14,2004,10,41,195,228.7,0.7,5,Dry,37,8,6,4,53,108,0.47,120.7,0.53,120.7,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0961,0.00601,0.000236,0.102,0.00402,1,0.105,0.208,0.00816,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2005-07-15,2004,10,42,196,226.78,0.7,5,Dry,37,8,6,4,53,108,0.48,118.8,0.52,118.8,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0955,0.00585,0.00023,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.924,0.97,0.897,27.2,26.4,26.4,633
2005-07-16,2004,10,42,197,224.87,0.71,5,Dry,37,8,6,4,53,108,0.48,116.9,0.52,116.9,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0948,0.00568,0.000223,0.1,0.00395,1,0.1,0.201,0.00789,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2005-07-17,2004,10,42,198,222.96,0.71,5,Dry,37,8,6,4,53,108,0.48,115,0.52,115,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0941,0.00552,0.000217,0.0996,0.00391,1,0.0977,0.197,0.00775,25.3,0.922,0.97,0.894,26.3,25.5,25.5,611
2005-07-18,2004,10,42,199,221.04,0.72,5,Dry,37,8,6,4,53,108,0.49,113,0.51,113,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0934,0.00536,0.00021,0.0988,0.00388,1,0.0951,0.194,0.00761,25.3,0.92,0.97,0.893,25.8,25,25,600
2005-07-19,2004,10,42,200,219.13,0.72,5,Dry,37,8,6,4,53,108,0.49,111.1,0.51,111.1,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0928,0.0052,0.000204,0.0979,0.00384,1,0.0925,0.19,0.00747,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
2005-07-20,2004,10,42,201,217.21,0.73,5,Dry,37,8,6,4,53,108,0.5,109.2,0.5,109.2,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0921,0.00503,0.000197,0.0971,0.00381,1,0.0899,0.187,0.00734,25.3,0.918,0.97,0.89,24.9,24.1,24.1,579
2005-07-21,2004,10,42,202,215.3,0.74,5,Dry,37,8,6,4,53,108,0.5,107.3,0.5,107.3,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0914,0.00487,0.000191,0.0963,0.00377,1,0.0874,0.184,0.0072,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2005-07-22,2004,10,43,203,213.39,0.74,5,Dry,37,8,6,4,53,108,0.51,105.4,0.49,105.4,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0907,0.00471,0.000184,0.0954,0.00374,1,0.0848,0.18,0.00706,25.3,0.915,0.97,0.887,24,23.2,23.2,558
2005-07-23,2004,10,43,204,211.47,0.75,5,Dry,37,8,6,4,53,108,0.51,103.5,0.49,103.5,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.09,0.00454,0.000178,0.0946,0.00371,1,0.0822,0.177,0.00692,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2005-07-24,2004,10,43,205,209.56,0.76,5,Dry,37,8,6,4,53,108,0.52,101.6,0.48,101.6,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0894,0.00438,0.000172,0.0938,0.00367,1,0.0796,0.173,0.00679,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2005-07-25,2004,10,43,206,207.64,0.76,5,Dry,37,8,6,4,53,108,0.52,99.64,0.48,99.64,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.4,25.6,0.0887,0.00422,0.000165,0.0929,0.00364,1,0.077,0.17,0.00665,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2005-07-26,2004,10,43,207,205.73,0.77,5,Dry,37,8,6,4,53,108,0.53,97.73,0.47,97.73,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.088,0.00406,0.000159,0.0921,0.0036,1,0.0744,0.167,0.00651,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2005-07-27,2004,10,43,208,203.82,0.78,5,Dry,37,8,6,4,53,108,0.53,95.82,0.47,95.82,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0873,0.00389,0.000152,0.0912,0.00357,1,0.0719,0.163,0.00638,25.4,0,0,0,0,0,0,0
2005-07-28,2004,10,43,209,202.45,0.78,5,Dry,37,8,6,4,53,108,0.53,94.45,0.47,94.45,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0869,0.00378,0.000148,0.0906,0.00354,1,0.07,0.161,0.00628,25.4,0,0,0,0,0,0,0
2005-07-29,2004,10,44,210,201.08,0.79,5,Dry,37,8,6,4,53,108,0.54,93.08,0.46,93.08,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0864,0.00366,0.000143,0.09,0.00352,1,0.0682,0.158,0.00618,25.4,0,0,0,0,0,0,0
2005-07-30,2004,10,44,211,199.71,0.79,5,Dry,37,8,6,4,53,108,0.54,91.71,0.46,91.71,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.0859,0.00355,0.000138,0.0894,0.00349,1,0.0663,0.156,0.00608,25.4,0,0,0,0,0,0,0
2005-07-31,2004,10,44,212,198.35,0.79,5,Dry,37,8,6,4,53,108,0.54,90.35,0.46,90.35,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0854,0.00343,0.000134,0.0888,0.00347,1,0.0645,0.153,0.00599,25.4,0,0,0,0,0,0,0
2005-08-01,2004,11,44,213,196.98,0.8,5,Dry,34,7,5,3,44,93,0.47,104,0.53,104,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0885,0.00459,0.000179,0.0931,0.00364,1,0.0829,0.176,0.00687,25.4,0,0,0,0,0,0,0
2005-08-02,2004,11,44,214,193.97,0.81,5,Dry,34,7,5,3,44,93,0.48,101,0.52,101,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0874,0.00433,0.000169,0.0917,0.00359,1,0.0788,0.171,0.00666,25.4,0,0,0,0,0,0,0
2005-08-03,2004,11,44,215,190.96,0.82,5,Dry,34,7,5,3,44,93,0.49,97.96,0.51,97.96,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0863,0.00408,0.000159,0.0904,0.00353,1,0.0747,0.165,0.00646,25.4,0,0,0,0,0,0,0
2005-08-04,2004,11,44,216,188.5,0.82,5,Dry,34,7,5,3,44,93,0.49,95.5,0.51,95.5,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0855,0.00387,0.000151,0.0893,0.00349,1,0.0714,0.161,0.00629,25.4,0,0,0,0,0,0,0
2005-08-05,2004,11,45,217,186.04,0.83,5,Dry,34,7,5,3,44,93,0.5,93.04,0.5,93.04,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0846,0.00366,0.000143,0.0883,0.00345,1,0.0681,0.156,0.00611,25.4,0,0,0,0,0,0,0
2005-08-06,2004,11,45,218,183.58,0.84,5,Dry,34,7,5,3,44,93,0.51,90.58,0.49,90.58,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0837,0.00345,0.000135,0.0872,0.00341,1,0.0648,0.152,0.00594,25.4,0,0,0,0,0,0,0
2005-08-07,2004,11,45,219,181.12,0.85,5,Dry,34,7,5,3,44,93,0.51,88.12,0.49,88.12,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0829,0.00324,0.000127,0.0861,0.00337,1,0.0615,0.148,0.00577,25.4,0,0,0,0,0,0,0
2005-08-08,2004,11,45,220,179.75,0.85,5,Dry,34,7,5,3,44,93,0.52,86.75,0.48,86.75,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0824,0.00312,0.000122,0.0855,0.00335,1,0.0596,0.145,0.00568,25.4,0,0,0,0,0,0,0
2005-08-09,2004,11,45,221,177.84,0.86,5,Dry,34,7,5,3,44,93,0.52,84.84,0.48,84.84,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0817,0.00296,0.000116,0.0847,0.00331,1,0.057,0.142,0.00554,25.4,0,0,0,0,0,0,0
2005-08-10,2004,11,45,222,175.93,0.86,5,Dry,34,7,5,3,44,93,0.53,82.93,0.47,82.93,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.081,0.0028,0.00011,0.0838,0.00328,1,0.0545,0.138,0.00541,25.4,0,0,0,0,0,0,0
2005-08-11,2004,11,45,223,174.01,0.87,5,Dry,34,7,5,3,44,93,0.53,81.01,0.47,81.01,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0804,0.00264,0.000103,0.083,0.00325,1,0.0519,0.135,0.00528,25.4,0,0,0,0,0,0,0
2005-08-12,2004,11,46,224,172.1,0.88,5,Dry,34,7,5,3,44,93,0.54,79.1,0.46,79.1,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0797,0.00247,0.0000968,0.0822,0.00322,1,0.0493,0.131,0.00515,25.4,0,0,0,0,0,0,0
2005-08-13,2004,11,46,225,170.18,0.88,5,Dry,34,7,5,3,44,93,0.55,77.18,0.45,77.18,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.079,0.00231,0.0000905,0.0813,0.00318,1,0.0467,0.128,0.00501,25.4,0,0,0,0,0,0,0
2005-08-14,2004,11,46,226,168.27,0.89,5,Dry,34,7,5,3,44,93,0.55,75.27,0.45,75.27,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0783,0.00215,0.0000841,0.0805,0.00315,1,0.0441,0.125,0.00488,25.4,0,0,0,0,0,0,0
2005-08-15,2004,11,46,227,166.36,0.89,5,Dry,34,7,5,3,44,93,0.56,73.36,0.44,73.36,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0777,0.00199,0.0000778,0.0796,0.00312,1,0.0415,0.121,0.00475,25.4,0,0,0,0,0,0,0
2005-08-16,2004,11,46,228,164.44,0.9,5,Dry,34,7,5,3,44,93,0.57,71.44,0.43,71.44,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.077,0.00182,0.0000714,0.0788,0.00309,1,0.0389,0.118,0.00461,25.4,0,0,0,0,0,0,0
2005-08-17,2004,11,46,229,162.53,0.9,5,Dry,34,7,5,3,44,93,0.57,69.53,0.43,69.53,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0763,0.00166,0.000065,0.078,0.00305,1,0.0364,0.114,0.00448,25.4,0,0,0,0,0,0,0
2005-08-18,2004,11,46,230,161.16,0.9,5,Dry,34,7,5,3,44,93,0.58,68.16,0.42,68.16,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0758,0.00154,0.0000605,0.0774,0.00303,1,0.0345,0.112,0.00438,25.4,0,0,0,0,0,0,0
2005-08-19,2004,11,47,231,159.79,0.91,5,Dry,34,7,5,3,44,93,0.58,66.79,0.42,66.79,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0753,0.00143,0.0000559,0.0768,0.00301,1,0.0327,0.109,0.00429,25.4,0,0,0,0,0,0,0
2005-08-20,2004,11,47,232,158.43,0.91,5,Dry,34,7,5,3,44,93,0.59,65.43,0.41,65.43,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0749,0.00131,0.0000514,0.0762,0.00299,1,0.0308,0.107,0.00419,25.4,0,0,0,0,0,0,0
2005-08-21,2004,11,47,233,157.06,0.91,5,Dry,34,7,5,3,44,93,0.59,64.06,0.41,64.06,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0744,0.0012,0.0000468,0.0756,0.00296,1,0.029,0.105,0.0041,25.4,0,0,0,0,0,0,0
2005-08-22,2004,11,47,234,155.69,0.92,5,Dry,34,7,5,3,44,93,0.6,62.69,0.4,62.69,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0739,0.00108,0.0000423,0.075,0.00294,1,0.0271,0.102,0.004,25.4,0,0,0,0,0,0,0
2005-08-23,2004,11,47,235,154.32,0.92,5,Dry,34,7,5,3,44,93,0.6,61.32,0.4,61.32,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0734,0.000962,0.0000377,0.0744,0.00292,1,0.0253,0.0997,0.00391,25.4,0,0,0,0,0,0,0
2005-08-24,2004,11,47,236,152.96,0.92,5,Dry,34,7,5,3,44,93,0.61,59.96,0.39,59.96,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0729,0.000847,0.0000332,0.0738,0.00289,1,0.0234,0.0972,0.00381,25.4,0,0,0,0,0,0,0
2005-08-25,2004,11,47,237,151.59,0.92,5,Dry,34,7,5,3,44,93,0.61,58.59,0.39,58.59,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0724,0.00073,0.0000286,0.0732,0.00287,1,0.0216,0.0948,0.00372,25.4,0,0,0,0,0,0,0
2005-08-26,2004,11,48,238,150.22,0.93,5,Dry,34,7,5,3,44,93,0.62,57.22,0.38,57.22,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.072,0.000614,0.0000241,0.0726,0.00285,1,0.0197,0.0923,0.00362,25.4,0,0,0,0,0,0,0
2005-08-27,2004,11,48,239,148.86,0.93,5,Dry,34,7,5,3,44,93,0.63,55.86,0.38,55.86,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0715,0.000498,0.0000195,0.072,0.00282,1,0.0179,0.0899,0.00353,25.4,0,0,0,0,0,0,0
2005-08-28,2004,11,48,240,147.49,0.93,5,Dry,34,7,5,3,44,93,0.63,54.49,0.37,54.49,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.071,0.000382,0.000015,0.0714,0.0028,1,0.0161,0.0874,0.00343,25.4,0,0,0,0,0,0,0
2005-08-29,2004,11,48,241,146.12,0.93,5,Dry,34,7,5,3,44,93,0.64,53.12,0.36,53.12,0,0,0,0,-3,3,34,7,5,0,47,99.1,990,964.5,25.5,0.0708,0.000265,0.0000104,0.0711,0.00279,1,0.0142,0.0853,0.00335,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,144.75,0.94,5,Dry,34,7,5,3,44,93,0.64,51.75,0.36,51.75,0,0,0,0,-3,3,34,7,5,0,47,97.8,990,964.5,25.5,0.0708,0.000149,0.00000583,0.071,0.00278,1,0.0124,0.0833,0.00327,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,144.48,0.94,5,Dry,34,7,5,3,44,93,0.64,51.48,0.36,51.48,0,0,0,0,-3,3,34,7,5,0,47,97.5,990,964.5,25.5,0.0708,0.000126,0.00000493,0.071,0.00278,1,0.012,0.0829,0.00325,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,142.57,0.94,5,Dry,30,6,4,2,30,72,0.51,70.57,0.49,70.57,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00175,0.0000686,0.0763,0.00299,1,0.0378,0.114,0.00447,25.4,0.916,0.96,0.879,16.1,15.5,15.5,371
2005-09-02,2004,12,49,245,139.56,0.94,5,Dry,30,6,4,2,30,72,0.52,67.56,0.48,67.56,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0735,0.00149,0.0000585,0.075,0.00294,1,0.0337,0.109,0.00426,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
2005-09-03,2004,12,49,246,137.1,0.95,5,Dry,30,6,4,2,30,72,0.53,65.1,0.47,65.1,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0726,0.00128,0.0000503,0.0739,0.0029,1,0.0304,0.104,0.00409,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
2005-09-04,2004,12,49,247,134.64,0.95,5,Dry,30,6,4,2,30,72,0.54,62.64,0.47,62.64,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00107,0.0000421,0.0728,0.00286,1,0.0271,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2005-09-05,2004,12,49,248,132.18,0.96,5,Dry,30,6,4,2,30,72,0.55,60.18,0.46,60.18,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0709,0.000865,0.0000339,0.0718,0.00281,1,0.0237,0.0955,0.00374,25.4,0,0,0,0,0,0,0
2005-09-06,2004,12,49,249,130.81,0.96,5,Dry,30,6,4,2,30,72,0.55,58.81,0.45,58.81,0,0,0,0,-2,2,30,6,4,0,32,98.8,990,964.5,25.5,0.0708,0.000749,0.0000294,0.0716,0.00281,1,0.0219,0.0935,0.00367,25.4,0,0,0,0,0,0,0
2005-09-07,2004,12,49,250,128.89,0.96,5,Dry,30,6,4,2,30,72,0.56,56.89,0.44,56.89,0,0,0,0,-2,2,30,6,4,0,32,96.9,990,964.5,25.5,0.0708,0.000586,0.000023,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
2005-09-08,2004,12,49,251,126.98,0.96,5,Dry,30,6,4,2,30,72,0.57,54.98,0.43,54.98,0,0,0,0,-2,2,30,6,4,0,32,95,990,964.5,25.5,0.0708,0.000423,0.0000166,0.0712,0.00279,1,0.0167,0.088,0.00345,25.4,0,0,0,0,0,0,0
2005-09-09,2004,12,50,252,125.07,0.96,5,Dry,30,6,4,2,30,72,0.58,53.07,0.42,53.07,0,0,0,0,-2,2,30,6,4,0,32,93.1,990,964.5,25.5,0.0708,0.000261,0.0000102,0.0711,0.00279,1,0.0141,0.0852,0.00334,25.4,0,0,0,0,0,0,0
2005-09-10,2004,12,50,253,123.15,0.97,5,Dry,30,6,4,2,30,72,0.58,51.15,0.41,51.15,0,0,0,0,-2,2,30,6,4,0,32,91.2,990,964.5,25.5,0.0708,0.0000977,0.00000383,0.0709,0.00278,1,0.0116,0.0825,0.00323,25.4,0,0,0,0,0,0,0
2005-09-11,2004,12,50,254,121.24,0.97,5,Dry,30,6,4,2,30,72,0.59,49.24,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-12,2004,12,50,255,119.32,0.97,5,Dry,30,6,4,2,30,72,0.6,47.32,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-13,2004,12,50,256,117.96,0.97,5,Dry,30,6,4,2,30,72,0.61,45.96,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-14,2004,12,50,257,116.59,0.97,5,Dry,30,6,4,2,30,72,0.62,44.59,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-15,2004,12,50,258,115.22,0.97,5,Dry,30,6,4,2,30,72,0.63,43.22,0.38,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-16,2004,12,51,259,113.86,0.97,5,Dry,30,6,4,2,30,72,0.63,41.86,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-17,2004,12,51,260,112.49,0.98,5,Dry,30,6,4,2,30,72,0.64,40.49,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-18,2004,12,51,261,111.12,0.98,5,Dry,30,6,4,2,30,72,0.65,39.12,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-19,2004,12,51,262,109.75,0.98,5,Dry,30,6,4,2,30,72,0.66,37.75,0.34,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-20,2004,12,51,263,108.39,0.98,5,Dry,30,6,4,2,30,72,0.66,36.39,0.34,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-21,2004,12,51,264,108.11,0.98,5,Dry,30,6,4,2,30,72,0.67,36.11,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-22,2004,12,51,265,107.29,0.98,5,Dry,30,6,4,2,30,72,0.67,35.29,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-23,2004,12,52,266,106.47,0.98,5,Dry,30,6,4,2,30,72,0.68,34.47,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-24,2004,12,52,267,105.65,0.98,5,Dry,30,6,4,2,30,72,0.68,33.65,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-25,2004,12,52,268,104.83,0.98,5,Dry,30,6,4,2,30,72,0.69,32.83,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-26,2004,12,52,269,104.01,0.98,5,Dry,30,6,4,2,30,72,0.69,32.01,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-27,2004,12,52,270,103.19,0.98,5,Dry,30,6,4,2,30,72,0.7,31.19,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-28,2004,12,52,271,102.37,0.98,5,Dry,30,6,4,2,30,72,0.7,30.37,0.3,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-29,2004,12,52,272,101.55,0.98,5,Dry,30,6,4,2,30,72,0.71,29.55,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-30,2004,12,53,273,100.73,0.98,5,Dry,30,6,4,2,30,72,0.71,28.73,0.28,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-01,2005,1,1,274,99.91,0.98,5,Dry,24,4,2,2,20,52,0.52,47.91,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-02,2005,1,1,275,98,0.99,5,Dry,24,4,2,2,20,52,0.53,46,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-03,2005,1,1,276,97.72,0.99,5,Dry,24,4,2,2,20,52,0.53,45.72,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-04,2005,1,1,277,96.9,0.99,5,Dry,24,4,2,2,20,52,0.54,44.9,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-05,2005,1,1,278,96.08,0.99,5,Dry,24,4,2,2,20,52,0.54,44.08,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-06,2005,1,1,279,95.26,0.99,5,Dry,24,4,2,2,20,52,0.55,43.26,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-07,2005,1,1,280,94.44,0.99,5,Dry,24,4,2,2,20,52,0.55,42.44,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-08,2005,1,2,281,93.62,0.99,5,Dry,24,4,2,2,20,52,0.56,41.62,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-09,2005,1,2,282,92.8,0.99,5,Dry,24,4,2,2,20,52,0.56,40.8,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-10,2005,1,2,283,91.98,0.99,5,Dry,24,4,2,2,20,52,0.56,39.98,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-11,2005,1,2,284,91.16,0.99,5,Dry,24,4,2,2,20,52,0.57,39.16,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-12,2005,1,2,285,90.34,0.99,5,Dry,24,4,2,2,20,52,0.58,38.34,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-13,2005,1,2,286,89.52,0.99,5,Dry,24,4,2,2,20,52,0.58,37.52,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-14,2005,1,2,287,88.7,0.99,5,Dry,24,4,2,2,20,52,0.59,36.7,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-15,2005,1,3,288,88.43,0.99,5,Dry,24,4,2,2,20,52,0.59,36.43,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-16,2005,1,3,289,88.15,0.99,5,Dry,24,4,2,2,20,52,0.59,36.15,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-17,2005,1,3,290,88.43,0.99,5,Dry,24,4,2,2,20,52,0.59,36.43,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-18,2005,1,3,291,87.61,0.99,5,Dry,24,4,2,2,20,52,0.59,35.61,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-19,2005,1,3,292,87.33,0.99,5,Dry,24,4,2,2,20,52,0.59,35.33,0.41,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-20,2005,1,3,293,86.51,0.99,5,Dry,24,4,2,2,20,52,0.6,34.51,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-21,2005,1,3,294,85.69,0.99,5,Dry,24,4,2,2,20,52,0.61,33.69,0.39,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-22,2005,1,4,295,84.87,0.99,5,Dry,24,4,2,2,20,52,0.61,32.87,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-23,2005,1,4,296,84.05,0.99,5,Dry,24,4,2,2,20,52,0.62,32.05,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-24,2005,1,4,297,83.78,0.99,5,Dry,24,4,2,2,20,52,0.62,31.78,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-25,2005,1,4,298,83.5,0.99,5,Dry,24,4,2,2,20,52,0.62,31.5,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-26,2005,1,4,299,83.23,0.99,5,Dry,24,4,2,2,20,52,0.63,31.23,0.38,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-27,2005,1,4,300,82.96,0.99,5,Dry,24,4,2,2,20,52,0.63,30.96,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,82.14,0.99,5,Dry,24,4,2,2,20,52,0.63,30.14,0.37,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,81.32,0.99,5,Dry,24,4,2,2,20,52,0.64,29.32,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,82.14,0.99,5,Dry,24,4,2,2,20,52,0.63,30.14,0.37,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,81.32,0.99,5,Dry,24,4,2,2,20,52,0.64,29.32,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,82.14,0.99,5,Dry,23,4,2,2,19,50,0.61,32.14,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,84.6,0.99,5,Dry,23,4,2,2,19,50,0.59,34.6,0.41,0,35,8,1,1,-1,26,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-03,2005,2,5,307,89.25,0.99,5,Dry,23,4,2,2,19,50,0.56,39.25,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-04,2005,2,5,308,92.8,0.99,5,Dry,23,4,2,2,19,50,0.54,42.8,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-05,2005,2,6,309,95.81,0.99,5,Dry,23,4,2,2,19,50,0.52,45.81,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-06,2005,2,6,310,98.27,0.99,5,Dry,23,4,2,2,19,50,0.51,48.27,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-07,2005,2,6,311,102.37,0.98,5,Dry,23,4,2,2,19,50,0.49,52.37,0.51,52.37,0,0,0,0,-2,2,23,4,2,0,21,81.4,990,964.5,25.5,0.0708,0.000201,0.0000079,0.071,0.00279,1,0.0132,0.0842,0.0033,25.4,0,0,0,0,0,0,0
2005-11-08,2005,2,6,312,108.66,0.98,5,Dry,23,4,2,2,19,50,0.46,58.66,0.54,58.66,0,0,0,0,-2,2,23,4,2,0,21,87.7,990,964.5,25.5,0.0708,0.000736,0.0000289,0.0716,0.00281,1,0.0217,0.0933,0.00366,25.4,0,0,0,0,0,0,0
2005-11-09,2005,2,6,313,112.76,0.98,5,Dry,23,4,2,2,19,50,0.44,62.76,0.56,62.76,0,0,0,0,-2,2,23,4,2,0,21,91.8,990,964.5,25.5,0.0708,0.00108,0.0000425,0.0719,0.00282,1,0.0272,0.0991,0.00389,25.4,0,0,0,0,0,0,0
2005-11-10,2005,2,6,314,113.58,0.97,5,Dry,23,4,2,2,19,50,0.44,63.58,0.56,63.58,0,0,0,0,-2,2,23,4,2,0,21,92.6,990,964.5,25.5,0.0708,0.00115,0.0000453,0.072,0.00282,1,0.0283,0.1,0.00393,25.4,0.878,0.96,0.842,13.9,13.3,13.3,320
2005-11-11,2005,2,6,315,117.14,0.97,5,Dry,23,4,2,2,19,50,0.43,67.14,0.57,67.14,0,0,0,0,-2,2,23,4,2,0,21,96.1,990,964.5,25.5,0.0708,0.00146,0.0000571,0.0723,0.00283,1,0.0331,0.105,0.00413,25.4,0.897,0.96,0.862,15,14.4,14.4,346
2005-11-12,2005,2,7,316,122.88,0.97,5,Dry,23,4,2,2,19,50,0.41,72.88,0.59,72.88,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.0000763,0.0734,0.00288,1,0.0409,0.114,0.00448,25.4,0.929,0.96,0.892,16.9,16.2,16.2,388
2005-11-13,2005,2,7,317,126.43,0.96,5,Dry,23,4,2,2,19,50,0.4,76.43,0.6,76.43,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00225,0.0000881,0.075,0.00294,1,0.0457,0.121,0.00473,25.4,0.939,0.96,0.901,17.9,17.1,17.1,411
2005-11-14,2005,2,7,318,127.25,0.96,5,Dry,23,4,2,2,19,50,0.39,77.25,0.61,77.25,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00232,0.0000908,0.0753,0.00295,1,0.0468,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2005-11-15,2005,2,7,319,126.98,0.96,5,Dry,23,4,2,2,19,50,0.39,76.98,0.61,76.98,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00229,0.0000899,0.0752,0.00295,1,0.0464,0.122,0.00477,25.4,0.938,0.96,0.9,18,17.2,17.2,414
2005-11-16,2005,2,7,320,125.07,0.96,5,Dry,23,4,2,2,19,50,0.4,75.07,0.6,75.07,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00213,0.0000836,0.0744,0.00292,1,0.0438,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2005-11-17,2005,2,7,321,125.89,0.96,5,Dry,23,4,2,2,19,50,0.4,75.89,0.6,75.89,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.0022,0.0000863,0.0748,0.00293,1,0.045,0.12,0.00469,25.4,0.939,0.96,0.902,17.7,17,17,409
2005-11-18,2005,2,7,322,127.8,0.96,5,Dry,23,4,2,2,19,50,0.39,77.8,0.61,77.8,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00236,0.0000927,0.0756,0.00296,1,0.0475,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
2005-11-19,2005,2,8,323,129.17,0.96,5,Dry,23,4,2,2,19,50,0.39,79.17,0.61,79.17,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000972,0.0762,0.00299,1,0.0494,0.126,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2005-11-20,2005,2,8,324,132.18,0.96,5,Dry,23,4,2,2,19,50,0.38,82.18,0.62,82.18,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00274,0.000107,0.0775,0.00304,1,0.0534,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2005-11-21,2005,2,8,325,130.26,0.96,5,Dry,23,4,2,2,19,50,0.38,80.26,0.62,80.26,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00257,0.000101,0.0767,0.00301,1,0.0509,0.128,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2005-11-22,2005,2,8,326,128.89,0.96,5,Dry,23,4,2,2,19,50,0.39,78.89,0.61,78.89,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00246,0.0000963,0.0761,0.00298,1,0.049,0.125,0.0049,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2005-11-23,2005,2,8,327,126.98,0.96,5,Dry,23,4,2,2,19,50,0.39,76.98,0.61,76.98,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00229,0.0000899,0.0752,0.00295,1,0.0464,0.122,0.00477,25.4,0.938,0.96,0.9,18,17.2,17.2,414
2005-11-24,2005,2,8,328,128.89,0.96,5,Dry,23,4,2,2,19,50,0.39,78.89,0.61,78.89,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00246,0.0000963,0.0761,0.00298,1,0.049,0.125,0.0049,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2005-11-25,2005,2,8,329,134.09,0.95,5,Dry,23,4,2,2,19,50,0.37,84.09,0.63,84.09,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.0029,0.000114,0.0783,0.00307,1,0.056,0.134,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2005-11-26,2005,2,9,330,139.28,0.95,5,Dry,23,4,2,2,19,50,0.36,89.28,0.64,89.28,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.063,0.144,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2005-11-27,2005,2,9,331,142.84,0.94,5,Dry,23,4,2,2,19,50,0.35,92.84,0.65,92.84,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00364,0.000143,0.0822,0.00322,1,0.0678,0.15,0.00588,25.3,0.918,0.966,0.887,21.2,20.5,20.5,491
2005-11-28,2005,2,9,332,146.94,0.93,5,Dry,23,4,2,2,19,50,0.34,96.94,0.66,96.94,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00399,0.000156,0.084,0.00329,1,0.0734,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2005-11-29,2005,2,9,333,148.86,0.93,5,Dry,23,4,2,2,19,50,0.34,98.86,0.66,98.86,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00415,0.000163,0.0848,0.00333,1,0.076,0.161,0.0063,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2005-11-30,2005,2,9,334,150.77,0.93,5,Dry,23,4,2,2,19,50,0.33,100.8,0.67,100.8,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00432,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00644,25.3,0.912,0.969,0.883,22.8,22.1,22.1,531
2005-12-01,2005,3,9,335,151.59,0.92,5,Dry,26,4,3,2,24,59,0.39,92.59,0.61,92.59,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00362,0.000142,0.0835,0.00327,1,0.0675,0.151,0.00592,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
2005-12-02,2005,3,9,336,150.22,0.93,5,Dry,26,4,3,2,24,59,0.39,91.22,0.61,91.22,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.0035,0.000137,0.0829,0.00325,1,0.0656,0.149,0.00582,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2005-12-03,2005,3,10,337,150.5,0.93,5,Dry,26,4,3,2,24,59,0.39,91.5,0.61,91.5,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0795,0.00353,0.000138,0.083,0.00325,1,0.066,0.149,0.00584,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2005-12-04,2005,3,10,338,154.6,0.92,5,Dry,26,4,3,2,24,59,0.38,95.6,0.62,95.6,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0809,0.00388,0.000152,0.0848,0.00332,1,0.0716,0.156,0.00613,25.4,0.915,0.967,0.885,21.8,21,21,505
2005-12-05,2005,3,10,339,158.15,0.91,5,Dry,26,4,3,2,24,59,0.37,99.15,0.63,99.15,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0863,0.00338,1,0.0764,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2005-12-06,2005,3,10,340,159.52,0.91,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00429,0.000168,0.0869,0.00341,1,0.0782,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2005-12-07,2005,3,10,341,157.61,0.91,5,Dry,26,4,3,2,24,59,0.37,98.61,0.63,98.61,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00413,0.000162,0.0861,0.00337,1,0.0756,0.162,0.00634,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2005-12-08,2005,3,10,342,158.43,0.91,5,Dry,26,4,3,2,24,59,0.37,99.43,0.63,99.43,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0823,0.0042,0.000165,0.0865,0.00339,1,0.0767,0.163,0.0064,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2005-12-09,2005,3,10,343,161.43,0.9,5,Dry,26,4,3,2,24,59,0.36,102.4,0.64,102.4,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00446,0.000175,0.0878,0.00344,1,0.0808,0.169,0.0066,25.4,0.913,0.97,0.885,23.2,22.5,22.5,541
2005-12-10,2005,3,11,344,162.25,0.9,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000177,0.0881,0.00345,1,0.0819,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
2005-12-11,2005,3,11,345,159.79,0.91,5,Dry,26,4,3,2,24,59,0.37,100.8,0.63,100.8,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00432,0.000169,0.0871,0.00341,1,0.0786,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2005-12-12,2005,3,11,346,160.61,0.91,5,Dry,26,4,3,2,24,59,0.37,101.6,0.63,101.6,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00439,0.000172,0.0874,0.00343,1,0.0797,0.167,0.00655,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2005-12-13,2005,3,11,347,161.98,0.9,5,Dry,26,4,3,2,24,59,0.36,103,0.64,103,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0815,0.17,0.00664,25.4,0.913,0.97,0.886,23.4,22.7,22.7,544
2005-12-14,2005,3,11,348,161.16,0.9,5,Dry,26,4,3,2,24,59,0.37,102.2,0.63,102.2,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00443,0.000174,0.0877,0.00343,1,0.0804,0.168,0.00659,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2005-12-15,2005,3,11,349,160.89,0.9,5,Dry,26,4,3,2,24,59,0.37,101.9,0.63,101.9,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0875,0.00343,1,0.0801,0.168,0.00657,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
2005-12-16,2005,3,11,350,162.25,0.9,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000177,0.0881,0.00345,1,0.0819,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
2005-12-17,2005,3,12,351,165.81,0.89,5,Dry,26,4,3,2,24,59,0.36,106.8,0.64,106.8,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00483,0.000189,0.0897,0.00351,1,0.0867,0.176,0.00691,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
2005-12-18,2005,3,12,352,169.36,0.88,5,Dry,26,4,3,2,24,59,0.35,110.4,0.65,110.4,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0913,0.00357,1,0.0915,0.183,0.00716,25.4,0.918,0.97,0.891,25.2,24.4,24.4,587
2005-12-19,2005,3,12,353,169.64,0.88,5,Dry,26,4,3,2,24,59,0.35,110.6,0.65,110.6,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00515,0.000202,0.0914,0.00358,1,0.0919,0.183,0.00718,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2005-12-20,2005,3,12,354,170.46,0.88,5,Dry,26,4,3,2,24,59,0.35,111.5,0.65,111.5,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000205,0.0917,0.00359,1,0.093,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2005-12-21,2005,3,12,355,174.56,0.87,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00557,0.000218,0.0935,0.00366,1,0.0985,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2005-12-22,2005,3,12,356,175.93,0.86,5,Dry,26,4,3,2,24,59,0.34,116.9,0.67,116.9,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00569,0.000223,0.0941,0.00368,1,0.1,0.194,0.00761,25.4,0.923,0.97,0.895,26.8,26,26,625
2005-12-23,2005,3,12,357,175.65,0.86,5,Dry,26,4,3,2,24,59,0.34,116.7,0.66,116.7,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00567,0.000222,0.094,0.00368,1,0.1,0.194,0.00759,25.4,0.923,0.97,0.895,26.8,26,26,623
2005-12-24,2005,3,13,358,172.64,0.87,5,Dry,26,4,3,2,24,59,0.34,113.6,0.66,113.6,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2005-12-25,2005,3,13,359,173.46,0.87,5,Dry,26,4,3,2,24,59,0.34,114.5,0.66,114.5,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00548,0.000214,0.0931,0.00364,1,0.097,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2005-12-26,2005,3,13,360,175.93,0.86,5,Dry,26,4,3,2,24,59,0.34,116.9,0.67,116.9,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00569,0.000223,0.0941,0.00368,1,0.1,0.194,0.00761,25.4,0.923,0.97,0.895,26.8,26,26,625
2005-12-27,2005,3,13,361,178.93,0.85,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000233,0.0954,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2005-12-28,2005,3,13,362,181.94,0.85,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.0062,0.000243,0.0968,0.00379,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2005-12-29,2005,3,13,363,182.76,0.84,5,Dry,26,4,3,2,24,59,0.32,123.8,0.68,123.8,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00627,0.000245,0.0971,0.0038,1,0.11,0.207,0.00809,25.4,0.928,0.97,0.9,28.5,27.7,27.7,665
2005-12-30,2005,3,13,364,183.58,0.84,5,Dry,26,4,3,2,24,59,0.32,124.6,0.68,124.6,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0911,0.00634,0.000248,0.0975,0.00381,1,0.111,0.208,0.00814,25.4,0.928,0.97,0.9,28.8,27.9,27.9,669
2005-12-31,2005,3,14,365,186.59,0.83,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2006-01-01,2005,4,14,1,188.5,0.82,5,Dry,29,5,4,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00372,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2006-01-02,2005,4,14,2,191.51,0.81,5,Dry,29,5,4,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0908,0.00582,0.000228,0.0966,0.00378,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.3,26.4,26.4,634
2006-01-03,2005,4,14,3,192.88,0.81,5,Dry,29,5,4,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2006-01-04,2005,4,14,4,194.25,0.81,5,Dry,29,5,4,2,33,73,0.38,121.3,0.62,121.3,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0917,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
2006-01-05,2005,4,14,5,197.8,0.79,5,Dry,29,5,4,2,33,73,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.093,0.00636,0.000248,0.0993,0.00388,1,0.111,0.21,0.00822,25.4,0.928,0.97,0.9,28.8,28,28,671
2006-01-06,2005,4,14,6,201.36,0.78,5,Dry,29,5,4,2,33,73,0.36,128.4,0.64,128.4,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0942,0.00666,0.00026,0.101,0.00394,1,0.116,0.217,0.00847,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2006-01-07,2005,4,15,7,204.91,0.77,5,Dry,29,5,4,2,33,73,0.36,131.9,0.64,131.9,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00696,0.000272,0.102,0.00401,1,0.121,0.223,0.00872,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2006-01-08,2005,4,15,8,207.37,0.77,5,Dry,29,5,4,2,33,73,0.35,134.4,0.65,134.4,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0964,0.00717,0.000281,0.104,0.00405,1,0.124,0.227,0.0089,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2006-01-09,2005,4,15,9,211.47,0.75,5,Dry,29,5,4,2,33,73,0.34,138.5,0.66,138.5,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0978,0.00752,0.000295,0.105,0.00413,1,0.129,0.235,0.0092,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2006-01-10,2005,4,15,10,215.03,0.74,5,Dry,29,5,4,2,33,73,0.34,142,0.66,142,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00782,0.000307,0.107,0.00419,1,0.134,0.241,0.00945,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2006-01-11,2005,4,15,11,218.58,0.73,5,Dry,29,5,4,2,33,73,0.33,145.6,0.67,145.6,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00812,0.000319,0.108,0.00425,1,0.139,0.247,0.00971,25.2,0.937,0.97,0.909,33.8,32.7,32.7,786
2006-01-12,2005,4,15,12,224.87,0.71,5,Dry,29,5,4,2,33,73,0.33,151.9,0.68,151.9,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.103,0.00866,0.00034,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.2,34.2,821
2006-01-13,2005,4,15,13,230.61,0.69,5,Dry,29,5,4,2,33,73,0.32,157.6,0.68,157.6,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00915,0.00036,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,852
2006-01-14,2005,4,16,14,235.26,0.68,5,Dry,29,5,4,2,33,73,0.31,162.3,0.69,162.3,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00954,0.000376,0.116,0.00456,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
2006-01-15,2005,4,16,15,237.72,0.68,5,Dry,29,5,4,2,33,73,0.31,164.7,0.69,164.7,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00975,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2006-01-16,2005,4,16,16,244.01,0.66,5,Dry,29,5,4,2,33,73,0.3,171,0.7,171,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,930
2006-01-17,2005,4,16,17,253.58,0.64,5,Dry,29,5,4,2,33,73,0.29,180.6,0.71,180.6,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.0049,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,42,41.1,41.1,987
2006-01-18,2005,4,16,18,262.61,0.63,5,Dry,29,5,4,2,33,73,0.28,189.6,0.72,189.6,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2006-01-19,2005,4,16,19,270.53,0.61,5,Dry,29,5,4,2,33,73,0.27,197.5,0.73,197.5,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2006-01-20,2005,4,16,20,277.37,0.6,5,Dry,29,5,4,2,33,73,0.26,204.4,0.74,204.4,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.6,46.6,46.6,1120
2006-01-21,2005,4,17,21,285.85,0.59,5,Dry,29,5,4,2,33,73,0.26,212.8,0.74,212.8,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2006-01-22,2005,4,17,22,296.51,0.58,5,Dry,29,5,4,2,33,73,0.25,223.5,0.75,223.5,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0147,0.000587,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2006-01-23,2005,4,17,23,304.44,0.57,5,Dry,29,5,4,2,33,73,0.24,231.4,0.76,231.4,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000615,0.146,0.00582,2,0.0987,0.245,0.00976,24.8,0.923,0.97,0.896,26,25.2,50.5,1210
2006-01-24,2005,4,17,24,314.01,0.55,5,Dry,29,5,4,2,33,73,0.23,241,0.77,241,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000649,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2006-01-25,2005,4,17,25,324.13,0.54,5,Dry,29,5,4,2,33,73,0.23,251.1,0.78,251.1,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0175,0.000702,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.4,54.9,1320
2006-01-26,2005,4,17,26,334.25,0.53,5,Dry,29,5,4,2,33,73,0.22,261.3,0.78,261.3,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0223,0.000895,0.163,0.00656,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2006-01-27,2005,4,17,27,342.18,0.52,5,Dry,29,5,4,2,33,73,0.21,269.2,0.79,269.2,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0261,0.00105,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2006-01-28,2005,4,18,28,349.56,0.51,5,Dry,29,5,4,2,33,73,0.21,276.6,0.79,276.6,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0295,0.00119,0.176,0.00709,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2006-01-29,2005,4,18,29,359.13,0.5,5,Dry,29,5,4,2,33,73,0.2,286.1,0.8,286.1,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0341,0.00137,0.184,0.00742,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.5,1500
2006-01-30,2005,4,18,30,369.25,0.49,5,Dry,29,5,4,2,33,73,0.2,296.3,0.8,296.3,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0388,0.00157,0.192,0.00777,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2006-01-31,2005,4,18,31,379.36,0.49,5,Dry,29,5,4,2,33,73,0.19,306.4,0.81,306.4,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0436,0.00177,0.201,0.00812,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.4,33.4,66.8,1600
2006-02-01,2005,5,18,32,388.93,0.48,5,Dry,31,6,4,3,41,85,0.22,303.9,0.78,303.9,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0425,0.00172,0.2,0.0081,2,0.148,0.347,0.0141,24.3,0.941,0.97,0.913,34.1,33.1,66.1,1590
2006-02-02,2005,5,18,33,396.32,0.47,5,Dry,31,6,4,3,41,85,0.21,311.3,0.79,311.3,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0459,0.00187,0.206,0.00836,2,0.153,0.358,0.0146,24.3,0.942,0.97,0.914,34.9,33.8,67.7,1620
2006-02-03,2005,5,18,34,404.25,0.46,5,Dry,31,6,4,3,41,85,0.21,319.3,0.79,319.3,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.163,0.0497,0.00202,0.212,0.00864,2,0.158,0.37,0.0151,24.2,0.943,0.97,0.915,35.8,34.7,69.4,1660
2006-02-04,2005,5,19,35,414.36,0.46,5,Dry,31,6,4,3,41,85,0.2,329.4,0.8,329.4,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0545,0.00222,0.221,0.009,2,0.165,0.386,0.0157,24.1,0.945,0.97,0.917,36.9,35.8,71.5,1720
2006-02-05,2005,5,19,36,424.48,0.45,5,Dry,31,6,4,3,41,85,0.2,339.5,0.8,339.5,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0592,0.00242,0.229,0.00935,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
2006-02-06,2005,5,19,37,434.6,0.44,5,Dry,31,6,4,3,41,85,0.2,349.6,0.8,349.6,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.173,0.064,0.00262,0.237,0.00971,2,0.178,0.416,0.017,24,0.948,0.974,0.924,39.1,38,76.1,1830
2006-02-07,2005,5,19,38,444.71,0.43,5,Dry,31,6,4,3,41,85,0.19,359.7,0.81,359.7,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0688,0.00282,0.246,0.0101,2,0.185,0.431,0.0177,24,0.95,0.976,0.927,40.1,39.2,78.4,1880
2006-02-08,2005,5,19,39,451.55,0.43,5,Dry,31,6,4,3,41,85,0.19,366.6,0.81,366.6,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.179,0.072,0.00296,0.251,0.0103,2,0.19,0.441,0.0181,23.9,0.951,0.978,0.93,40.9,40,80,1920
2006-02-09,2005,5,19,40,460.03,0.42,5,Dry,31,6,4,3,41,85,0.18,375,0.81,375,0,0,0,0,-3,3,31,6,4,0,44,416,990,965.7,24.3,0.182,0.076,0.00312,0.258,0.0106,2,0.196,0.454,0.0187,23.9,0.952,0.98,0.933,41.8,40.9,81.9,1970
2006-02-10,2005,5,19,41,470.14,0.42,5,Dry,31,6,4,3,41,85,0.18,385.1,0.82,385.1,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0808,0.00333,0.267,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.9,42,84,2020
2006-02-11,2005,5,20,42,481.9,0.41,5,Dry,31,6,4,3,41,85,0.18,396.9,0.82,396.9,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0863,0.00356,0.276,0.0114,2,0.21,0.487,0.0201,23.7,0.955,0.98,0.936,44.1,43.2,86.5,2080
2006-02-12,2005,5,20,43,493.11,0.4,5,Dry,31,6,4,3,41,85,0.17,408.1,0.83,408.1,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0916,0.00379,0.286,0.0118,2,0.218,0.504,0.0208,23.7,0.956,0.98,0.936,45.3,44.4,88.7,2130
2006-02-13,2005,5,20,44,503.78,0.39,5,Dry,31,6,4,3,41,85,0.17,418.8,0.83,418.8,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0967,0.00401,0.294,0.0122,2,0.225,0.52,0.0215,23.6,0.956,0.98,0.937,46.4,45.4,90.9,2180
