date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-02-14,2005,5,20,45,513.89,0.39,5,Dry,31,6,4,3,41,85,0.17,428.9,0.83,428.9,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.201,0.101,0.00421,0.303,0.0126,2,0.232,0.535,0.0222,23.6,0.957,0.98,0.938,47.4,46.4,92.9,2230
2006-02-15,2005,5,20,46,526.75,0.38,5,Dry,31,6,4,3,41,85,0.16,441.8,0.84,441.8,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.108,0.00447,0.313,0.013,2,0.241,0.554,0.0231,23.5,0.958,0.98,0.939,48.7,47.7,95.5,2290
2006-02-16,2005,5,20,47,540.69,0.37,5,Dry,31,6,4,3,41,85,0.16,455.7,0.84,455.7,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00476,0.325,0.0136,2,0.25,0.575,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2006-02-17,2005,5,20,48,555.73,0.36,5,Dry,31,6,4,3,41,85,0.15,470.7,0.85,470.7,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.217,0.121,0.00507,0.339,0.0142,2,0.26,0.599,0.0251,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2006-02-18,2005,5,21,49,570.22,0.36,5,Dry,31,6,4,3,41,85,0.15,485.2,0.85,485.2,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.226,0.128,0.00537,0.354,0.0148,3,0.161,0.514,0.0216,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
2006-02-19,2005,5,21,50,585.26,0.35,5,Dry,31,6,4,3,41,85,0.14,500.3,0.85,500.3,0,0,0,0,-3,3,31,6,4,0,44,541,990,966.2,23.8,0.234,0.135,0.00569,0.369,0.0155,3,0.168,0.537,0.0226,23.2,0.946,0.97,0.918,35.9,34.9,105,2510
2006-02-20,2005,5,21,51,599.21,0.34,5,Dry,31,6,4,3,41,85,0.14,514.2,0.86,514.2,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.0061,0.387,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.9,35.8,107,2570
2006-02-21,2005,5,21,52,615.34,0.33,5,Dry,31,6,4,3,41,85,0.14,530.3,0.86,530.3,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00657,0.406,0.0172,3,0.181,0.588,0.0249,23.1,0.949,0.972,0.922,37.9,36.9,111,2650
2006-02-22,2005,5,21,53,635.85,0.32,5,Dry,31,6,4,3,41,85,0.13,550.9,0.87,550.9,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00717,0.432,0.0183,3,0.19,0.622,0.0264,22.9,0.951,0.974,0.927,39.3,38.3,115,2750
2006-02-23,2005,5,21,54,658.54,0.31,5,Dry,31,6,4,3,41,85,0.13,573.5,0.87,573.5,0,0,0,0,-3,3,31,6,4,0,44,615,990,966.5,23.5,0.276,0.184,0.00785,0.46,0.0196,3,0.201,0.66,0.0281,22.8,0.953,0.978,0.931,40.7,39.8,119,2870
2006-02-24,2005,5,21,55,684.52,0.3,5,Dry,31,6,4,3,41,85,0.12,599.5,0.88,599.5,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.201,0.00862,0.492,0.0211,3,0.212,0.704,0.0301,22.7,0.954,0.98,0.935,42.4,41.5,125,2990
2006-02-25,2005,5,22,56,709.95,0.29,5,Dry,31,6,4,3,41,85,0.12,625,0.88,625,0,0,0,0,-3,3,31,6,4,0,44,666,990,966.7,23.3,0.305,0.218,0.00939,0.523,0.0225,3,0.224,0.747,0.0321,22.5,0.955,0.98,0.936,43.9,43.1,129,3100
2006-02-26,2005,5,22,57,739.21,0.28,5,Dry,31,6,4,3,41,85,0.12,654.2,0.89,654.2,0,0,0,0,-3,3,31,6,4,0,44,695,990,966.9,23.1,0.322,0.238,0.0103,0.56,0.0242,3,0.237,0.797,0.0344,22.3,0.957,0.98,0.937,45.7,44.8,134,3230
2006-02-27,2005,5,22,58,770.11,0.26,5,Dry,31,6,4,3,41,85,0.11,685.1,0.89,685.1,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2006-02-28,2005,5,22,59,796.07,0.25,5,Dry,31,6,4,3,41,85,0.11,711.1,0.89,711.1,0,0,0,0,-3,3,31,6,4,0,44,752,990,967.1,22.9,0.354,0.276,0.012,0.63,0.0275,3,0.262,0.892,0.0389,22,0.957,0.98,0.938,49,48,144,3460
2006-03-01,2005,6,22,60,829.03,0.24,4,Mod_Dry,41,8,7,6,67,129,0.16,700,0.84,700,0,0,0,0,-6,6,41,8,7,0,73,756,990,967.2,22.8,0.356,0.269,0.0118,0.625,0.0274,3,0.258,0.882,0.0387,21.9,0.957,0.98,0.938,48,47,141,3380
2006-03-02,2005,6,22,61,866.47,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,737.5,0.85,737.5,0,0,0,0,-6,6,41,8,7,0,73,793,990,967.4,22.6,0.381,0.294,0.013,0.675,0.0298,3,0.274,0.949,0.0419,21.7,0.957,0.98,0.938,50,48.2,145,3470
2006-03-03,2005,6,22,62,907.28,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,778.3,0.86,778.3,0,0,0,0,-6,6,41,8,7,0,73,834,990,967.5,22.5,0.419,0.316,0.014,0.734,0.0327,3,0.288,1.02,0.0455,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2006-03-04,2005,6,23,63,955.56,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,826.6,0.86,826.6,0,0,0,0,-6,6,41,8,7,0,73,883,990,967.7,22.3,0.463,0.339,0.0152,0.802,0.036,4,0.221,1.02,0.0459,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2006-03-05,2005,6,23,64,1006.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,877.7,0.87,877.7,0,0,0,0,-6,6,41,8,7,0,73,934,990,967.9,22.1,0.51,0.364,0.0165,0.873,0.0396,4,0.239,1.11,0.0504,21,0.955,0.98,0.936,43.1,42.2,169,4050
2006-03-06,2005,6,23,65,1060.3,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,931.3,0.88,931.3,0,0,0,0,-6,6,41,8,7,0,73,987,990,968.1,21.9,0.559,0.39,0.0178,0.948,0.0433,4,0.257,1.21,0.055,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
2006-03-07,2005,6,23,66,1116,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,987,0.88,987,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.615,0.417,0.0192,1.03,0.0475,4,0.276,1.31,0.0601,20.4,0.956,0.98,0.936,47.2,46.3,185,4440
2006-03-08,2005,6,23,67,1173.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1045,0.89,1045,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.7,0.524,0.0243,1.22,0.0568,4,0.289,1.51,0.0702,20,0.955,0.98,0.936,49,48.1,192,4610
2006-03-09,2005,6,23,68,1233.4,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1104,0.9,1100,4,1,0,0,-6,9,42,8,7,0,76,1160,990,968.6,21.4,0.782,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2006-03-10,2005,6,23,69,1294.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1166,0.9,1100,66,15,2,2,-4,51,56,10,9,2,118,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2006-03-11,2005,6,24,70,1351.6,0.14,3,Normal,49,9,9,9,107,183,0.14,1169,0.86,1100,69,16,2,2,-7,56,65,11,11,2,163,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2006-03-12,2005,6,24,71,1397.3,0.13,3,Normal,49,9,9,9,107,183,0.13,1214,0.87,1100,114,26,3,3,-6,88,75,12,12,3,195,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2006-03-13,2005,6,24,72,1418.9,0.13,3,Normal,49,9,9,9,107,183,0.13,1236,0.87,1100,136,31,4,4,-5,102,80,13,13,4,209,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2006-03-14,2005,6,24,73,1440.7,0.13,3,Normal,49,9,9,9,107,183,0.13,1258,0.87,1100,158,36,5,5,-4,116,85,14,14,5,223,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2006-03-15,2005,6,24,74,1456.3,0.12,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2006-03-16,2005,6,24,75,1472,0.12,3,Normal,49,9,9,9,107,183,0.12,1289,0.88,1100,189,43,6,6,-3,137,92,15,15,6,244,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2006-03-17,2005,6,24,76,1481.5,0.12,3,Normal,49,9,9,9,107,183,0.12,1298,0.88,1100,198,45,6,6,-3,144,94,15,15,6,251,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2006-03-18,2005,6,25,77,1491,0.12,3,Normal,49,9,9,9,107,183,0.12,1308,0.88,1100,208,47,6,6,-3,152,96,15,15,6,259,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2006-03-19,2005,6,25,78,1500.5,0.12,3,Normal,49,9,9,9,107,183,0.12,1317,0.88,1100,217,49,7,7,-2,156,98,16,16,7,263,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,47,188,4510
2006-03-20,2005,6,25,79,1510,0.12,3,Normal,49,9,9,9,107,183,0.12,1327,0.88,1100,227,51,7,7,-2,164,100,16,16,7,271,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2006-03-21,2005,6,25,80,1519.6,0.11,3,Normal,49,9,9,9,107,183,0.12,1337,0.88,1100,237,51,7,7,-2,174,100,16,16,7,281,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2006-03-22,2005,6,25,81,1529.2,0.11,3,Normal,49,9,9,9,107,183,0.12,1346,0.88,1100,246,51,7,8,-2,182,100,16,17,7,289,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2006-03-23,2005,6,25,82,1538.8,0.11,3,Normal,49,9,9,9,107,183,0.12,1356,0.88,1100,256,51,8,8,-1,190,100,17,17,8,297,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2006-03-24,2005,6,25,83,1542,0.11,3,Normal,49,9,9,9,107,183,0.12,1359,0.88,1100,259,51,8,8,-1,193,100,17,17,8,300,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2006-03-25,2005,6,26,84,1551.7,0.11,3,Normal,49,9,9,9,107,183,0.12,1369,0.88,1100,269,51,8,8,-1,203,100,17,17,8,310,1230,990,969.7,20.3,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2006-03-26,2005,6,26,85,1561.4,0.11,3,Normal,49,9,9,9,107,183,0.12,1378,0.88,1100,278,51,8,8,-1,212,100,17,17,8,319,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2006-03-27,2005,6,26,86,1571.1,0.11,3,Normal,49,9,9,9,107,183,0.12,1388,0.88,1100,288,51,9,9,0,219,100,18,18,9,326,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2006-03-28,2005,6,26,87,1580.8,0.1,3,Normal,49,9,9,9,107,183,0.12,1398,0.88,1100,298,51,9,9,0,229,100,18,18,9,336,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2006-03-29,2005,6,26,88,1590.6,0.1,3,Normal,49,9,9,9,107,183,0.12,1408,0.89,1100,308,51,9,9,0,239,100,18,18,9,346,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2006-03-30,2005,6,26,89,1593.8,0.1,3,Normal,49,9,9,9,107,183,0.12,1411,0.89,1100,311,51,9,9,0,242,100,18,18,9,349,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2006-03-31,2005,6,26,90,1597.1,0.1,3,Normal,49,9,9,9,107,183,0.12,1414,0.89,1100,314,51,9,10,0,244,100,18,19,9,351,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2006-04-01,2005,7,27,91,1600.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2006-04-02,2005,7,27,92,1597.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.093,1449,0.91,1100,349,55,7,11,0,276,100,18,21,10,348,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2006-04-03,2005,7,27,93,1593.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.093,1446,0.91,1100,346,55,7,11,0,273,100,18,21,10,345,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2006-04-04,2005,7,27,94,1590.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.093,1443,0.91,1100,343,55,7,10,0,271,100,18,20,10,343,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2006-04-05,2005,7,27,95,1580.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.094,1433,0.91,1100,333,55,7,10,0,261,100,18,20,10,333,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2006-04-06,2005,7,27,96,1571.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.094,1423,0.91,1100,323,55,7,10,0,251,100,18,20,10,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2006-04-07,2005,7,27,97,1561.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2006-04-08,2005,7,28,98,1551.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.095,1404,0.91,1100,304,55,7,9,-1,234,100,18,19,9,306,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2006-04-09,2005,7,28,99,1542,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1394,0.9,1100,294,55,7,9,-1,224,100,18,19,9,296,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2006-04-10,2005,7,28,100,1538.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1391,0.9,1100,291,55,7,9,-1,221,100,18,19,9,293,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2006-04-11,2005,7,28,101,1535.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1388,0.9,1100,288,55,7,9,-1,218,100,18,19,9,290,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2006-04-12,2005,7,28,102,1532.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.097,1384,0.9,1100,284,55,7,9,-1,214,100,18,19,9,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2006-04-13,2005,7,28,103,1529.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.097,1381,0.9,1100,281,55,7,9,-2,212,100,18,19,8,284,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2006-04-14,2005,7,28,104,1526,0.11,4,Mod_Dry,45,11,10,10,72,148,0.097,1378,0.9,1100,278,55,7,8,-2,210,100,18,18,8,282,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2006-04-15,2005,7,29,105,1522.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.097,1375,0.9,1100,275,55,7,8,-2,207,100,18,18,8,279,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2006-04-16,2005,7,29,106,1519.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.097,1372,0.9,1100,272,55,7,8,-2,204,100,18,18,8,276,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2006-04-17,2005,7,29,107,1510,0.12,4,Mod_Dry,45,11,10,10,72,148,0.098,1362,0.9,1100,262,55,7,8,-2,194,100,18,18,8,266,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2006-04-18,2005,7,29,108,1506.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.098,1359,0.9,1100,259,55,7,8,-2,191,100,18,18,8,263,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2006-04-19,2005,7,29,109,1503.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.098,1356,0.9,1100,256,55,7,8,-2,188,100,18,18,8,260,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2006-04-20,2005,7,29,110,1494.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.099,1346,0.9,1100,246,55,7,8,-3,179,100,18,18,7,251,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,48,47,188,4510
2006-04-21,2005,7,29,111,1484.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1337,0.9,1100,237,54,7,7,-3,172,99,18,17,7,244,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2006-04-22,2005,7,30,112,1475.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1327,0.9,1100,227,51,7,7,-3,165,96,18,17,7,237,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2006-04-23,2005,7,30,113,1465.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1318,0.9,1100,218,49,7,7,-3,158,94,18,17,7,230,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2006-04-24,2005,7,30,114,1450,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1302,0.9,1100,202,46,6,6,-4,148,91,17,16,6,220,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2006-04-25,2005,7,30,115,1434.4,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1286,0.9,1100,186,42,6,6,-4,136,87,17,16,6,208,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2006-04-26,2005,7,30,116,1418.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1271,0.9,1100,171,39,5,5,-5,127,84,16,15,5,199,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2006-04-27,2005,7,30,117,1403.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1255,0.9,1100,155,35,5,5,-5,115,80,16,15,5,187,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,192,4600
2006-04-28,2005,7,30,118,1382,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1234,0.89,1100,134,30,4,4,-6,102,75,15,14,4,174,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2006-04-29,2005,7,31,119,1348.6,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1201,0.89,1100,101,23,3,3,-7,79,68,14,13,3,151,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0707,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2006-04-30,2005,7,31,120,1315.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1168,0.89,1100,68,15,2,2,-8,57,60,13,12,2,129,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2006-05-01,2005,8,31,121,1282.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1091,0.85,1091,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.783,0.628,0.0296,1.41,0.0665,4,0.298,1.71,0.0806,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2006-05-02,2005,8,31,122,1250.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1059,0.85,1059,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.736,0.555,0.0261,1.29,0.0606,4,0.292,1.58,0.0743,19.7,0.954,0.98,0.935,48.9,47.9,192,4600
2006-05-03,2005,8,31,123,1219.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1027,0.84,1027,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.69,0.484,0.0226,1.17,0.0548,4,0.285,1.46,0.0681,20,0.955,0.98,0.936,48,47,188,4510
2006-05-04,2005,8,31,124,1187.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,995.9,0.84,995.9,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.644,0.421,0.0196,1.07,0.0495,4,0.279,1.34,0.0625,20.2,0.955,0.98,0.936,47,46.1,184,4430
2006-05-05,2005,8,31,125,1162.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,970.7,0.83,970.7,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.607,0.409,0.0189,1.02,0.0471,4,0.27,1.29,0.0596,20.3,0.955,0.98,0.936,46.2,45.2,181,4340
2006-05-06,2005,8,32,126,1137.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,945.8,0.83,945.8,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.582,0.397,0.0183,0.979,0.0452,4,0.262,1.24,0.0573,20.4,0.955,0.98,0.936,45.2,44.3,177,4260
2006-05-07,2005,8,32,127,1113.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,921.3,0.83,921.3,0,0,0,0,-10,10,47,10,10,0,125,988,990,968.3,21.7,0.56,0.385,0.0177,0.945,0.0434,4,0.253,1.2,0.0551,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2006-05-08,2005,8,32,128,1089.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,897.2,0.82,897.2,0,0,0,0,-10,10,47,10,10,0,125,964,990,968.2,21.8,0.538,0.373,0.0171,0.911,0.0417,4,0.245,1.16,0.053,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
2006-05-09,2005,8,32,129,1065.5,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,873.5,0.82,873.5,0,0,0,0,-10,10,47,10,10,0,125,940,990,968.1,21.9,0.516,0.362,0.0165,0.878,0.0401,4,0.237,1.11,0.0509,20.8,0.955,0.98,0.935,42.5,41.6,167,4000
2006-05-10,2005,8,32,130,1042.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,850.1,0.82,850.1,0,0,0,0,-10,10,47,10,10,0,125,917,990,968,22,0.494,0.35,0.016,0.845,0.0385,4,0.229,1.07,0.0489,20.9,0.954,0.979,0.934,41.5,40.7,163,3910
2006-05-11,2005,8,32,131,1019.2,0.19,5,Dry,42,9,8,6,82,147,0.14,872.2,0.86,872.2,0,0,0,0,-6,6,42,9,8,0,88,931,990,968,22,0.507,0.361,0.0164,0.869,0.0394,4,0.237,1.11,0.0502,20.9,0.955,0.98,0.936,42.7,41.9,168,4020
2006-05-12,2005,8,32,132,1001.7,0.19,5,Dry,42,9,8,6,82,147,0.15,854.7,0.85,854.7,0,0,0,0,-6,6,42,9,8,0,88,914,990,967.9,22.1,0.491,0.353,0.016,0.844,0.0382,4,0.231,1.07,0.0487,21,0.954,0.98,0.935,42,41.2,165,3960
2006-05-13,2005,8,33,133,984.44,0.2,5,Dry,42,9,8,6,82,147,0.15,837.4,0.85,837.4,0,0,0,0,-6,6,42,9,8,0,88,896,990,967.8,22.2,0.476,0.344,0.0155,0.82,0.037,4,0.225,1.05,0.0472,21.1,0.954,0.979,0.934,41.4,40.5,162,3890
2006-05-14,2005,8,33,134,967.49,0.2,5,Dry,42,9,8,6,82,147,0.15,820.5,0.85,820.5,0,0,0,0,-6,6,42,9,8,0,88,879,990,967.8,22.2,0.46,0.336,0.0151,0.796,0.0358,4,0.219,1.02,0.0457,21.2,0.954,0.978,0.932,40.7,39.8,159,3820
2006-05-15,2005,8,33,135,950.83,0.21,5,Dry,42,9,8,6,82,147,0.15,803.8,0.84,803.8,0,0,0,0,-6,6,42,9,8,0,88,863,990,967.7,22.3,0.445,0.328,0.0147,0.773,0.0347,4,0.214,0.987,0.0443,21.3,0.953,0.976,0.93,40,39.1,156,3750
2006-05-16,2005,8,33,136,934.49,0.21,5,Dry,42,9,8,6,82,147,0.16,787.5,0.84,787.5,0,0,0,0,-6,6,42,9,8,0,88,846,990,967.6,22.4,0.43,0.32,0.0143,0.75,0.0335,4,0.208,0.958,0.0429,21.4,0.953,0.975,0.929,39.4,38.4,153,3680
2006-05-17,2005,8,33,137,918.49,0.21,5,Dry,42,9,8,6,82,147,0.16,771.5,0.84,771.5,0,0,0,0,-6,6,42,9,8,0,88,830,990,967.6,22.4,0.415,0.312,0.0139,0.728,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2006-05-18,2005,8,33,138,902.85,0.22,5,Dry,42,9,8,6,82,147,0.16,755.9,0.84,755.9,0,0,0,0,-6,6,42,9,8,0,88,815,990,967.5,22.5,0.401,0.305,0.0136,0.706,0.0314,3,0.282,0.987,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2006-05-19,2005,8,33,139,887.58,0.22,5,Dry,42,9,8,6,82,147,0.17,740.6,0.83,740.6,0,0,0,0,-6,6,42,9,8,0,88,800,990,967.5,22.5,0.387,0.296,0.0131,0.683,0.0303,3,0.276,0.958,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2006-05-20,2005,8,34,140,872.71,0.22,5,Dry,42,9,8,6,82,147,0.17,725.7,0.83,725.7,0,0,0,0,-6,6,42,9,8,0,88,785,990,967.4,22.6,0.373,0.286,0.0126,0.659,0.0292,3,0.269,0.928,0.0411,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2006-05-21,2005,8,34,141,858.28,0.23,5,Dry,42,9,8,6,82,147,0.17,711.3,0.83,711.3,0,0,0,0,-6,6,42,9,8,0,88,770,990,967.3,22.7,0.364,0.276,0.0122,0.64,0.0283,3,0.263,0.903,0.0398,21.8,0.957,0.98,0.938,48.4,47.5,142,3420
2006-05-22,2005,8,34,142,844.33,0.23,5,Dry,42,9,8,6,82,147,0.17,697.3,0.83,697.3,0,0,0,0,-6,6,42,9,8,0,88,756,990,967.3,22.7,0.356,0.267,0.0117,0.623,0.0274,3,0.256,0.879,0.0387,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2006-05-23,2005,8,34,143,834.68,0.23,5,Dry,42,9,8,6,82,147,0.18,687.7,0.82,687.7,0,0,0,0,-6,6,42,9,8,0,88,747,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0269,3,0.252,0.863,0.0379,21.9,0.957,0.98,0.938,47.1,46.2,138,3320
2006-05-24,2005,8,34,144,825.32,0.24,5,Dry,42,9,8,6,82,147,0.18,678.3,0.82,678.3,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.346,0.254,0.0111,0.6,0.0263,3,0.248,0.847,0.0372,22,0.957,0.98,0.938,46.6,45.6,137,3290
2006-05-25,2005,8,34,145,816.27,0.24,5,Dry,42,9,8,6,82,147,0.18,669.3,0.82,669.3,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0258,3,0.244,0.832,0.0364,22,0.957,0.98,0.938,46.1,45.1,135,3250
2006-05-26,2005,8,34,146,807.58,0.24,5,Dry,42,9,8,6,82,147,0.18,660.6,0.82,660.6,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.335,0.242,0.0106,0.578,0.0253,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2006-05-27,2005,8,35,147,799.27,0.25,5,Dry,42,9,8,6,82,147,0.18,652.3,0.82,652.3,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.331,0.237,0.0103,0.567,0.0248,3,0.236,0.803,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,132,3180
2006-05-28,2005,8,35,148,791.42,0.25,5,Dry,42,9,8,6,82,147,0.19,644.4,0.81,644.4,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.558,0.0243,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2006-05-29,2005,8,35,149,784.11,0.25,5,Dry,42,9,8,6,82,147,0.19,637.1,0.81,637.1,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.227,0.00987,0.549,0.0239,3,0.229,0.778,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2006-05-30,2005,8,35,150,777.5,0.26,5,Dry,42,9,8,6,82,147,0.19,630.5,0.81,630.5,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.318,0.222,0.00966,0.541,0.0235,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2006-05-31,2005,8,35,151,770.38,0.26,5,Dry,42,9,8,6,82,147,0.19,623.4,0.81,623.4,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2006-06-01,2005,9,35,152,762.45,0.27,5,Dry,39,9,7,5,59,119,0.16,643.5,0.84,643.5,0,0,0,0,-5,5,39,9,7,0,64,698,990,966.9,23.1,0.323,0.231,0.01,0.554,0.024,3,0.232,0.786,0.0341,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2006-06-02,2005,9,35,153,751.24,0.27,5,Dry,39,9,7,5,59,119,0.16,632.2,0.84,632.2,0,0,0,0,-5,5,39,9,7,0,64,687,990,966.9,23.1,0.317,0.223,0.00967,0.54,0.0234,3,0.227,0.767,0.0332,22.3,0.956,0.98,0.936,44.1,43.2,130,3110
2006-06-03,2005,9,36,154,739.48,0.28,5,Dry,39,9,7,5,59,119,0.16,620.5,0.84,620.5,0,0,0,0,-5,5,39,9,7,0,64,675,990,966.9,23.1,0.31,0.215,0.00931,0.526,0.0227,3,0.222,0.748,0.0323,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
2006-06-04,2005,9,36,155,727.72,0.28,5,Dry,39,9,7,5,59,119,0.16,608.7,0.84,608.7,0,0,0,0,-5,5,39,9,7,0,64,664,990,966.8,23.2,0.304,0.208,0.00895,0.511,0.0221,3,0.216,0.728,0.0314,22.5,0.955,0.98,0.936,42.7,41.8,125,3010
2006-06-05,2005,9,36,156,716.51,0.29,5,Dry,39,9,7,5,59,119,0.17,597.5,0.83,597.5,0,0,0,0,-5,5,39,9,7,0,64,653,990,966.8,23.2,0.297,0.2,0.00861,0.497,0.0214,3,0.211,0.709,0.0305,22.5,0.954,0.98,0.935,42,41.1,123,2960
2006-06-06,2005,9,36,157,706.39,0.29,5,Dry,39,9,7,5,59,119,0.17,587.4,0.83,587.4,0,0,0,0,-5,5,39,9,7,0,64,642,990,966.7,23.3,0.292,0.193,0.00831,0.485,0.0208,3,0.207,0.692,0.0297,22.6,0.953,0.979,0.933,41.3,40.5,121,2910
2006-06-07,2005,9,36,158,695.73,0.29,5,Dry,39,9,7,5,59,119,0.17,576.7,0.83,576.7,0,0,0,0,-5,5,39,9,7,0,64,632,990,966.7,23.3,0.286,0.186,0.00799,0.472,0.0202,3,0.202,0.674,0.0289,22.6,0.953,0.977,0.931,40.7,39.8,119,2860
2006-06-08,2005,9,36,159,685.07,0.3,5,Dry,39,9,7,5,59,119,0.17,566.1,0.83,566.1,0,0,0,0,-5,5,39,9,7,0,64,621,990,966.6,23.4,0.279,0.179,0.00767,0.459,0.0196,3,0.197,0.656,0.0281,22.7,0.952,0.976,0.929,40,39,117,2810
2006-06-09,2005,9,36,160,674.95,0.3,5,Dry,39,9,7,5,59,119,0.18,556,0.82,556,0,0,0,0,-5,5,39,9,7,0,64,611,990,966.6,23.4,0.274,0.172,0.00737,0.446,0.0191,3,0.193,0.639,0.0273,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2006-06-10,2005,9,37,161,665.93,0.31,5,Dry,39,9,7,5,59,119,0.18,546.9,0.82,546.9,0,0,0,0,-5,5,39,9,7,0,64,602,990,966.6,23.4,0.269,0.166,0.0071,0.435,0.0186,3,0.189,0.624,0.0266,22.8,0.95,0.973,0.925,38.8,37.7,113,2720
2006-06-11,2005,9,37,162,656.36,0.31,5,Dry,39,9,7,5,59,119,0.18,537.4,0.82,537.4,0,0,0,0,-5,5,39,9,7,0,64,592,990,966.5,23.5,0.263,0.16,0.00681,0.423,0.018,3,0.184,0.607,0.0259,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2006-06-12,2005,9,37,163,646.78,0.32,5,Dry,39,9,7,5,59,119,0.18,527.8,0.82,527.8,0,0,0,0,-5,5,39,9,7,0,64,583,990,966.5,23.5,0.258,0.154,0.00653,0.411,0.0175,3,0.18,0.591,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2006-06-13,2005,9,37,164,637.21,0.32,5,Dry,39,9,7,5,59,119,0.19,518.2,0.81,518.2,0,0,0,0,-5,5,39,9,7,0,64,573,990,966.4,23.6,0.252,0.147,0.00625,0.399,0.017,3,0.176,0.575,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2580
2006-06-14,2005,9,37,165,628.19,0.33,5,Dry,39,9,7,5,59,119,0.19,509.2,0.81,509.2,0,0,0,0,-5,5,39,9,7,0,64,564,990,966.4,23.6,0.247,0.141,0.00598,0.388,0.0165,3,0.172,0.56,0.0237,23,0.947,0.97,0.919,36.3,35.2,106,2540
2006-06-15,2005,9,37,166,620.26,0.33,5,Dry,39,9,7,5,59,119,0.19,501.3,0.81,501.3,0,0,0,0,-5,5,39,9,7,0,64,556,990,966.4,23.6,0.243,0.136,0.00575,0.378,0.016,3,0.168,0.547,0.0231,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2006-06-16,2005,9,37,167,611.78,0.34,5,Dry,39,9,7,5,59,119,0.2,492.8,0.81,492.8,0,0,0,0,-5,5,39,9,7,0,64,548,990,966.3,23.7,0.238,0.132,0.00556,0.369,0.0156,3,0.164,0.534,0.0226,23.1,0.945,0.97,0.917,35.2,34.2,102,2460
2006-06-17,2005,9,38,168,603.31,0.34,5,Dry,39,9,7,5,59,119,0.2,484.3,0.8,484.3,0,0,0,0,-5,5,39,9,7,0,64,539,990,966.3,23.7,0.233,0.128,0.00539,0.361,0.0152,2,0.269,0.63,0.0266,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2006-06-18,2005,9,38,169,594.83,0.34,5,Dry,39,9,7,5,59,119,0.2,475.8,0.8,475.8,0,0,0,0,-5,5,39,9,7,0,64,531,990,966.3,23.7,0.228,0.124,0.00521,0.352,0.0148,2,0.264,0.615,0.0259,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2006-06-19,2005,9,38,170,586.9,0.35,5,Dry,39,9,7,5,59,119,0.2,467.9,0.8,467.9,0,0,0,0,-5,5,39,9,7,0,64,523,990,966.2,23.8,0.224,0.12,0.00504,0.344,0.0145,2,0.258,0.602,0.0253,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2006-06-20,2005,9,38,171,578.97,0.35,5,Dry,39,9,7,5,59,119,0.21,460,0.79,460,0,0,0,0,-5,5,39,9,7,0,64,515,990,966.2,23.8,0.219,0.116,0.00488,0.335,0.0141,2,0.253,0.588,0.0247,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
2006-06-21,2005,9,38,172,572.14,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,411.1,0.72,411.1,0,0,0,0,-9,9,45,10,9,0,97,475,990,966.2,23.8,0.203,0.0931,0.00391,0.296,0.0124,2,0.22,0.516,0.0217,23.3,0.956,0.98,0.936,44.9,44,88,2110
2006-06-22,2005,9,38,173,564.75,0.36,4,Mod_Dry,45,10,9,9,88,161,0.28,403.8,0.71,403.8,0,0,0,0,-9,9,45,10,9,0,97,468,990,966.1,23.9,0.201,0.0896,0.00375,0.29,0.0122,2,0.215,0.505,0.0212,23.4,0.955,0.98,0.936,44.2,43.3,86.6,2080
2006-06-23,2005,9,38,174,557.37,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,396.4,0.71,396.4,0,0,0,0,-9,9,45,10,9,0,97,460,990,966.1,23.9,0.198,0.0861,0.0036,0.284,0.0119,2,0.21,0.494,0.0207,23.4,0.954,0.98,0.935,43.4,42.5,85.1,2040
2006-06-24,2005,9,39,175,549.99,0.37,4,Mod_Dry,45,10,9,9,88,161,0.29,389,0.71,389,0,0,0,0,-9,9,45,10,9,0,97,453,990,966.1,23.9,0.195,0.0826,0.00345,0.278,0.0116,2,0.205,0.483,0.0202,23.4,0.953,0.98,0.934,42.6,41.8,83.6,2010
2006-06-25,2005,9,39,176,542.61,0.37,4,Mod_Dry,45,10,9,9,88,161,0.3,381.6,0.7,381.6,0,0,0,0,-9,9,45,10,9,0,97,446,990,966,24,0.193,0.0791,0.0033,0.272,0.0113,2,0.2,0.472,0.0197,23.5,0.953,0.98,0.934,41.9,41,82.1,1970
2006-06-26,2005,9,39,177,535.77,0.37,4,Mod_Dry,45,10,9,9,88,161,0.3,374.8,0.7,374.8,0,0,0,0,-9,9,45,10,9,0,97,439,990,966,24,0.19,0.0759,0.00316,0.266,0.0111,2,0.195,0.462,0.0192,23.5,0.952,0.978,0.931,41.1,40.3,80.5,1930
2006-06-27,2005,9,39,178,528.93,0.38,4,Mod_Dry,45,10,9,9,88,161,0.3,367.9,0.7,367.9,0,0,0,0,-9,9,45,10,9,0,97,432,990,966,24,0.188,0.0727,0.00303,0.261,0.0109,2,0.191,0.451,0.0188,23.6,0.951,0.977,0.929,40.4,39.5,79,1900
2006-06-28,2005,9,39,179,523.19,0.38,4,Mod_Dry,45,10,9,9,88,161,0.31,362.2,0.69,362.2,0,0,0,0,-9,9,45,10,9,0,97,426,990,966,24,0.186,0.07,0.00291,0.256,0.0106,2,0.187,0.443,0.0184,23.6,0.95,0.976,0.927,39.8,38.9,77.7,1870
2006-06-29,2005,9,39,180,516.9,0.38,4,Mod_Dry,45,10,9,9,88,161,0.31,355.9,0.69,355.9,0,0,0,0,-9,9,45,10,9,0,97,420,990,965.9,24.1,0.184,0.067,0.00278,0.251,0.0104,2,0.183,0.433,0.018,23.6,0.949,0.974,0.925,39.2,38.2,76.3,1830
2006-06-30,2005,9,39,181,510.61,0.39,4,Mod_Dry,45,10,9,9,88,161,0.32,349.6,0.69,349.6,0,0,0,0,-9,9,45,10,9,0,97,414,990,965.9,24.1,0.182,0.064,0.00266,0.246,0.0102,2,0.178,0.424,0.0176,23.7,0.948,0.973,0.923,38.5,37.5,74.9,1800
2006-07-01,2005,10,40,182,504.32,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,369.3,0.73,369.3,0,0,0,0,-6,6,42,9,8,0,76,428,990,965.9,24.1,0.187,0.0733,0.00304,0.26,0.0108,2,0.192,0.452,0.0187,23.7,0.951,0.978,0.93,40.8,39.9,79.7,1910
2006-07-02,2005,10,40,183,498.03,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,363,0.73,363,0,0,0,0,-6,6,42,9,8,0,76,422,990,965.8,24.2,0.184,0.0704,0.00291,0.255,0.0105,2,0.188,0.442,0.0183,23.7,0.95,0.976,0.928,40.1,39.2,78.3,1880
2006-07-03,2005,10,40,184,491.75,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,356.8,0.72,356.8,0,0,0,0,-6,6,42,9,8,0,76,416,990,965.8,24.2,0.182,0.0674,0.00279,0.25,0.0103,2,0.183,0.433,0.0179,23.8,0.949,0.975,0.925,39.5,38.5,76.9,1850
2006-07-04,2005,10,40,185,485.46,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,350.5,0.72,350.5,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0644,0.00266,0.244,0.0101,2,0.179,0.424,0.0175,23.8,0.949,0.973,0.923,38.8,37.8,75.5,1810
2006-07-05,2005,10,40,186,479.17,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,344.2,0.72,344.2,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0614,0.00253,0.239,0.00987,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38.1,37,74.1,1780
2006-07-06,2005,10,40,187,472.88,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,337.9,0.71,337.9,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0585,0.00241,0.234,0.00964,2,0.171,0.405,0.0167,23.9,0.947,0.971,0.919,37.4,36.3,72.7,1740
2006-07-07,2005,10,40,188,467.14,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,332.1,0.71,332.1,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.174,0.0558,0.0023,0.229,0.00944,2,0.167,0.396,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.4,1710
2006-07-08,2005,10,41,189,461.39,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,326.4,0.71,326.4,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.172,0.0531,0.00218,0.225,0.00923,2,0.163,0.387,0.0159,23.9,0.945,0.97,0.917,36.2,35.1,70.2,1690
2006-07-09,2005,10,41,190,455.65,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,320.6,0.7,320.6,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0503,0.00207,0.22,0.00903,2,0.159,0.379,0.0156,24,0.944,0.97,0.916,35.6,34.5,69,1660
2006-07-10,2005,10,41,191,451,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,316,0.7,316,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.0482,0.00198,0.216,0.00886,2,0.156,0.372,0.0153,24,0.943,0.97,0.915,35.1,34,68.1,1630
2006-07-11,2005,10,41,192,445.81,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,310.8,0.7,310.8,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.0457,0.00187,0.212,0.00868,2,0.152,0.364,0.0149,24,0.942,0.97,0.914,34.5,33.5,67,1610
2006-07-12,2005,10,41,193,440.61,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,305.6,0.69,305.6,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0432,0.00177,0.207,0.0085,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,34,32.9,65.9,1580
2006-07-13,2005,10,41,194,435.42,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,300.4,0.69,300.4,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0408,0.00167,0.203,0.00831,2,0.145,0.348,0.0143,24.1,0.941,0.97,0.913,33.4,32.4,64.8,1550
2006-07-14,2005,10,41,195,430.22,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,295.2,0.69,295.2,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.161,0.0383,0.00157,0.199,0.00813,2,0.142,0.341,0.0139,24.1,0.94,0.97,0.911,32.8,31.8,63.7,1530
2006-07-15,2005,10,42,196,425.57,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,290.6,0.68,290.6,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0361,0.00148,0.195,0.00797,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.91,32.3,31.3,62.7,1500
2006-07-16,2005,10,42,197,420.93,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,285.9,0.68,285.9,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.034,0.00139,0.191,0.0078,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.909,31.8,30.8,61.7,1480
2006-07-17,2005,10,42,198,416.28,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,281.3,0.68,281.3,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.156,0.0318,0.0013,0.187,0.00764,2,0.132,0.32,0.013,24.2,0.937,0.97,0.908,31.3,30.3,60.7,1460
2006-07-18,2005,10,42,199,411.63,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,276.6,0.67,276.6,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0296,0.0012,0.184,0.00748,2,0.129,0.313,0.0127,24.2,0.936,0.97,0.907,30.8,29.8,59.7,1430
2006-07-19,2005,10,42,200,406.98,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,272,0.67,272,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0274,0.00111,0.18,0.00732,2,0.126,0.306,0.0124,24.3,0.935,0.97,0.906,30.2,29.3,58.7,1410
2006-07-20,2005,10,42,201,403.43,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,268.4,0.67,268.4,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0257,0.00105,0.177,0.00719,2,0.124,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,29,57.9,1390
2006-07-21,2005,10,42,202,399.32,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,264.3,0.66,264.3,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.15,0.0238,0.000966,0.173,0.00705,2,0.121,0.294,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
2006-07-22,2005,10,43,203,395.22,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,260.2,0.66,260.2,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0218,0.000886,0.17,0.0069,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28.1,56.1,1350
2006-07-23,2005,10,43,204,391.12,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,256.1,0.66,256.1,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0199,0.000807,0.167,0.00676,2,0.115,0.282,0.0114,24.4,0.931,0.97,0.903,28.5,27.6,55.3,1330
2006-07-24,2005,10,43,205,387.02,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,252,0.65,252,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.018,0.000728,0.163,0.00662,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.4,1310
2006-07-25,2005,10,43,206,382.92,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,247.9,0.65,247.9,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.000682,0.161,0.00651,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.7,53.5,1280
2006-07-26,2005,10,43,207,378.82,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,243.8,0.64,243.8,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.142,0.0165,0.000667,0.159,0.00643,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
2006-07-27,2005,10,43,208,374.71,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,239.7,0.64,239.7,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0161,0.000652,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.7,1240
2006-07-28,2005,10,43,209,371.16,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,236.2,0.64,236.2,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.000639,0.156,0.00629,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.9,1220
2006-07-29,2005,10,44,210,367.61,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,232.6,0.63,232.6,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.138,0.0155,0.000627,0.154,0.00622,2,0.0995,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25.1,50.1,1200
2006-07-30,2005,10,44,211,364.05,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,229.1,0.63,229.1,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000614,0.152,0.00615,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
2006-07-31,2005,10,44,212,360.5,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,225.5,0.63,225.5,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.0149,0.000602,0.151,0.00608,1,0.247,0.398,0.016,24.4,0.959,0.98,0.94,51.7,48.2,48.2,1160
2006-08-01,2005,11,44,213,356.94,0.51,4,Mod_Dry,39,7,5,4,60,115,0.32,241.9,0.68,241.9,0,0,0,0,-4,4,39,7,5,0,64,293,990,965.2,24.8,0.139,0.0163,0.000657,0.155,0.00626,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
2006-08-02,2005,11,44,214,351.75,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,236.8,0.67,236.8,0,0,0,0,-4,4,39,7,5,0,64,288,990,965.2,24.8,0.137,0.0159,0.000639,0.153,0.00616,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
2006-08-03,2005,11,44,215,347.1,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,232.1,0.67,232.1,0,0,0,0,-4,4,39,7,5,0,64,283,990,965.1,24.9,0.135,0.0155,0.000623,0.151,0.00607,2,0.0992,0.25,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1200
2006-08-04,2005,11,44,216,343.54,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,228.5,0.67,228.5,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.00061,0.149,0.006,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
2006-08-05,2005,11,45,217,339.44,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,224.4,0.66,224.4,0,0,0,0,-4,4,39,7,5,0,64,275,990,965.1,24.9,0.133,0.0148,0.000595,0.148,0.00593,1,0.245,0.393,0.0158,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2006-08-06,2005,11,45,218,335.34,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,220.3,0.66,220.3,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0145,0.000581,0.146,0.00585,1,0.24,0.386,0.0155,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
2006-08-07,2005,11,45,219,331.24,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,216.2,0.65,216.2,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000566,0.144,0.00577,1,0.234,0.378,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2006-08-08,2005,11,45,220,327.14,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,212.1,0.65,212.1,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0138,0.000552,0.142,0.0057,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49,48,48,1150
2006-08-09,2005,11,45,221,323.58,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,208.6,0.65,208.6,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.2,47.2,1130
2006-08-10,2005,11,45,222,320.03,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,205,0.64,205,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.937,47.4,46.4,46.4,1110
2006-08-11,2005,11,45,223,316.47,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,201.5,0.64,201.5,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.125,0.0129,0.000515,0.138,0.0055,1,0.214,0.352,0.0141,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2006-08-12,2005,11,46,224,312.92,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,197.9,0.63,197.9,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000502,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
2006-08-13,2005,11,46,225,309.36,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,194.4,0.63,194.4,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0123,0.00049,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2006-08-14,2005,11,46,226,306.9,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,191.9,0.63,191.9,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00532,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2006-08-15,2005,11,46,227,303.89,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,188.9,0.62,188.9,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
2006-08-16,2005,11,46,228,300.89,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,185.9,0.62,185.9,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.00046,0.131,0.00521,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
2006-08-17,2005,11,46,229,297.88,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,182.9,0.61,182.9,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,993
2006-08-18,2005,11,46,230,294.87,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,179.9,0.61,179.9,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.0051,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,976
2006-08-19,2005,11,47,231,291.86,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,176.9,0.61,176.9,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2006-08-20,2005,11,47,232,288.86,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,173.9,0.6,173.9,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00499,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,940
2006-08-21,2005,11,47,233,285.85,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,170.8,0.6,170.8,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
2006-08-22,2005,11,47,234,282.84,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,167.8,0.59,167.8,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2006-08-23,2005,11,47,235,280.38,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,165.4,0.59,165.4,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00981,0.00039,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,889
2006-08-24,2005,11,47,236,277.92,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,162.9,0.59,162.9,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2006-08-25,2005,11,47,237,275.46,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,160.5,0.58,160.5,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00939,0.000373,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,860
2006-08-26,2005,11,48,238,273,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,158,0.58,158,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.4,35.3,35.3,847
2006-08-27,2005,11,48,239,270.53,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,155.5,0.57,155.5,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00466,1,0.152,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,834
2006-08-28,2005,11,48,240,268.07,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,153.1,0.57,153.1,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2006-08-29,2005,11,48,241,265.61,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,150.6,0.57,150.6,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00855,0.000339,0.115,0.00457,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
2006-08-30,2005,11,48,242,263.15,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,148.2,0.56,148.2,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00834,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,793
2006-08-31,2005,11,48,243,260.69,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,145.7,0.56,145.7,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00813,0.000322,0.113,0.00448,1,0.139,0.252,0.00999,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2006-09-01,2005,12,48,244,258.23,0.63,4,Mod_Dry,34,6,4,3,44,91,0.35,167.2,0.65,167.2,0,0,0,0,-3,3,34,6,4,0,47,211,990,964.7,25.3,0.11,0.00996,0.000394,0.12,0.00475,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.7,37.7,37.7,904
2006-09-02,2005,12,49,245,254.13,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,163.1,0.64,163.1,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.109,0.00962,0.00038,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,879
2006-09-03,2005,12,49,246,250.57,0.65,4,Mod_Dry,34,6,4,3,44,91,0.36,159.6,0.64,159.6,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.107,0.00931,0.000368,0.117,0.00461,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2006-09-04,2005,12,49,247,248.11,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,157.1,0.63,157.1,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.107,0.0091,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,845
2006-09-05,2005,12,49,248,245.11,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,154.1,0.63,154.1,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00885,0.000349,0.114,0.00451,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,829
2006-09-06,2005,12,49,249,242.1,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,151.1,0.62,151.1,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00859,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2006-09-07,2005,12,49,250,239.09,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,148.1,0.62,148.1,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00834,0.000329,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2006-09-08,2005,12,49,251,236.08,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,145.1,0.61,145.1,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00808,0.000318,0.11,0.00435,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2006-09-09,2005,12,50,252,233.07,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,142.1,0.61,142.1,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00783,0.000308,0.109,0.00429,1,0.134,0.243,0.00958,25.2,0.936,0.97,0.908,32.8,31.8,31.8,763
2006-09-10,2005,12,50,253,230.07,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,139.1,0.6,139.1,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00424,1,0.13,0.238,0.00936,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2006-09-11,2005,12,50,254,227.61,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,136.6,0.6,136.6,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0993,0.00736,0.000289,0.107,0.00419,1,0.127,0.234,0.00918,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2006-09-12,2005,12,50,255,225.14,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,134.1,0.6,134.1,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0984,0.00715,0.000281,0.106,0.00415,1,0.124,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,720
2006-09-13,2005,12,50,256,222.68,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,131.7,0.59,131.7,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0975,0.00694,0.000273,0.104,0.0041,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.4,29.4,29.4,707
2006-09-14,2005,12,50,257,220.22,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,129.2,0.59,129.2,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0967,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00865,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2006-09-15,2005,12,50,258,217.76,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,126.8,0.58,126.8,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2006-09-16,2005,12,51,259,216.39,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,125.4,0.58,125.4,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.00641,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.9,28,28,672
