date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-09-17,2005,12,51,260,214.48,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,123.5,0.58,123.5,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0946,0.00625,0.000245,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.6,27.6,662
2006-09-18,2005,12,51,261,212.57,0.75,4,Mod_Dry,34,6,4,3,44,91,0.43,121.6,0.57,121.6,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.00608,0.000238,0.1,0.00392,1,0.107,0.207,0.0081,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2006-09-19,2005,12,51,262,210.65,0.75,4,Mod_Dry,34,6,4,3,44,91,0.43,119.7,0.57,119.7,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0933,0.00592,0.000232,0.0992,0.00389,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2006-09-20,2005,12,51,263,208.74,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,117.7,0.56,117.7,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0926,0.00576,0.000225,0.0984,0.00385,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2006-09-21,2005,12,51,264,206.82,0.77,4,Mod_Dry,34,6,4,3,44,91,0.44,115.8,0.56,115.8,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0919,0.00559,0.000219,0.0975,0.00382,1,0.0989,0.196,0.00768,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2006-09-22,2005,12,51,265,204.91,0.77,4,Mod_Dry,34,6,4,3,44,91,0.44,113.9,0.56,113.9,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0913,0.00543,0.000212,0.0967,0.00378,1,0.0963,0.193,0.00755,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2006-09-23,2005,12,52,266,203,0.78,4,Mod_Dry,34,6,4,3,44,91,0.45,112,0.55,112,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0906,0.00527,0.000206,0.0959,0.00375,1,0.0937,0.19,0.00741,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2006-09-24,2005,12,52,267,201.08,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,110.1,0.55,110.1,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0899,0.00511,0.0002,0.095,0.00371,1,0.0911,0.186,0.00727,25.4,0,0,0,0,0,0,0
2006-09-25,2005,12,52,268,199.17,0.79,4,Mod_Dry,34,6,4,3,44,91,0.46,108.2,0.54,108.2,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0892,0.00494,0.000193,0.0942,0.00368,1,0.0885,0.183,0.00714,25.4,0,0,0,0,0,0,0
2006-09-26,2005,12,52,269,197.25,0.8,4,Mod_Dry,34,6,4,3,44,91,0.46,106.3,0.54,106.3,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0886,0.00478,0.000187,0.0933,0.00365,1,0.0859,0.179,0.007,25.4,0,0,0,0,0,0,0
2006-09-27,2005,12,52,270,195.34,0.8,4,Mod_Dry,34,6,4,3,44,91,0.47,104.3,0.53,104.3,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0879,0.00462,0.00018,0.0925,0.00361,1,0.0834,0.176,0.00687,25.4,0,0,0,0,0,0,0
2006-09-28,2005,12,52,271,193.97,0.81,4,Mod_Dry,34,6,4,3,44,91,0.47,103,0.53,103,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0874,0.0045,0.000176,0.0919,0.00359,1,0.0815,0.173,0.00678,25.4,0,0,0,0,0,0,0
2006-09-29,2005,12,52,272,192.61,0.81,4,Mod_Dry,34,6,4,3,44,91,0.47,101.6,0.53,101.6,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.0869,0.00439,0.000171,0.0913,0.00357,1,0.0797,0.171,0.00668,25.4,0,0,0,0,0,0,0
2006-09-30,2005,12,53,273,191.24,0.81,4,Mod_Dry,34,6,4,3,44,91,0.48,100.2,0.52,100.2,0,0,0,0,-3,3,34,6,4,0,47,144,990,964.4,25.6,0.0864,0.00427,0.000167,0.0907,0.00355,1,0.0778,0.169,0.00659,25.4,0,0,0,0,0,0,0
2006-10-01,2006,1,1,274,189.87,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.8,26,26,625
2006-10-02,2006,1,1,275,188.5,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00372,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2006-10-03,2006,1,1,276,187.14,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0966,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2006-10-04,2006,1,1,277,185.77,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,112.8,0.61,112.8,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00534,0.000209,0.0941,0.00368,1,0.0947,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
2006-10-05,2006,1,1,278,188.78,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2006-10-06,2006,1,1,279,190.14,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2006-10-07,2006,1,1,280,188.78,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2006-10-08,2006,1,2,281,186.86,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0962,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2006-10-09,2006,1,2,282,184.95,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0936,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2006-10-10,2006,1,2,283,183.03,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.0002,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2006-10-11,2006,1,2,284,181.12,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0885,0.181,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2006-10-12,2006,1,2,285,179.21,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,106.2,0.59,106.2,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00478,0.000187,0.0912,0.00357,1,0.0859,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2006-10-13,2006,1,2,286,177.84,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00355,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.9,23.1,23.1,555
2006-10-14,2006,1,2,287,176.47,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0855,0.00454,0.000178,0.09,0.00352,1,0.0822,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2006-10-15,2006,1,3,288,175.11,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,102.1,0.58,102.1,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00443,0.000173,0.0894,0.0035,1,0.0803,0.17,0.00664,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2006-10-16,2006,1,3,289,173.74,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0785,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2006-10-17,2006,1,3,290,173.46,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0781,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2006-10-18,2006,1,3,291,173.74,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0785,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2006-10-19,2006,1,3,292,174.01,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,101,0.58,101,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.0889,0.00348,1,0.0789,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2006-10-20,2006,1,3,293,173.19,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0778,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2006-10-21,2006,1,3,294,171.82,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,98.82,0.57,98.82,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00415,0.000162,0.088,0.00344,1,0.0759,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2006-10-22,2006,1,4,295,170.46,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,97.46,0.57,97.46,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0874,0.00342,1,0.0741,0.161,0.00632,25.4,0.914,0.968,0.884,22.2,21.4,21.4,515
2006-10-23,2006,1,4,296,169.09,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,96.09,0.57,96.09,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00392,0.000153,0.0868,0.0034,1,0.0722,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2006-10-24,2006,1,4,297,167.72,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,94.72,0.56,94.72,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0862,0.00337,1,0.0704,0.157,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2006-10-25,2006,1,4,298,166.36,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,93.36,0.56,93.36,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000144,0.0856,0.00335,1,0.0685,0.154,0.00604,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
2006-10-26,2006,1,4,299,164.99,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,91.99,0.56,91.99,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0814,0.00357,0.00014,0.085,0.00333,1,0.0667,0.152,0.00594,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
2006-10-27,2006,1,4,300,163.62,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,90.62,0.55,90.62,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0809,0.00345,0.000135,0.0844,0.00331,1,0.0648,0.149,0.00585,25.4,0.922,0.965,0.889,20.8,20.1,20.1,481
2006-10-28,2006,1,4,301,162.25,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,89.25,0.55,89.25,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0804,0.00334,0.000131,0.0838,0.00328,1,0.063,0.147,0.00575,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
2006-10-29,2006,1,5,302,161.98,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,88.98,0.55,88.98,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0803,0.00331,0.00013,0.0837,0.00328,1,0.0626,0.146,0.00573,25.4,0.924,0.964,0.89,20.5,19.7,19.7,473
2006-10-30,2006,1,5,303,161.16,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,88.16,0.55,88.16,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0801,0.00324,0.000127,0.0833,0.00326,1,0.0615,0.145,0.00567,25.4,0.925,0.964,0.891,20.3,19.5,19.5,469
2006-10-31,2006,1,5,304,162.53,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,89.53,0.55,89.53,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0805,0.00336,0.000132,0.0839,0.00329,1,0.0634,0.147,0.00577,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
2006-11-01,2006,2,5,305,163.89,0.9,5,Dry,23,4,2,2,19,50,0.3,113.9,0.69,113.9,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00543,0.000213,0.0914,0.00358,1,0.0963,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2006-11-02,2006,2,5,306,165.81,0.89,5,Dry,23,4,2,2,19,50,0.3,115.8,0.7,115.8,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0988,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2006-11-03,2006,2,5,307,169.91,0.88,5,Dry,23,4,2,2,19,50,0.29,119.9,0.71,119.9,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00594,0.000233,0.094,0.00368,1,0.104,0.198,0.00777,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2006-11-04,2006,2,5,308,172.92,0.87,5,Dry,23,4,2,2,19,50,0.29,122.9,0.71,122.9,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.0062,0.000243,0.0953,0.00373,1,0.108,0.204,0.00798,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2006-11-05,2006,2,6,309,174.83,0.87,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
2006-11-06,2006,2,6,310,176.2,0.86,5,Dry,23,4,2,2,19,50,0.28,126.2,0.72,126.2,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00648,0.000253,0.0968,0.00379,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2006-11-07,2006,2,6,311,178.11,0.86,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2006-11-08,2006,2,6,312,182.21,0.84,5,Dry,23,4,2,2,19,50,0.27,132.2,0.73,132.2,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00699,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2006-11-09,2006,2,6,313,184.13,0.84,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.00028,0.1,0.00392,1,0.124,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2006-11-10,2006,2,6,314,182.76,0.84,5,Dry,23,4,2,2,19,50,0.27,132.8,0.73,132.8,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00703,0.000275,0.0997,0.0039,1,0.122,0.221,0.00866,25.3,0.932,0.97,0.904,30.7,29.8,29.8,716
2006-11-11,2006,2,6,315,180.85,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,113.8,0.63,113.8,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0881,0.00543,0.000212,0.0935,0.00366,1,0.0962,0.19,0.00742,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2006-11-12,2006,2,7,316,178.93,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,111.9,0.63,111.9,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0874,0.00526,0.000206,0.0927,0.00363,1,0.0936,0.186,0.00729,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2006-11-13,2006,2,7,317,179.75,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,112.8,0.63,112.8,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00533,0.000209,0.093,0.00364,1,0.0947,0.188,0.00734,25.4,0.92,0.97,0.892,25.8,25,25,601
2006-11-14,2006,2,7,318,181.67,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,114.7,0.63,114.7,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.0055,0.000215,0.0939,0.00367,1,0.0973,0.191,0.00748,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2006-11-15,2006,2,7,319,180.85,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,113.8,0.63,113.8,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0881,0.00543,0.000212,0.0935,0.00366,1,0.0962,0.19,0.00742,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2006-11-16,2006,2,7,320,180.57,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,113.6,0.63,113.6,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.0054,0.000211,0.0934,0.00365,1,0.0958,0.189,0.0074,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2006-11-17,2006,2,7,321,181.94,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,114.9,0.63,114.9,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.00552,0.000216,0.094,0.00368,1,0.0977,0.192,0.0075,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
2006-11-18,2006,2,7,322,183.86,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,116.9,0.64,116.9,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0891,0.00568,0.000222,0.0948,0.00371,1,0.1,0.195,0.00763,25.4,0.923,0.97,0.895,26.8,26,26,625
2006-11-19,2006,2,8,323,185.77,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,118.8,0.64,118.8,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00585,0.000229,0.0956,0.00374,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2006-11-20,2006,2,8,324,187.68,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,120.7,0.64,120.7,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00601,0.000235,0.0965,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,27,27,647
2006-11-21,2006,2,8,325,186.32,0.83,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00734,0.000287,0.101,0.00396,1,0.127,0.228,0.00891,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2006-11-22,2006,2,8,326,184.4,0.84,5,Dry,23,4,2,2,19,50,0.27,134.4,0.73,134.4,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.000281,0.1,0.00393,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2006-11-23,2006,2,8,327,182.49,0.84,5,Dry,23,4,2,2,19,50,0.27,132.5,0.73,132.5,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.00701,0.000274,0.0995,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
2006-11-24,2006,2,8,328,181.12,0.85,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.0069,0.00027,0.0989,0.00387,1,0.12,0.218,0.00855,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2006-11-25,2006,2,8,329,184.13,0.84,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.00028,0.1,0.00392,1,0.124,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2006-11-26,2006,2,9,330,188.78,0.82,5,Dry,23,4,2,2,19,50,0.27,138.8,0.73,138.8,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00755,0.000295,0.102,0.004,1,0.13,0.232,0.00908,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2006-11-27,2006,2,9,331,192.33,0.81,5,Dry,23,4,2,2,19,50,0.26,142.3,0.74,142.3,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00785,0.000307,0.104,0.00406,1,0.135,0.238,0.00932,25.3,0.935,0.97,0.907,33.1,32.1,32.1,770
2006-11-28,2006,2,9,332,193.15,0.81,5,Dry,23,4,2,2,19,50,0.26,143.2,0.74,143.2,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00792,0.000309,0.104,0.00407,1,0.136,0.24,0.00938,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2006-11-29,2006,2,9,333,190.69,0.82,5,Dry,23,4,2,2,19,50,0.26,140.7,0.74,140.7,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.00771,0.000301,0.103,0.00403,1,0.132,0.236,0.00921,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2006-11-30,2006,2,9,334,187.68,0.83,5,Dry,23,4,2,2,19,50,0.27,137.7,0.73,137.7,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00745,0.000291,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.934,0.97,0.906,31.9,31,31,744
2006-12-01,2006,3,9,335,184.68,0.84,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2006-12-02,2006,3,9,336,183.31,0.84,5,Dry,26,4,3,2,24,59,0.32,124.3,0.68,124.3,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0911,0.00632,0.000247,0.0974,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2006-12-03,2006,3,10,337,181.94,0.85,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.0062,0.000243,0.0968,0.00379,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2006-12-04,2006,3,10,338,183.31,0.84,5,Dry,26,4,3,2,24,59,0.32,124.3,0.68,124.3,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0911,0.00632,0.000247,0.0974,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2006-12-05,2006,3,10,339,187.96,0.83,5,Dry,26,4,3,2,24,59,0.31,129,0.69,129,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00671,0.000262,0.0994,0.00389,1,0.117,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2006-12-06,2006,3,10,340,191.51,0.81,5,Dry,26,4,3,2,24,59,0.31,132.5,0.69,132.5,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2006-12-07,2006,3,10,341,192.33,0.81,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00875,25.4,0.932,0.97,0.904,30.9,30,30,719
2006-12-08,2006,3,10,342,194.25,0.81,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2006-12-09,2006,3,10,343,196.71,0.8,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.934,0.97,0.905,32,31,31,744
2006-12-10,2006,3,11,344,199.17,0.79,5,Dry,26,4,3,2,24,59,0.3,140.2,0.7,140.2,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
2006-12-11,2006,3,11,345,199.44,0.79,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00769,0.0003,0.104,0.00408,1,0.132,0.237,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
2006-12-12,2006,3,11,346,200.26,0.79,5,Dry,26,4,3,2,24,59,0.29,141.3,0.7,141.3,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00776,0.000303,0.105,0.00409,1,0.133,0.238,0.0093,25.4,0.935,0.97,0.907,32.8,31.9,31.9,765
2006-12-13,2006,3,11,347,204.36,0.77,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2006-12-14,2006,3,11,348,206.82,0.77,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2006-12-15,2006,3,11,349,209.83,0.76,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,817
2006-12-16,2006,3,11,350,212.29,0.75,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2006-12-17,2006,3,12,351,213.66,0.74,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2006-12-18,2006,3,12,352,215.57,0.74,5,Dry,26,4,3,2,24,59,0.27,156.6,0.73,156.6,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2006-12-19,2006,3,12,353,218.58,0.73,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36,36,865
2006-12-20,2006,3,12,354,221.59,0.72,5,Dry,26,4,3,2,24,59,0.27,162.6,0.73,162.6,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2006-12-21,2006,3,12,355,224.05,0.71,5,Dry,26,4,3,2,24,59,0.26,165.1,0.74,165.1,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00978,0.000384,0.115,0.00453,1,0.165,0.281,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2006-12-22,2006,3,12,356,226.51,0.7,5,Dry,26,4,3,2,24,59,0.26,167.5,0.74,167.5,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2006-12-23,2006,3,12,357,226.78,0.7,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2006-12-24,2006,3,13,358,225.42,0.71,5,Dry,26,4,3,2,24,59,0.26,166.4,0.74,166.4,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.0099,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2006-12-25,2006,3,13,359,225.69,0.71,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.168,0.283,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,907
2006-12-26,2006,3,13,360,229.25,0.7,5,Dry,26,4,3,2,24,59,0.26,170.3,0.74,170.3,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,928
2006-12-27,2006,3,13,361,230.61,0.69,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2006-12-28,2006,3,13,362,232.53,0.69,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2006-12-29,2006,3,13,363,237.72,0.68,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2006-12-30,2006,3,13,364,242.37,0.67,5,Dry,26,4,3,2,24,59,0.24,183.4,0.76,183.4,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1010
2006-12-31,2006,3,14,365,247.02,0.66,5,Dry,26,4,3,2,24,59,0.24,188,0.76,188,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.322,0.0127,25,0.951,0.98,0.932,43.8,43,43,1030
2007-01-01,2006,4,14,1,252.21,0.65,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2007-01-02,2006,4,14,2,258.5,0.63,5,Dry,29,5,4,2,33,73,0.28,185.5,0.72,185.5,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2007-01-03,2006,4,14,3,265.34,0.62,5,Dry,29,5,4,2,33,73,0.28,192.3,0.72,192.3,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2007-01-04,2006,4,14,4,273.27,0.61,5,Dry,29,5,4,2,33,73,0.27,200.3,0.73,200.3,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2007-01-05,2006,4,14,5,281.2,0.6,5,Dry,29,5,4,2,33,73,0.26,208.2,0.74,208.2,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000534,0.136,0.0054,1,0.224,0.359,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2007-01-06,2006,4,14,6,290.77,0.58,5,Dry,29,5,4,2,33,73,0.25,217.8,0.75,217.8,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000567,0.14,0.00557,1,0.236,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2007-01-07,2006,4,15,7,301.43,0.57,5,Dry,29,5,4,2,33,73,0.24,228.4,0.76,228.4,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000604,0.145,0.00577,2,0.0967,0.241,0.00962,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2007-01-08,2006,4,15,8,312.64,0.56,5,Dry,29,5,4,2,33,73,0.23,239.6,0.77,239.6,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000644,0.15,0.00598,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.2,52.3,1260
2007-01-09,2006,4,15,9,323.86,0.54,5,Dry,29,5,4,2,33,73,0.23,250.9,0.78,250.9,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0174,0.000697,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.8,1320
2007-01-10,2006,4,15,10,333.97,0.53,5,Dry,29,5,4,2,33,73,0.22,261,0.78,261,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0222,0.00089,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2007-01-11,2006,4,15,11,343,0.52,5,Dry,29,5,4,2,33,73,0.21,270,0.79,270,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2007-01-12,2006,4,15,12,352.02,0.51,5,Dry,29,5,4,2,33,73,0.21,279,0.79,279,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0307,0.00124,0.178,0.00717,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
2007-01-13,2006,4,15,13,362.68,0.5,5,Dry,29,5,4,2,33,73,0.2,289.7,0.8,289.7,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0357,0.00144,0.187,0.00754,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2007-01-14,2006,4,16,14,377.72,0.49,5,Dry,29,5,4,2,33,73,0.19,304.7,0.81,304.7,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.156,0.0428,0.00173,0.199,0.00807,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.2,66.5,1590
2007-01-15,2006,4,16,15,393.31,0.47,5,Dry,29,5,4,2,33,73,0.19,320.3,0.81,320.3,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0502,0.00204,0.212,0.00861,2,0.159,0.371,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.8,1670
2007-01-16,2006,4,16,16,410.53,0.46,5,Dry,29,5,4,2,33,73,0.18,337.5,0.82,337.5,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.4,24.6,0.168,0.0583,0.00238,0.226,0.00922,2,0.17,0.397,0.0162,24.2,0.946,0.971,0.919,37.8,36.7,73.5,1760
2007-01-17,2006,4,16,17,429.95,0.44,5,Dry,29,5,4,2,33,73,0.17,356.9,0.83,356.9,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0675,0.00276,0.242,0.00991,2,0.183,0.426,0.0174,24,0.949,0.976,0.926,39.9,39,78,1870
2007-01-18,2006,4,16,18,448.82,0.43,5,Dry,29,5,4,2,33,73,0.16,375.8,0.84,375.8,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0764,0.00313,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,42,41.1,82.3,1970
2007-01-19,2006,4,16,19,469.32,0.42,5,Dry,29,5,4,2,33,73,0.16,396.3,0.84,396.3,0,0,0,0,-2,2,29,5,4,0,35,434,990,965.7,24.3,0.189,0.0861,0.00354,0.275,0.0113,2,0.21,0.485,0.02,23.8,0.955,0.98,0.935,44.2,43.3,86.5,2080
2007-01-20,2006,4,16,20,489.83,0.4,5,Dry,29,5,4,2,33,73,0.15,416.8,0.85,416.8,0,0,0,0,-2,2,29,5,4,0,35,455,990,965.8,24.2,0.196,0.0957,0.00396,0.292,0.0121,2,0.224,0.516,0.0213,23.7,0.956,0.98,0.937,46.3,45.4,90.7,2180
2007-01-21,2006,4,17,21,511.43,0.39,5,Dry,29,5,4,2,33,73,0.14,438.4,0.86,438.4,0,0,0,0,-2,2,29,5,4,0,35,476,990,965.9,24.1,0.204,0.106,0.0044,0.31,0.0128,2,0.238,0.548,0.0227,23.6,0.958,0.98,0.938,48.5,47.5,95,2280
2007-01-22,2006,4,17,22,533.03,0.38,5,Dry,29,5,4,2,33,73,0.14,460,0.86,460,0,0,0,0,-2,2,29,5,4,0,35,498,990,966,24,0.211,0.116,0.00484,0.327,0.0136,2,0.253,0.58,0.0242,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2007-01-23,2006,4,17,23,553,0.36,5,Dry,29,5,4,2,33,73,0.13,480,0.87,480,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.126,0.00525,0.346,0.0145,2,0.267,0.613,0.0256,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2007-01-24,2006,4,17,24,572.41,0.35,5,Dry,29,5,4,2,33,73,0.13,499.4,0.87,499.4,0,0,0,0,-2,2,29,5,4,0,35,537,990,966.2,23.8,0.232,0.135,0.00565,0.367,0.0154,3,0.167,0.534,0.0224,23.3,0.946,0.97,0.918,36,34.9,105,2510
2007-01-25,2006,4,17,25,591.82,0.34,5,Dry,29,5,4,2,33,73,0.12,518.8,0.88,518.8,0,0,0,0,-2,2,29,5,4,0,35,557,990,966.3,23.7,0.243,0.148,0.00622,0.391,0.0165,3,0.176,0.566,0.0239,23.2,0.948,0.97,0.92,37.3,36.1,108,2600
2007-01-26,2006,4,17,26,612.33,0.33,5,Dry,29,5,4,2,33,73,0.12,539.3,0.88,539.3,0,0,0,0,-2,2,29,5,4,0,35,577,990,966.3,23.7,0.255,0.161,0.00682,0.416,0.0176,3,0.185,0.601,0.0254,23,0.95,0.973,0.924,38.6,37.6,113,2700
2007-01-27,2006,4,17,27,632.29,0.33,5,Dry,29,5,4,2,33,73,0.12,559.3,0.89,559.3,0,0,0,0,-2,2,29,5,4,0,35,597,990,966.4,23.6,0.266,0.175,0.00741,0.441,0.0187,3,0.194,0.635,0.0269,22.9,0.951,0.976,0.928,39.9,38.9,117,2800
2007-01-28,2006,4,18,28,651.16,0.32,5,Dry,29,5,4,2,33,73,0.11,578.2,0.89,578.2,0,0,0,0,-2,2,29,5,4,0,35,616,990,966.5,23.5,0.277,0.187,0.00797,0.464,0.0197,3,0.203,0.667,0.0284,22.8,0.953,0.978,0.932,41.1,40.2,121,2900
2007-01-29,2006,4,18,29,671.67,0.31,5,Dry,29,5,4,2,33,73,0.11,598.7,0.89,598.7,0,0,0,0,-2,2,29,5,4,0,35,637,990,966.6,23.4,0.288,0.201,0.00858,0.489,0.0209,3,0.212,0.701,0.0299,22.7,0.954,0.98,0.935,42.4,41.6,125,2990
2007-01-30,2006,4,18,30,692.72,0.3,5,Dry,29,5,4,2,33,73,0.1,619.7,0.9,619.7,0,0,0,0,-2,2,29,5,4,0,35,658,990,966.7,23.3,0.3,0.215,0.00921,0.515,0.0221,3,0.221,0.737,0.0316,22.6,0.955,0.98,0.936,43.7,42.8,129,3090
2007-01-31,2006,4,18,31,713.78,0.29,5,Dry,29,5,4,2,33,73,0.1,640.8,0.9,640.8,0,0,0,0,-2,2,29,5,4,0,35,679,990,966.8,23.2,0.312,0.229,0.00985,0.541,0.0233,3,0.231,0.772,0.0332,22.5,0.956,0.98,0.937,45,44.1,132,3180
2007-02-01,2006,5,18,32,735.38,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,630.4,0.86,630.4,0,0,0,0,-4,4,36,6,5,0,58,677,990,966.8,23.2,0.311,0.222,0.00959,0.534,0.023,3,0.226,0.76,0.0328,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
2007-02-02,2006,5,18,33,755.34,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,650.3,0.86,650.3,0,0,0,0,-4,4,36,6,5,0,58,697,990,966.9,23.1,0.323,0.235,0.0102,0.558,0.0242,3,0.235,0.793,0.0344,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
2007-02-03,2006,5,18,34,771.91,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,666.9,0.86,666.9,0,0,0,0,-4,4,36,6,5,0,58,714,990,967,23,0.332,0.246,0.0107,0.579,0.0251,3,0.243,0.821,0.0357,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2007-02-04,2006,5,19,35,788.43,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,683.4,0.87,683.4,0,0,0,0,-4,4,36,6,5,0,58,730,990,967.1,22.9,0.342,0.258,0.0112,0.599,0.0261,3,0.25,0.849,0.037,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
2007-02-05,2006,5,19,36,816.27,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,711.3,0.87,711.3,0,0,0,0,-4,4,36,6,5,0,58,758,990,967.2,22.8,0.357,0.276,0.0121,0.634,0.0277,3,0.263,0.896,0.0392,21.9,0.957,0.98,0.938,48.8,47.8,144,3440
2007-02-06,2006,5,19,37,852.24,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,747.2,0.88,747.2,0,0,0,0,-4,4,36,6,5,0,58,794,990,967.3,22.7,0.382,0.3,0.0132,0.682,0.0301,3,0.279,0.961,0.0423,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2007-02-07,2006,5,19,38,896.25,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,791.3,0.88,791.3,0,0,0,0,-4,4,36,6,5,0,58,838,990,967.5,22.5,0.422,0.322,0.0143,0.744,0.0331,4,0.21,0.954,0.0424,21.6,0.953,0.976,0.93,39.9,38.9,156,3730
2007-02-08,2006,5,19,39,943.79,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,838.8,0.89,838.8,0,0,0,0,-4,4,36,6,5,0,58,886,990,967.7,22.3,0.466,0.345,0.0155,0.811,0.0363,4,0.226,1.04,0.0464,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2007-02-09,2006,5,19,40,999.21,0.19,4,Mod_Dry,36,6,5,4,54,105,0.1,894.2,0.9,894.2,0,0,0,0,-4,4,36,6,5,0,58,941,990,967.9,22.1,0.517,0.372,0.0168,0.888,0.0402,4,0.244,1.13,0.0512,21,0.955,0.98,0.936,43.9,43.1,172,4130
2007-02-10,2006,5,19,41,1057.7,0.18,4,Mod_Dry,36,6,5,4,54,105,0.099,952.6,0.9,952.6,0,0,0,0,-4,4,36,6,5,0,58,1000,990,968.1,21.9,0.57,0.4,0.0183,0.97,0.0443,4,0.264,1.23,0.0563,20.7,0.956,0.98,0.937,46.2,45.2,181,4340
2007-02-11,2006,5,20,42,1118.7,0.17,3,Normal,43,7,5,4,78,137,0.12,981.7,0.88,981.7,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.606,0.414,0.0191,1.02,0.0469,4,0.274,1.29,0.0595,20.4,0.956,0.98,0.936,47,46.1,184,4420
2007-02-12,2006,5,20,43,1187.8,0.16,3,Normal,43,7,5,4,78,137,0.12,1051,0.89,1051,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.707,0.537,0.025,1.24,0.0579,4,0.29,1.53,0.0713,20,0.955,0.98,0.936,49.1,48.2,193,4620
2007-02-13,2006,5,20,44,1259.5,0.15,3,Normal,43,7,5,4,78,137,0.11,1123,0.89,1100,23,5,1,1,-3,19,48,8,6,1,97,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2007-02-14,2006,5,20,45,1333.5,0.14,3,Normal,43,7,5,4,78,137,0.1,1196,0.9,1100,96,22,3,3,-1,69,65,10,8,3,147,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2007-02-15,2006,5,20,46,1403.5,0.13,3,Normal,43,7,5,4,78,137,0.098,1266,0.9,1100,166,38,5,5,1,117,81,12,10,5,195,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2007-02-16,2006,5,20,47,1450,0.13,3,Normal,43,7,5,4,78,137,0.095,1313,0.91,1100,213,48,6,6,2,151,91,13,11,6,229,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2007-02-17,2006,5,20,48,1503.7,0.12,3,Normal,43,7,5,4,78,137,0.091,1367,0.91,1100,267,57,8,8,4,190,100,15,13,8,268,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,47.9,47,188,4510
2007-02-18,2006,5,21,49,1564.6,0.11,3,Normal,43,7,5,4,78,137,0.088,1428,0.91,1100,328,57,10,10,6,245,100,17,15,10,323,1230,990,969.7,20.3,0.898,0.648,0.0319,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2007-02-19,2006,5,21,50,1633.2,0.097,3,Normal,43,7,5,4,78,137,0.084,1496,0.92,1100,396,57,11,12,8,308,100,18,17,12,386,1240,990,969.9,20.1,0.906,0.648,0.0323,1.55,0.0773,4,0.3,1.85,0.0923,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2007-02-20,2006,5,21,51,1703,0.09,3,Normal,43,7,5,4,78,137,0.08,1566,0.92,1100,466,57,11,14,10,374,100,18,19,14,452,1240,990,970.1,19.9,0.911,0.648,0.0326,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.2,45.3,181,4340
2007-02-21,2006,5,21,52,1780.7,0.082,2,Mod_Wet,49,8,7,5,93,162,0.091,1619,0.91,1100,519,51,10,16,11,431,100,18,23,16,524,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2007-02-22,2006,5,21,53,1859.7,0.075,2,Mod_Wet,49,8,7,5,93,162,0.087,1698,0.91,1100,598,51,10,18,13,506,100,18,25,18,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2007-02-23,2006,5,21,54,1947.1,0.068,2,Mod_Wet,49,8,7,5,93,162,0.083,1785,0.92,1100,685,51,10,18,16,590,100,18,25,21,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2007-02-24,2006,5,21,55,2043.1,0.06,2,Mod_Wet,49,8,7,5,93,162,0.079,1881,0.92,1100,781,51,10,18,18,684,100,18,25,23,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-02-25,2006,5,22,56,2140.6,0.051,2,Mod_Wet,49,8,7,5,93,162,0.076,1979,0.92,1100,879,51,10,18,21,779,100,18,25,26,872,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2007-02-26,2006,5,22,57,2232.3,0.045,2,Mod_Wet,49,8,7,5,93,162,0.073,2070,0.93,1100,970,51,10,18,24,867,100,18,25,29,960,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2007-02-27,2006,5,22,58,2295.4,0.041,2,Mod_Wet,49,8,7,5,93,162,0.071,2133,0.93,1100,1030,51,10,18,26,928,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2007-02-28,2006,5,22,59,2344.1,0.038,2,Mod_Wet,49,8,7,5,93,162,0.069,2182,0.93,1100,1080,51,10,18,27,976,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2007-03-01,2006,6,22,60,2385.5,0.036,2,Mod_Wet,59,11,12,13,144,239,0.1,2147,0.9,1100,1050,41,7,13,18,968,100,18,25,31,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2007-03-02,2006,6,22,61,2419.6,0.034,2,Mod_Wet,59,11,12,13,144,239,0.099,2181,0.9,1100,1080,41,7,13,19,1000,100,18,25,32,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2007-03-03,2006,6,22,62,2446.2,0.032,2,Mod_Wet,59,11,12,13,144,239,0.098,2207,0.9,1100,1110,41,7,13,20,1030,100,18,25,33,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-03-04,2006,6,23,63,2472.9,0.031,2,Mod_Wet,59,11,12,13,144,239,0.097,2234,0.9,1100,1130,41,7,13,21,1050,100,18,25,34,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2007-03-05,2006,6,23,64,2499.6,0.029,2,Mod_Wet,59,11,12,13,144,239,0.096,2261,0.9,1100,1160,41,7,13,22,1080,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2007-03-06,2006,6,23,65,2526.5,0.028,2,Mod_Wet,59,11,12,13,144,239,0.095,2288,0.91,1100,1190,41,7,13,23,1100,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2007-03-07,2006,6,23,66,2553.5,0.027,2,Mod_Wet,59,11,12,13,144,239,0.094,2314,0.91,1100,1210,41,7,13,23,1130,100,18,25,36,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2007-03-08,2006,6,23,67,2580.5,0.026,2,Mod_Wet,59,11,12,13,144,239,0.093,2342,0.91,1100,1240,41,7,13,24,1160,100,18,25,37,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.8,38.8,155,3720
2007-03-09,2006,6,23,68,2607.7,0.025,2,Mod_Wet,59,11,12,13,144,239,0.092,2369,0.91,1100,1270,41,7,13,25,1180,100,18,25,38,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2007-03-10,2006,6,23,69,2634.9,0.024,2,Mod_Wet,59,11,12,13,144,239,0.091,2396,0.91,1100,1300,41,7,13,26,1210,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2007-03-11,2006,6,24,70,2662.2,0.022,2,Mod_Wet,59,11,12,13,144,239,0.09,2423,0.91,1100,1320,41,7,13,27,1240,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2007-03-12,2006,6,24,71,2689.6,0.021,2,Mod_Wet,59,11,12,13,144,239,0.089,2451,0.91,1100,1350,41,7,13,28,1260,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2007-03-13,2006,6,24,72,2717.1,0.02,2,Mod_Wet,59,11,12,13,144,239,0.088,2478,0.91,1100,1380,41,7,13,28,1290,100,18,25,41,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2007-03-14,2006,6,24,73,2744.7,0.019,2,Mod_Wet,59,11,12,13,144,239,0.087,2506,0.91,1100,1410,41,7,13,29,1320,100,18,25,42,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2007-03-15,2006,6,24,74,2772.4,0.018,2,Mod_Wet,59,11,12,13,144,239,0.086,2533,0.91,1100,1430,41,7,13,30,1340,100,18,25,43,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2007-03-16,2006,6,24,75,2808.1,0.017,2,Mod_Wet,59,11,12,13,144,239,0.085,2569,0.92,1100,1470,41,7,13,31,1380,100,18,25,44,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2007-03-17,2006,6,24,76,2835.9,0.016,2,Mod_Wet,59,11,12,13,144,239,0.084,2597,0.92,1100,1500,41,7,13,32,1400,100,18,25,45,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2007-03-18,2006,6,25,77,2863.8,0.015,2,Mod_Wet,59,11,12,13,144,239,0.084,2625,0.92,1100,1530,41,7,13,33,1430,100,18,25,46,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3530
2007-03-19,2006,6,25,78,2891.8,0.015,2,Mod_Wet,59,11,12,13,144,239,0.083,2653,0.92,1100,1550,41,7,13,34,1460,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3520
2007-03-20,2006,6,25,79,2911.9,0.014,2,Mod_Wet,59,11,12,13,144,239,0.082,2673,0.92,1100,1570,41,7,13,34,1480,100,18,25,47,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2007-03-21,2006,6,25,80,2932,0.013,2,Mod_Wet,59,11,12,13,144,239,0.082,2693,0.92,1100,1590,41,7,13,35,1500,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.4,36.3,145,3490
2007-03-22,2006,6,25,81,2944.1,0.013,2,Mod_Wet,59,11,12,13,144,239,0.081,2705,0.92,1100,1610,41,7,13,35,1510,100,18,25,48,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2007-03-23,2006,6,25,82,2956.2,0.013,2,Mod_Wet,59,11,12,13,144,239,0.081,2717,0.92,1100,1620,41,7,13,36,1520,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2007-03-24,2006,6,25,83,2968.3,0.012,2,Mod_Wet,59,11,12,13,144,239,0.081,2729,0.92,1100,1630,41,7,13,36,1530,100,18,25,49,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2007-03-25,2006,6,26,84,2980.4,0.012,2,Mod_Wet,59,11,12,13,144,239,0.08,2741,0.92,1100,1640,41,7,13,36,1540,100,18,25,49,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2007-03-26,2006,6,26,85,2992.6,0.012,2,Mod_Wet,59,11,12,13,144,239,0.08,2754,0.92,1100,1650,41,7,13,37,1560,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2007-03-27,2006,6,26,86,3004.7,0.011,2,Mod_Wet,59,11,12,13,144,239,0.08,2766,0.92,1100,1670,41,7,13,37,1570,100,18,25,50,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2007-03-28,2006,6,26,87,3008.8,0.011,2,Mod_Wet,59,11,12,13,144,239,0.079,2770,0.92,1100,1670,41,7,13,37,1570,100,18,25,50,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2007-03-29,2006,6,26,88,3012.8,0.011,2,Mod_Wet,59,11,12,13,144,239,0.079,2774,0.92,1100,1670,41,7,13,37,1580,100,18,25,50,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2007-03-30,2006,6,26,89,3016.9,0.011,2,Mod_Wet,59,11,12,13,144,239,0.079,2778,0.92,1100,1680,41,7,13,37,1580,100,18,25,50,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2007-03-31,2006,6,26,90,3012.8,0.011,2,Mod_Wet,59,11,12,13,144,239,0.079,2774,0.92,1100,1670,41,7,13,37,1580,100,18,25,50,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2007-04-01,2006,7,27,91,3008.8,0.011,3,Normal,54,13,14,19,117,217,0.072,2792,0.93,1100,1690,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2007-04-02,2006,7,27,92,2996.6,0.011,3,Normal,54,13,14,19,117,217,0.072,2780,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2007-04-03,2006,7,27,93,2976.4,0.012,3,Normal,54,13,14,19,117,217,0.073,2759,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2007-04-04,2006,7,27,94,2956.2,0.013,3,Normal,54,13,14,19,117,217,0.073,2739,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2007-04-05,2006,7,27,95,2928,0.014,3,Normal,54,13,14,19,117,217,0.074,2711,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.4,145,3490
2007-04-06,2006,7,27,96,2899.9,0.014,3,Normal,54,13,14,19,117,217,0.075,2683,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2007-04-07,2006,7,27,97,2871.8,0.015,3,Normal,54,13,14,19,117,217,0.076,2655,0.92,1100,1560,46,5,11,28,1470,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.8,36.8,147,3530
2007-04-08,2006,7,28,98,2843.9,0.016,3,Normal,54,13,14,19,117,217,0.076,2627,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2007-04-09,2006,7,28,99,2816,0.017,3,Normal,54,13,14,19,117,217,0.077,2599,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2007-04-10,2006,7,28,100,2788.2,0.018,3,Normal,54,13,14,19,117,217,0.078,2571,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3590
2007-04-11,2006,7,28,101,2760.5,0.019,3,Normal,54,13,14,19,117,217,0.079,2544,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2007-04-12,2006,7,28,102,2732.9,0.019,3,Normal,54,13,14,19,117,217,0.079,2516,0.92,1100,1420,46,5,11,23,1330,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2007-04-13,2006,7,28,103,2705.3,0.02,3,Normal,54,13,14,19,117,217,0.08,2488,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2007-04-14,2006,7,28,104,2685.7,0.021,3,Normal,54,13,14,19,117,217,0.081,2469,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2007-04-15,2006,7,29,105,2666.1,0.022,3,Normal,54,13,14,19,117,217,0.081,2449,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2007-04-16,2006,7,29,106,2646.6,0.023,3,Normal,54,13,14,19,117,217,0.082,2430,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2007-04-17,2006,7,29,107,2627.1,0.024,3,Normal,54,13,14,19,117,217,0.083,2410,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
