date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-04-18,2006,7,29,108,2607.7,0.025,3,Normal,54,13,14,19,117,217,0.083,2391,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2007-04-19,2006,7,29,109,2596,0.025,3,Normal,54,13,14,19,117,217,0.084,2379,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2007-04-20,2006,7,29,110,2584.4,0.026,3,Normal,54,13,14,19,117,217,0.084,2367,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2007-04-21,2006,7,29,111,2572.8,0.026,3,Normal,54,13,14,19,117,217,0.084,2356,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2007-04-22,2006,7,30,112,2561.2,0.027,3,Normal,54,13,14,19,117,217,0.085,2344,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2007-04-23,2006,7,30,113,2549.6,0.027,3,Normal,54,13,14,19,117,217,0.085,2333,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2007-04-24,2006,7,30,114,2538.1,0.028,3,Normal,54,13,14,19,117,217,0.086,2321,0.92,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2007-04-25,2006,7,30,115,2526.5,0.028,3,Normal,54,13,14,19,117,217,0.086,2310,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2007-04-26,2006,7,30,116,2507.3,0.029,3,Normal,54,13,14,19,117,217,0.086,2290,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2007-04-27,2006,7,30,117,2488.2,0.03,3,Normal,54,13,14,19,117,217,0.087,2271,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.4,39.4,158,3780
2007-04-28,2006,7,30,118,2469,0.031,3,Normal,54,13,14,19,117,217,0.088,2252,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2007-04-29,2006,7,31,119,2442.4,0.033,3,Normal,54,13,14,19,117,217,0.089,2225,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2007-04-30,2006,7,31,120,2415.8,0.034,3,Normal,54,13,14,19,117,217,0.09,2199,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2007-05-01,2006,8,31,121,2389.3,0.036,3,Normal,55,13,13,17,178,276,0.12,2113,0.88,1100,1010,45,5,12,13,938,100,18,25,30,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2007-05-02,2006,8,31,122,2362.9,0.037,3,Normal,55,13,13,17,178,276,0.12,2087,0.88,1100,987,45,5,12,13,912,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0873,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2007-05-03,2006,8,31,123,2336.6,0.039,3,Normal,55,13,13,17,178,276,0.12,2061,0.88,1100,961,45,5,12,12,887,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2007-05-04,2006,8,31,124,2310.4,0.04,3,Normal,55,13,13,17,178,276,0.12,2034,0.88,1100,934,45,5,12,11,861,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2007-05-05,2006,8,31,125,2284.3,0.042,3,Normal,55,13,13,17,178,276,0.12,2008,0.88,1100,908,45,5,12,10,836,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2007-05-06,2006,8,32,126,2250.8,0.044,3,Normal,55,13,13,17,178,276,0.12,1975,0.88,1100,875,45,5,12,9,804,100,18,25,26,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2007-05-07,2006,8,32,127,2210.2,0.046,3,Normal,55,13,13,17,178,276,0.13,1934,0.88,1100,834,45,5,12,8,764,100,18,25,25,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2007-05-08,2006,8,32,128,2169.8,0.049,3,Normal,55,13,13,17,178,276,0.13,1894,0.87,1100,794,45,5,12,7,725,100,18,25,24,903,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2007-05-09,2006,8,32,129,2129.7,0.052,3,Normal,55,13,13,17,178,276,0.13,1854,0.87,1100,754,45,5,12,6,686,100,18,25,23,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2007-05-10,2006,8,32,130,2082.6,0.056,3,Normal,55,13,13,17,178,276,0.13,1807,0.87,1100,707,45,5,12,4,641,100,18,25,21,819,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2007-05-11,2006,8,32,131,2043.1,0.06,3,Normal,55,13,13,17,178,276,0.14,1767,0.86,1100,667,45,5,12,3,602,100,18,25,20,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-05-12,2006,8,32,132,1996.7,0.064,3,Normal,55,13,13,17,178,276,0.14,1721,0.86,1100,621,45,5,12,2,557,100,18,25,19,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2007-05-13,2006,8,33,133,1957.7,0.067,3,Normal,55,13,13,17,178,276,0.14,1682,0.86,1100,582,45,5,12,0,520,100,18,25,17,698,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2007-05-14,2006,8,33,134,1919,0.07,3,Normal,55,13,13,17,178,276,0.14,1643,0.86,1100,543,45,5,12,-1,482,100,18,25,16,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2007-05-15,2006,8,33,135,1880.6,0.073,3,Normal,55,13,13,17,178,276,0.15,1605,0.85,1100,505,45,5,12,-2,445,100,18,25,15,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2007-05-16,2006,8,33,136,1842.4,0.076,3,Normal,55,13,13,17,178,276,0.15,1566,0.85,1100,466,45,5,12,-3,407,100,18,25,14,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2007-05-17,2006,8,33,137,1804.6,0.079,3,Normal,55,13,13,17,178,276,0.15,1529,0.85,1100,429,45,5,12,-4,371,100,18,25,13,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2007-05-18,2006,8,33,138,1767.1,0.083,3,Normal,55,13,13,17,178,276,0.16,1491,0.84,1100,391,45,5,12,-5,334,100,18,25,12,512,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2007-05-19,2006,8,33,139,1729.8,0.087,3,Normal,55,13,13,17,178,276,0.16,1454,0.84,1100,354,45,5,11,-6,299,100,18,24,11,477,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2007-05-20,2006,8,34,140,1692.9,0.091,3,Normal,55,13,13,17,178,276,0.16,1417,0.84,1100,317,45,5,10,-7,264,100,18,23,10,442,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2007-05-21,2006,8,34,141,1656.3,0.095,3,Normal,55,13,13,17,178,276,0.17,1380,0.83,1100,280,45,5,9,-9,230,100,18,22,8,408,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2007-05-22,2006,8,34,142,1620,0.099,3,Normal,55,13,13,17,178,276,0.17,1344,0.83,1100,244,45,5,7,-10,197,100,18,20,7,375,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2007-05-23,2006,8,34,143,1584.1,0.1,3,Normal,55,13,13,17,178,276,0.17,1308,0.83,1100,208,45,5,6,-11,163,100,18,19,6,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2007-05-24,2006,8,34,144,1548.5,0.11,3,Normal,55,13,13,17,178,276,0.18,1272,0.82,1100,172,39,5,5,-12,135,94,18,18,5,313,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2007-05-25,2006,8,34,145,1519.6,0.11,3,Normal,55,13,13,17,178,276,0.18,1244,0.82,1100,144,33,4,4,-13,116,88,17,17,4,294,1220,990,969.5,20.5,0.877,0.648,0.0317,1.53,0.0746,4,0.3,1.83,0.0892,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2007-05-26,2006,8,34,146,1491,0.12,3,Normal,55,13,13,17,178,276,0.18,1215,0.81,1100,115,26,3,4,-14,96,81,16,17,3,274,1210,990,969.5,20.5,0.866,0.648,0.0315,1.51,0.0737,4,0.3,1.81,0.0883,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2007-05-27,2006,8,35,147,1462.6,0.12,3,Normal,55,13,13,17,178,276,0.19,1187,0.81,1100,87,20,3,3,-14,75,75,16,16,3,253,1210,990,969.4,20.6,0.855,0.648,0.0314,1.5,0.0728,4,0.3,1.8,0.0874,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2007-05-28,2006,8,35,148,1434.4,0.13,3,Normal,55,13,13,17,178,276,0.19,1158,0.81,1100,58,13,2,2,-15,56,68,15,15,2,234,1200,990,969.3,20.7,0.842,0.648,0.0313,1.49,0.0719,4,0.3,1.79,0.0864,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2007-05-29,2006,8,35,149,1406.6,0.13,3,Normal,55,13,13,17,178,276,0.2,1131,0.8,1100,31,7,1,1,-16,38,62,14,14,1,216,1190,990,969.2,20.8,0.83,0.648,0.0311,1.48,0.071,4,0.3,1.78,0.0854,19,0.953,0.98,0.934,48.9,47.9,192,4600
2007-05-30,2006,8,35,150,1366.7,0.14,3,Normal,55,13,13,17,178,276,0.2,1091,0.8,1091,0,0,0,0,-17,17,55,13,13,0,195,1170,990,969.1,20.9,0.804,0.627,0.0299,1.43,0.0683,4,0.298,1.73,0.0825,19.2,0.953,0.98,0.934,49,48,192,4610
2007-05-31,2006,8,35,151,1315.5,0.14,3,Normal,55,13,13,17,178,276,0.21,1040,0.79,1040,0,0,0,0,-17,17,55,13,13,0,195,1120,990,968.9,21.1,0.729,0.512,0.0243,1.24,0.0588,4,0.288,1.53,0.0724,19.6,0.954,0.98,0.935,47.6,46.7,187,4480
2007-06-01,2006,9,35,152,1271.2,0.15,4,Mod_Dry,45,10,9,9,88,161,0.13,1110,0.87,1100,10,2,0,0,-9,17,47,10,9,0,105,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2007-06-02,2006,9,35,153,1227.7,0.15,4,Mod_Dry,45,10,9,9,88,161,0.13,1067,0.87,1067,0,0,0,0,-9,9,45,10,9,0,97,1130,990,968.6,21.4,0.743,0.573,0.0268,1.32,0.0616,4,0.293,1.61,0.0753,19.8,0.954,0.98,0.935,49.4,48.2,193,4630
2007-06-03,2006,9,36,154,1190.7,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,1030,0.86,1030,0,0,0,0,-9,9,45,10,9,0,97,1090,990,968.5,21.5,0.689,0.49,0.0228,1.18,0.0548,4,0.286,1.46,0.0681,20,0.955,0.98,0.936,48.3,47.3,189,4550
2007-06-04,2006,9,36,155,1154.3,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,993.3,0.86,993.3,0,0,0,0,-9,9,45,10,9,0,97,1060,990,968.4,21.6,0.636,0.42,0.0194,1.06,0.0488,4,0.278,1.33,0.0617,20.3,0.955,0.98,0.936,47.2,46.2,185,4440
2007-06-05,2006,9,36,156,1124.2,0.17,4,Mod_Dry,45,10,9,9,88,161,0.14,963.2,0.86,963.2,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.595,0.405,0.0187,1,0.0461,4,0.268,1.27,0.0584,20.4,0.955,0.98,0.936,46.1,45.2,181,4340
2007-06-06,2006,9,36,157,1094.5,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,933.5,0.85,933.5,0,0,0,0,-9,9,45,10,9,0,97,998,990,968.2,21.8,0.568,0.391,0.0179,0.959,0.044,4,0.258,1.22,0.0558,20.6,0.955,0.98,0.936,45,44.1,176,4230
2007-06-07,2006,9,36,158,1065.5,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,904.5,0.85,904.5,0,0,0,0,-9,9,45,10,9,0,97,968,990,968.1,21.9,0.541,0.377,0.0172,0.918,0.0419,4,0.248,1.17,0.0533,20.7,0.955,0.98,0.936,43.9,43,172,4130
2007-06-08,2006,9,36,159,1042.1,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,881.1,0.85,881.1,0,0,0,0,-9,9,45,10,9,0,97,945,990,968,22,0.52,0.365,0.0166,0.886,0.0403,4,0.24,1.13,0.0512,20.8,0.955,0.98,0.936,43,42.1,169,4040
2007-06-09,2006,9,36,160,1019.2,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,858.2,0.84,858.2,0,0,0,0,-9,9,45,10,9,0,97,922,990,968,22,0.499,0.354,0.0161,0.854,0.0387,4,0.232,1.09,0.0493,21,0.954,0.98,0.935,42.1,41.2,165,3960
2007-06-10,2006,9,37,161,996.73,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,835.7,0.84,835.7,0,0,0,0,-9,9,45,10,9,0,97,900,990,967.9,22.1,0.479,0.343,0.0155,0.822,0.0372,4,0.225,1.05,0.0473,21.1,0.954,0.979,0.933,41.2,40.3,161,3870
2007-06-11,2006,9,37,162,974.72,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,813.7,0.83,813.7,0,0,0,0,-9,9,45,10,9,0,97,878,990,967.8,22.2,0.458,0.333,0.015,0.791,0.0356,4,0.217,1.01,0.0454,21.2,0.953,0.977,0.931,40.3,39.4,157,3780
2007-06-12,2006,9,37,163,953.19,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,792.2,0.83,792.2,0,0,0,0,-9,9,45,10,9,0,97,856,990,967.7,22.3,0.439,0.322,0.0145,0.761,0.0342,4,0.21,0.971,0.0436,21.3,0.953,0.975,0.929,39.4,38.5,154,3690
2007-06-13,2006,9,37,164,936.81,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,775.8,0.83,775.8,0,0,0,0,-9,9,45,10,9,0,97,840,990,967.6,22.4,0.424,0.314,0.0141,0.738,0.033,3,0.287,1.03,0.0459,21.3,0.956,0.98,0.937,51.7,48.2,145,3470
2007-06-14,2006,9,37,165,920.76,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,759.8,0.82,759.8,0,0,0,0,-9,9,45,10,9,0,97,824,990,967.6,22.4,0.409,0.307,0.0137,0.716,0.0319,3,0.283,0.998,0.0445,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2007-06-15,2006,9,37,166,905.06,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,744.1,0.82,744.1,0,0,0,0,-9,9,45,10,9,0,97,808,990,967.5,22.5,0.395,0.298,0.0133,0.693,0.0308,3,0.277,0.97,0.0432,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2007-06-16,2006,9,37,167,889.73,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,728.7,0.82,728.7,0,0,0,0,-9,9,45,10,9,0,97,793,990,967.5,22.5,0.381,0.288,0.0128,0.668,0.0297,3,0.27,0.939,0.0417,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
2007-06-17,2006,9,38,168,874.81,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,713.8,0.82,713.8,0,0,0,0,-9,9,45,10,9,0,97,778,990,967.4,22.6,0.369,0.278,0.0123,0.646,0.0286,3,0.264,0.91,0.0403,21.7,0.957,0.98,0.938,48.4,47.5,142,3420
2007-06-18,2006,9,38,169,860.32,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,699.3,0.81,699.3,0,0,0,0,-9,9,45,10,9,0,97,763,990,967.3,22.7,0.36,0.268,0.0118,0.628,0.0277,3,0.257,0.886,0.0391,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2007-06-19,2006,9,38,170,846.29,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,685.3,0.81,685.3,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.259,0.0114,0.611,0.0269,3,0.251,0.862,0.0379,21.9,0.957,0.98,0.938,46.8,45.9,138,3310
2007-06-20,2006,9,38,171,832.78,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,671.8,0.81,671.8,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.594,0.0261,3,0.245,0.839,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,135,3250
2007-06-21,2006,9,38,172,819.85,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,658.9,0.8,658.9,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2007-06-22,2006,9,38,173,811.01,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,650,0.8,650,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.567,0.0248,3,0.235,0.802,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2007-06-23,2006,9,38,174,802.54,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,641.5,0.8,641.5,0,0,0,0,-9,9,45,10,9,0,97,706,990,967.1,22.9,0.327,0.23,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3130
2007-06-24,2006,9,39,175,794.5,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,633.5,0.8,633.5,0,0,0,0,-9,9,45,10,9,0,97,698,990,967.1,22.9,0.323,0.224,0.00978,0.547,0.0239,3,0.228,0.775,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
2007-06-25,2006,9,39,176,786.96,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,626,0.8,626,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.319,0.219,0.00955,0.538,0.0234,3,0.224,0.762,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,128,3060
2007-06-26,2006,9,39,177,780.04,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,619,0.79,619,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.215,0.00934,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,43,42.1,126,3030
2007-06-27,2006,9,39,178,773.98,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,613,0.79,613,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00915,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3010
2007-06-28,2006,9,39,179,766.28,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,605.3,0.79,605.3,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2007-06-29,2006,9,39,180,753.97,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,593,0.79,593,0,0,0,0,-9,9,45,10,9,0,97,657,990,966.9,23.1,0.3,0.197,0.00854,0.497,0.0215,3,0.209,0.706,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,122,2920
2007-06-30,2006,9,39,181,742.76,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,581.8,0.78,581.8,0,0,0,0,-9,9,45,10,9,0,97,646,990,966.9,23.1,0.294,0.19,0.0082,0.483,0.0209,3,0.204,0.687,0.0297,22.4,0.953,0.977,0.931,40.7,39.8,119,2860
2007-07-01,2006,10,40,182,731,0.28,3,Normal,50,10,9,9,108,186,0.25,545,0.75,545,0,0,0,0,-9,9,50,10,9,0,117,614,990,966.8,23.2,0.275,0.165,0.00712,0.441,0.019,3,0.188,0.628,0.0271,22.5,0.95,0.972,0.924,38.2,37.1,111,2670
2007-07-02,2006,10,40,183,719.25,0.28,3,Normal,50,10,9,9,108,186,0.26,533.3,0.74,533.3,0,0,0,0,-9,9,50,10,9,0,117,602,990,966.8,23.2,0.269,0.157,0.00677,0.426,0.0183,3,0.182,0.608,0.0262,22.6,0.949,0.97,0.921,37.4,36.3,109,2620
2007-07-03,2006,10,40,184,708.03,0.29,3,Normal,50,10,9,9,108,186,0.26,522,0.74,522,0,0,0,0,-9,9,50,10,9,0,117,591,990,966.7,23.3,0.262,0.15,0.00643,0.412,0.0177,3,0.177,0.59,0.0253,22.7,0.948,0.97,0.92,36.7,35.6,107,2560
2007-07-04,2006,10,40,185,697.92,0.29,3,Normal,50,10,9,9,108,186,0.27,511.9,0.73,511.9,0,0,0,0,-9,9,50,10,9,0,117,581,990,966.7,23.3,0.257,0.143,0.00613,0.4,0.0171,3,0.173,0.572,0.0246,22.7,0.947,0.97,0.919,36,35,105,2520
2007-07-05,2006,10,40,186,687.25,0.3,3,Normal,50,10,9,9,108,186,0.27,501.3,0.73,501.3,0,0,0,0,-9,9,50,10,9,0,117,570,990,966.6,23.4,0.251,0.136,0.00582,0.386,0.0165,3,0.168,0.554,0.0237,22.8,0.946,0.97,0.918,35.4,34.3,103,2470
2007-07-06,2006,10,40,187,676.59,0.3,3,Normal,50,10,9,9,108,186,0.28,490.6,0.72,490.6,0,0,0,0,-9,9,50,10,9,0,117,560,990,966.6,23.4,0.245,0.131,0.00558,0.375,0.016,2,0.274,0.649,0.0277,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2007-07-07,2006,10,40,188,666.47,0.31,3,Normal,50,10,9,9,108,186,0.28,480.5,0.72,480.5,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.239,0.126,0.00537,0.365,0.0156,2,0.267,0.631,0.0269,22.8,0.956,0.98,0.937,51.4,48.2,96.4,2310
2007-07-08,2006,10,41,189,657.45,0.31,3,Normal,50,10,9,9,108,186,0.28,471.4,0.72,471.4,0,0,0,0,-9,9,50,10,9,0,117,540,990,966.5,23.5,0.234,0.122,0.00518,0.355,0.0151,2,0.261,0.616,0.0262,22.9,0.957,0.98,0.938,50.6,48.2,96.4,2310
2007-07-09,2006,10,41,190,647.88,0.32,3,Normal,50,10,9,9,108,186,0.29,461.9,0.71,461.9,0,0,0,0,-9,9,50,10,9,0,117,531,990,966.5,23.5,0.228,0.117,0.00498,0.345,0.0147,2,0.254,0.599,0.0255,22.9,0.957,0.98,0.938,49.7,48.2,96.4,2310
2007-07-10,2006,10,41,191,638.31,0.32,3,Normal,50,10,9,9,108,186,0.29,452.3,0.71,452.3,0,0,0,0,-9,9,50,10,9,0,117,521,990,966.5,23.5,0.223,0.112,0.00478,0.335,0.0142,2,0.248,0.583,0.0248,23,0.958,0.98,0.939,48.8,47.8,95.6,2300
2007-07-11,2006,10,41,192,628.74,0.33,3,Normal,50,10,9,9,108,186,0.3,442.7,0.7,442.7,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.217,0.108,0.00458,0.325,0.0138,2,0.241,0.567,0.024,23,0.958,0.98,0.938,47.9,46.9,93.8,2250
2007-07-12,2006,10,41,193,619.71,0.33,3,Normal,50,10,9,9,108,186,0.3,433.7,0.7,433.7,0,0,0,0,-9,9,50,10,9,0,117,503,990,966.4,23.6,0.213,0.104,0.00439,0.317,0.0134,2,0.235,0.552,0.0234,23.1,0.957,0.98,0.938,47,46,92,2210
2007-07-13,2006,10,41,194,611.78,0.34,3,Normal,50,10,9,9,108,186,0.3,425.8,0.7,425.8,0,0,0,0,-9,9,50,10,9,0,117,495,990,966.3,23.7,0.21,0.1,0.00423,0.31,0.0131,2,0.23,0.54,0.0228,23.1,0.956,0.98,0.937,46.2,45.2,90.5,2170
2007-07-14,2006,10,41,195,603.31,0.34,3,Normal,50,10,9,9,108,186,0.31,417.3,0.69,417.3,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.096,0.00405,0.303,0.0128,2,0.224,0.527,0.0223,23.2,0.956,0.98,0.937,45.3,44.4,88.8,2130
2007-07-15,2006,10,42,196,594.83,0.34,3,Normal,50,10,9,9,108,186,0.31,408.8,0.69,408.8,0,0,0,0,-9,9,50,10,9,0,117,478,990,966.3,23.7,0.204,0.092,0.00388,0.296,0.0125,2,0.218,0.515,0.0217,23.2,0.955,0.98,0.936,44.5,43.6,87.1,2090
2007-07-16,2006,10,42,197,586.36,0.35,3,Normal,50,10,9,9,108,186,0.32,400.4,0.68,400.4,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.088,0.0037,0.289,0.0122,2,0.213,0.502,0.0211,23.3,0.955,0.98,0.936,43.6,42.7,85.5,2050
2007-07-17,2006,10,42,198,578.43,0.35,3,Normal,50,10,9,9,108,186,0.32,392.4,0.68,392.4,0,0,0,0,-9,9,50,10,9,0,117,461,990,966.2,23.8,0.198,0.0842,0.00354,0.283,0.0119,2,0.207,0.49,0.0206,23.3,0.954,0.98,0.935,42.8,41.9,83.9,2010
2007-07-18,2006,10,42,199,571.59,0.35,3,Normal,50,10,9,9,108,186,0.33,385.6,0.68,385.6,0,0,0,0,-9,9,50,10,9,0,117,455,990,966.2,23.8,0.196,0.081,0.0034,0.277,0.0116,2,0.203,0.48,0.0201,23.3,0.953,0.98,0.934,42.1,41.2,82.5,1980
2007-07-19,2006,10,42,200,564.21,0.36,3,Normal,50,10,9,9,108,186,0.33,378.2,0.67,378.2,0,0,0,0,-9,9,50,10,9,0,117,447,990,966.1,23.9,0.193,0.0775,0.00325,0.271,0.0114,2,0.198,0.469,0.0196,23.4,0.952,0.979,0.932,41.3,40.4,80.9,1940
2007-07-20,2006,10,42,201,556.82,0.36,3,Normal,50,10,9,9,108,186,0.33,370.8,0.67,370.8,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.074,0.0031,0.265,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.93,40.5,39.6,79.2,1900
2007-07-21,2006,10,42,202,549.44,0.37,3,Normal,50,10,9,9,108,186,0.34,363.4,0.66,363.4,0,0,0,0,-9,9,50,10,9,0,117,432,990,966.1,23.9,0.188,0.0705,0.00295,0.259,0.0108,2,0.188,0.447,0.0187,23.5,0.95,0.976,0.927,39.8,38.8,77.6,1860
2007-07-22,2006,10,43,203,542.06,0.37,3,Normal,50,10,9,9,108,186,0.34,356.1,0.66,356.1,0,0,0,0,-9,9,50,10,9,0,117,425,990,966,24,0.186,0.0671,0.0028,0.253,0.0105,2,0.183,0.435,0.0182,23.5,0.949,0.974,0.925,39,38,75.9,1820
2007-07-23,2006,10,43,204,535.22,0.37,3,Normal,50,10,9,9,108,186,0.35,349.2,0.65,349.2,0,0,0,0,-9,9,50,10,9,0,117,418,990,966,24,0.183,0.0638,0.00266,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.4,1790
2007-07-24,2006,10,43,205,528.39,0.38,3,Normal,50,10,9,9,108,186,0.35,342.4,0.65,342.4,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.181,0.0606,0.00252,0.241,0.01,2,0.174,0.415,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,72.9,1750
2007-07-25,2006,10,43,206,522.64,0.38,3,Normal,50,10,9,9,108,186,0.36,336.6,0.64,336.6,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0579,0.00241,0.237,0.00984,2,0.17,0.406,0.0169,23.6,0.947,0.97,0.918,36.9,35.8,71.7,1720
2007-07-26,2006,10,43,207,516.36,0.39,3,Normal,50,10,9,9,108,186,0.36,330.4,0.64,330.4,0,0,0,0,-9,9,50,10,9,0,117,399,990,965.9,24.1,0.176,0.0549,0.00228,0.231,0.00961,2,0.165,0.397,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.4,1690
2007-07-27,2006,10,43,208,510.07,0.39,3,Normal,50,10,9,9,108,186,0.36,324.1,0.64,324.1,0,0,0,0,-9,9,50,10,9,0,117,393,990,965.9,24.1,0.174,0.052,0.00216,0.226,0.00938,2,0.161,0.387,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69.1,1660
2007-07-28,2006,10,43,209,503.78,0.39,3,Normal,50,10,9,9,108,186,0.37,317.8,0.63,317.8,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.049,0.00203,0.221,0.00916,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.8,1630
2007-07-29,2006,10,44,210,497.49,0.4,3,Normal,50,10,9,9,108,186,0.37,311.5,0.63,311.5,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.046,0.0019,0.216,0.00893,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.2,66.5,1600
2007-07-30,2006,10,44,211,491.75,0.4,3,Normal,50,10,9,9,108,186,0.38,305.8,0.62,305.8,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0433,0.00179,0.211,0.00873,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.3,1570
2007-07-31,2006,10,44,212,486,0.41,3,Normal,50,10,9,9,108,186,0.38,300,0.62,300,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0406,0.00168,0.206,0.00852,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64.1,1540
2007-08-01,2006,11,44,213,480.26,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,296.3,0.62,296.3,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0388,0.0016,0.204,0.00842,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.7,63.3,1520
2007-08-02,2006,11,44,214,472.88,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,288.9,0.61,288.9,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.163,0.0354,0.00146,0.198,0.00815,2,0.137,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.7,1480
2007-08-03,2006,11,44,215,466.04,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,282,0.6,282,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0321,0.00132,0.192,0.00791,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.1,60.3,1450
2007-08-04,2006,11,44,216,460.3,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,276.3,0.6,276.3,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0294,0.00121,0.188,0.00771,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.4,29.5,59.1,1420
2007-08-05,2006,11,45,217,454.01,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,270,0.59,270,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0264,0.00109,0.182,0.00749,2,0.125,0.307,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.7,1390
2007-08-06,2006,11,45,218,447.72,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,263.7,0.59,263.7,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0235,0.000963,0.177,0.00726,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2007-08-07,2006,11,45,219,441.43,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,257.4,0.58,257.4,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0205,0.00084,0.172,0.00704,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55,1320
2007-08-08,2006,11,45,220,435.14,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,251.1,0.58,251.1,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0175,0.000718,0.167,0.00682,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.8,53.7,1290
2007-08-09,2006,11,45,221,429.4,0.44,2,Mod_Wet,54,9,8,6,107,184,0.43,245.4,0.57,245.4,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000679,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.4,1260
2007-08-10,2006,11,45,222,423.66,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,239.7,0.57,239.7,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000658,0.161,0.00659,2,0.104,0.266,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
2007-08-11,2006,11,45,223,419.01,0.45,3,Normal,47,8,6,5,89,155,0.37,264,0.63,264,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0236,0.000963,0.174,0.00709,2,0.121,0.295,0.012,24.2,0.933,0.97,0.905,29.3,28.4,56.7,1360
2007-08-12,2006,11,46,224,413.82,0.46,3,Normal,47,8,6,5,89,155,0.38,258.8,0.63,258.8,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.148,0.0212,0.000862,0.17,0.00691,2,0.117,0.287,0.0117,24.3,0.932,0.97,0.904,28.7,27.8,55.6,1340
2007-08-13,2006,11,46,225,408.62,0.46,3,Normal,47,8,6,5,89,155,0.38,253.6,0.62,253.6,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0187,0.000762,0.165,0.00673,2,0.114,0.279,0.0114,24.3,0.931,0.97,0.903,28.1,27.3,54.5,1310
2007-08-14,2006,11,46,226,403.43,0.46,3,Normal,47,8,6,5,89,155,0.38,248.4,0.62,248.4,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0169,0.000686,0.162,0.00657,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.5,26.7,53.4,1280
2007-08-15,2006,11,46,227,398.23,0.47,3,Normal,47,8,6,5,89,155,0.39,243.2,0.61,243.2,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000667,0.159,0.00647,2,0.107,0.266,0.0108,24.3,0.928,0.97,0.9,26.9,26.1,52.2,1250
2007-08-16,2006,11,46,228,393.58,0.47,3,Normal,47,8,6,5,89,155,0.39,238.6,0.61,238.6,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.016,0.000651,0.157,0.00639,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.2,1230
2007-08-17,2006,11,46,229,388.93,0.48,3,Normal,47,8,6,5,89,155,0.4,233.9,0.6,233.9,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0156,0.000634,0.155,0.0063,2,0.1,0.256,0.0104,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1200
2007-08-18,2006,11,46,230,384.28,0.48,3,Normal,47,8,6,5,89,155,0.4,229.3,0.6,229.3,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000617,0.153,0.00621,1,0.252,0.405,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2007-08-19,2006,11,47,231,380.73,0.48,3,Normal,47,8,6,5,89,155,0.41,225.7,0.59,225.7,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.0149,0.000605,0.152,0.00614,1,0.247,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
2007-08-20,2006,11,47,232,376.63,0.49,3,Normal,47,8,6,5,89,155,0.41,221.6,0.59,221.6,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.00059,0.15,0.00606,1,0.242,0.392,0.0158,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
2007-08-21,2006,11,47,233,372.53,0.49,3,Normal,47,8,6,5,89,155,0.42,217.5,0.58,217.5,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0142,0.000576,0.148,0.00599,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2007-08-22,2006,11,47,234,368.43,0.5,3,Normal,47,8,6,5,89,155,0.42,213.4,0.58,213.4,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.8,47.9,47.9,1150
2007-08-23,2006,11,47,235,364.32,0.5,3,Normal,47,8,6,5,89,155,0.42,209.3,0.57,209.3,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000547,0.144,0.00583,1,0.225,0.37,0.0149,24.4,0.956,0.98,0.937,47.9,47,47,1130
2007-08-24,2006,11,47,236,360.22,0.5,3,Normal,47,8,6,5,89,155,0.43,205.2,0.57,205.2,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000532,0.143,0.00575,1,0.22,0.362,0.0146,24.4,0.956,0.98,0.937,47,46.1,46.1,1110
2007-08-25,2006,11,47,237,356.12,0.51,3,Normal,47,8,6,5,89,155,0.43,201.1,0.56,201.1,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000518,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1080
2007-08-26,2006,11,48,238,352.02,0.51,3,Normal,47,8,6,5,89,155,0.44,197,0.56,197,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000503,0.139,0.0056,1,0.208,0.348,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2007-08-27,2006,11,48,239,348.46,0.51,3,Normal,47,8,6,5,89,155,0.45,193.5,0.56,193.5,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.000491,0.138,0.00553,1,0.204,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2007-08-28,2006,11,48,240,344.91,0.52,3,Normal,47,8,6,5,89,155,0.45,189.9,0.55,189.9,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000478,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.5,42.6,42.6,1020
2007-08-29,2006,11,48,241,341.36,0.52,3,Normal,47,8,6,5,89,155,0.45,186.4,0.55,186.4,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000466,0.134,0.0054,1,0.194,0.329,0.0132,24.6,0.951,0.98,0.932,42.7,41.8,41.8,1000
2007-08-30,2006,11,48,242,337.8,0.53,3,Normal,47,8,6,5,89,155,0.46,182.8,0.54,182.8,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000453,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.9,41,41,985
2007-08-31,2006,11,48,243,334.25,0.53,3,Normal,47,8,6,5,89,155,0.46,179.3,0.54,179.3,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.000441,0.131,0.00527,1,0.184,0.316,0.0127,24.6,0.949,0.978,0.928,41,40.2,40.2,964
2007-09-01,2006,12,48,244,330.69,0.53,3,Normal,40,6,4,3,65,118,0.36,212.7,0.64,212.7,0,0,0,0,-3,3,40,6,4,0,68,263,990,965.1,24.9,0.128,0.0138,0.000554,0.142,0.0057,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
2007-09-02,2006,12,49,245,325.5,0.54,3,Normal,40,6,4,3,65,118,0.36,207.5,0.64,207.5,0,0,0,0,-3,3,40,6,4,0,68,258,990,965,25,0.126,0.0134,0.000536,0.14,0.0056,1,0.223,0.362,0.0145,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
2007-09-03,2006,12,49,246,320.85,0.55,3,Normal,40,6,4,3,65,118,0.37,202.8,0.63,202.8,0,0,0,0,-3,3,40,6,4,0,68,253,990,965,25,0.125,0.013,0.00052,0.138,0.00551,1,0.216,0.354,0.0142,24.6,0.955,0.98,0.936,46.8,45.9,45.9,1100
2007-09-04,2006,12,49,247,317.29,0.55,3,Normal,40,6,4,3,65,118,0.37,199.3,0.63,199.3,0,0,0,0,-3,3,40,6,4,0,68,249,990,965,25,0.124,0.0127,0.000507,0.136,0.00545,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
2007-09-05,2006,12,49,248,313.19,0.55,3,Normal,40,6,4,3,65,118,0.38,195.2,0.62,195.2,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0123,0.000493,0.134,0.00537,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2007-09-06,2006,12,49,249,309.09,0.56,3,Normal,40,6,4,3,65,118,0.38,191.1,0.62,191.1,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.00529,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2007-09-07,2006,12,49,250,304.99,0.56,3,Normal,40,6,4,3,65,118,0.39,187,0.61,187,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000464,0.131,0.00522,1,0.195,0.326,0.013,24.7,0.951,0.98,0.932,43.2,42.3,42.3,1010
2007-09-08,2006,12,49,251,300.89,0.57,3,Normal,40,6,4,3,65,118,0.39,182.9,0.61,182.9,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,993
2007-09-09,2006,12,50,252,297.33,0.57,3,Normal,40,6,4,3,65,118,0.4,179.3,0.6,179.3,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000438,0.127,0.00508,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2007-09-10,2006,12,50,253,293.78,0.58,3,Normal,40,6,4,3,65,118,0.4,175.8,0.6,175.8,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000426,0.126,0.00501,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,951
2007-09-11,2006,12,50,254,290.22,0.58,3,Normal,40,6,4,3,65,118,0.41,172.2,0.59,172.2,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000413,0.124,0.00495,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.7,38.7,38.7,929
2007-09-12,2006,12,50,255,286.67,0.59,3,Normal,40,6,4,3,65,118,0.41,168.7,0.59,168.7,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
2007-09-13,2006,12,50,256,284.21,0.59,3,Normal,40,6,4,3,65,118,0.41,166.2,0.58,166.2,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00988,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2007-09-14,2006,12,50,257,281.2,0.6,3,Normal,40,6,4,3,65,118,0.42,163.2,0.58,163.2,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00962,0.000382,0.12,0.00478,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2007-09-15,2006,12,50,258,278.19,0.6,3,Normal,40,6,4,3,65,118,0.42,160.2,0.58,160.2,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00937,0.000372,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2007-09-16,2006,12,51,259,275.18,0.61,3,Normal,40,6,4,3,65,118,0.43,157.2,0.57,157.2,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00911,0.000362,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,842
2007-09-17,2006,12,51,260,272.18,0.61,3,Normal,40,6,4,3,65,118,0.43,154.2,0.57,154.2,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00886,0.000351,0.116,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,826
2007-09-18,2006,12,51,261,269.17,0.62,3,Normal,40,6,4,3,65,118,0.44,151.2,0.56,151.2,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.0086,0.000341,0.115,0.00456,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,809
2007-09-19,2006,12,51,262,266.16,0.62,3,Normal,40,6,4,3,65,118,0.44,148.2,0.56,148.2,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00834,0.000331,0.114,0.00451,1,0.143,0.256,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
2007-09-20,2006,12,51,263,263.15,0.63,3,Normal,40,6,4,3,65,118,0.45,145.2,0.55,145.2,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00809,0.00032,0.112,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2007-09-21,2006,12,51,264,260.14,0.63,3,Normal,40,6,4,3,65,118,0.45,142.1,0.55,142.1,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00783,0.00031,0.111,0.0044,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.6,31.7,31.7,760
2007-09-22,2006,12,51,265,257.68,0.63,3,Normal,40,6,4,3,65,118,0.46,139.7,0.54,139.7,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000302,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32.1,31.1,31.1,746
2007-09-23,2006,12,52,266,255.22,0.64,3,Normal,40,6,4,3,65,118,0.46,137.2,0.54,137.2,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00431,1,0.128,0.237,0.00937,25,0.934,0.97,0.906,31.5,30.5,30.5,733
2007-09-24,2006,12,52,267,252.76,0.64,3,Normal,40,6,4,3,65,118,0.47,134.8,0.53,134.8,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.0072,0.000285,0.108,0.00427,1,0.124,0.232,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,719
2007-09-25,2006,12,52,268,250.3,0.65,3,Normal,40,6,4,3,65,118,0.47,132.3,0.53,132.3,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0999,0.007,0.000277,0.107,0.00422,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
2007-09-26,2006,12,52,269,247.84,0.65,3,Normal,40,6,4,3,65,118,0.48,129.8,0.52,129.8,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.099,0.00679,0.000268,0.106,0.00418,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2007-09-27,2006,12,52,270,245.38,0.66,3,Normal,40,6,4,3,65,118,0.48,127.4,0.52,127.4,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0981,0.00658,0.00026,0.105,0.00413,1,0.114,0.219,0.00865,25.1,0.93,0.97,0.902,29.2,28.3,28.3,679
2007-09-28,2006,12,52,271,242.92,0.67,3,Normal,40,6,4,3,65,118,0.49,124.9,0.51,124.9,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0973,0.00637,0.000251,0.104,0.00409,1,0.111,0.215,0.00847,25.1,0.929,0.97,0.901,28.6,27.7,27.7,666
2007-09-29,2006,12,52,272,240.46,0.67,3,Normal,40,6,4,3,65,118,0.49,122.5,0.51,122.5,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0964,0.00616,0.000243,0.103,0.00404,1,0.108,0.21,0.0083,25.1,0.927,0.97,0.899,28,27.2,27.2,652
2007-09-30,2006,12,53,273,239.09,0.67,3,Normal,40,6,4,3,65,118,0.49,121.1,0.51,121.1,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00604,0.000238,0.102,0.00402,1,0.106,0.208,0.0082,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2007-10-01,2007,1,1,274,237.18,0.68,3,Normal,37,5,3,2,50,97,0.41,140.2,0.59,140.2,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00767,0.000302,0.109,0.00428,1,0.132,0.24,0.00947,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2007-10-02,2007,1,1,275,236.36,0.68,3,Normal,37,5,3,2,50,97,0.41,139.4,0.59,139.4,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.0076,0.000299,0.108,0.00426,1,0.131,0.239,0.00941,25.1,0.935,0.97,0.907,32.1,31.2,31.2,748
2007-10-03,2007,1,1,276,237.18,0.68,3,Normal,37,5,3,2,50,97,0.41,140.2,0.59,140.2,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00767,0.000302,0.109,0.00428,1,0.132,0.24,0.00947,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2007-10-04,2007,1,1,277,235.26,0.68,3,Normal,37,5,3,2,50,97,0.41,138.3,0.59,138.3,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.0075,0.000295,0.108,0.00424,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2007-10-05,2007,1,1,278,233.89,0.68,3,Normal,37,5,3,2,50,97,0.41,136.9,0.58,136.9,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00739,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.934,0.97,0.906,31.5,30.6,30.6,734
2007-10-06,2007,1,1,279,231.98,0.69,3,Normal,37,5,3,2,50,97,0.42,135,0.58,135,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00722,0.000284,0.106,0.00418,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2007-10-07,2007,1,1,280,230.07,0.69,3,Normal,37,5,3,2,50,97,0.42,133.1,0.58,133.1,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2007-10-08,2007,1,2,281,228.15,0.7,3,Normal,37,5,3,2,50,97,0.42,131.2,0.57,131.2,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.0069,0.000271,0.105,0.00411,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2007-10-09,2007,1,2,282,226.24,0.7,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00674,0.000265,0.104,0.00408,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2007-10-10,2007,1,2,283,224.87,0.71,3,Normal,37,5,3,2,50,97,0.43,127.9,0.57,127.9,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00662,0.00026,0.103,0.00405,1,0.115,0.218,0.00858,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2007-10-11,2007,1,2,284,223.5,0.71,3,Normal,37,5,3,2,50,97,0.43,126.5,0.57,126.5,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00848,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2007-10-12,2007,1,2,285,221.59,0.72,3,Normal,37,5,3,2,50,97,0.44,124.6,0.56,124.6,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2007-10-13,2007,1,2,286,219.68,0.72,3,Normal,37,5,3,2,50,97,0.44,122.7,0.56,122.7,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00618,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2007-10-14,2007,1,2,287,217.76,0.73,3,Normal,37,5,3,2,50,97,0.45,120.8,0.56,120.8,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2007-10-15,2007,1,3,288,215.85,0.74,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.3,26.4,26.4,635
2007-10-16,2007,1,3,289,213.93,0.74,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2007-10-17,2007,1,3,290,212.02,0.75,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00553,0.000216,0.0975,0.00382,1,0.0978,0.195,0.00765,25.3,0.922,0.97,0.894,26.3,25.5,25.5,613
2007-10-18,2007,1,3,291,210.65,0.75,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.0038,1,0.0959,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2007-10-19,2007,1,3,292,209.28,0.76,3,Normal,37,5,3,2,50,97,0.46,112.3,0.54,112.3,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.0941,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2007-10-20,2007,1,3,293,207.92,0.76,3,Normal,37,5,3,2,50,97,0.47,110.9,0.53,110.9,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00518,0.000203,0.0957,0.00375,1,0.0922,0.188,0.00736,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2007-10-21,2007,1,3,294,206.55,0.77,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0904,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2007-10-22,2007,1,4,295,205.18,0.77,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000193,0.0945,0.0037,1,0.0885,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
2007-10-23,2007,1,4,296,203.82,0.78,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00483,0.000189,0.0939,0.00367,1,0.0867,0.181,0.00706,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2007-10-24,2007,1,4,297,202.45,0.78,3,Normal,37,5,3,2,50,97,0.48,105.5,0.52,105.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00471,0.000184,0.0933,0.00365,1,0.0849,0.178,0.00696,25.4,0,0,0,0,0,0,0
2007-10-25,2007,1,4,298,201.08,0.79,3,Normal,37,5,3,2,50,97,0.48,104.1,0.52,104.1,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.0046,0.00018,0.0927,0.00362,1,0.083,0.176,0.00687,25.4,0,0,0,0,0,0,0
2007-10-26,2007,1,4,299,204.09,0.78,3,Normal,37,5,3,2,50,97,0.47,107.1,0.53,107.1,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.0941,0.00368,1,0.0871,0.181,0.00708,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2007-10-27,2007,1,4,300,207.1,0.77,3,Normal,37,5,3,2,50,97,0.47,110.1,0.53,110.1,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0911,0.187,0.0073,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2007-10-28,2007,1,4,301,205.73,0.77,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0893,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2007-10-29,2007,1,5,302,208.19,0.76,3,Normal,37,5,3,2,50,97,0.47,111.2,0.53,111.2,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0907,0.0052,0.000204,0.0959,0.00375,1,0.0926,0.188,0.00738,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2007-10-30,2007,1,5,303,210.65,0.75,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.0038,1,0.0959,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2007-10-31,2007,1,5,304,209.28,0.76,3,Normal,37,5,3,2,50,97,0.46,112.3,0.54,112.3,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.0941,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2007-11-01,2007,2,5,305,209.56,0.76,3,Normal,36,5,3,2,47,93,0.44,116.6,0.56,116.6,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0922,0.00566,0.000221,0.0979,0.00383,1,0.0999,0.198,0.00774,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2007-11-02,2007,2,5,306,210.93,0.75,3,Normal,36,5,3,2,47,93,0.44,117.9,0.56,117.9,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0985,0.00386,1,0.102,0.2,0.00784,25.3,0.924,0.97,0.896,27.1,26.2,26.2,630
2007-11-03,2007,2,5,307,210.11,0.76,3,Normal,36,5,3,2,47,93,0.44,117.1,0.56,117.1,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00778,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2007-11-04,2007,2,5,308,209.28,0.76,3,Normal,36,5,3,2,47,93,0.44,116.3,0.56,116.3,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0921,0.00563,0.000221,0.0977,0.00383,1,0.0995,0.197,0.00772,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2007-11-05,2007,2,6,309,208.46,0.76,3,Normal,36,5,3,2,47,93,0.45,115.5,0.55,115.5,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00556,0.000218,0.0974,0.00381,1,0.0984,0.196,0.00766,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2007-11-06,2007,2,6,310,209.83,0.76,3,Normal,36,5,3,2,47,93,0.44,116.8,0.56,116.8,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00568,0.000222,0.098,0.00384,1,0.1,0.198,0.00776,25.3,0.923,0.97,0.895,26.8,26,26,624
2007-11-07,2007,2,6,311,215.03,0.74,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28.1,27.2,27.2,653
2007-11-08,2007,2,6,312,216.94,0.73,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2007-11-09,2007,2,6,313,214.48,0.74,3,Normal,36,5,3,2,47,93,0.43,121.5,0.57,121.5,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00608,0.000238,0.1,0.00392,1,0.106,0.207,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2007-11-10,2007,2,6,314,213.11,0.75,3,Normal,36,5,3,2,47,93,0.44,120.1,0.56,120.1,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00596,0.000234,0.0994,0.0039,1,0.105,0.204,0.008,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2007-11-11,2007,2,6,315,211.2,0.75,3,Normal,36,5,3,2,47,93,0.44,118.2,0.56,118.2,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.0058,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2007-11-12,2007,2,7,316,209.28,0.76,3,Normal,36,5,3,2,47,93,0.44,116.3,0.56,116.3,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0921,0.00563,0.000221,0.0977,0.00383,1,0.0995,0.197,0.00772,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2007-11-13,2007,2,7,317,207.37,0.77,3,Normal,36,5,3,2,47,93,0.45,114.4,0.55,114.4,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0969,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2007-11-14,2007,2,7,318,208.74,0.76,3,Normal,36,5,3,2,47,93,0.45,115.7,0.55,115.7,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0919,0.00559,0.000219,0.0975,0.00382,1,0.0987,0.196,0.00768,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2007-11-15,2007,2,7,319,210.65,0.75,3,Normal,36,5,3,2,47,93,0.44,117.7,0.56,117.7,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0926,0.00575,0.000225,0.0983,0.00385,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,27,26.2,26.2,628
