date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-11-16,2007,2,7,320,210.93,0.75,3,Normal,36,5,3,2,47,93,0.44,117.9,0.56,117.9,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0985,0.00386,1,0.102,0.2,0.00784,25.3,0.924,0.97,0.896,27.1,26.2,26.2,630
2007-11-17,2007,2,7,321,211.75,0.75,3,Normal,36,5,3,2,47,93,0.44,118.8,0.56,118.8,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.0079,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
2007-11-18,2007,2,7,322,210.38,0.76,3,Normal,36,5,3,2,47,93,0.44,117.4,0.56,117.4,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2007-11-19,2007,2,8,323,208.46,0.76,3,Normal,36,5,3,2,47,93,0.45,115.5,0.55,115.5,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00556,0.000218,0.0974,0.00381,1,0.0984,0.196,0.00766,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2007-11-20,2007,2,8,324,209.83,0.76,3,Normal,36,5,3,2,47,93,0.44,116.8,0.56,116.8,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00568,0.000222,0.098,0.00384,1,0.1,0.198,0.00776,25.3,0.923,0.97,0.895,26.8,26,26,624
2007-11-21,2007,2,8,325,211.2,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,144.2,0.68,144.2,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00801,0.000314,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2007-11-22,2007,2,8,326,210.93,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000313,0.107,0.00418,1,0.137,0.243,0.00954,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2007-11-23,2007,2,8,327,210.65,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,143.7,0.68,143.7,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00796,0.000312,0.107,0.00417,1,0.136,0.243,0.00951,25.3,0.936,0.97,0.908,33.4,32.4,32.4,776
2007-11-24,2007,2,8,328,212.02,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,145,0.68,145,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00808,0.000316,0.107,0.0042,1,0.138,0.245,0.00961,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
2007-11-25,2007,2,8,329,213.39,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,146.4,0.69,146.4,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00819,0.000321,0.108,0.00422,1,0.14,0.248,0.00971,25.3,0.937,0.97,0.909,34,33,33,792
2007-11-26,2007,2,9,330,210.38,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,143.4,0.68,143.4,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0985,0.00794,0.000311,0.106,0.00417,1,0.136,0.242,0.0095,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2007-11-27,2007,2,9,331,211.2,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,144.2,0.68,144.2,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00801,0.000314,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2007-11-28,2007,2,9,332,212.02,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,145,0.68,145,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00808,0.000316,0.107,0.0042,1,0.138,0.245,0.00961,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
2007-11-29,2007,2,9,333,209.56,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,142.6,0.68,142.6,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00787,0.000308,0.106,0.00415,1,0.135,0.241,0.00944,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
2007-11-30,2007,2,9,334,206.55,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,139.6,0.68,139.6,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00922,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2007-12-01,2007,3,9,335,207.37,0.77,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2007-12-02,2007,3,9,336,211.47,0.75,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2007-12-03,2007,3,10,337,216.67,0.73,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2007-12-04,2007,3,10,338,220.22,0.72,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,875
2007-12-05,2007,3,10,339,223.23,0.71,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2007-12-06,2007,3,10,340,224.6,0.71,5,Dry,26,4,3,2,24,59,0.26,165.6,0.74,165.6,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
2007-12-07,2007,3,10,341,224.87,0.71,5,Dry,26,4,3,2,24,59,0.26,165.9,0.74,165.9,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2007-12-08,2007,3,10,342,226.24,0.7,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,39,37.9,37.9,910
2007-12-09,2007,3,10,343,229.79,0.7,5,Dry,26,4,3,2,24,59,0.26,170.8,0.74,170.8,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2007-12-10,2007,3,11,344,232.25,0.69,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2007-12-11,2007,3,11,345,235.26,0.68,5,Dry,26,4,3,2,24,59,0.25,176.3,0.75,176.3,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.301,0.0118,25.1,0.947,0.978,0.927,41.1,40.2,40.2,964
2007-12-12,2007,3,11,346,238.27,0.68,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2007-12-13,2007,3,11,347,241.28,0.67,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2007-12-14,2007,3,11,348,242.64,0.67,5,Dry,26,4,3,2,24,59,0.24,183.6,0.76,183.6,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2007-12-15,2007,3,11,349,244.56,0.66,5,Dry,26,4,3,2,24,59,0.24,185.6,0.76,185.6,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2007-12-16,2007,3,11,350,246.47,0.66,5,Dry,26,4,3,2,24,59,0.24,187.5,0.76,187.5,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2007-12-17,2007,3,12,351,248.39,0.65,5,Dry,26,4,3,2,24,59,0.24,189.4,0.76,189.4,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.3,43.3,1040
2007-12-18,2007,3,12,352,250.85,0.65,5,Dry,26,4,3,2,24,59,0.23,191.8,0.77,191.8,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2007-12-19,2007,3,12,353,253.31,0.64,5,Dry,26,4,3,2,24,59,0.23,194.3,0.77,194.3,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2007-12-20,2007,3,12,354,255.77,0.64,5,Dry,26,4,3,2,24,59,0.23,196.8,0.77,196.8,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2007-12-21,2007,3,12,355,258.23,0.63,5,Dry,26,4,3,2,24,59,0.23,199.2,0.77,199.2,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2007-12-22,2007,3,12,356,260.69,0.63,5,Dry,26,4,3,2,24,59,0.23,201.7,0.77,201.7,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2007-12-23,2007,3,12,357,263.7,0.62,5,Dry,26,4,3,2,24,59,0.22,204.7,0.78,204.7,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0131,0.000521,0.133,0.00525,1,0.219,0.351,0.0139,24.9,0.956,0.98,0.936,47.8,46.8,46.8,1120
2007-12-24,2007,3,13,358,266.71,0.62,5,Dry,26,4,3,2,24,59,0.22,207.7,0.78,207.7,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.00531,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.5,47.5,1140
2007-12-25,2007,3,13,359,267.53,0.62,5,Dry,26,4,3,2,24,59,0.22,208.5,0.78,208.5,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.7,47.7,1140
2007-12-26,2007,3,13,360,269.44,0.61,5,Dry,26,4,3,2,24,59,0.22,210.4,0.78,210.4,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000541,0.135,0.00536,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2007-12-27,2007,3,13,361,273,0.61,5,Dry,26,4,3,2,24,59,0.22,214,0.78,214,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000553,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2007-12-28,2007,3,13,362,276.55,0.6,5,Dry,26,4,3,2,24,59,0.21,217.6,0.79,217.6,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0142,0.000565,0.138,0.00549,1,0.236,0.374,0.0149,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2007-12-29,2007,3,13,363,280.11,0.6,5,Dry,26,4,3,2,24,59,0.21,221.1,0.79,221.1,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000578,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2007-12-30,2007,3,13,364,283.66,0.59,5,Dry,26,4,3,2,24,59,0.21,224.7,0.79,224.7,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.126,0.0148,0.00059,0.141,0.00562,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2007-12-31,2007,3,14,365,287.76,0.59,5,Dry,26,4,3,2,24,59,0.2,228.8,0.8,228.8,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000604,0.143,0.00569,2,0.0969,0.24,0.00954,24.9,0.923,0.97,0.895,25.8,25,50,1200
2008-01-01,2007,4,14,1,291.86,0.58,5,Dry,29,5,4,2,33,73,0.25,218.9,0.75,218.9,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000571,0.141,0.00559,1,0.238,0.378,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2008-01-02,2007,4,14,2,295.96,0.58,5,Dry,29,5,4,2,33,73,0.25,223,0.75,223,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2008-01-03,2007,4,14,3,300.07,0.57,5,Dry,29,5,4,2,33,73,0.24,227.1,0.76,227.1,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00574,2,0.0958,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2008-01-04,2007,4,14,4,304.17,0.57,5,Dry,29,5,4,2,33,73,0.24,231.2,0.76,231.2,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00975,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2008-01-05,2007,4,14,5,309.36,0.56,5,Dry,29,5,4,2,33,73,0.24,236.4,0.76,236.4,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00592,2,0.102,0.25,0.00999,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2008-01-06,2007,4,14,6,314.01,0.55,5,Dry,29,5,4,2,33,73,0.23,241,0.77,241,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000649,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2008-01-07,2007,4,15,7,320.3,0.55,5,Dry,29,5,4,2,33,73,0.23,247.3,0.77,247.3,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.000671,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
2008-01-08,2007,4,15,8,323.86,0.54,5,Dry,29,5,4,2,33,73,0.23,250.9,0.78,250.9,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0174,0.000697,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.8,1320
2008-01-09,2007,4,15,9,330.14,0.53,5,Dry,29,5,4,2,33,73,0.22,257.1,0.78,257.1,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0204,0.000816,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2008-01-10,2007,4,15,10,338.07,0.53,5,Dry,29,5,4,2,33,73,0.22,265.1,0.78,265.1,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0241,0.000968,0.167,0.00669,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
2008-01-11,2007,4,15,11,344.91,0.52,5,Dry,29,5,4,2,33,73,0.21,271.9,0.79,271.9,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
2008-01-12,2007,4,15,12,351.2,0.51,5,Dry,29,5,4,2,33,73,0.21,278.2,0.79,278.2,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0303,0.00122,0.177,0.00714,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.7,1460
2008-01-13,2007,4,15,13,361.86,0.5,5,Dry,29,5,4,2,33,73,0.2,288.9,0.8,288.9,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0353,0.00143,0.186,0.00751,2,0.137,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
2008-01-14,2007,4,16,14,375.26,0.49,5,Dry,29,5,4,2,33,73,0.2,302.3,0.81,302.3,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0417,0.00169,0.197,0.00798,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,65.9,1580
2008-01-15,2007,4,16,15,390.3,0.48,5,Dry,29,5,4,2,33,73,0.19,317.3,0.81,317.3,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.4,24.6,0.161,0.0488,0.00198,0.21,0.00851,2,0.157,0.366,0.0149,24.3,0.943,0.97,0.915,35.6,34.6,69.1,1660
2008-01-16,2007,4,16,16,404.25,0.46,5,Dry,29,5,4,2,33,73,0.18,331.3,0.82,331.3,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0554,0.00225,0.221,0.009,2,0.166,0.387,0.0158,24.2,0.945,0.97,0.917,37.1,36,72.1,1730
2008-01-17,2007,4,16,17,420.38,0.45,5,Dry,29,5,4,2,33,73,0.17,347.4,0.83,347.4,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.172,0.063,0.00257,0.235,0.00957,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.8,1820
2008-01-18,2007,4,16,18,441.98,0.44,5,Dry,29,5,4,2,33,73,0.17,369,0.83,369,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0732,0.003,0.252,0.0103,2,0.192,0.444,0.0182,24,0.951,0.979,0.931,41.2,40.4,80.7,1940
2008-01-19,2007,4,16,19,463.03,0.42,5,Dry,29,5,4,2,33,73,0.16,390,0.84,390,0,0,0,0,-2,2,29,5,4,0,35,428,990,965.7,24.3,0.187,0.0831,0.00342,0.27,0.0111,2,0.206,0.475,0.0196,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2050
2008-01-20,2007,4,16,20,486.82,0.41,5,Dry,29,5,4,2,33,73,0.15,413.8,0.85,413.8,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0943,0.0039,0.289,0.012,2,0.222,0.511,0.0211,23.7,0.956,0.98,0.937,46,45,90.1,2160
2008-01-21,2007,4,17,21,510.61,0.39,5,Dry,29,5,4,2,33,73,0.14,437.6,0.86,437.6,0,0,0,0,-2,2,29,5,4,0,35,476,990,965.9,24.1,0.203,0.106,0.00438,0.309,0.0128,2,0.238,0.547,0.0227,23.6,0.957,0.98,0.938,48.4,47.4,94.9,2280
2008-01-22,2007,4,17,22,532.76,0.38,5,Dry,29,5,4,2,33,73,0.14,459.8,0.86,459.8,0,0,0,0,-2,2,29,5,4,0,35,498,990,966,24,0.211,0.116,0.00483,0.327,0.0136,2,0.253,0.58,0.0242,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2008-01-23,2007,4,17,23,558.19,0.36,5,Dry,29,5,4,2,33,73,0.13,485.2,0.87,485.2,0,0,0,0,-2,2,29,5,4,0,35,523,990,966.1,23.9,0.224,0.128,0.00536,0.352,0.0147,3,0.161,0.513,0.0215,23.4,0.945,0.97,0.916,35,34,102,2450
2008-01-24,2007,4,17,24,587.45,0.35,5,Dry,29,5,4,2,33,73,0.12,514.5,0.88,514.5,0,0,0,0,-2,2,29,5,4,0,35,552,990,966.2,23.8,0.24,0.145,0.00609,0.385,0.0162,3,0.174,0.559,0.0235,23.2,0.948,0.97,0.919,37,35.9,108,2580
2008-01-25,2007,4,17,25,616.71,0.33,5,Dry,29,5,4,2,33,73,0.12,543.7,0.88,543.7,0,0,0,0,-2,2,29,5,4,0,35,582,990,966.4,23.6,0.257,0.164,0.00695,0.421,0.0178,3,0.187,0.608,0.0257,23,0.95,0.974,0.925,38.9,37.9,114,2730
2008-01-26,2007,4,17,26,644.32,0.32,5,Dry,29,5,4,2,33,73,0.11,571.3,0.89,571.3,0,0,0,0,-2,2,29,5,4,0,35,609,990,966.5,23.5,0.273,0.183,0.00776,0.455,0.0194,3,0.2,0.655,0.0278,22.9,0.952,0.977,0.931,40.7,39.8,119,2860
2008-01-27,2007,4,17,27,670.85,0.31,5,Dry,29,5,4,2,33,73,0.11,597.9,0.89,597.9,0,0,0,0,-2,2,29,5,4,0,35,636,990,966.6,23.4,0.288,0.2,0.00856,0.488,0.0208,3,0.212,0.7,0.0299,22.7,0.954,0.98,0.935,42.4,41.5,125,2990
2008-01-28,2007,4,18,28,696.28,0.29,5,Dry,29,5,4,2,33,73,0.1,623.3,0.9,623.3,0,0,0,0,-2,2,29,5,4,0,35,661,990,966.7,23.3,0.302,0.217,0.00932,0.52,0.0223,3,0.223,0.743,0.0319,22.6,0.955,0.98,0.936,43.9,43.1,129,3100
2008-01-29,2007,4,18,29,720.61,0.28,5,Dry,29,5,4,2,33,73,0.1,647.6,0.9,647.6,0,0,0,0,-2,2,29,5,4,0,35,686,990,966.8,23.2,0.316,0.234,0.0101,0.55,0.0237,3,0.234,0.784,0.0338,22.4,0.956,0.98,0.937,45.4,44.5,134,3200
2008-01-30,2007,4,18,30,744.95,0.27,5,Dry,29,5,4,2,33,73,0.098,672,0.9,672,0,0,0,0,-2,2,29,5,4,0,35,710,990,966.9,23.1,0.33,0.25,0.0108,0.58,0.0251,3,0.245,0.825,0.0357,22.3,0.957,0.98,0.938,46.9,45.9,138,3310
2008-01-31,2007,4,18,31,769.28,0.26,5,Dry,29,5,4,2,33,73,0.095,696.3,0.91,696.3,0,0,0,0,-2,2,29,5,4,0,35,734,990,967,23,0.344,0.266,0.0116,0.61,0.0265,3,0.256,0.866,0.0376,22.2,0.957,0.98,0.938,48.3,47.3,142,3410
2008-02-01,2007,5,18,32,782.73,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,677.7,0.87,677.7,0,0,0,0,-4,4,36,6,5,0,58,725,990,967,23,0.338,0.254,0.011,0.592,0.0258,3,0.247,0.84,0.0366,22.1,0.957,0.98,0.938,46.9,46,138,3310
2008-02-02,2007,5,18,33,802.54,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,697.5,0.87,697.5,0,0,0,0,-4,4,36,6,5,0,58,745,990,967.1,22.9,0.35,0.267,0.0117,0.617,0.0269,3,0.256,0.873,0.0381,22,0.957,0.98,0.938,48,47.1,141,3390
2008-02-03,2007,5,18,34,825.32,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,720.3,0.87,720.3,0,0,0,0,-4,4,36,6,5,0,58,767,990,967.2,22.8,0.363,0.282,0.0124,0.645,0.0283,3,0.267,0.911,0.04,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2008-02-04,2007,5,19,35,850.25,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,745.3,0.88,745.3,0,0,0,0,-4,4,36,6,5,0,58,792,990,967.3,22.7,0.38,0.299,0.0132,0.679,0.0299,3,0.278,0.957,0.0422,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2008-02-05,2007,5,19,36,876.92,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,771.9,0.88,771.9,0,0,0,0,-4,4,36,6,5,0,58,819,990,967.4,22.6,0.405,0.313,0.0138,0.717,0.0317,3,0.286,1,0.0444,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2008-02-06,2007,5,19,37,900.64,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,795.6,0.88,795.6,0,0,0,0,-4,4,36,6,5,0,58,843,990,967.5,22.5,0.426,0.324,0.0144,0.75,0.0334,4,0.211,0.961,0.0427,21.5,0.953,0.976,0.93,40,39.1,156,3750
2008-02-07,2007,5,19,38,925.31,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,820.3,0.89,820.3,0,0,0,0,-4,4,36,6,5,0,58,867,990,967.6,22.4,0.449,0.336,0.015,0.785,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,41,40.2,161,3850
2008-02-08,2007,5,19,39,960.31,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,855.3,0.89,855.3,0,0,0,0,-4,4,36,6,5,0,58,902,990,967.7,22.3,0.481,0.353,0.0159,0.834,0.0375,4,0.231,1.07,0.0478,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
2008-02-09,2007,5,19,40,1006.7,0.19,4,Mod_Dry,36,6,5,4,54,105,0.1,901.7,0.9,901.7,0,0,0,0,-4,4,36,6,5,0,58,949,990,967.9,22.1,0.523,0.375,0.017,0.899,0.0407,4,0.247,1.15,0.0519,20.9,0.956,0.98,0.936,44.2,43.3,173,4160
2008-02-10,2007,5,19,41,1060.3,0.18,4,Mod_Dry,36,6,5,4,54,105,0.099,955.3,0.9,955.3,0,0,0,0,-4,4,36,6,5,0,58,1000,990,968.1,21.9,0.572,0.401,0.0183,0.974,0.0444,4,0.265,1.24,0.0565,20.7,0.956,0.98,0.937,46.3,45.3,181,4350
2008-02-11,2007,5,20,42,1121.5,0.17,3,Normal,43,7,5,4,78,137,0.12,984.5,0.88,984.5,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.61,0.415,0.0191,1.03,0.0472,4,0.275,1.3,0.0599,20.4,0.956,0.98,0.936,47.1,46.2,185,4430
2008-02-12,2007,5,20,43,1196.3,0.15,3,Normal,43,7,5,4,78,137,0.12,1059,0.89,1059,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.719,0.556,0.0259,1.28,0.0594,4,0.292,1.57,0.073,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2008-02-13,2007,5,20,44,1280,0.15,3,Normal,43,7,5,4,78,137,0.11,1143,0.89,1100,43,10,1,1,-3,34,53,8,6,1,112,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.0681,4,0.3,1.74,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2008-02-14,2007,5,20,45,1366.7,0.14,3,Normal,43,7,5,4,78,137,0.1,1230,0.9,1100,130,29,4,4,0,93,72,11,9,4,171,1190,990,969.1,20.9,0.833,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2008-02-15,2007,5,20,46,1425.1,0.13,3,Normal,43,7,5,4,78,137,0.096,1288,0.9,1100,188,42,6,6,2,132,85,13,11,6,210,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2008-02-16,2007,5,20,47,1478.3,0.12,3,Normal,43,7,5,4,78,137,0.093,1341,0.91,1100,241,54,7,7,3,170,97,14,12,7,248,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2008-02-17,2007,5,20,48,1538.8,0.11,3,Normal,43,7,5,4,78,137,0.089,1402,0.91,1100,302,57,9,9,5,222,100,16,14,9,300,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0903,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2008-02-18,2007,5,21,49,1606.9,0.1,3,Normal,43,7,5,4,78,137,0.085,1470,0.92,1100,370,57,11,11,7,284,100,18,16,11,362,1230,990,969.8,20.2,0.903,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47,46.1,184,4420
2008-02-19,2007,5,21,50,1682.9,0.092,3,Normal,43,7,5,4,78,137,0.081,1546,0.92,1100,446,57,11,14,9,355,100,18,19,13,433,1240,990,970.1,19.9,0.911,0.648,0.0325,1.56,0.0782,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2008-02-20,2007,5,21,51,1760.3,0.084,3,Normal,43,7,5,4,78,137,0.078,1623,0.92,1100,523,57,11,16,12,427,100,18,21,16,505,1240,990,970.3,19.7,0.916,0.648,0.0329,1.56,0.0795,4,0.3,1.86,0.0947,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-02-21,2007,5,21,52,1839,0.077,2,Mod_Wet,49,8,7,5,93,162,0.088,1677,0.91,1100,577,51,10,18,12,486,100,18,25,17,579,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2008-02-22,2007,5,21,53,1912,0.071,2,Mod_Wet,49,8,7,5,93,162,0.085,1750,0.92,1100,650,51,10,18,15,556,100,18,25,20,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2008-02-23,2007,5,21,54,1978.9,0.065,2,Mod_Wet,49,8,7,5,93,162,0.082,1817,0.92,1100,717,51,10,18,17,621,100,18,25,22,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2008-02-24,2007,5,21,55,2046.7,0.059,2,Mod_Wet,49,8,7,5,93,162,0.079,1885,0.92,1100,785,51,10,18,19,687,100,18,25,24,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2008-02-25,2007,5,22,56,2100.7,0.054,2,Mod_Wet,49,8,7,5,93,162,0.077,1939,0.92,1100,839,51,10,18,20,740,100,18,25,25,833,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2008-02-26,2007,5,22,57,2147.9,0.05,2,Mod_Wet,49,8,7,5,93,162,0.075,1986,0.93,1100,886,51,10,18,22,785,100,18,25,27,878,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2008-02-27,2007,5,22,58,2195.5,0.047,2,Mod_Wet,49,8,7,5,93,162,0.074,2034,0.93,1100,934,51,10,18,23,832,100,18,25,28,925,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2008-02-28,2007,5,22,59,2236.1,0.045,2,Mod_Wet,49,8,7,5,93,162,0.072,2074,0.93,1100,974,51,10,18,24,871,100,18,25,29,964,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2008-02-29,2007,5,22,60,2269.4,0.043,2,Mod_Wet,49,8,7,5,93,162,0.071,2107,0.93,1100,1010,51,10,18,25,903,100,18,25,30,996,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2008-03-01,2007,6,22,61,2288,0.042,2,Mod_Wet,59,11,12,13,144,239,0.1,2049,0.9,1100,949,41,7,13,15,873,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2008-03-02,2007,6,22,62,2306.7,0.04,2,Mod_Wet,59,11,12,13,144,239,0.1,2068,0.9,1100,968,41,7,13,16,891,100,18,25,29,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2008-03-03,2007,6,23,63,2317.9,0.04,2,Mod_Wet,59,11,12,13,144,239,0.1,2079,0.9,1100,979,41,7,13,16,902,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2008-03-04,2007,6,23,64,2329.1,0.039,2,Mod_Wet,59,11,12,13,144,239,0.1,2090,0.9,1100,990,41,7,13,17,912,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2008-03-05,2007,6,23,65,2332.8,0.039,2,Mod_Wet,59,11,12,13,144,239,0.1,2094,0.9,1100,994,41,7,13,17,916,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2008-03-06,2007,6,23,66,2336.6,0.039,2,Mod_Wet,59,11,12,13,144,239,0.1,2098,0.9,1100,998,41,7,13,17,920,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2008-03-07,2007,6,23,67,2332.8,0.039,2,Mod_Wet,59,11,12,13,144,239,0.1,2094,0.9,1100,994,41,7,13,17,916,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2008-03-08,2007,6,23,68,2329.1,0.039,2,Mod_Wet,59,11,12,13,144,239,0.1,2090,0.9,1100,990,41,7,13,17,912,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2008-03-09,2007,6,23,69,2325.3,0.039,2,Mod_Wet,59,11,12,13,144,239,0.1,2086,0.9,1100,986,41,7,13,17,908,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2008-03-10,2007,6,24,70,2321.6,0.04,2,Mod_Wet,59,11,12,13,144,239,0.1,2083,0.9,1100,983,41,7,13,16,906,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2008-03-11,2007,6,24,71,2317.9,0.04,2,Mod_Wet,59,11,12,13,144,239,0.1,2079,0.9,1100,979,41,7,13,16,902,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2008-03-12,2007,6,24,72,2314.1,0.04,2,Mod_Wet,59,11,12,13,144,239,0.1,2075,0.9,1100,975,41,7,13,16,898,100,18,25,29,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2008-03-13,2007,6,24,73,2310.4,0.04,2,Mod_Wet,59,11,12,13,144,239,0.1,2071,0.9,1100,971,41,7,13,16,894,100,18,25,29,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2008-03-14,2007,6,24,74,2306.7,0.04,2,Mod_Wet,59,11,12,13,144,239,0.1,2068,0.9,1100,968,41,7,13,16,891,100,18,25,29,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2008-03-15,2007,6,24,75,2302.9,0.041,2,Mod_Wet,59,11,12,13,144,239,0.1,2064,0.9,1100,964,41,7,13,16,887,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2008-03-16,2007,6,24,76,2299.2,0.041,2,Mod_Wet,59,11,12,13,144,239,0.1,2060,0.9,1100,960,41,7,13,16,883,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2008-03-17,2007,6,25,77,2288,0.042,2,Mod_Wet,59,11,12,13,144,239,0.1,2049,0.9,1100,949,41,7,13,15,873,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2008-03-18,2007,6,25,78,2276.8,0.042,2,Mod_Wet,59,11,12,13,144,239,0.1,2038,0.9,1100,938,41,7,13,15,862,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2008-03-19,2007,6,25,79,2273.1,0.042,2,Mod_Wet,59,11,12,13,144,239,0.1,2034,0.9,1100,934,41,7,13,15,858,100,18,25,28,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2008-03-20,2007,6,25,80,2262,0.043,2,Mod_Wet,59,11,12,13,144,239,0.11,2023,0.89,1100,923,41,7,13,15,847,100,18,25,28,991,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2008-03-21,2007,6,25,81,2243.4,0.044,3,Normal,49,9,9,9,107,183,0.082,2060,0.92,1100,960,51,9,16,20,864,100,18,25,29,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2008-03-22,2007,6,25,82,2225,0.045,3,Normal,49,9,9,9,107,183,0.082,2042,0.92,1100,942,51,9,16,19,847,100,18,25,28,954,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2008-03-23,2007,6,25,83,2206.5,0.047,3,Normal,49,9,9,9,107,183,0.083,2024,0.92,1100,924,51,9,16,19,829,100,18,25,28,936,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2008-03-24,2007,6,26,84,2180.8,0.048,3,Normal,49,9,9,9,107,183,0.084,1998,0.92,1100,898,51,9,16,18,804,100,18,25,27,911,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2008-03-25,2007,6,26,85,2155.2,0.05,3,Normal,49,9,9,9,107,183,0.085,1972,0.92,1100,872,51,9,16,17,779,100,18,25,26,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2008-03-26,2007,6,26,86,2129.7,0.052,3,Normal,49,9,9,9,107,183,0.086,1947,0.91,1100,847,51,9,16,16,755,100,18,25,25,862,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2008-03-27,2007,6,26,87,2104.3,0.054,3,Normal,49,9,9,9,107,183,0.087,1921,0.91,1100,821,51,9,16,16,729,100,18,25,25,836,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2008-03-28,2007,6,26,88,2079,0.056,3,Normal,49,9,9,9,107,183,0.088,1896,0.91,1100,796,51,9,16,15,705,100,18,25,24,812,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2008-03-29,2007,6,26,89,2061,0.058,3,Normal,49,9,9,9,107,183,0.089,1878,0.91,1100,778,51,9,16,14,688,100,18,25,23,795,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2008-03-30,2007,6,26,90,2043.1,0.06,3,Normal,49,9,9,9,107,183,0.09,1860,0.91,1100,760,51,9,16,14,670,100,18,25,23,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2008-03-31,2007,6,27,91,2025.2,0.061,3,Normal,49,9,9,9,107,183,0.09,1842,0.91,1100,742,51,9,16,13,653,100,18,25,22,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2008-04-01,2007,7,27,92,2007.3,0.063,3,Normal,54,13,14,19,117,217,0.11,1790,0.89,1100,690,46,5,11,2,626,100,18,25,21,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2008-04-02,2007,7,27,93,1989.5,0.064,3,Normal,54,13,14,19,117,217,0.11,1773,0.89,1100,673,46,5,11,1,610,100,18,25,20,727,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2008-04-03,2007,7,27,94,1971.8,0.066,3,Normal,54,13,14,19,117,217,0.11,1755,0.89,1100,655,46,5,11,1,592,100,18,25,20,709,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2008-04-04,2007,7,27,95,1954.2,0.067,3,Normal,54,13,14,19,117,217,0.11,1737,0.89,1100,637,46,5,11,0,575,100,18,25,19,692,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2008-04-05,2007,7,27,96,1929.5,0.069,3,Normal,54,13,14,19,117,217,0.11,1713,0.89,1100,613,46,5,11,-1,552,100,18,25,18,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2008-04-06,2007,7,27,97,1905,0.071,3,Normal,54,13,14,19,117,217,0.11,1688,0.89,1100,588,46,5,11,-1,527,100,18,25,18,644,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2008-04-07,2007,7,28,98,1880.6,0.073,3,Normal,54,13,14,19,117,217,0.12,1664,0.89,1100,564,46,5,11,-2,504,100,18,25,17,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2008-04-08,2007,7,28,99,1856.3,0.075,3,Normal,54,13,14,19,117,217,0.12,1639,0.88,1100,539,46,5,11,-3,480,100,18,25,16,597,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2008-04-09,2007,7,28,100,1832.1,0.077,3,Normal,54,13,14,19,117,217,0.12,1615,0.88,1100,515,46,5,11,-4,457,100,18,25,15,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2008-04-10,2007,7,28,101,1808,0.079,3,Normal,54,13,14,19,117,217,0.12,1591,0.88,1100,491,46,5,11,-4,433,100,18,25,15,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2008-04-11,2007,7,28,102,1784.1,0.081,4,Mod_Dry,45,11,10,10,72,148,0.083,1636,0.92,1100,536,55,7,15,6,453,100,18,25,16,525,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2008-04-12,2007,7,28,103,1753.5,0.085,4,Mod_Dry,45,11,10,10,72,148,0.084,1605,0.92,1100,505,55,7,15,5,423,100,18,25,15,495,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-04-13,2007,7,28,104,1723.1,0.088,4,Mod_Dry,45,11,10,10,72,148,0.086,1575,0.91,1100,475,55,7,14,4,395,100,18,24,14,467,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4320
2008-04-14,2007,7,29,105,1692.9,0.091,4,Mod_Dry,45,11,10,10,72,148,0.087,1545,0.91,1100,445,55,7,14,3,366,100,18,24,13,438,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2008-04-15,2007,7,29,106,1662.9,0.094,4,Mod_Dry,45,11,10,10,72,148,0.089,1515,0.91,1100,415,55,7,13,2,338,100,18,23,12,410,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2008-04-16,2007,7,29,107,1633.2,0.097,4,Mod_Dry,45,11,10,10,72,148,0.091,1485,0.91,1100,385,55,7,12,2,309,100,18,22,12,381,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2008-04-17,2007,7,29,108,1603.7,0.1,4,Mod_Dry,45,11,10,10,72,148,0.092,1456,0.91,1100,356,55,7,11,1,282,100,18,21,11,354,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2008-04-18,2007,7,29,109,1574.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.094,1426,0.91,1100,326,55,7,10,0,254,100,18,20,10,326,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2008-04-19,2007,7,29,110,1545.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1397,0.9,1100,297,55,7,9,-1,227,100,18,19,9,299,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2008-04-20,2007,7,29,111,1516.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.098,1368,0.9,1100,268,55,7,8,-2,200,100,18,18,8,272,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2008-04-21,2007,7,30,112,1487.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1340,0.9,1100,240,54,7,7,-3,175,99,18,17,7,247,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47.1,188,4520
2008-04-22,2007,7,30,113,1459.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1311,0.9,1100,211,48,6,6,-4,155,93,17,16,6,227,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2008-04-23,2007,7,30,114,1431.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1283,0.9,1100,183,41,5,6,-5,136,86,16,16,5,208,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2008-04-24,2007,7,30,115,1403.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1255,0.9,1100,155,35,5,5,-5,115,80,16,15,5,187,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,192,4600
2008-04-25,2007,7,30,116,1363.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1216,0.89,1100,116,26,3,4,-7,90,71,14,14,3,162,1200,990,969,21,0.844,0.648,0.0309,1.49,0.0712,4,0.3,1.79,0.0855,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2008-04-26,2007,7,30,117,1312.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1165,0.89,1100,65,15,2,2,-8,54,60,13,12,2,126,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2008-04-27,2007,7,30,118,1268.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1120,0.88,1100,20,5,1,1,-9,22,50,12,11,1,94,1170,990,968.7,21.3,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2008-04-28,2007,7,31,119,1224.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1077,0.88,1077,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.761,0.596,0.0279,1.36,0.0634,4,0.295,1.65,0.0772,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
2008-04-29,2007,7,31,120,1187.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,1040,0.88,1040,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.707,0.513,0.0238,1.22,0.0567,4,0.288,1.51,0.0701,20,0.955,0.98,0.936,48.7,47.7,191,4580
2008-04-30,2007,7,31,121,1151.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,1004,0.87,1004,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.654,0.431,0.0199,1.08,0.0502,4,0.281,1.37,0.0632,20.3,0.955,0.98,0.936,47.6,46.7,187,4480
2008-05-01,2007,8,31,122,1121.5,0.17,5,Dry,42,9,8,6,82,147,0.13,974.5,0.87,974.5,0,0,0,0,-6,6,42,9,8,0,88,1030,990,968.3,21.7,0.601,0.411,0.0189,1.01,0.0466,4,0.271,1.28,0.0591,20.4,0.955,0.98,0.936,46.6,45.7,183,4390
2008-05-02,2007,8,31,123,1097.2,0.17,5,Dry,42,9,8,6,82,147,0.13,950.2,0.87,950.2,0,0,0,0,-6,6,42,9,8,0,88,1010,990,968.2,21.8,0.579,0.399,0.0183,0.978,0.0449,4,0.263,1.24,0.0569,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
2008-05-03,2007,8,31,124,1078.6,0.18,5,Dry,42,9,8,6,82,147,0.14,931.6,0.86,931.6,0,0,0,0,-6,6,42,9,8,0,88,991,990,968.1,21.9,0.562,0.39,0.0178,0.952,0.0435,4,0.257,1.21,0.0553,20.6,0.955,0.98,0.936,45.1,44.1,177,4240
2008-05-04,2007,8,31,125,1060.3,0.18,5,Dry,42,9,8,6,82,147,0.14,913.3,0.86,913.3,0,0,0,0,-6,6,42,9,8,0,88,972,990,968.1,21.9,0.545,0.381,0.0174,0.926,0.0423,4,0.251,1.18,0.0537,20.7,0.955,0.98,0.936,44.4,43.5,174,4170
2008-05-05,2007,8,32,126,1042.1,0.18,5,Dry,42,9,8,6,82,147,0.14,895.1,0.86,895.1,0,0,0,0,-6,6,42,9,8,0,88,954,990,968,22,0.528,0.372,0.0169,0.901,0.041,4,0.245,1.15,0.0521,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
2008-05-06,2007,8,32,127,1019.2,0.19,5,Dry,42,9,8,6,82,147,0.14,872.2,0.86,872.2,0,0,0,0,-6,6,42,9,8,0,88,931,990,968,22,0.507,0.361,0.0164,0.869,0.0394,4,0.237,1.11,0.0502,20.9,0.955,0.98,0.936,42.7,41.9,168,4020
2008-05-07,2007,8,32,128,1001.7,0.19,5,Dry,42,9,8,6,82,147,0.15,854.7,0.85,854.7,0,0,0,0,-6,6,42,9,8,0,88,914,990,967.9,22.1,0.491,0.353,0.016,0.844,0.0382,4,0.231,1.07,0.0487,21,0.954,0.98,0.935,42,41.2,165,3960
2008-05-08,2007,8,32,129,984.44,0.2,5,Dry,42,9,8,6,82,147,0.15,837.4,0.85,837.4,0,0,0,0,-6,6,42,9,8,0,88,896,990,967.8,22.2,0.476,0.344,0.0155,0.82,0.037,4,0.225,1.05,0.0472,21.1,0.954,0.979,0.934,41.4,40.5,162,3890
2008-05-09,2007,8,32,130,967.49,0.2,5,Dry,42,9,8,6,82,147,0.15,820.5,0.85,820.5,0,0,0,0,-6,6,42,9,8,0,88,879,990,967.8,22.2,0.46,0.336,0.0151,0.796,0.0358,4,0.219,1.02,0.0457,21.2,0.954,0.978,0.932,40.7,39.8,159,3820
2008-05-10,2007,8,32,131,950.83,0.21,5,Dry,42,9,8,6,82,147,0.15,803.8,0.84,803.8,0,0,0,0,-6,6,42,9,8,0,88,863,990,967.7,22.3,0.445,0.328,0.0147,0.773,0.0347,4,0.214,0.987,0.0443,21.3,0.953,0.976,0.93,40,39.1,156,3750
2008-05-11,2007,8,32,132,934.49,0.21,5,Dry,42,9,8,6,82,147,0.16,787.5,0.84,787.5,0,0,0,0,-6,6,42,9,8,0,88,846,990,967.6,22.4,0.43,0.32,0.0143,0.75,0.0335,4,0.208,0.958,0.0429,21.4,0.953,0.975,0.929,39.4,38.4,153,3680
2008-05-12,2007,8,33,133,918.49,0.21,5,Dry,42,9,8,6,82,147,0.16,771.5,0.84,771.5,0,0,0,0,-6,6,42,9,8,0,88,830,990,967.6,22.4,0.415,0.312,0.0139,0.728,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2008-05-13,2007,8,33,134,902.85,0.22,5,Dry,42,9,8,6,82,147,0.16,755.9,0.84,755.9,0,0,0,0,-6,6,42,9,8,0,88,815,990,967.5,22.5,0.401,0.305,0.0136,0.706,0.0314,3,0.282,0.987,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2008-05-14,2007,8,33,135,887.58,0.22,5,Dry,42,9,8,6,82,147,0.17,740.6,0.83,740.6,0,0,0,0,-6,6,42,9,8,0,88,800,990,967.5,22.5,0.387,0.296,0.0131,0.683,0.0303,3,0.276,0.958,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2008-05-15,2007,8,33,136,872.71,0.22,5,Dry,42,9,8,6,82,147,0.17,725.7,0.83,725.7,0,0,0,0,-6,6,42,9,8,0,88,785,990,967.4,22.6,0.373,0.286,0.0126,0.659,0.0292,3,0.269,0.928,0.0411,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2008-05-16,2007,8,33,137,862.36,0.23,5,Dry,42,9,8,6,82,147,0.17,715.4,0.83,715.4,0,0,0,0,-6,6,42,9,8,0,88,774,990,967.3,22.7,0.367,0.279,0.0123,0.645,0.0285,3,0.264,0.91,0.0402,21.7,0.957,0.98,0.938,48.6,47.7,143,3430
2008-05-17,2007,8,33,138,852.24,0.23,5,Dry,42,9,8,6,82,147,0.17,705.2,0.83,705.2,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.893,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2008-05-18,2007,8,33,139,842.38,0.23,5,Dry,42,9,8,6,82,147,0.17,695.4,0.82,695.4,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.266,0.0117,0.621,0.0273,3,0.255,0.876,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2008-05-19,2007,8,34,140,832.78,0.23,5,Dry,42,9,8,6,82,147,0.18,685.8,0.82,685.8,0,0,0,0,-6,6,42,9,8,0,88,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0267,3,0.251,0.86,0.0378,21.9,0.957,0.98,0.938,47,46.1,138,3320
2008-05-20,2007,8,34,141,823.48,0.24,5,Dry,42,9,8,6,82,147,0.18,676.5,0.82,676.5,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.844,0.037,22,0.957,0.98,0.938,46.5,45.5,137,3280
2008-05-21,2007,8,34,142,814.51,0.24,5,Dry,42,9,8,6,82,147,0.18,667.5,0.82,667.5,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0257,3,0.243,0.829,0.0363,22,0.957,0.98,0.938,46,45,135,3240
2008-05-22,2007,8,34,143,805.88,0.24,5,Dry,42,9,8,6,82,147,0.18,658.9,0.82,658.9,0,0,0,0,-6,6,42,9,8,0,88,718,990,967.1,22.9,0.334,0.241,0.0105,0.576,0.0252,3,0.239,0.815,0.0356,22.1,0.956,0.98,0.937,45.4,44.5,134,3210
2008-05-23,2007,8,34,144,797.66,0.25,5,Dry,42,9,8,6,82,147,0.18,650.7,0.82,650.7,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.565,0.0247,3,0.235,0.801,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3170
2008-05-24,2007,8,34,145,789.91,0.25,5,Dry,42,9,8,6,82,147,0.19,642.9,0.81,642.9,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.556,0.0242,3,0.232,0.788,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2008-05-25,2007,8,34,146,782.73,0.26,5,Dry,42,9,8,6,82,147,0.19,635.7,0.81,635.7,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00982,0.547,0.0238,3,0.229,0.776,0.0338,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
2008-05-26,2007,8,35,147,776.28,0.26,5,Dry,42,9,8,6,82,147,0.19,629.3,0.81,629.3,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00963,0.539,0.0234,3,0.226,0.765,0.0333,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2008-05-27,2007,8,35,148,770.11,0.26,5,Dry,42,9,8,6,82,147,0.19,623.1,0.81,623.1,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2008-05-28,2007,8,35,149,762.18,0.27,5,Dry,42,9,8,6,82,147,0.19,615.2,0.81,615.2,0,0,0,0,-6,6,42,9,8,0,88,674,990,966.9,23.1,0.31,0.212,0.00919,0.522,0.0226,3,0.219,0.741,0.0321,22.3,0.955,0.98,0.936,42.8,42,126,3020
2008-05-29,2007,8,35,150,752.06,0.27,5,Dry,42,9,8,6,82,147,0.2,605.1,0.81,605.1,0,0,0,0,-6,6,42,9,8,0,88,664,990,966.9,23.1,0.304,0.205,0.00889,0.509,0.022,3,0.215,0.724,0.0313,22.4,0.954,0.98,0.935,42.2,41.4,124,2980
2008-05-30,2007,8,35,151,740.3,0.28,5,Dry,42,9,8,6,82,147,0.2,593.3,0.8,593.3,0,0,0,0,-6,6,42,9,8,0,88,652,990,966.9,23.1,0.297,0.197,0.00853,0.495,0.0214,3,0.209,0.704,0.0304,22.4,0.954,0.979,0.934,41.5,40.6,122,2930
2008-05-31,2007,8,35,152,729.09,0.28,5,Dry,42,9,8,6,82,147,0.2,582.1,0.8,582.1,0,0,0,0,-6,6,42,9,8,0,88,641,990,966.8,23.2,0.291,0.19,0.00819,0.481,0.0207,3,0.204,0.685,0.0296,22.5,0.953,0.978,0.932,40.8,39.9,120,2870
2008-06-01,2007,9,35,153,717.33,0.29,5,Dry,39,9,7,5,59,119,0.17,598.3,0.83,598.3,0,0,0,0,-5,5,39,9,7,0,64,653,990,966.8,23.2,0.298,0.201,0.00864,0.498,0.0215,3,0.212,0.71,0.0306,22.5,0.954,0.98,0.935,42,41.2,124,2970
2008-06-02,2007,9,36,154,705.57,0.29,5,Dry,39,9,7,5,59,119,0.17,586.6,0.83,586.6,0,0,0,0,-5,5,39,9,7,0,64,642,990,966.7,23.3,0.291,0.193,0.00828,0.484,0.0208,3,0.206,0.69,0.0297,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2008-06-03,2007,9,36,155,695.46,0.3,5,Dry,39,9,7,5,59,119,0.17,576.5,0.83,576.5,0,0,0,0,-5,5,39,9,7,0,64,631,990,966.7,23.3,0.285,0.186,0.00798,0.471,0.0202,3,0.202,0.673,0.0289,22.6,0.953,0.977,0.931,40.7,39.7,119,2860
2008-06-04,2007,9,36,156,684.79,0.3,5,Dry,39,9,7,5,59,119,0.17,565.8,0.83,565.8,0,0,0,0,-5,5,39,9,7,0,64,621,990,966.6,23.4,0.279,0.179,0.00766,0.458,0.0196,3,0.197,0.655,0.0281,22.7,0.952,0.976,0.929,40,39,117,2810
2008-06-05,2007,9,36,157,674.13,0.31,5,Dry,39,9,7,5,59,119,0.18,555.1,0.82,555.1,0,0,0,0,-5,5,39,9,7,0,64,610,990,966.6,23.4,0.273,0.172,0.00734,0.445,0.019,3,0.192,0.637,0.0272,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2008-06-06,2007,9,36,158,663.46,0.31,5,Dry,39,9,7,5,59,119,0.18,544.5,0.82,544.5,0,0,0,0,-5,5,39,9,7,0,64,599,990,966.6,23.4,0.267,0.165,0.00702,0.432,0.0184,3,0.188,0.619,0.0264,22.8,0.95,0.973,0.925,38.6,37.6,113,2700
2008-06-07,2007,9,36,159,653.35,0.32,5,Dry,39,9,7,5,59,119,0.18,534.4,0.82,534.4,0,0,0,0,-5,5,39,9,7,0,64,589,990,966.5,23.5,0.261,0.158,0.00672,0.419,0.0179,3,0.183,0.602,0.0256,22.9,0.95,0.972,0.923,38,36.9,111,2660
2008-06-08,2007,9,36,160,644.32,0.32,5,Dry,39,9,7,5,59,119,0.18,525.3,0.81,525.3,0,0,0,0,-5,5,39,9,7,0,64,580,990,966.5,23.5,0.256,0.152,0.00646,0.408,0.0174,3,0.179,0.587,0.025,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
2008-06-09,2007,9,37,161,634.75,0.32,5,Dry,39,9,7,5,59,119,0.19,515.8,0.81,515.8,0,0,0,0,-5,5,39,9,7,0,64,571,990,966.4,23.6,0.251,0.146,0.00618,0.396,0.0168,3,0.175,0.571,0.0242,23,0.948,0.97,0.919,36.7,35.6,107,2570
2008-06-10,2007,9,37,162,627.37,0.33,5,Dry,39,9,7,5,59,119,0.19,508.4,0.81,508.4,0,0,0,0,-5,5,39,9,7,0,64,563,990,966.4,23.6,0.247,0.141,0.00596,0.387,0.0164,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.3,35.2,105,2530
2008-06-11,2007,9,37,163,622.72,0.33,5,Dry,39,9,7,5,59,119,0.19,503.7,0.81,503.7,0,0,0,0,-5,5,39,9,7,0,64,559,990,966.4,23.6,0.244,0.137,0.00582,0.382,0.0162,3,0.169,0.551,0.0233,23.1,0.947,0.97,0.918,35.9,34.9,105,2510
2008-06-12,2007,9,37,164,615.89,0.33,5,Dry,39,9,7,5,59,119,0.19,496.9,0.81,496.9,0,0,0,0,-5,5,39,9,7,0,64,552,990,966.4,23.6,0.24,0.134,0.00565,0.374,0.0158,3,0.166,0.54,0.0228,23.1,0.946,0.97,0.918,35.5,34.4,103,2480
2008-06-13,2007,9,37,165,606.32,0.34,5,Dry,39,9,7,5,59,119,0.2,487.3,0.8,487.3,0,0,0,0,-5,5,39,9,7,0,64,542,990,966.3,23.7,0.235,0.129,0.00545,0.364,0.0154,2,0.271,0.635,0.0268,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
2008-06-14,2007,9,37,166,597.29,0.34,5,Dry,39,9,7,5,59,119,0.2,478.3,0.8,478.3,0,0,0,0,-5,5,39,9,7,0,64,533,990,966.3,23.7,0.23,0.125,0.00526,0.354,0.0149,2,0.265,0.62,0.0261,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
2008-06-15,2007,9,37,167,588.27,0.35,5,Dry,39,9,7,5,59,119,0.2,469.3,0.8,469.3,0,0,0,0,-5,5,39,9,7,0,64,524,990,966.2,23.8,0.224,0.12,0.00507,0.345,0.0145,2,0.259,0.604,0.0254,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
2008-06-16,2007,9,38,168,580.34,0.35,5,Dry,39,9,7,5,59,119,0.2,461.3,0.8,461.3,0,0,0,0,-5,5,39,9,7,0,64,516,990,966.2,23.8,0.22,0.117,0.00491,0.337,0.0142,2,0.254,0.591,0.0248,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
2008-06-17,2007,9,38,169,571.86,0.35,5,Dry,39,9,7,5,59,119,0.21,452.9,0.79,452.9,0,0,0,0,-5,5,39,9,7,0,64,508,990,966.2,23.8,0.215,0.113,0.00473,0.328,0.0138,2,0.248,0.576,0.0242,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
