date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-06-18,2007,9,38,170,563.39,0.36,5,Dry,39,9,7,5,59,119,0.21,444.4,0.79,444.4,0,0,0,0,-5,5,39,9,7,0,64,499,990,966.1,23.9,0.212,0.109,0.00456,0.321,0.0134,2,0.242,0.563,0.0236,23.3,0.958,0.98,0.939,48.6,47.7,95.3,2290
2008-06-19,2007,9,38,171,555.46,0.36,5,Dry,39,9,7,5,59,119,0.21,436.5,0.79,436.5,0,0,0,0,-5,5,39,9,7,0,64,491,990,966.1,23.9,0.209,0.105,0.00439,0.314,0.0131,2,0.237,0.551,0.0231,23.3,0.957,0.98,0.938,47.8,46.9,93.8,2250
2008-06-20,2007,9,38,172,548.62,0.37,5,Dry,39,9,7,5,59,119,0.22,429.6,0.78,429.6,0,0,0,0,-5,5,39,9,7,0,64,485,990,966.1,23.9,0.207,0.102,0.00425,0.308,0.0129,2,0.232,0.541,0.0226,23.4,0.957,0.98,0.938,47.2,46.2,92.4,2220
2008-06-21,2007,9,38,173,541.24,0.37,5,Dry,39,9,7,5,59,119,0.22,422.2,0.78,422.2,0,0,0,0,-5,5,39,9,7,0,64,477,990,966,24,0.204,0.0983,0.0041,0.302,0.0126,2,0.228,0.53,0.0221,23.4,0.956,0.98,0.937,46.4,45.5,91,2180
2008-06-22,2007,9,38,174,533.86,0.37,5,Dry,39,9,7,5,59,119,0.22,414.9,0.78,414.9,0,0,0,0,-5,5,39,9,7,0,64,470,990,966,24,0.201,0.0948,0.00395,0.296,0.0123,2,0.223,0.519,0.0216,23.5,0.956,0.98,0.937,45.7,44.7,89.5,2150
2008-06-23,2007,9,39,175,526.47,0.38,5,Dry,39,9,7,5,59,119,0.23,407.5,0.77,407.5,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.199,0.0913,0.0038,0.29,0.0121,2,0.218,0.508,0.0211,23.5,0.955,0.98,0.936,44.9,44,88,2110
2008-06-24,2007,9,39,176,519.64,0.38,5,Dry,39,9,7,5,59,119,0.23,400.6,0.77,400.6,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.196,0.0881,0.00366,0.284,0.0118,2,0.213,0.497,0.0207,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
2008-06-25,2007,9,39,177,512.8,0.39,5,Dry,39,9,7,5,59,119,0.23,393.8,0.77,393.8,0,0,0,0,-5,5,39,9,7,0,64,449,990,965.9,24.1,0.194,0.0849,0.00352,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.5,42.6,85.2,2050
2008-06-26,2007,9,39,178,507.06,0.39,5,Dry,39,9,7,5,59,119,0.23,388.1,0.77,388.1,0,0,0,0,-5,5,39,9,7,0,64,443,990,965.9,24.1,0.192,0.0822,0.00341,0.274,0.0114,2,0.204,0.479,0.0198,23.6,0.953,0.98,0.934,42.9,42,84.1,2020
2008-06-27,2007,9,39,179,500.77,0.4,5,Dry,39,9,7,5,59,119,0.24,381.8,0.76,381.8,0,0,0,0,-5,5,39,9,7,0,64,437,990,965.9,24.1,0.19,0.0792,0.00328,0.269,0.0111,2,0.2,0.469,0.0194,23.7,0.953,0.98,0.934,42.2,41.4,82.8,1990
2008-06-28,2007,9,39,180,494.48,0.4,5,Dry,39,9,7,5,59,119,0.24,375.5,0.76,375.5,0,0,0,0,-5,5,39,9,7,0,64,430,990,965.8,24.2,0.187,0.0762,0.00315,0.264,0.0109,2,0.196,0.46,0.019,23.7,0.952,0.979,0.932,41.6,40.7,81.4,1950
2008-06-29,2007,9,39,181,488.19,0.4,5,Dry,39,9,7,5,59,119,0.24,369.2,0.76,369.2,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0733,0.00303,0.258,0.0107,2,0.192,0.45,0.0186,23.8,0.951,0.978,0.93,40.9,40,80,1920
2008-06-30,2007,9,40,182,481.9,0.41,5,Dry,39,9,7,5,59,119,0.25,362.9,0.75,362.9,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0703,0.0029,0.253,0.0105,2,0.187,0.441,0.0182,23.8,0.95,0.977,0.928,40.2,39.3,78.6,1890
2008-07-01,2007,10,40,183,476.16,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,341.2,0.72,341.2,0,0,0,0,-6,6,42,9,8,0,76,400,990,965.7,24.3,0.177,0.06,0.00247,0.237,0.00976,2,0.173,0.41,0.0169,23.8,0.947,0.971,0.92,37.8,36.7,73.4,1760
2008-07-02,2007,10,40,184,470.42,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,335.4,0.71,335.4,0,0,0,0,-6,6,42,9,8,0,76,394,990,965.7,24.3,0.175,0.0573,0.00236,0.232,0.00956,2,0.169,0.401,0.0165,23.9,0.946,0.97,0.918,37.2,36.1,72.1,1730
2008-07-03,2007,10,40,185,464.13,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,329.1,0.71,329.1,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.173,0.0543,0.00224,0.227,0.00933,2,0.165,0.392,0.0161,23.9,0.945,0.97,0.917,36.5,35.4,70.8,1700
2008-07-04,2007,10,40,186,458.39,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,323.4,0.7,323.4,0,0,0,0,-6,6,42,9,8,0,76,382,990,965.7,24.3,0.17,0.0516,0.00212,0.222,0.00913,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
2008-07-05,2007,10,40,187,452.64,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,317.6,0.7,317.6,0,0,0,0,-6,6,42,9,8,0,76,377,990,965.6,24.4,0.168,0.0489,0.00201,0.217,0.00892,2,0.157,0.374,0.0154,24,0.944,0.97,0.915,35.3,34.2,68.4,1640
2008-07-06,2007,10,40,188,448,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,313,0.7,313,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.0467,0.00192,0.214,0.00876,2,0.154,0.367,0.0151,24,0.943,0.97,0.915,34.8,33.7,67.4,1620
2008-07-07,2007,10,41,189,442.8,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,307.8,0.69,307.8,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0443,0.00181,0.209,0.00857,2,0.15,0.36,0.0147,24,0.942,0.97,0.914,34.2,33.2,66.3,1590
2008-07-08,2007,10,41,190,437.61,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,302.6,0.69,302.6,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0418,0.00171,0.205,0.00839,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.6,32.6,65.2,1570
2008-07-09,2007,10,41,191,432.41,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,297.4,0.69,297.4,0,0,0,0,-6,6,42,9,8,0,76,356,990,965.5,24.5,0.161,0.0394,0.00161,0.201,0.00821,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.1,1540
2008-07-10,2007,10,41,192,427.21,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,292.2,0.68,292.2,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.159,0.0369,0.00151,0.196,0.00802,2,0.14,0.336,0.0137,24.1,0.939,0.97,0.911,32.5,31.5,63,1510
2008-07-11,2007,10,41,193,422.02,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,287,0.68,287,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0345,0.00141,0.192,0.00784,2,0.136,0.328,0.0134,24.2,0.938,0.97,0.91,31.9,30.9,61.9,1490
2008-07-12,2007,10,41,194,417.37,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,282.4,0.68,282.4,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0323,0.00132,0.188,0.00768,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.4,30.4,60.9,1460
2008-07-13,2007,10,41,195,412.72,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,277.7,0.67,277.7,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.154,0.0301,0.00123,0.184,0.00752,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.9,29.9,59.9,1440
2008-07-14,2007,10,42,196,408.07,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,273.1,0.67,273.1,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.0279,0.00114,0.181,0.00735,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.4,29.4,58.9,1410
2008-07-15,2007,10,42,197,403.43,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,268.4,0.67,268.4,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0257,0.00105,0.177,0.00719,2,0.124,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,29,57.9,1390
2008-07-16,2007,10,42,198,399.87,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,264.9,0.66,264.9,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.024,0.000976,0.174,0.00707,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.1,1370
2008-07-17,2007,10,42,199,395.77,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,260.8,0.66,260.8,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.148,0.0221,0.000897,0.17,0.00692,2,0.119,0.289,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.3,1350
2008-07-18,2007,10,42,200,391.67,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,256.7,0.66,256.7,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0201,0.000818,0.167,0.00678,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.5,27.7,55.4,1330
2008-07-19,2007,10,42,201,387.57,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,252.6,0.65,252.6,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.145,0.0182,0.000739,0.164,0.00664,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.3,54.5,1310
2008-07-20,2007,10,42,202,383.46,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,248.5,0.65,248.5,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0169,0.000683,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.6,1290
2008-07-21,2007,10,43,203,379.36,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,244.4,0.64,244.4,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.143,0.0165,0.000669,0.159,0.00644,2,0.107,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.7,1260
2008-07-22,2007,10,43,204,375.26,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,240.3,0.64,240.3,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0162,0.000654,0.157,0.00636,2,0.105,0.262,0.0106,24.5,0.926,0.97,0.899,26.7,25.9,51.8,1240
2008-07-23,2007,10,43,205,371.71,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,236.7,0.64,236.7,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000641,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,51,1220
2008-07-24,2007,10,43,206,368.15,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,233.2,0.63,233.2,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0156,0.000629,0.154,0.00623,2,0.0999,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1210
2008-07-25,2007,10,43,207,364.6,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,229.6,0.63,229.6,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.137,0.0153,0.000616,0.153,0.00616,1,0.252,0.405,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2008-07-26,2007,10,43,208,361.04,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,226,0.63,226,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.015,0.000603,0.151,0.00609,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.8,48.2,48.2,1160
2008-07-27,2007,10,43,209,357.49,0.51,4,Mod_Dry,42,9,8,6,70,135,0.38,222.5,0.62,222.5,0,0,0,0,-6,6,42,9,8,0,76,281,990,965.2,24.8,0.135,0.0147,0.000591,0.15,0.00603,1,0.243,0.392,0.0158,24.4,0.959,0.98,0.939,51.1,48.2,48.2,1160
2008-07-28,2007,10,44,210,353.93,0.51,4,Mod_Dry,42,9,8,6,70,135,0.38,218.9,0.62,218.9,0,0,0,0,-6,6,42,9,8,0,76,278,990,965.2,24.8,0.134,0.0144,0.000578,0.148,0.00596,1,0.238,0.386,0.0155,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2008-07-29,2007,10,44,211,350.38,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,215.4,0.61,215.4,0,0,0,0,-6,6,42,9,8,0,76,274,990,965.2,24.8,0.132,0.0141,0.000566,0.146,0.00589,1,0.233,0.38,0.0153,24.5,0.957,0.98,0.938,49.5,48.2,48.2,1160
2008-07-30,2007,10,44,212,347.92,0.52,4,Mod_Dry,42,9,8,6,70,135,0.39,212.9,0.61,212.9,0,0,0,0,-6,6,42,9,8,0,76,272,990,965.1,24.9,0.132,0.0138,0.000557,0.145,0.00585,1,0.23,0.375,0.0151,24.5,0.957,0.98,0.938,48.9,48,48,1150
2008-07-31,2007,10,44,213,344.91,0.52,4,Mod_Dry,42,9,8,6,70,135,0.39,209.9,0.61,209.9,0,0,0,0,-6,6,42,9,8,0,76,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.3,47.3,47.3,1130
2008-08-01,2007,11,44,214,340.81,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,225.8,0.66,225.8,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.0149,0.0006,0.148,0.00595,1,0.247,0.396,0.0159,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2008-08-02,2007,11,44,215,336.16,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,221.2,0.66,221.2,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.132,0.0145,0.000584,0.146,0.00586,1,0.241,0.387,0.0155,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
2008-08-03,2007,11,44,216,332.61,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,217.6,0.65,217.6,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.13,0.0142,0.000571,0.145,0.0058,1,0.236,0.381,0.0153,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2008-08-04,2007,11,45,217,328.5,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,213.5,0.65,213.5,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000557,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2008-08-05,2007,11,45,218,324.4,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,209.4,0.65,209.4,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000542,0.141,0.00564,1,0.225,0.366,0.0147,24.6,0.956,0.98,0.937,48.3,47.4,47.4,1140
2008-08-06,2007,11,45,219,320.3,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,205.3,0.64,205.3,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000528,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.4,46.5,46.5,1120
2008-08-07,2007,11,45,220,316.2,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,201.2,0.64,201.2,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.125,0.0129,0.000514,0.137,0.00549,1,0.214,0.352,0.014,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2008-08-08,2007,11,45,221,312.64,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,197.6,0.63,197.6,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0125,0.000501,0.136,0.00543,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.7,44.7,1070
2008-08-09,2007,11,45,222,309.09,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,194.1,0.63,194.1,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000489,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2008-08-10,2007,11,45,223,305.53,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,190.5,0.62,190.5,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.0119,0.000476,0.133,0.00529,1,0.2,0.332,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
2008-08-11,2007,11,46,224,301.98,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,187,0.62,187,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0116,0.000464,0.131,0.00523,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
2008-08-12,2007,11,46,225,299.52,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,184.5,0.62,184.5,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0114,0.000456,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2008-08-13,2007,11,46,226,296.51,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,181.5,0.61,181.5,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00513,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,985
2008-08-14,2007,11,46,227,293.5,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,178.5,0.61,178.5,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.0109,0.000435,0.127,0.00507,1,0.183,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
2008-08-15,2007,11,46,228,290.5,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,175.5,0.6,175.5,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.115,0.0107,0.000424,0.126,0.00502,1,0.179,0.306,0.0122,24.8,0.947,0.977,0.925,40.5,39.6,39.6,949
2008-08-16,2007,11,46,229,287.49,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,172.5,0.6,172.5,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,931
2008-08-17,2007,11,46,230,284.48,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,169.5,0.6,169.5,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,913
2008-08-18,2007,11,47,231,281.47,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,166.5,0.59,166.5,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.0099,0.000393,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,896
2008-08-19,2007,11,47,232,279.01,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,164,0.59,164,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,881
2008-08-20,2007,11,47,233,276.55,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,161.6,0.58,161.6,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00948,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2008-08-21,2007,11,47,234,274.09,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,159.1,0.58,159.1,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
2008-08-22,2007,11,47,235,271.63,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,156.6,0.58,156.6,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00906,0.000359,0.118,0.00468,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,840
2008-08-23,2007,11,47,236,269.17,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,154.2,0.57,154.2,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00885,0.000351,0.117,0.00463,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.5,34.4,34.4,826
2008-08-24,2007,11,47,237,266.71,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,151.7,0.57,151.7,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00865,0.000343,0.116,0.00459,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2008-08-25,2007,11,48,238,264.25,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,149.3,0.56,149.3,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2008-08-26,2007,11,48,239,261.78,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,146.8,0.56,146.8,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.0045,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,786
2008-08-27,2007,11,48,240,259.32,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,144.3,0.56,144.3,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.00802,0.000317,0.112,0.00445,1,0.137,0.25,0.00989,25,0.937,0.97,0.909,33.2,32.2,32.2,772
2008-08-28,2007,11,48,241,256.86,0.64,4,Mod_Dry,39,7,5,4,60,115,0.45,141.9,0.55,141.9,0,0,0,0,-4,4,39,7,5,0,64,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.00441,1,0.134,0.245,0.00971,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2008-08-29,2007,11,48,242,255.5,0.64,4,Mod_Dry,39,7,5,4,60,115,0.45,140.5,0.55,140.5,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25,0.935,0.97,0.907,32.3,31.3,31.3,751
2008-08-30,2007,11,48,243,253.58,0.64,4,Mod_Dry,39,7,5,4,60,115,0.45,138.6,0.55,138.6,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25,0.934,0.97,0.906,31.8,30.9,30.9,740
2008-08-31,2007,11,48,244,251.67,0.65,4,Mod_Dry,39,7,5,4,60,115,0.46,136.7,0.54,136.7,0,0,0,0,-4,4,39,7,5,0,64,188,990,964.7,25.3,0.102,0.00737,0.000291,0.109,0.00431,1,0.127,0.236,0.00934,25.1,0.934,0.97,0.906,31.4,30.4,30.4,730
2008-09-01,2007,12,49,245,248.66,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,157.7,0.63,157.7,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00915,0.000362,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.4,35.4,848
2008-09-02,2007,12,49,246,244.56,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,153.6,0.63,153.6,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.0088,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
2008-09-03,2007,12,49,247,241,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,150,0.62,150,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.0085,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2008-09-04,2007,12,49,248,237.45,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,146.4,0.62,146.4,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.0082,0.000323,0.111,0.00437,1,0.14,0.251,0.0099,25.1,0.937,0.97,0.909,33.8,32.8,32.8,788
2008-09-05,2007,12,49,249,234.99,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,144,0.61,144,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00799,0.000315,0.11,0.00433,1,0.137,0.247,0.00972,25.1,0.936,0.97,0.908,33.2,32.3,32.3,774
2008-09-06,2007,12,49,250,231.98,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,141,0.61,141,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00773,0.000304,0.109,0.00427,1,0.133,0.241,0.0095,25.2,0.935,0.97,0.907,32.5,31.6,31.6,758
2008-09-07,2007,12,49,251,228.97,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,138,0.6,138,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0998,0.00748,0.000294,0.107,0.00422,1,0.129,0.236,0.00928,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2008-09-08,2007,12,50,252,225.96,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,135,0.6,135,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00722,0.000284,0.106,0.00416,1,0.125,0.231,0.00906,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2008-09-09,2007,12,50,253,222.96,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,132,0.59,132,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00697,0.000274,0.105,0.00411,1,0.121,0.225,0.00885,25.2,0.931,0.97,0.903,30.4,29.5,29.5,708
2008-09-10,2007,12,50,254,219.95,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,128.9,0.59,128.9,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0966,0.00671,0.000263,0.103,0.00405,1,0.117,0.22,0.00863,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2008-09-11,2007,12,50,255,217.49,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,126.5,0.58,126.5,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0957,0.0065,0.000255,0.102,0.00401,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2008-09-12,2007,12,50,256,215.03,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,124,0.58,124,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0948,0.00629,0.000247,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2008-09-13,2007,12,50,257,212.57,0.75,4,Mod_Dry,34,6,4,3,44,91,0.43,121.6,0.57,121.6,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.00608,0.000238,0.1,0.00392,1,0.107,0.207,0.0081,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2008-09-14,2007,12,50,258,210.11,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,119.1,0.57,119.1,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.099,0.00388,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2008-09-15,2007,12,51,259,207.64,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,116.6,0.56,116.6,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0922,0.00566,0.000222,0.0979,0.00383,1,0.1,0.198,0.00774,25.4,0.923,0.97,0.895,26.8,26,26,623
2008-09-16,2007,12,51,260,206.28,0.77,4,Mod_Dry,34,6,4,3,44,91,0.44,115.3,0.56,115.3,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00555,0.000217,0.0973,0.00381,1,0.0981,0.195,0.00764,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2008-09-17,2007,12,51,261,204.36,0.77,4,Mod_Dry,34,6,4,3,44,91,0.45,113.4,0.56,113.4,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0911,0.00539,0.000211,0.0965,0.00377,1,0.0955,0.192,0.00751,25.4,0.92,0.97,0.893,26,25.2,25.2,604
2008-09-18,2007,12,51,262,202.45,0.78,4,Mod_Dry,34,6,4,3,44,91,0.45,111.5,0.55,111.5,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0904,0.00522,0.000204,0.0956,0.00374,1,0.093,0.189,0.00737,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2008-09-19,2007,12,51,263,200.53,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,109.5,0.55,109.5,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0897,0.00506,0.000198,0.0948,0.0037,1,0.0904,0.185,0.00723,25.4,0,0,0,0,0,0,0
2008-09-20,2007,12,51,264,198.62,0.79,4,Mod_Dry,34,6,4,3,44,91,0.46,107.6,0.54,107.6,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.089,0.0049,0.000191,0.0939,0.00367,1,0.0878,0.182,0.0071,25.4,0,0,0,0,0,0,0
2008-09-21,2007,12,51,265,196.71,0.8,5,Dry,30,6,4,2,30,72,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0937,0.00635,0.000248,0.1,0.00391,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.9,28.8,28,28,671
2008-09-22,2007,12,52,266,194.79,0.8,5,Dry,30,6,4,2,30,72,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00619,0.000242,0.0992,0.00388,1,0.108,0.207,0.00811,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2008-09-23,2007,12,52,267,192.88,0.81,5,Dry,30,6,4,2,30,72,0.37,120.9,0.63,120.9,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00602,0.000235,0.0983,0.00384,1,0.106,0.204,0.00797,25.4,0.925,0.97,0.898,27.8,27,27,648
2008-09-24,2007,12,52,268,190.96,0.82,5,Dry,30,6,4,2,30,72,0.38,119,0.62,119,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00586,0.000229,0.0975,0.00381,1,0.103,0.201,0.00784,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
2008-09-25,2007,12,52,269,189.05,0.82,5,Dry,30,6,4,2,30,72,0.38,117,0.62,117,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.091,0.0057,0.000223,0.0967,0.00378,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2008-09-26,2007,12,52,270,187.14,0.83,5,Dry,30,6,4,2,30,72,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00554,0.000217,0.0958,0.00375,1,0.0979,0.194,0.00758,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2008-09-27,2007,12,52,271,185.22,0.84,5,Dry,30,6,4,2,30,72,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00537,0.00021,0.095,0.00371,1,0.0953,0.19,0.00744,25.4,0.92,0.97,0.892,25.9,25.1,25.1,604
2008-09-28,2007,12,52,272,183.86,0.84,5,Dry,30,6,4,2,30,72,0.39,111.9,0.61,111.9,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0891,0.00526,0.000206,0.0944,0.00369,1,0.0935,0.188,0.00735,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2008-09-29,2007,12,53,273,182.49,0.84,5,Dry,30,6,4,2,30,72,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00514,0.000201,0.0938,0.00367,1,0.0917,0.185,0.00725,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
2008-09-30,2007,12,53,274,181.12,0.85,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00503,0.000197,0.0932,0.00365,1,0.0898,0.183,0.00716,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2008-10-01,2008,1,1,275,179.75,0.85,5,Dry,24,4,2,2,20,52,0.29,127.8,0.71,127.8,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0912,0.00661,0.000259,0.0978,0.00383,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2008-10-02,2008,1,1,276,178.39,0.85,5,Dry,24,4,2,2,20,52,0.29,126.4,0.71,126.4,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0907,0.00649,0.000254,0.0972,0.0038,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2008-10-03,2008,1,1,277,177.02,0.86,5,Dry,24,4,2,2,20,52,0.29,125,0.71,125,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0902,0.00638,0.00025,0.0966,0.00378,1,0.111,0.208,0.00814,25.3,0.928,0.97,0.901,28.9,28,28,672
2008-10-04,2008,1,1,278,175.65,0.86,5,Dry,24,4,2,2,20,52,0.3,123.7,0.7,123.7,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0898,0.00626,0.000245,0.096,0.00376,1,0.109,0.205,0.00804,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2008-10-05,2008,1,1,279,174.28,0.87,5,Dry,24,4,2,2,20,52,0.3,122.3,0.7,122.3,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00614,0.00024,0.0954,0.00373,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2008-10-06,2008,1,1,280,172.92,0.87,5,Dry,24,4,2,2,20,52,0.3,120.9,0.7,120.9,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0888,0.00603,0.000236,0.0948,0.00371,1,0.106,0.201,0.00785,25.3,0.926,0.97,0.898,27.8,27,27,648
2008-10-07,2008,1,1,281,171.55,0.88,5,Dry,24,4,2,2,20,52,0.3,119.5,0.7,119.5,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0883,0.00591,0.000231,0.0942,0.00369,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2008-10-08,2008,1,2,282,171.28,0.88,5,Dry,24,4,2,2,20,52,0.3,119.3,0.7,119.3,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0882,0.00589,0.000231,0.0941,0.00368,1,0.104,0.198,0.00774,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2008-10-09,2008,1,2,283,169.36,0.88,5,Dry,24,4,2,2,20,52,0.31,117.4,0.69,117.4,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00573,0.000224,0.0933,0.00365,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2008-10-10,2008,1,2,284,169.09,0.88,5,Dry,24,4,2,2,20,52,0.31,117.1,0.69,117.1,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.0057,0.000223,0.0931,0.00365,1,0.101,0.194,0.00759,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2008-10-11,2008,1,2,285,168.27,0.89,5,Dry,24,4,2,2,20,52,0.31,116.3,0.69,116.3,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0872,0.00563,0.000221,0.0928,0.00363,1,0.0995,0.192,0.00753,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2008-10-12,2008,1,2,286,167.45,0.89,5,Dry,24,4,2,2,20,52,0.31,115.5,0.69,115.5,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0869,0.00556,0.000218,0.0924,0.00362,1,0.0984,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2008-10-13,2008,1,2,287,166.63,0.89,5,Dry,24,4,2,2,20,52,0.31,114.6,0.69,114.6,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0866,0.00549,0.000215,0.0921,0.00361,1,0.0973,0.189,0.00741,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
2008-10-14,2008,1,2,288,164.71,0.9,5,Dry,24,4,2,2,20,52,0.32,112.7,0.68,112.7,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00533,0.000209,0.0912,0.00357,1,0.0947,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
2008-10-15,2008,1,3,289,164.44,0.9,5,Dry,24,4,2,2,20,52,0.32,112.4,0.68,112.4,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0858,0.00531,0.000208,0.0911,0.00357,1,0.0943,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2008-10-16,2008,1,3,290,164.71,0.9,5,Dry,24,4,2,2,20,52,0.32,112.7,0.68,112.7,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00533,0.000209,0.0912,0.00357,1,0.0947,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
2008-10-17,2008,1,3,291,165.53,0.89,5,Dry,24,4,2,2,20,52,0.31,113.5,0.69,113.5,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0862,0.0054,0.000212,0.0916,0.00359,1,0.0958,0.187,0.00734,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2008-10-18,2008,1,3,292,164.17,0.9,5,Dry,24,4,2,2,20,52,0.32,112.2,0.68,112.2,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00528,0.000207,0.091,0.00356,1,0.0939,0.185,0.00724,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2008-10-19,2008,1,3,293,162.8,0.9,5,Dry,24,4,2,2,20,52,0.32,110.8,0.68,110.8,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00517,0.000202,0.0904,0.00354,1,0.0921,0.182,0.00715,25.3,0.918,0.97,0.891,25.3,24.5,24.5,589
2008-10-20,2008,1,3,294,162.53,0.9,5,Dry,24,4,2,2,20,52,0.32,110.5,0.68,110.5,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0851,0.00515,0.000202,0.0903,0.00354,1,0.0917,0.182,0.00713,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2008-10-21,2008,1,3,295,162.25,0.9,5,Dry,24,4,2,2,20,52,0.32,110.3,0.68,110.3,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.00512,0.000201,0.0902,0.00353,1,0.0913,0.181,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2008-10-22,2008,1,4,296,164.17,0.9,5,Dry,24,4,2,2,20,52,0.32,112.2,0.68,112.2,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00528,0.000207,0.091,0.00356,1,0.0939,0.185,0.00724,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2008-10-23,2008,1,4,297,166.63,0.89,5,Dry,24,4,2,2,20,52,0.31,114.6,0.69,114.6,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0866,0.00549,0.000215,0.0921,0.00361,1,0.0973,0.189,0.00741,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
2008-10-24,2008,1,4,298,165.81,0.89,5,Dry,24,4,2,2,20,52,0.31,113.8,0.69,113.8,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0863,0.00542,0.000212,0.0917,0.00359,1,0.0961,0.188,0.00736,25.3,0.921,0.97,0.893,26,25.3,25.3,606
2008-10-25,2008,1,4,299,163.89,0.9,5,Dry,24,4,2,2,20,52,0.32,111.9,0.68,111.9,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00526,0.000206,0.0909,0.00356,1,0.0936,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2008-10-26,2008,1,4,300,162.53,0.9,5,Dry,24,4,2,2,20,52,0.32,110.5,0.68,110.5,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0851,0.00515,0.000202,0.0903,0.00354,1,0.0917,0.182,0.00713,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2008-10-27,2008,1,4,301,161.16,0.9,5,Dry,24,4,2,2,20,52,0.32,109.2,0.68,109.2,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00503,0.000197,0.0897,0.00351,1,0.0899,0.18,0.00703,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2008-10-28,2008,1,4,302,159.25,0.91,5,Dry,24,4,2,2,20,52,0.33,107.3,0.67,107.3,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0888,0.00348,1,0.0873,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2008-10-29,2008,1,5,303,157.33,0.91,5,Dry,24,4,2,2,20,52,0.33,105.3,0.67,105.3,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.0047,0.000184,0.088,0.00345,1,0.0847,0.173,0.00677,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2008-10-30,2008,1,5,304,155.96,0.92,5,Dry,24,4,2,2,20,52,0.33,104,0.67,104,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00459,0.00018,0.0874,0.00343,1,0.0828,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2008-10-31,2008,1,5,305,154.6,0.92,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2008-11-01,2008,2,5,306,154.32,0.92,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00462,0.000181,0.0872,0.00342,1,0.0833,0.171,0.00669,25.3,0.914,0.97,0.887,23.7,23,23,552
2008-11-02,2008,2,5,307,157.33,0.91,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0874,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2008-11-03,2008,2,5,308,163.62,0.9,5,Dry,23,4,2,2,19,50,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00541,0.000212,0.0913,0.00358,1,0.0959,0.187,0.00733,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2008-11-04,2008,2,5,309,171,0.88,5,Dry,23,4,2,2,19,50,0.29,121,0.71,121,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00604,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
2008-11-05,2008,2,6,310,175.11,0.87,5,Dry,23,4,2,2,19,50,0.29,125.1,0.71,125.1,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00813,25.3,0.929,0.97,0.901,28.9,28,28,672
2008-11-06,2008,2,6,311,178.11,0.86,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2008-11-07,2008,2,6,312,183.31,0.84,5,Dry,23,4,2,2,19,50,0.27,133.3,0.73,133.3,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00708,0.000277,0.0999,0.00391,1,0.122,0.222,0.0087,25.3,0.932,0.97,0.904,30.9,29.9,29.9,719
2008-11-08,2008,2,6,313,187.41,0.83,5,Dry,23,4,2,2,19,50,0.27,137.4,0.73,137.4,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0943,0.00743,0.000291,0.102,0.00398,1,0.128,0.23,0.00898,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2008-11-09,2008,2,6,314,187.68,0.83,5,Dry,23,4,2,2,19,50,0.27,137.7,0.73,137.7,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00745,0.000291,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.934,0.97,0.906,31.9,31,31,744
2008-11-10,2008,2,6,315,189.6,0.82,5,Dry,23,4,2,2,19,50,0.26,139.6,0.74,139.6,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.095,0.00762,0.000298,0.103,0.00401,1,0.131,0.234,0.00913,25.3,0.934,0.97,0.906,32.4,31.4,31.4,755
2008-11-11,2008,2,6,316,193.7,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,126.7,0.65,126.7,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2008-11-12,2008,2,7,317,198.35,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,131.3,0.66,131.3,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2008-11-13,2008,2,7,318,198.62,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,131.6,0.66,131.6,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00694,0.000271,0.101,0.00396,1,0.12,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2008-11-14,2008,2,7,319,197.25,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,130.3,0.66,130.3,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00682,0.000267,0.101,0.00393,1,0.118,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2008-11-15,2008,2,7,320,195.34,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,128.3,0.66,128.3,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00666,0.00026,0.0998,0.0039,1,0.116,0.216,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2008-11-16,2008,2,7,321,193.97,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,127,0.66,127,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000256,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2008-11-17,2008,2,7,322,193.7,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,126.7,0.65,126.7,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2008-11-18,2008,2,7,323,195.07,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.000259,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2008-11-19,2008,2,8,324,199.17,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,132.2,0.66,132.2,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00698,0.000273,0.102,0.00397,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2008-11-20,2008,2,8,325,203.27,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,136.3,0.67,136.3,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00733,0.000287,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
2008-11-21,2008,2,8,326,206.82,0.77,5,Dry,23,4,2,2,19,50,0.24,156.8,0.76,156.8,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00908,0.000355,0.11,0.00431,1,0.154,0.264,0.0103,25.3,0.941,0.97,0.912,36.6,35.5,35.5,852
2008-11-22,2008,2,8,327,209.28,0.76,5,Dry,23,4,2,2,19,50,0.24,159.3,0.76,159.3,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00929,0.000364,0.111,0.00436,1,0.158,0.269,0.0105,25.3,0.941,0.97,0.913,37.2,36.1,36.1,865
2008-11-23,2008,2,8,328,212.29,0.75,5,Dry,23,4,2,2,19,50,0.24,162.3,0.76,162.3,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00954,0.000374,0.113,0.00441,1,0.162,0.274,0.0107,25.3,0.942,0.971,0.916,37.9,36.8,36.8,883
2008-11-24,2008,2,8,329,215.3,0.74,5,Dry,23,4,2,2,19,50,0.23,165.3,0.77,165.3,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.0098,0.000384,0.114,0.00447,1,0.166,0.28,0.011,25.2,0.943,0.973,0.918,38.6,37.5,37.5,901
2008-11-25,2008,2,8,330,215.03,0.74,5,Dry,23,4,2,2,19,50,0.23,165,0.77,165,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.00978,0.000383,0.114,0.00446,1,0.165,0.279,0.0109,25.2,0.943,0.973,0.918,38.5,37.5,37.5,899
2008-11-26,2008,2,9,331,214.75,0.74,5,Dry,23,4,2,2,19,50,0.23,164.8,0.77,164.8,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.00975,0.000382,0.114,0.00446,1,0.165,0.279,0.0109,25.2,0.943,0.973,0.917,38.5,37.4,37.4,898
2008-11-27,2008,2,9,332,217.76,0.73,5,Dry,23,4,2,2,19,50,0.23,167.8,0.77,167.8,0,0,0,0,-2,2,23,4,2,0,21,197,990,964.5,25.5,0.105,0.01,0.000393,0.115,0.00451,1,0.169,0.284,0.0111,25.2,0.944,0.974,0.92,39.2,38.2,38.2,916
2008-11-28,2008,2,9,333,220.22,0.72,5,Dry,23,4,2,2,19,50,0.23,170.2,0.77,170.2,0,0,0,0,-2,2,23,4,2,0,21,199,990,964.5,25.5,0.106,0.0102,0.000401,0.116,0.00456,1,0.172,0.288,0.0113,25.2,0.945,0.975,0.922,39.7,38.8,38.8,930
2008-11-29,2008,2,9,334,222.68,0.71,5,Dry,23,4,2,2,19,50,0.23,172.7,0.78,172.7,0,0,0,0,-2,2,23,4,2,0,21,202,990,964.5,25.5,0.107,0.0104,0.00041,0.117,0.0046,1,0.176,0.293,0.0115,25.2,0.946,0.977,0.924,40.3,39.4,39.4,945
2008-11-30,2008,2,9,335,224.05,0.71,5,Dry,23,4,2,2,19,50,0.22,174.1,0.78,174.1,0,0,0,0,-2,2,23,4,2,0,21,203,990,964.5,25.5,0.107,0.0105,0.000414,0.118,0.00463,1,0.177,0.295,0.0116,25.2,0.946,0.977,0.925,40.6,39.7,39.7,953
2008-12-01,2008,3,9,336,225.96,0.71,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2008-12-02,2008,3,9,337,225.69,0.71,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.168,0.283,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,907
2008-12-03,2008,3,10,338,224.32,0.71,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,899
2008-12-04,2008,3,10,339,221.32,0.72,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00955,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,881
2008-12-05,2008,3,10,340,221.04,0.72,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.7,36.7,880
2008-12-06,2008,3,10,341,220.77,0.72,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2008-12-07,2008,3,10,342,218.86,0.73,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2008-12-08,2008,3,10,343,220.22,0.72,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,875
2008-12-09,2008,3,10,344,221.59,0.72,5,Dry,26,4,3,2,24,59,0.27,162.6,0.73,162.6,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2008-12-10,2008,3,11,345,222.96,0.71,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.00038,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2008-12-11,2008,3,11,346,227.06,0.7,5,Dry,26,4,3,2,24,59,0.26,168.1,0.74,168.1,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.117,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2008-12-12,2008,3,11,347,230.61,0.69,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2008-12-13,2008,3,11,348,234.17,0.68,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2008-12-14,2008,3,11,349,235.53,0.68,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.2,40.2,966
2008-12-15,2008,3,11,350,237.45,0.68,5,Dry,26,4,3,2,24,59,0.25,178.4,0.75,178.4,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,977
2008-12-16,2008,3,11,351,239.36,0.67,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
2008-12-17,2008,3,12,352,240.73,0.67,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2008-12-18,2008,3,12,353,244.83,0.66,5,Dry,26,4,3,2,24,59,0.24,185.8,0.76,185.8,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2008-12-19,2008,3,12,354,248.93,0.65,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2008-12-20,2008,3,12,355,253.03,0.64,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2008-12-21,2008,3,12,356,257.14,0.64,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2008-12-22,2008,3,12,357,259.6,0.63,5,Dry,26,4,3,2,24,59,0.23,200.6,0.77,200.6,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2008-12-23,2008,3,12,358,262.06,0.63,5,Dry,26,4,3,2,24,59,0.23,203.1,0.78,203.1,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.348,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
2008-12-24,2008,3,13,359,264.52,0.62,5,Dry,26,4,3,2,24,59,0.22,205.5,0.78,205.5,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
2008-12-25,2008,3,13,360,265.34,0.62,5,Dry,26,4,3,2,24,59,0.22,206.3,0.78,206.3,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2008-12-26,2008,3,13,361,264.52,0.62,5,Dry,26,4,3,2,24,59,0.22,205.5,0.78,205.5,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
2008-12-27,2008,3,13,362,266.98,0.62,5,Dry,26,4,3,2,24,59,0.22,208,0.78,208,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2008-12-28,2008,3,13,363,268.35,0.62,5,Dry,26,4,3,2,24,59,0.22,209.3,0.78,209.3,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000537,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.8,47.9,47.9,1150
2008-12-29,2008,3,13,364,268.07,0.62,5,Dry,26,4,3,2,24,59,0.22,209.1,0.78,209.1,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000536,0.134,0.00533,1,0.225,0.359,0.0142,24.9,0.956,0.98,0.937,48.8,47.8,47.8,1150
2008-12-30,2008,3,13,365,269.44,0.61,5,Dry,26,4,3,2,24,59,0.22,210.4,0.78,210.4,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000541,0.135,0.00536,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2008-12-31,2008,3,14,366,275.73,0.6,5,Dry,26,4,3,2,24,59,0.21,216.7,0.79,216.7,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000562,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2009-01-01,2008,4,14,1,280.38,0.6,5,Dry,29,5,4,2,33,73,0.26,207.4,0.74,207.4,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.136,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2009-01-02,2008,4,14,2,282.84,0.59,5,Dry,29,5,4,2,33,73,0.26,209.8,0.74,209.8,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.9,47.9,1150
2009-01-03,2008,4,14,3,285.3,0.59,5,Dry,29,5,4,2,33,73,0.26,212.3,0.74,212.3,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2009-01-04,2008,4,14,4,287.76,0.59,5,Dry,29,5,4,2,33,73,0.25,214.8,0.75,214.8,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2009-01-05,2008,4,14,5,288.03,0.59,5,Dry,29,5,4,2,33,73,0.25,215,0.75,215,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2009-01-06,2008,4,14,6,293.23,0.58,5,Dry,29,5,4,2,33,73,0.25,220.2,0.75,220.2,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000576,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2009-01-07,2008,4,15,7,300.07,0.57,5,Dry,29,5,4,2,33,73,0.24,227.1,0.76,227.1,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00574,2,0.0958,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2009-01-08,2008,4,15,8,307.45,0.56,5,Dry,29,5,4,2,33,73,0.24,234.4,0.76,234.4,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2009-01-09,2008,4,15,9,312.64,0.56,5,Dry,29,5,4,2,33,73,0.23,239.6,0.77,239.6,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000644,0.15,0.00598,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.2,52.3,1260
2009-01-10,2008,4,15,10,316.2,0.55,5,Dry,29,5,4,2,33,73,0.23,243.2,0.77,243.2,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1270
2009-01-11,2008,4,15,11,321.39,0.54,5,Dry,29,5,4,2,33,73,0.23,248.4,0.77,248.4,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2009-01-12,2008,4,15,12,323.31,0.54,5,Dry,29,5,4,2,33,73,0.23,250.3,0.77,250.3,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.0171,0.000686,0.154,0.00618,2,0.111,0.266,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.7,1310
2009-01-13,2008,4,15,13,324.68,0.54,5,Dry,29,5,4,2,33,73,0.23,251.7,0.78,251.7,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0178,0.000712,0.156,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,55,1320
2009-01-14,2008,4,16,14,327.14,0.54,5,Dry,29,5,4,2,33,73,0.22,254.1,0.78,254.1,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.019,0.000759,0.158,0.00631,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.5,1330
2009-01-15,2008,4,16,15,331.78,0.53,5,Dry,29,5,4,2,33,73,0.22,258.8,0.78,258.8,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0211,0.000848,0.161,0.00647,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2009-01-16,2008,4,16,16,337.53,0.53,5,Dry,29,5,4,2,33,73,0.22,264.5,0.78,264.5,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0239,0.000958,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2009-01-17,2008,4,16,17,343.82,0.52,5,Dry,29,5,4,2,33,73,0.21,270.8,0.79,270.8,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0268,0.00108,0.171,0.00689,2,0.125,0.297,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.1,1420
2009-01-18,2008,4,16,18,349.56,0.51,5,Dry,29,5,4,2,33,73,0.21,276.6,0.79,276.6,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0295,0.00119,0.176,0.00709,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
