date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-01-19,2008,4,16,19,353.11,0.51,5,Dry,29,5,4,2,33,73,0.21,280.1,0.79,280.1,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0312,0.00126,0.179,0.00721,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
2009-01-20,2008,4,16,20,355.57,0.51,5,Dry,29,5,4,2,33,73,0.2,282.6,0.8,282.6,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0324,0.0013,0.181,0.00729,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.8,30.8,61.7,1480
2009-01-21,2008,4,17,21,360.77,0.5,5,Dry,29,5,4,2,33,73,0.2,287.8,0.8,287.8,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0348,0.0014,0.185,0.00747,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.8,1510
2009-01-22,2008,4,17,22,365.42,0.5,5,Dry,29,5,4,2,33,73,0.2,292.4,0.8,292.4,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.037,0.00149,0.189,0.00764,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.8,1530
2009-01-23,2008,4,17,23,368.97,0.49,5,Dry,29,5,4,2,33,73,0.2,296,0.8,296,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0387,0.00156,0.192,0.00776,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2009-01-24,2008,4,17,24,373.07,0.49,5,Dry,29,5,4,2,33,73,0.2,300.1,0.8,300.1,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0406,0.00164,0.195,0.0079,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.7,32.7,65.5,1570
2009-01-25,2008,4,17,25,378.27,0.49,5,Dry,29,5,4,2,33,73,0.19,305.3,0.81,305.3,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0431,0.00174,0.2,0.00809,2,0.149,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
2009-01-26,2008,4,17,26,382.92,0.48,5,Dry,29,5,4,2,33,73,0.19,309.9,0.81,309.9,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0453,0.00183,0.204,0.00825,2,0.152,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
2009-01-27,2008,4,17,27,384.28,0.48,5,Dry,29,5,4,2,33,73,0.19,311.3,0.81,311.3,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0459,0.00186,0.205,0.0083,2,0.153,0.357,0.0145,24.3,0.942,0.97,0.914,35,33.9,67.8,1630
2009-01-28,2008,4,18,28,387.29,0.48,5,Dry,29,5,4,2,33,73,0.19,314.3,0.81,314.3,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0473,0.00192,0.207,0.0084,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.2,68.5,1640
2009-01-29,2008,4,18,29,391.94,0.47,5,Dry,29,5,4,2,33,73,0.19,318.9,0.81,318.9,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0495,0.00201,0.211,0.00857,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.5,1670
2009-01-30,2008,4,18,30,398.23,0.47,5,Dry,29,5,4,2,33,73,0.18,325.2,0.82,325.2,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0525,0.00213,0.216,0.00879,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2009-01-31,2008,4,18,31,403.97,0.46,5,Dry,29,5,4,2,33,73,0.18,331,0.82,331,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0552,0.00225,0.221,0.00899,2,0.166,0.387,0.0157,24.2,0.945,0.97,0.917,37.1,36,72,1730
2009-02-01,2008,5,18,32,409.71,0.46,5,Dry,31,6,4,3,41,85,0.21,324.7,0.79,324.7,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0523,0.00213,0.217,0.00883,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.4,35.3,70.5,1690
2009-02-02,2008,5,18,33,417.1,0.45,5,Dry,31,6,4,3,41,85,0.2,332.1,0.8,332.1,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0558,0.00227,0.223,0.00909,2,0.167,0.39,0.0159,24.1,0.945,0.97,0.917,37.2,36,72.1,1730
2009-02-03,2008,5,18,34,423.93,0.45,5,Dry,31,6,4,3,41,85,0.2,338.9,0.8,338.9,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.059,0.00241,0.229,0.00933,2,0.171,0.4,0.0163,24.1,0.947,0.972,0.92,37.9,36.8,73.6,1770
2009-02-04,2008,5,19,35,432.41,0.44,5,Dry,31,6,4,3,41,85,0.2,347.4,0.8,347.4,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.173,0.063,0.00258,0.236,0.00963,2,0.177,0.413,0.0169,24,0.948,0.973,0.923,38.8,37.8,75.6,1810
2009-02-05,2008,5,19,36,441.98,0.44,5,Dry,31,6,4,3,41,85,0.19,357,0.81,357,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0675,0.00276,0.243,0.00997,2,0.183,0.427,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2009-02-06,2008,5,19,37,452.64,0.43,5,Dry,31,6,4,3,41,85,0.19,367.6,0.81,367.6,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0725,0.00298,0.252,0.0104,2,0.191,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.2,1920
2009-02-07,2008,5,19,38,464.4,0.42,5,Dry,31,6,4,3,41,85,0.18,379.4,0.82,379.4,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.0781,0.00321,0.262,0.0108,2,0.199,0.461,0.0189,23.8,0.952,0.98,0.933,42.3,41.4,82.8,1990
2009-02-08,2008,5,19,39,475.07,0.41,5,Dry,31,6,4,3,41,85,0.18,390.1,0.82,390.1,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0831,0.00343,0.271,0.0112,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2009-02-09,2008,5,19,40,486.82,0.41,5,Dry,31,6,4,3,41,85,0.17,401.8,0.82,401.8,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0887,0.00366,0.28,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.5,2100
2009-02-10,2008,5,19,41,502.96,0.39,5,Dry,31,6,4,3,41,85,0.17,418,0.83,418,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0963,0.00399,0.294,0.0122,2,0.225,0.518,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.7,2180
2009-02-11,2008,5,20,42,519.64,0.38,5,Dry,31,6,4,3,41,85,0.16,434.6,0.84,434.6,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.203,0.104,0.00433,0.308,0.0128,2,0.236,0.543,0.0226,23.5,0.957,0.98,0.938,48,47,94,2260
2009-02-12,2008,5,20,43,537.96,0.37,5,Dry,31,6,4,3,41,85,0.16,453,0.84,453,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.0047,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2009-02-13,2008,5,20,44,555.18,0.36,5,Dry,31,6,4,3,41,85,0.15,470.2,0.85,470.2,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0141,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2009-02-14,2008,5,20,45,572.41,0.35,5,Dry,31,6,4,3,41,85,0.15,487.4,0.85,487.4,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.227,0.129,0.00542,0.356,0.0149,3,0.162,0.518,0.0217,23.3,0.945,0.97,0.917,35.1,34,102,2450
2009-02-15,2008,5,20,46,590.73,0.35,5,Dry,31,6,4,3,41,85,0.14,505.7,0.86,505.7,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.237,0.139,0.00585,0.376,0.0158,3,0.17,0.546,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
2009-02-16,2008,5,20,47,609.05,0.34,5,Dry,31,6,4,3,41,85,0.14,524,0.86,524,0,0,0,0,-3,3,31,6,4,0,44,565,990,966.3,23.7,0.248,0.151,0.00638,0.399,0.0168,3,0.178,0.577,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2009-02-17,2008,5,20,48,625.73,0.33,5,Dry,31,6,4,3,41,85,0.14,540.7,0.86,540.7,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.257,0.162,0.00687,0.419,0.0178,3,0.186,0.605,0.0256,23,0.95,0.973,0.924,38.6,37.6,113,2710
2009-02-18,2008,5,21,49,640.22,0.32,5,Dry,31,6,4,3,41,85,0.13,555.2,0.87,555.2,0,0,0,0,-3,3,31,6,4,0,44,596,990,966.5,23.5,0.265,0.172,0.0073,0.437,0.0186,3,0.192,0.63,0.0267,22.9,0.951,0.975,0.927,39.5,38.6,116,2780
2009-02-19,2008,5,21,50,655.26,0.31,5,Dry,31,6,4,3,41,85,0.13,570.3,0.87,570.3,0,0,0,0,-3,3,31,6,4,0,44,611,990,966.5,23.5,0.274,0.182,0.00775,0.456,0.0194,3,0.199,0.655,0.0279,22.8,0.952,0.977,0.93,40.5,39.6,119,2850
2009-02-20,2008,5,21,51,670.85,0.31,5,Dry,31,6,4,3,41,85,0.13,585.9,0.87,585.9,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.192,0.00821,0.475,0.0203,3,0.206,0.681,0.0291,22.7,0.953,0.979,0.934,41.5,40.7,122,2930
2009-02-21,2008,5,21,52,685.34,0.3,5,Dry,31,6,4,3,41,85,0.12,600.3,0.88,600.3,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00865,0.493,0.0211,3,0.213,0.706,0.0302,22.7,0.954,0.98,0.935,42.4,41.6,125,2990
2009-02-22,2008,5,21,53,699.28,0.29,5,Dry,31,6,4,3,41,85,0.12,614.3,0.88,614.3,0,0,0,0,-3,3,31,6,4,0,44,655,990,966.7,23.3,0.299,0.211,0.00907,0.51,0.0219,3,0.219,0.729,0.0313,22.6,0.955,0.98,0.936,43.3,42.4,127,3050
2009-02-23,2008,5,21,54,711.04,0.29,5,Dry,31,6,4,3,41,85,0.12,626,0.88,626,0,0,0,0,-3,3,31,6,4,0,44,667,990,966.7,23.3,0.306,0.219,0.00943,0.525,0.0226,3,0.224,0.749,0.0322,22.5,0.955,0.98,0.936,44,43.1,129,3110
2009-02-24,2008,5,21,55,720.07,0.28,5,Dry,31,6,4,3,41,85,0.12,635.1,0.88,635.1,0,0,0,0,-3,3,31,6,4,0,44,676,990,966.8,23.2,0.311,0.225,0.0097,0.536,0.0231,3,0.228,0.764,0.0329,22.5,0.956,0.98,0.937,44.6,43.7,131,3140
2009-02-25,2008,5,22,56,731.28,0.28,5,Dry,31,6,4,3,41,85,0.12,646.3,0.88,646.3,0,0,0,0,-3,3,31,6,4,0,44,687,990,966.8,23.2,0.317,0.233,0.01,0.55,0.0237,3,0.233,0.783,0.0338,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
2009-02-26,2008,5,22,57,744.68,0.27,5,Dry,31,6,4,3,41,85,0.11,659.7,0.89,659.7,0,0,0,0,-3,3,31,6,4,0,44,701,990,966.9,23.1,0.325,0.242,0.0105,0.566,0.0245,3,0.239,0.806,0.0348,22.3,0.957,0.98,0.938,46,45.1,135,3250
2009-02-27,2008,5,22,58,758.07,0.27,5,Dry,31,6,4,3,41,85,0.11,673.1,0.89,673.1,0,0,0,0,-3,3,31,6,4,0,44,714,990,966.9,23.1,0.332,0.251,0.0109,0.583,0.0253,3,0.245,0.828,0.0359,22.2,0.957,0.98,0.938,46.8,45.9,138,3300
2009-02-28,2008,5,22,59,770.38,0.26,5,Dry,31,6,4,3,41,85,0.11,685.4,0.89,685.4,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2009-03-01,2008,6,22,60,777.5,0.26,5,Dry,36,8,6,4,53,107,0.14,670.5,0.86,670.5,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2009-03-02,2008,6,22,61,784.11,0.25,5,Dry,36,8,6,4,53,107,0.14,677.1,0.86,677.1,0,0,0,0,-4,4,36,8,6,0,57,727,990,967,23,0.34,0.253,0.011,0.593,0.0258,3,0.247,0.84,0.0366,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2009-03-03,2008,6,22,62,791.42,0.25,5,Dry,36,8,6,4,53,107,0.14,684.4,0.86,684.4,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.25,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
2009-03-04,2008,6,23,63,802.54,0.25,5,Dry,36,8,6,4,53,107,0.13,695.5,0.87,695.5,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.35,0.266,0.0116,0.616,0.0269,3,0.255,0.871,0.0381,22,0.957,0.98,0.938,47.9,47,141,3380
2009-03-05,2008,6,23,64,814.51,0.24,5,Dry,36,8,6,4,53,107,0.13,707.5,0.87,707.5,0,0,0,0,-4,4,36,8,6,0,57,758,990,967.2,22.8,0.357,0.274,0.012,0.631,0.0276,3,0.261,0.892,0.039,22,0.957,0.98,0.938,48.6,47.6,143,3430
2009-03-06,2008,6,23,65,827.17,0.24,5,Dry,36,8,6,4,53,107,0.13,720.2,0.87,720.2,0,0,0,0,-4,4,36,8,6,0,57,770,990,967.2,22.8,0.364,0.282,0.0124,0.646,0.0284,3,0.267,0.913,0.0401,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2009-03-07,2008,6,23,66,844.33,0.23,5,Dry,36,8,6,4,53,107,0.13,737.3,0.87,737.3,0,0,0,0,-4,4,36,8,6,0,57,787,990,967.3,22.7,0.376,0.294,0.0129,0.669,0.0295,3,0.274,0.944,0.0415,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2009-03-08,2008,6,23,67,862.36,0.23,5,Dry,36,8,6,4,53,107,0.12,755.4,0.88,755.4,0,0,0,0,-4,4,36,8,6,0,57,805,990,967.3,22.7,0.392,0.305,0.0134,0.697,0.0308,3,0.281,0.978,0.0432,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2009-03-09,2008,6,23,68,881.15,0.22,5,Dry,36,8,6,4,53,107,0.12,774.1,0.88,774.1,0,0,0,0,-4,4,36,8,6,0,57,824,990,967.4,22.6,0.409,0.314,0.0139,0.723,0.032,3,0.286,1.01,0.0447,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2009-03-10,2008,6,23,69,900.64,0.22,5,Dry,36,8,6,4,53,107,0.12,793.6,0.88,793.6,0,0,0,0,-4,4,36,8,6,0,57,844,990,967.5,22.5,0.427,0.323,0.0144,0.75,0.0334,4,0.21,0.961,0.0427,21.5,0.953,0.976,0.93,39.9,39,156,3740
2009-03-11,2008,6,24,70,920.76,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,791.8,0.86,791.8,0,0,0,0,-6,6,41,8,7,0,73,848,990,967.6,22.4,0.431,0.322,0.0144,0.753,0.0336,4,0.21,0.963,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
2009-03-12,2008,6,24,71,946.13,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,817.1,0.86,817.1,0,0,0,0,-6,6,41,8,7,0,73,873,990,967.7,22.3,0.454,0.334,0.015,0.789,0.0353,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2009-03-13,2008,6,24,72,977.14,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,848.1,0.87,848.1,0,0,0,0,-6,6,41,8,7,0,73,904,990,967.8,22.2,0.483,0.349,0.0157,0.832,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
2009-03-14,2008,6,24,73,1009.2,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,880.2,0.87,880.2,0,0,0,0,-6,6,41,8,7,0,73,936,990,967.9,22.1,0.512,0.365,0.0165,0.877,0.0397,4,0.24,1.12,0.0506,21,0.955,0.98,0.936,43.2,42.3,169,4060
2009-03-15,2008,6,24,74,1047.3,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,918.3,0.88,918.3,0,0,0,0,-6,6,41,8,7,0,73,974,990,968,22,0.547,0.383,0.0175,0.93,0.0424,4,0.252,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
2009-03-16,2008,6,24,75,1086.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,957.5,0.88,957.5,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.583,0.402,0.0184,0.985,0.0451,4,0.266,1.25,0.0573,20.6,0.956,0.98,0.936,46.2,45.2,181,4340
2009-03-17,2008,6,24,76,1132.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1003,0.89,1003,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.639,0.431,0.0199,1.07,0.0493,4,0.281,1.35,0.0623,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
2009-03-18,2008,6,25,77,1185,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1056,0.89,1056,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.716,0.549,0.0255,1.27,0.0588,4,0.291,1.56,0.0723,20,0.955,0.98,0.936,49.4,48.2,193,4630
2009-03-19,2008,6,25,78,1239.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1110,0.9,1100,10,2,0,0,-6,14,43,8,7,0,81,1160,990,968.7,21.3,0.783,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2009-03-20,2008,6,25,79,1300.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.099,1172,0.9,1100,72,16,2,2,-4,56,57,10,9,2,123,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2009-03-21,2008,6,25,80,1369.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.094,1241,0.91,1100,141,32,4,4,-2,103,73,12,11,4,170,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2009-03-22,2008,6,25,81,1409.6,0.13,4,Mod_Dry,41,8,7,6,67,129,0.091,1281,0.91,1100,181,41,5,6,-1,130,82,13,13,5,197,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0723,4,0.3,1.8,0.0867,19,0.953,0.98,0.933,48.8,47.8,191,4590
2009-03-23,2008,6,25,82,1443.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.089,1315,0.91,1100,215,49,6,7,0,153,90,14,14,6,220,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2009-03-24,2008,6,25,83,1484.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.087,1356,0.91,1100,256,58,8,8,2,180,99,16,15,8,247,1230,990,969.4,20.6,0.893,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2009-03-25,2008,6,26,84,1526,0.11,4,Mod_Dry,41,8,7,6,67,129,0.085,1397,0.92,1100,297,59,9,9,3,217,100,17,16,9,284,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2009-03-26,2008,6,26,85,1567.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.082,1439,0.92,1100,339,59,10,10,4,256,100,18,17,10,323,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2009-03-27,2008,6,26,86,1610.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.08,1481,0.92,1100,381,59,10,12,5,295,100,18,19,11,362,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2009-03-28,2008,6,26,87,1653,0.095,4,Mod_Dry,41,8,7,6,67,129,0.078,1524,0.92,1100,424,59,10,13,7,335,100,18,20,13,402,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2009-03-29,2008,6,26,88,1689.6,0.092,4,Mod_Dry,41,8,7,6,67,129,0.076,1561,0.92,1100,461,59,10,14,8,370,100,18,21,14,437,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.4,181,4350
2009-03-30,2008,6,26,89,1726.5,0.088,4,Mod_Dry,41,8,7,6,67,129,0.075,1597,0.93,1100,497,59,10,15,9,404,100,18,22,15,471,1240,990,970.2,19.8,0.919,0.648,0.0328,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45,180,4320
2009-03-31,2008,6,26,90,1763.7,0.083,4,Mod_Dry,41,8,7,6,67,129,0.073,1635,0.93,1100,535,59,10,16,10,440,100,18,23,16,507,1240,990,970.3,19.7,0.921,0.648,0.033,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2009-04-01,2008,7,27,91,1801.2,0.079,4,Mod_Dry,45,11,10,10,72,148,0.082,1653,0.92,1100,553,55,7,15,7,469,100,18,25,17,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2009-04-02,2008,7,27,92,1839,0.077,4,Mod_Dry,45,11,10,10,72,148,0.081,1691,0.92,1100,591,55,7,15,8,506,100,18,25,18,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2009-04-03,2008,7,27,93,1877.1,0.074,4,Mod_Dry,45,11,10,10,72,148,0.079,1729,0.92,1100,629,55,7,15,9,543,100,18,25,19,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2009-04-04,2008,7,27,94,1915.5,0.071,4,Mod_Dry,45,11,10,10,72,148,0.077,1767,0.92,1100,667,55,7,15,10,580,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2009-04-05,2008,7,27,95,1947.1,0.068,4,Mod_Dry,45,11,10,10,72,148,0.076,1799,0.92,1100,699,55,7,15,11,611,100,18,25,21,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2009-04-06,2008,7,27,96,1978.9,0.065,4,Mod_Dry,45,11,10,10,72,148,0.075,1831,0.93,1100,731,55,7,15,12,642,100,18,25,22,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2009-04-07,2008,7,27,97,2003.8,0.063,4,Mod_Dry,45,11,10,10,72,148,0.074,1856,0.93,1100,756,55,7,15,13,666,100,18,25,23,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2009-04-08,2008,7,28,98,2021.6,0.062,4,Mod_Dry,45,11,10,10,72,148,0.073,1874,0.93,1100,774,55,7,15,13,684,100,18,25,23,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2009-04-09,2008,7,28,99,2032.3,0.061,4,Mod_Dry,45,11,10,10,72,148,0.073,1884,0.93,1100,784,55,7,15,14,693,100,18,25,24,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2009-04-10,2008,7,28,100,2035.9,0.06,4,Mod_Dry,45,11,10,10,72,148,0.073,1888,0.93,1100,788,55,7,15,14,697,100,18,25,24,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2009-04-11,2008,7,28,101,2032.3,0.061,4,Mod_Dry,45,11,10,10,72,148,0.073,1884,0.93,1100,784,55,7,15,14,693,100,18,25,24,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2009-04-12,2008,7,28,102,2028.7,0.061,4,Mod_Dry,45,11,10,10,72,148,0.073,1881,0.93,1100,781,55,7,15,13,691,100,18,25,23,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2009-04-13,2008,7,28,103,2018,0.062,4,Mod_Dry,45,11,10,10,72,148,0.073,1870,0.93,1100,770,55,7,15,13,680,100,18,25,23,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2009-04-14,2008,7,28,104,2007.3,0.063,4,Mod_Dry,45,11,10,10,72,148,0.074,1859,0.93,1100,759,55,7,15,13,669,100,18,25,23,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2009-04-15,2008,7,29,105,1989.5,0.064,4,Mod_Dry,45,11,10,10,72,148,0.074,1842,0.93,1100,742,55,7,15,12,653,100,18,25,22,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2009-04-16,2008,7,29,106,1971.8,0.066,4,Mod_Dry,45,11,10,10,72,148,0.075,1824,0.93,1100,724,55,7,15,12,635,100,18,25,22,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2009-04-17,2008,7,29,107,1954.2,0.067,4,Mod_Dry,45,11,10,10,72,148,0.076,1806,0.92,1100,706,55,7,15,11,618,100,18,25,21,690,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2009-04-18,2008,7,29,108,1929.5,0.069,4,Mod_Dry,45,11,10,10,72,148,0.077,1782,0.92,1100,682,55,7,15,10,595,100,18,25,20,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2009-04-19,2008,7,29,109,1905,0.071,4,Mod_Dry,45,11,10,10,72,148,0.078,1757,0.92,1100,657,55,7,15,10,570,100,18,25,20,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2009-04-20,2008,7,29,110,1880.6,0.073,4,Mod_Dry,45,11,10,10,72,148,0.079,1733,0.92,1100,633,55,7,15,9,547,100,18,25,19,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2009-04-21,2008,7,29,111,1856.3,0.075,4,Mod_Dry,45,11,10,10,72,148,0.08,1708,0.92,1100,608,55,7,15,8,523,100,18,25,18,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2009-04-22,2008,7,30,112,1832.1,0.077,4,Mod_Dry,45,11,10,10,72,148,0.081,1684,0.92,1100,584,55,7,15,8,499,100,18,25,18,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2009-04-23,2008,7,30,113,1808,0.079,4,Mod_Dry,45,11,10,10,72,148,0.082,1660,0.92,1100,560,55,7,15,7,476,100,18,25,17,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2009-04-24,2008,7,30,114,1784.1,0.081,4,Mod_Dry,45,11,10,10,72,148,0.083,1636,0.92,1100,536,55,7,15,6,453,100,18,25,16,525,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2009-04-25,2008,7,30,115,1760.3,0.084,4,Mod_Dry,45,11,10,10,72,148,0.084,1612,0.92,1100,512,55,7,15,5,430,100,18,25,15,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2009-04-26,2008,7,30,116,1736.6,0.087,4,Mod_Dry,45,11,10,10,72,148,0.085,1589,0.92,1100,489,55,7,15,5,407,100,18,25,15,479,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2009-04-27,2008,7,30,117,1713,0.089,4,Mod_Dry,45,11,10,10,72,148,0.086,1565,0.91,1100,465,55,7,14,4,385,100,18,24,14,457,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.1,181,4330
2009-04-28,2008,7,30,118,1682.9,0.092,4,Mod_Dry,45,11,10,10,72,148,0.088,1535,0.91,1100,435,55,7,13,3,357,100,18,23,13,429,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2009-04-29,2008,7,31,119,1653,0.095,4,Mod_Dry,45,11,10,10,72,148,0.089,1505,0.91,1100,405,55,7,12,2,329,100,18,22,12,401,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2009-04-30,2008,7,31,120,1623.3,0.098,4,Mod_Dry,45,11,10,10,72,148,0.091,1475,0.91,1100,375,55,7,11,1,301,100,18,21,11,373,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2009-05-01,2008,8,31,121,1593.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1402,0.88,1100,302,53,8,9,-1,233,100,18,19,9,348,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2009-05-02,2008,8,31,122,1564.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1373,0.88,1100,273,53,8,8,-2,206,100,18,18,8,321,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2009-05-03,2008,8,31,123,1535.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1344,0.88,1100,244,53,7,7,-3,180,100,17,17,7,295,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2009-05-04,2008,8,31,124,1506.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1315,0.87,1100,215,49,6,7,-4,157,96,16,17,6,272,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2009-05-05,2008,8,31,125,1478.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1286,0.87,1100,186,42,6,6,-4,136,89,16,16,6,251,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2009-05-06,2008,8,32,126,1456.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2009-05-07,2008,8,32,127,1434.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1242,0.87,1100,142,32,4,4,-6,108,79,14,14,4,223,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2009-05-08,2008,8,32,128,1406.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1215,0.86,1100,115,26,3,4,-7,89,73,13,14,3,204,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2009-05-09,2008,8,32,129,1372.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1181,0.86,1100,81,18,2,2,-8,67,65,12,12,2,182,1190,990,969.1,20.9,0.829,0.648,0.031,1.48,0.0706,4,0.3,1.78,0.0849,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2009-05-10,2008,8,32,130,1327.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1135,0.85,1100,35,8,1,1,-9,34,55,11,11,1,149,1180,990,968.9,21.1,0.811,0.648,0.0308,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2009-05-11,2008,8,32,131,1282.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1091,0.85,1091,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.783,0.628,0.0296,1.41,0.0665,4,0.298,1.71,0.0806,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2009-05-12,2008,8,32,132,1245,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1053,0.85,1053,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.728,0.542,0.0254,1.27,0.0595,4,0.291,1.56,0.0732,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2009-05-13,2008,8,33,133,1207.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1016,0.84,1016,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.673,0.458,0.0214,1.13,0.0527,4,0.283,1.41,0.066,20,0.955,0.98,0.936,47.6,46.7,187,4480
2009-05-14,2008,8,33,134,1176.6,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,984.6,0.84,984.6,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.628,0.416,0.0193,1.04,0.0484,4,0.275,1.32,0.0612,20.2,0.955,0.98,0.936,46.6,45.7,183,4390
2009-05-15,2008,8,33,135,1146.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,954.1,0.83,954.1,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.59,0.401,0.0185,0.99,0.0458,4,0.264,1.25,0.058,20.4,0.955,0.98,0.936,45.5,44.6,179,4290
2009-05-16,2008,8,33,136,1116,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,924,0.83,924,0,0,0,0,-10,10,47,10,10,0,125,991,990,968.3,21.7,0.562,0.386,0.0178,0.948,0.0436,4,0.254,1.2,0.0553,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
2009-05-17,2008,8,33,137,1086.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,894.5,0.82,894.5,0,0,0,0,-10,10,47,10,10,0,125,962,990,968.2,21.8,0.535,0.372,0.017,0.907,0.0416,4,0.244,1.15,0.0528,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
2009-05-18,2008,8,33,138,1062.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,870.9,0.82,870.9,0,0,0,0,-10,10,47,10,10,0,125,938,990,968.1,21.9,0.513,0.36,0.0165,0.874,0.0399,4,0.236,1.11,0.0507,20.8,0.955,0.98,0.935,42.4,41.5,166,3990
2009-05-19,2008,8,33,139,1039.6,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,847.6,0.81,847.6,0,0,0,0,-10,10,47,10,10,0,125,915,990,968,22,0.492,0.349,0.0159,0.841,0.0383,4,0.229,1.07,0.0487,20.9,0.954,0.979,0.934,41.4,40.6,162,3900
2009-05-20,2008,8,34,140,1016.7,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,824.7,0.81,824.7,0,0,0,0,-10,10,47,10,10,0,125,892,990,968,22,0.471,0.338,0.0153,0.809,0.0367,4,0.221,1.03,0.0467,21,0.954,0.977,0.932,40.5,39.6,158,3800
2009-05-21,2008,8,34,141,994.26,0.2,5,Dry,42,9,8,6,82,147,0.15,847.3,0.85,847.3,0,0,0,0,-6,6,42,9,8,0,88,906,990,967.9,22.1,0.485,0.349,0.0158,0.834,0.0377,4,0.228,1.06,0.048,21.1,0.954,0.98,0.935,41.7,40.9,164,3930
2009-05-22,2008,8,34,142,977.14,0.2,5,Dry,42,9,8,6,82,147,0.15,830.1,0.85,830.1,0,0,0,0,-6,6,42,9,8,0,88,889,990,967.8,22.2,0.469,0.341,0.0154,0.81,0.0365,4,0.223,1.03,0.0465,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2009-05-23,2008,8,34,143,960.31,0.2,5,Dry,42,9,8,6,82,147,0.15,813.3,0.85,813.3,0,0,0,0,-6,6,42,9,8,0,88,872,990,967.7,22.3,0.453,0.333,0.0149,0.786,0.0353,4,0.217,1,0.0451,21.3,0.953,0.977,0.931,40.4,39.5,158,3790
2009-05-24,2008,8,34,144,943.79,0.21,5,Dry,42,9,8,6,82,147,0.16,796.8,0.84,796.8,0,0,0,0,-6,6,42,9,8,0,88,856,990,967.7,22.3,0.438,0.325,0.0145,0.763,0.0342,4,0.211,0.974,0.0436,21.4,0.953,0.975,0.93,39.8,38.8,155,3720
2009-05-25,2008,8,34,145,927.59,0.21,5,Dry,42,9,8,6,82,147,0.16,780.6,0.84,780.6,0,0,0,0,-6,6,42,9,8,0,88,840,990,967.6,22.4,0.424,0.317,0.0141,0.74,0.0331,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2009-05-26,2008,8,34,146,911.74,0.21,5,Dry,42,9,8,6,82,147,0.16,764.7,0.84,764.7,0,0,0,0,-6,6,42,9,8,0,88,824,990,967.5,22.5,0.409,0.309,0.0138,0.718,0.032,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2009-05-27,2008,8,35,147,896.25,0.22,5,Dry,42,9,8,6,82,147,0.16,749.3,0.84,749.3,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.395,0.301,0.0134,0.696,0.0309,3,0.28,0.976,0.0433,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2009-05-28,2008,8,35,148,881.15,0.22,5,Dry,42,9,8,6,82,147,0.17,734.1,0.83,734.1,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0298,3,0.273,0.945,0.0419,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2009-05-29,2008,8,35,149,870.62,0.22,5,Dry,42,9,8,6,82,147,0.17,723.6,0.83,723.6,0,0,0,0,-6,6,42,9,8,0,88,783,990,967.4,22.6,0.371,0.284,0.0126,0.656,0.029,3,0.268,0.924,0.0408,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
2009-05-30,2008,8,35,150,860.32,0.23,5,Dry,42,9,8,6,82,147,0.17,713.3,0.83,713.3,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.643,0.0284,3,0.263,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.6,143,3420
2009-05-31,2008,8,35,151,850.25,0.23,5,Dry,42,9,8,6,82,147,0.17,703.3,0.83,703.3,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.36,0.271,0.0119,0.63,0.0278,3,0.259,0.889,0.0392,21.8,0.957,0.98,0.938,48,47,141,3390
2009-06-01,2008,9,35,152,840.44,0.23,5,Dry,39,9,7,5,59,119,0.14,721.4,0.86,721.4,0,0,0,0,-5,5,39,9,7,0,64,776,990,967.3,22.7,0.368,0.283,0.0124,0.651,0.0286,3,0.267,0.918,0.0404,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
2009-06-02,2008,9,35,153,830.9,0.23,5,Dry,39,9,7,5,59,119,0.14,711.9,0.86,711.9,0,0,0,0,-5,5,39,9,7,0,64,767,990,967.2,22.8,0.362,0.277,0.0121,0.639,0.0281,3,0.263,0.902,0.0396,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
2009-06-03,2008,9,36,154,821.66,0.24,5,Dry,39,9,7,5,59,119,0.14,702.7,0.85,702.7,0,0,0,0,-5,5,39,9,7,0,64,758,990,967.2,22.8,0.357,0.27,0.0119,0.627,0.0275,3,0.259,0.886,0.0388,21.9,0.957,0.98,0.938,48.2,47.2,142,3400
2009-06-04,2008,9,36,155,812.75,0.24,5,Dry,39,9,7,5,59,119,0.15,693.8,0.85,693.8,0,0,0,0,-5,5,39,9,7,0,64,749,990,967.2,22.8,0.352,0.264,0.0116,0.616,0.027,3,0.255,0.871,0.0381,22,0.957,0.98,0.938,47.7,46.7,140,3370
2009-06-05,2008,9,36,156,804.21,0.24,5,Dry,39,9,7,5,59,119,0.15,685.2,0.85,685.2,0,0,0,0,-5,5,39,9,7,0,64,740,990,967.1,22.9,0.347,0.259,0.0113,0.606,0.0265,3,0.251,0.857,0.0374,22,0.957,0.98,0.938,47.2,46.3,139,3330
2009-06-06,2008,9,36,157,796.07,0.25,5,Dry,39,9,7,5,59,119,0.15,677.1,0.85,677.1,0,0,0,0,-5,5,39,9,7,0,64,732,990,967.1,22.9,0.343,0.253,0.0111,0.596,0.026,3,0.247,0.843,0.0368,22.1,0.957,0.98,0.938,46.8,45.8,137,3300
2009-06-07,2008,9,36,158,788.43,0.25,5,Dry,39,9,7,5,59,119,0.15,669.4,0.85,669.4,0,0,0,0,-5,5,39,9,7,0,64,724,990,967.1,22.9,0.338,0.248,0.0108,0.586,0.0256,3,0.244,0.83,0.0362,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2009-06-08,2008,9,36,159,781.37,0.26,5,Dry,39,9,7,5,59,119,0.15,662.4,0.85,662.4,0,0,0,0,-5,5,39,9,7,0,64,717,990,967,23,0.334,0.243,0.0106,0.578,0.0251,3,0.241,0.818,0.0356,22.2,0.957,0.98,0.938,45.9,45,135,3240
2009-06-09,2008,9,36,160,777.5,0.26,5,Dry,39,9,7,5,59,119,0.15,658.5,0.85,658.5,0,0,0,0,-5,5,39,9,7,0,64,714,990,967,23,0.332,0.241,0.0105,0.573,0.0249,3,0.239,0.812,0.0353,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2009-06-10,2008,9,37,161,773.98,0.26,5,Dry,39,9,7,5,59,119,0.15,655,0.85,655,0,0,0,0,-5,5,39,9,7,0,64,710,990,967,23,0.33,0.239,0.0104,0.569,0.0247,3,0.237,0.806,0.035,22.2,0.956,0.98,0.937,45.5,44.5,134,3210
2009-06-11,2008,9,37,162,770.65,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2009-06-12,2008,9,37,163,762.18,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,601.2,0.79,601.2,0,0,0,0,-9,9,45,10,9,0,97,665,990,966.9,23.1,0.305,0.203,0.00879,0.507,0.022,3,0.213,0.72,0.0312,22.3,0.954,0.98,0.935,41.9,41,123,2960
2009-06-13,2008,9,37,164,749.32,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,588.3,0.79,588.3,0,0,0,0,-9,9,45,10,9,0,97,652,990,966.9,23.1,0.297,0.194,0.0084,0.491,0.0213,3,0.207,0.698,0.0302,22.4,0.953,0.978,0.933,41.1,40.2,121,2890
2009-06-14,2008,9,37,165,736.47,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,575.5,0.78,575.5,0,0,0,0,-9,9,45,10,9,0,97,639,990,966.8,23.2,0.29,0.185,0.00801,0.475,0.0205,3,0.201,0.677,0.0292,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
2009-06-15,2008,9,37,166,723.62,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,562.6,0.78,562.6,0,0,0,0,-9,9,45,10,9,0,97,627,990,966.8,23.2,0.283,0.177,0.00762,0.459,0.0198,3,0.196,0.655,0.0282,22.6,0.952,0.975,0.928,39.5,38.5,115,2770
2009-06-16,2008,9,37,167,712.41,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,551.4,0.77,551.4,0,0,0,0,-9,9,45,10,9,0,97,615,990,966.7,23.3,0.276,0.169,0.00728,0.446,0.0192,3,0.191,0.636,0.0274,22.6,0.951,0.973,0.925,38.8,37.7,113,2720
2009-06-17,2008,9,38,168,700.65,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,539.6,0.77,539.6,0,0,0,0,-9,9,45,10,9,0,97,604,990,966.7,23.3,0.27,0.161,0.00693,0.431,0.0185,3,0.185,0.616,0.0265,22.7,0.95,0.972,0.923,38,36.9,111,2660
2009-06-18,2008,9,38,169,689.44,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,528.4,0.77,528.4,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.0066,0.417,0.0179,3,0.18,0.597,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,109,2600
2009-06-19,2008,9,38,170,679.32,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,518.3,0.76,518.3,0,0,0,0,-9,9,45,10,9,0,97,582,990,966.6,23.4,0.257,0.147,0.0063,0.405,0.0173,3,0.176,0.58,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,107,2560
2009-06-20,2008,9,38,171,668.66,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,507.7,0.76,507.7,0,0,0,0,-9,9,45,10,9,0,97,572,990,966.6,23.4,0.251,0.14,0.00598,0.392,0.0167,3,0.171,0.562,0.024,22.9,0.947,0.97,0.919,35.9,34.9,105,2510
2009-06-21,2008,9,38,172,658.54,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,497.5,0.76,497.5,0,0,0,0,-9,9,45,10,9,0,97,562,990,966.5,23.5,0.246,0.134,0.0057,0.379,0.0162,3,0.166,0.546,0.0233,22.9,0.946,0.97,0.918,35.3,34.2,103,2460
2009-06-22,2008,9,38,173,649.52,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,488.5,0.75,488.5,0,0,0,0,-9,9,45,10,9,0,97,553,990,966.5,23.5,0.241,0.13,0.00551,0.37,0.0157,2,0.272,0.642,0.0273,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
2009-06-23,2008,9,38,174,639.95,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,478.9,0.75,478.9,0,0,0,0,-9,9,45,10,9,0,97,543,990,966.5,23.5,0.235,0.125,0.00531,0.36,0.0153,2,0.266,0.626,0.0266,22.9,0.956,0.98,0.937,51.5,48.2,96.4,2310
2009-06-24,2008,9,39,175,630.93,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,469.9,0.74,469.9,0,0,0,0,-9,9,45,10,9,0,97,534,990,966.4,23.6,0.23,0.121,0.00512,0.351,0.0149,2,0.26,0.61,0.0259,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2009-06-25,2008,9,39,176,623,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,462,0.74,462,0,0,0,0,-9,9,45,10,9,0,97,526,990,966.4,23.6,0.225,0.117,0.00496,0.343,0.0145,2,0.254,0.597,0.0253,23,0.957,0.98,0.938,49.9,48.2,96.4,2310
2009-06-26,2008,9,39,177,614.52,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,453.5,0.74,453.5,0,0,0,0,-9,9,45,10,9,0,97,518,990,966.4,23.6,0.221,0.113,0.00478,0.334,0.0141,2,0.249,0.582,0.0246,23.1,0.958,0.98,0.939,49.1,48.1,96.3,2310
2009-06-27,2008,9,39,178,606.04,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,445,0.73,445,0,0,0,0,-9,9,45,10,9,0,97,509,990,966.3,23.7,0.216,0.109,0.00461,0.325,0.0137,2,0.243,0.568,0.024,23.1,0.958,0.98,0.939,48.3,47.3,94.7,2270
2009-06-28,2008,9,39,179,599.21,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,438.2,0.73,438.2,0,0,0,0,-9,9,45,10,9,0,97,502,990,966.3,23.7,0.213,0.106,0.00446,0.319,0.0134,2,0.238,0.557,0.0235,23.1,0.957,0.98,0.938,47.6,46.7,93.3,2240
2009-06-29,2008,9,39,180,591.82,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,430.8,0.73,430.8,0,0,0,0,-9,9,45,10,9,0,97,495,990,966.3,23.7,0.21,0.102,0.00431,0.313,0.0132,2,0.233,0.546,0.023,23.2,0.957,0.98,0.938,46.9,45.9,91.9,2210
2009-06-30,2008,9,39,181,584.44,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,423.4,0.72,423.4,0,0,0,0,-9,9,45,10,9,0,97,487,990,966.2,23.8,0.208,0.0989,0.00416,0.306,0.0129,2,0.228,0.535,0.0225,23.2,0.956,0.98,0.937,46.1,45.2,90.4,2170
2009-07-01,2008,10,40,182,577.61,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,442.6,0.77,442.6,0,0,0,0,-6,6,42,9,8,0,76,502,990,966.2,23.8,0.213,0.108,0.00453,0.32,0.0135,2,0.241,0.562,0.0236,23.2,0.958,0.98,0.939,48.3,47.3,94.7,2270
2009-07-02,2008,10,40,183,570.77,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,435.8,0.76,435.8,0,0,0,0,-6,6,42,9,8,0,76,495,990,966.2,23.8,0.21,0.105,0.00439,0.315,0.0132,2,0.237,0.551,0.0231,23.3,0.957,0.98,0.938,47.6,46.7,93.3,2240
2009-07-03,2008,10,40,184,563.93,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,428.9,0.76,428.9,0,0,0,0,-6,6,42,9,8,0,76,488,990,966.1,23.9,0.208,0.101,0.00425,0.309,0.013,2,0.232,0.541,0.0227,23.3,0.957,0.98,0.938,46.9,46,92,2210
2009-07-04,2008,10,40,185,557.1,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,422.1,0.76,422.1,0,0,0,0,-6,6,42,9,8,0,76,481,990,966.1,23.9,0.205,0.0982,0.00411,0.304,0.0127,2,0.227,0.531,0.0222,23.4,0.956,0.98,0.937,46.2,45.3,90.6,2180
2009-07-05,2008,10,40,186,550.26,0.37,4,Mod_Dry,42,9,8,6,70,135,0.24,415.3,0.76,415.3,0,0,0,0,-6,6,42,9,8,0,76,474,990,966.1,23.9,0.203,0.095,0.00397,0.298,0.0125,2,0.223,0.521,0.0218,23.4,0.956,0.98,0.937,45.6,44.6,89.3,2140
2009-07-06,2008,10,40,187,544.52,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,409.5,0.75,409.5,0,0,0,0,-6,6,42,9,8,0,76,469,990,966.1,23.9,0.201,0.0923,0.00385,0.293,0.0122,2,0.219,0.512,0.0214,23.4,0.956,0.98,0.936,45,44.1,88.1,2120
2009-07-07,2008,10,40,188,538.23,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,403.2,0.75,403.2,0,0,0,0,-6,6,42,9,8,0,76,462,990,966,24,0.199,0.0893,0.00373,0.288,0.012,2,0.215,0.503,0.021,23.5,0.955,0.98,0.936,44.3,43.4,86.9,2090
2009-07-08,2008,10,41,189,531.94,0.38,4,Mod_Dry,42,9,8,6,70,135,0.25,396.9,0.75,396.9,0,0,0,0,-6,6,42,9,8,0,76,456,990,966,24,0.196,0.0864,0.0036,0.283,0.0118,2,0.21,0.493,0.0205,23.5,0.955,0.98,0.935,43.7,42.8,85.6,2050
2009-07-09,2008,10,41,190,525.65,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,390.6,0.74,390.6,0,0,0,0,-6,6,42,9,8,0,76,450,990,966,24,0.194,0.0834,0.00347,0.278,0.0116,2,0.206,0.484,0.0201,23.6,0.954,0.98,0.935,43,42.2,84.3,2020
2009-07-10,2008,10,41,191,519.36,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,384.4,0.74,384.4,0,0,0,0,-6,6,42,9,8,0,76,443,990,965.9,24.1,0.192,0.0804,0.00334,0.272,0.0113,2,0.202,0.474,0.0197,23.6,0.953,0.98,0.934,42.4,41.5,83,1990
2009-07-11,2008,10,41,192,513.07,0.39,3,Normal,50,10,9,9,108,186,0.36,327.1,0.64,327.1,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0534,0.00222,0.229,0.00949,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.7,1670
2009-07-12,2008,10,41,193,506.78,0.39,3,Normal,50,10,9,9,108,186,0.37,320.8,0.63,320.8,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0504,0.00209,0.224,0.00927,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.4,1640
2009-07-13,2008,10,41,194,500.5,0.4,3,Normal,50,10,9,9,108,186,0.37,314.5,0.63,314.5,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0474,0.00196,0.218,0.00904,2,0.155,0.373,0.0155,23.8,0.943,0.97,0.915,34.6,33.5,67.1,1610
2009-07-14,2008,10,41,195,494.75,0.4,3,Normal,50,10,9,9,108,186,0.38,308.8,0.62,308.8,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0447,0.00185,0.214,0.00884,2,0.151,0.364,0.0151,23.8,0.942,0.97,0.914,34,32.9,65.9,1580
2009-07-15,2008,10,42,196,489.01,0.4,3,Normal,50,10,9,9,108,186,0.38,303,0.62,303,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.042,0.00174,0.209,0.00863,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.7,1550
2009-07-16,2008,10,42,197,483.27,0.41,3,Normal,50,10,9,9,108,186,0.39,297.3,0.61,297.3,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0393,0.00162,0.204,0.00843,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.5,1520
2009-07-17,2008,10,42,198,477.53,0.41,3,Normal,50,10,9,9,108,186,0.39,291.5,0.61,291.5,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.7,24.3,0.163,0.0366,0.00151,0.199,0.00822,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.3,1490
2009-07-18,2008,10,42,199,471.78,0.42,3,Normal,50,10,9,9,108,186,0.39,285.8,0.61,285.8,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0339,0.0014,0.195,0.00802,2,0.135,0.33,0.0136,23.9,0.938,0.97,0.91,31.5,30.5,61.1,1470
2009-07-19,2008,10,42,200,467.14,0.42,3,Normal,50,10,9,9,108,186,0.4,281.1,0.6,281.1,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0317,0.0013,0.191,0.00785,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,31,30,60.1,1440
2009-07-20,2008,10,42,201,461.94,0.42,3,Normal,50,10,9,9,108,186,0.4,275.9,0.6,275.9,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0292,0.0012,0.187,0.00767,2,0.129,0.315,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2009-07-21,2008,10,42,202,456.75,0.43,3,Normal,50,10,9,9,108,186,0.41,270.8,0.59,270.8,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.155,0.0268,0.0011,0.182,0.00749,2,0.125,0.307,0.0126,24,0.935,0.97,0.907,29.8,28.9,57.9,1390
2009-07-22,2008,10,43,203,451.55,0.43,3,Normal,50,10,9,9,108,186,0.41,265.6,0.59,265.6,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0243,0.000999,0.178,0.0073,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2009-07-23,2008,10,43,204,446.36,0.43,3,Normal,50,10,9,9,108,186,0.42,260.4,0.58,260.4,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0219,0.000897,0.174,0.00712,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.6,1340
2009-07-24,2008,10,43,205,441.16,0.44,3,Normal,50,10,9,9,108,186,0.42,255.2,0.58,255.2,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0194,0.000796,0.169,0.00694,2,0.115,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.3,54.5,1310
2009-07-25,2008,10,43,206,435.96,0.44,3,Normal,50,10,9,9,108,186,0.43,250,0.57,250,0,0,0,0,-9,9,50,10,9,0,117,319,990,965.6,24.4,0.148,0.017,0.000695,0.165,0.00676,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.4,1280
2009-07-26,2008,10,43,207,431.32,0.44,3,Normal,50,10,9,9,108,186,0.43,245.3,0.57,245.3,0,0,0,0,-9,9,50,10,9,0,117,314,990,965.5,24.5,0.146,0.0166,0.000679,0.163,0.00667,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.4,1260
2009-07-27,2008,10,43,208,426.67,0.45,3,Normal,50,10,9,9,108,186,0.44,240.7,0.56,240.7,0,0,0,0,-9,9,50,10,9,0,117,310,990,965.5,24.5,0.145,0.0162,0.000662,0.161,0.00658,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2009-07-28,2008,10,43,209,422.02,0.45,3,Normal,50,10,9,9,108,186,0.44,236,0.56,236,0,0,0,0,-9,9,50,10,9,0,117,305,990,965.5,24.5,0.143,0.0158,0.000645,0.159,0.00649,2,0.102,0.261,0.0106,24.2,0.925,0.97,0.897,26,25.2,50.4,1210
2009-07-29,2008,10,44,210,417.37,0.45,3,Normal,50,10,9,9,108,186,0.45,231.4,0.55,231.4,0,0,0,0,-9,9,50,10,9,0,117,300,990,965.5,24.5,0.142,0.0154,0.000629,0.157,0.0064,1,0.255,0.412,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2009-07-30,2008,10,44,211,413.82,0.46,3,Normal,50,10,9,9,108,186,0.45,227.8,0.55,227.8,0,0,0,0,-9,9,50,10,9,0,117,297,990,965.5,24.5,0.14,0.0151,0.000616,0.155,0.00633,1,0.25,0.405,0.0165,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2009-07-31,2008,10,44,212,409.71,0.46,3,Normal,50,10,9,9,108,186,0.45,223.7,0.55,223.7,0,0,0,0,-9,9,50,10,9,0,117,293,990,965.4,24.6,0.139,0.0148,0.000601,0.154,0.00626,1,0.245,0.398,0.0162,24.2,0.958,0.98,0.939,50.8,48.2,48.2,1160
2009-08-01,2008,11,44,213,404.52,0.46,3,Normal,47,8,6,5,89,155,0.38,249.5,0.62,249.5,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.00069,0.162,0.00659,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.6,26.8,53.6,1290
2009-08-02,2008,11,44,214,398.23,0.47,3,Normal,47,8,6,5,89,155,0.39,243.2,0.61,243.2,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000667,0.159,0.00647,2,0.107,0.266,0.0108,24.3,0.928,0.97,0.9,26.9,26.1,52.2,1250
2009-08-03,2008,11,44,215,391.94,0.47,3,Normal,47,8,6,5,89,155,0.4,236.9,0.6,236.9,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000645,0.157,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.9,1220
2009-08-04,2008,11,44,216,385.65,0.48,3,Normal,47,8,6,5,89,155,0.4,230.7,0.6,230.7,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.138,0.0154,0.000622,0.154,0.00623,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
2009-08-05,2008,11,45,217,379.91,0.48,3,Normal,47,8,6,5,89,155,0.41,224.9,0.59,224.9,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000602,0.151,0.00613,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2009-08-06,2008,11,45,218,374.17,0.49,3,Normal,47,8,6,5,89,155,0.41,219.2,0.59,219.2,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.000581,0.149,0.00602,1,0.238,0.387,0.0157,24.3,0.958,0.98,0.939,50.1,48.2,48.2,1160
2009-08-07,2008,11,45,219,369.52,0.49,3,Normal,47,8,6,5,89,155,0.42,214.5,0.58,214.5,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
2009-08-08,2008,11,45,220,364.32,0.5,3,Normal,47,8,6,5,89,155,0.42,209.3,0.57,209.3,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000547,0.144,0.00583,1,0.225,0.37,0.0149,24.4,0.956,0.98,0.937,47.9,47,47,1130
2009-08-09,2008,11,45,221,359.13,0.5,3,Normal,47,8,6,5,89,155,0.43,204.1,0.57,204.1,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000528,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.8,45.8,45.8,1100
2009-08-10,2008,11,45,222,353.93,0.51,3,Normal,47,8,6,5,89,155,0.44,198.9,0.56,198.9,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.00051,0.14,0.00564,1,0.211,0.351,0.0141,24.5,0.955,0.98,0.935,45.6,44.7,44.7,1070
2009-08-11,2008,11,45,223,349.28,0.51,3,Normal,47,8,6,5,89,155,0.44,194.3,0.56,194.3,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000493,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
2009-08-12,2008,11,46,224,344.64,0.52,3,Normal,47,8,6,5,89,155,0.45,189.6,0.55,189.6,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000477,0.136,0.00546,1,0.199,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.6,42.6,1020
2009-08-13,2008,11,46,225,341.08,0.52,3,Normal,47,8,6,5,89,155,0.45,186.1,0.55,186.1,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000465,0.134,0.00539,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.8,41.8,1000
2009-08-14,2008,11,46,226,336.98,0.53,3,Normal,47,8,6,5,89,155,0.46,182,0.54,182,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.133,0.00532,1,0.188,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.8,40.8,980
2009-08-15,2008,11,46,227,332.88,0.53,3,Normal,47,8,6,5,89,155,0.47,177.9,0.53,177.9,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000436,0.131,0.00524,1,0.183,0.313,0.0126,24.6,0.948,0.978,0.927,40.7,39.8,39.8,956
2009-08-16,2008,11,46,228,328.78,0.54,3,Normal,47,8,6,5,89,155,0.47,173.8,0.53,173.8,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000422,0.129,0.00517,1,0.177,0.306,0.0123,24.7,0.947,0.976,0.924,39.8,38.8,38.8,931
2009-08-17,2008,11,46,229,324.68,0.54,3,Normal,47,8,6,5,89,155,0.48,169.7,0.52,169.7,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000407,0.127,0.00509,1,0.172,0.299,0.012,24.7,0.946,0.974,0.921,38.8,37.8,37.8,907
2009-08-18,2008,11,46,230,320.57,0.55,3,Normal,47,8,6,5,89,155,0.48,165.6,0.52,165.6,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.115,0.00982,0.000393,0.125,0.00501,1,0.166,0.291,0.0117,24.7,0.944,0.971,0.917,37.9,36.8,36.8,883
2009-08-19,2008,11,47,231,317.02,0.55,3,Normal,47,8,6,5,89,155,0.49,162,0.51,162,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00952,0.000381,0.124,0.00495,1,0.161,0.285,0.0114,24.7,0.943,0.97,0.915,37.1,36,36,863
2009-08-20,2008,11,47,232,313.46,0.55,3,Normal,47,8,6,5,89,155,0.49,158.5,0.51,158.5,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00922,0.000368,0.122,0.00488,1,0.156,0.279,0.0111,24.8,0.942,0.97,0.914,36.2,35.2,35.2,844
2009-08-21,2008,11,47,233,309.91,0.56,3,Normal,47,8,6,5,89,155,0.5,154.9,0.5,154.9,0,0,0,0,-5,5,47,8,6,0,94,216,990,964.9,25.1,0.112,0.00892,0.000356,0.121,0.00482,1,0.152,0.272,0.0109,24.8,0.941,0.97,0.913,35.4,34.4,34.4,825
