date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-08-22,2008,11,47,234,306.36,0.56,3,Normal,47,8,6,5,89,155,0.51,151.4,0.49,151.4,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00862,0.000344,0.119,0.00475,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.6,33.6,33.6,806
2009-08-23,2008,11,47,235,303.89,0.57,3,Normal,47,8,6,5,89,155,0.51,148.9,0.49,148.9,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00841,0.000335,0.118,0.00471,1,0.144,0.262,0.0104,24.8,0.939,0.97,0.911,34,33,33,792
2009-08-24,2008,11,47,236,300.89,0.57,3,Normal,47,8,6,5,89,155,0.52,145.9,0.48,145.9,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00815,0.000325,0.117,0.00465,1,0.139,0.256,0.0102,24.8,0.938,0.97,0.91,33.3,32.3,32.3,776
2009-08-25,2008,11,47,237,297.88,0.57,3,Normal,47,8,6,5,89,155,0.52,142.9,0.48,142.9,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.107,0.00789,0.000314,0.115,0.0046,1,0.135,0.251,0.00999,24.9,0.936,0.97,0.908,32.6,31.6,31.6,759
2009-08-26,2008,11,48,238,294.87,0.58,3,Normal,47,8,6,5,89,155,0.53,139.9,0.47,139.9,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.106,0.00764,0.000304,0.114,0.00454,1,0.131,0.245,0.00977,24.9,0.935,0.97,0.907,31.9,31,31,743
2009-08-27,2008,11,48,239,291.86,0.58,3,Normal,47,8,6,5,89,155,0.53,136.9,0.47,136.9,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.105,0.00738,0.000294,0.113,0.00449,1,0.127,0.24,0.00955,24.9,0.934,0.97,0.906,31.2,30.3,30.3,726
2009-08-28,2008,11,48,240,288.86,0.59,3,Normal,47,8,6,5,89,155,0.54,133.9,0.46,133.9,0,0,0,0,-5,5,47,8,6,0,94,195,990,964.9,25.1,0.104,0.00713,0.000283,0.111,0.00443,1,0.123,0.235,0.00933,24.9,0.933,0.97,0.905,30.5,29.6,29.6,710
2009-08-29,2008,11,48,241,285.85,0.59,3,Normal,47,8,6,5,89,155,0.54,130.8,0.46,130.8,0,0,0,0,-5,5,47,8,6,0,94,192,990,964.8,25.2,0.103,0.00687,0.000273,0.11,0.00438,1,0.119,0.229,0.00911,24.9,0.931,0.97,0.903,29.8,28.9,28.9,694
2009-08-30,2008,11,48,242,282.84,0.59,3,Normal,47,8,6,5,89,155,0.55,127.8,0.45,127.8,0,0,0,0,-5,5,47,8,6,0,94,189,990,964.8,25.2,0.102,0.00662,0.000263,0.109,0.00432,1,0.115,0.224,0.0089,24.9,0.93,0.97,0.902,29.1,28.2,28.2,677
2009-08-31,2008,11,48,243,279.83,0.6,3,Normal,47,8,6,5,89,155,0.55,124.8,0.45,124.8,0,0,0,0,-5,5,47,8,6,0,94,186,990,964.8,25.2,0.101,0.00636,0.000253,0.107,0.00427,1,0.111,0.218,0.00868,25,0.929,0.97,0.901,28.4,27.5,27.5,661
2009-09-01,2008,12,48,244,276.82,0.6,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00925,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2009-09-02,2008,12,49,245,272.72,0.61,3,Normal,40,6,4,3,65,118,0.43,154.7,0.57,154.7,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2009-09-03,2008,12,49,246,269.17,0.62,3,Normal,40,6,4,3,65,118,0.44,151.2,0.56,151.2,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.0086,0.000341,0.115,0.00456,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,809
2009-09-04,2008,12,49,247,266.71,0.62,3,Normal,40,6,4,3,65,118,0.44,148.7,0.56,148.7,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00839,0.000333,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2009-09-05,2008,12,49,248,263.7,0.62,3,Normal,40,6,4,3,65,118,0.45,145.7,0.55,145.7,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2009-09-06,2008,12,49,249,260.69,0.63,3,Normal,40,6,4,3,65,118,0.45,142.7,0.55,142.7,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2009-09-07,2008,12,49,250,257.68,0.63,3,Normal,40,6,4,3,65,118,0.46,139.7,0.54,139.7,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000302,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32.1,31.1,31.1,746
2009-09-08,2008,12,49,251,254.68,0.64,3,Normal,40,6,4,3,65,118,0.46,136.7,0.54,136.7,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00737,0.000291,0.109,0.0043,1,0.127,0.236,0.00933,25,0.934,0.97,0.906,31.3,30.4,30.4,730
2009-09-09,2008,12,50,252,251.67,0.65,3,Normal,40,6,4,3,65,118,0.47,133.7,0.53,133.7,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2009-09-10,2008,12,50,253,248.66,0.65,3,Normal,40,6,4,3,65,118,0.47,130.7,0.53,130.7,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00686,0.000271,0.106,0.00419,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,29.9,29,29,697
2009-09-11,2008,12,50,254,245.65,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,154.7,0.63,154.7,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.0089,0.000351,0.115,0.00452,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.7,34.7,34.7,832
2009-09-12,2008,12,50,255,243.19,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,152.2,0.63,152.2,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00869,0.000343,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.2,34.1,34.1,819
2009-09-13,2008,12,50,256,240.73,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,149.7,0.62,149.7,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00848,0.000334,0.112,0.00443,1,0.145,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2009-09-14,2008,12,50,257,238.27,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,147.3,0.62,147.3,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00827,0.000326,0.111,0.00439,1,0.141,0.253,0.00996,25.1,0.938,0.97,0.91,34,33,33,792
2009-09-15,2008,12,50,258,235.81,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,144.8,0.61,144.8,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00806,0.000317,0.11,0.00434,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.4,32.4,32.4,779
2009-09-16,2008,12,51,259,233.35,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,142.3,0.61,142.3,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00785,0.000309,0.109,0.0043,1,0.135,0.244,0.0096,25.2,0.936,0.97,0.908,32.9,31.9,31.9,765
2009-09-17,2008,12,51,260,230.89,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,139.9,0.61,139.9,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00764,0.000301,0.108,0.00425,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2009-09-18,2008,12,51,261,229.52,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,138.5,0.6,138.5,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.0999,0.00752,0.000296,0.107,0.00423,1,0.13,0.237,0.00932,25.2,0.934,0.97,0.906,32,31,31,744
2009-09-19,2008,12,51,262,227.61,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,136.6,0.6,136.6,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0993,0.00736,0.000289,0.107,0.00419,1,0.127,0.234,0.00918,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2009-09-20,2008,12,51,263,225.69,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,134.7,0.6,134.7,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.0072,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2009-09-21,2008,12,51,264,223.78,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,132.8,0.59,132.8,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0979,0.00704,0.000276,0.105,0.00412,1,0.122,0.227,0.00891,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2009-09-22,2008,12,51,265,221.86,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,130.9,0.59,130.9,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2009-09-23,2008,12,52,266,219.95,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,128.9,0.59,128.9,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0966,0.00671,0.000263,0.103,0.00405,1,0.117,0.22,0.00863,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2009-09-24,2008,12,52,267,218.03,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,127,0.58,127,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0959,0.00655,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2009-09-25,2008,12,52,268,216.12,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,125.1,0.58,125.1,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00639,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,28,28,671
2009-09-26,2008,12,52,269,214.21,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,123.2,0.57,123.2,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.21,0.00821,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
2009-09-27,2008,12,52,270,212.29,0.75,4,Mod_Dry,34,6,4,3,44,91,0.43,121.3,0.57,121.3,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00606,0.000237,0.0999,0.00391,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2009-09-28,2008,12,52,271,210.38,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,119.4,0.57,119.4,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.0059,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2009-09-29,2008,12,52,272,208.46,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,117.5,0.56,117.5,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,27,26.1,26.1,628
2009-09-30,2008,12,53,273,207.64,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,116.6,0.56,116.6,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0922,0.00566,0.000222,0.0979,0.00383,1,0.1,0.198,0.00774,25.4,0.923,0.97,0.895,26.8,26,26,623
2009-10-01,2009,1,1,274,206.82,0.77,4,Mod_Dry,31,4,3,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0962,0.00712,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30.1,30.1,721
2009-10-02,2009,1,1,275,206,0.77,4,Mod_Dry,31,4,3,2,33,73,0.35,133,0.65,133,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0959,0.00706,0.000276,0.103,0.00403,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2009-10-03,2009,1,1,276,205.18,0.77,4,Mod_Dry,31,4,3,2,33,73,0.36,132.2,0.64,132.2,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0956,0.00699,0.000273,0.103,0.00401,1,0.121,0.224,0.00874,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2009-10-04,2009,1,1,277,203.82,0.78,4,Mod_Dry,31,4,3,2,33,73,0.36,130.8,0.64,130.8,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0951,0.00687,0.000269,0.102,0.00399,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2009-10-05,2009,1,1,278,202.45,0.78,4,Mod_Dry,31,4,3,2,33,73,0.36,129.4,0.64,129.4,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0946,0.00675,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2009-10-06,2009,1,1,279,201.08,0.79,4,Mod_Dry,31,4,3,2,33,73,0.36,128.1,0.64,128.1,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0941,0.00664,0.000259,0.101,0.00394,1,0.115,0.216,0.00845,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2009-10-07,2009,1,1,280,199.71,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00652,0.000255,0.1,0.00391,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2009-10-08,2009,1,2,281,198.35,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,125.3,0.63,125.3,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0932,0.0064,0.00025,0.0996,0.00389,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2009-10-09,2009,1,2,282,196.98,0.8,4,Mod_Dry,31,4,3,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2009-10-10,2009,1,2,283,195.61,0.8,4,Mod_Dry,31,4,3,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00807,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
2009-10-11,2009,1,2,284,194.25,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,121.3,0.62,121.3,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
2009-10-12,2009,1,2,285,193.97,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,121,0.62,121,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0977,0.00382,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,27.9,27,27,649
2009-10-13,2009,1,2,286,193.15,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2009-10-14,2009,1,2,287,191.24,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2009-10-15,2009,1,3,288,189.87,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.8,26,26,625
2009-10-16,2009,1,3,289,189.6,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,116.6,0.61,116.6,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0958,0.00374,1,0.0999,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,623
2009-10-17,2009,1,3,290,187.68,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0973,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2009-10-18,2009,1,3,291,186.32,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0955,0.19,0.00742,25.4,0.92,0.97,0.892,26,25.2,25.2,604
2009-10-19,2009,1,3,292,184.95,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0936,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2009-10-20,2009,1,3,293,184.68,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00524,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
2009-10-21,2009,1,3,294,183.86,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00517,0.000202,0.0932,0.00365,1,0.0922,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2009-10-22,2009,1,4,295,181.94,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00501,0.000196,0.0924,0.00361,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2009-10-23,2009,1,4,296,180.57,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0877,0.18,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2009-10-24,2009,1,4,297,179.21,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,106.2,0.59,106.2,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00478,0.000187,0.0912,0.00357,1,0.0859,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2009-10-25,2009,1,4,298,177.84,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00355,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.9,23.1,23.1,555
2009-10-26,2009,1,4,299,176.47,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0855,0.00454,0.000178,0.09,0.00352,1,0.0822,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2009-10-27,2009,1,4,300,175.11,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,102.1,0.58,102.1,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00443,0.000173,0.0894,0.0035,1,0.0803,0.17,0.00664,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2009-10-28,2009,1,4,301,173.74,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0785,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2009-10-29,2009,1,5,302,172.37,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,99.37,0.58,99.37,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.0042,0.000164,0.0882,0.00345,1,0.0766,0.165,0.00645,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2009-10-30,2009,1,5,303,172.1,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,99.1,0.58,99.1,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0763,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2009-10-31,2009,1,5,304,171.82,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,98.82,0.57,98.82,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00415,0.000162,0.088,0.00344,1,0.0759,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2009-11-01,2009,2,5,305,175.93,0.86,4,Mod_Dry,29,4,2,2,30,67,0.38,108.9,0.62,108.9,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0863,0.00501,0.000196,0.0913,0.00357,1,0.0896,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2009-11-02,2009,2,5,306,180.57,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,113.6,0.63,113.6,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.0054,0.000211,0.0934,0.00365,1,0.0958,0.189,0.0074,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2009-11-03,2009,2,5,307,185.77,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,118.8,0.64,118.8,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00585,0.000229,0.0956,0.00374,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2009-11-04,2009,2,5,308,189.32,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,122.3,0.65,122.3,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0911,0.00615,0.00024,0.0972,0.0038,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2009-11-05,2009,2,6,309,192.88,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2009-11-06,2009,2,6,310,197.53,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,130.5,0.66,130.5,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00685,0.000267,0.101,0.00394,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2009-11-07,2009,2,6,311,197.8,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,130.8,0.66,130.8,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00687,0.000268,0.101,0.00394,1,0.119,0.22,0.0086,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2009-11-08,2009,2,6,312,196.43,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,129.4,0.66,129.4,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0936,0.00675,0.000264,0.1,0.00392,1,0.117,0.218,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2009-11-09,2009,2,6,313,195.07,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.000259,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2009-11-10,2009,2,6,314,196.98,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,130,0.66,130,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.0068,0.000266,0.101,0.00393,1,0.118,0.219,0.00854,25.4,0.93,0.97,0.902,30.1,29.2,29.2,701
2009-11-11,2009,2,6,315,198.89,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,131.9,0.66,131.9,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.6,29.6,712
2009-11-12,2009,2,7,316,197.53,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,130.5,0.66,130.5,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00685,0.000267,0.101,0.00394,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2009-11-13,2009,2,7,317,196.16,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,129.2,0.66,129.2,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00673,0.000263,0.1,0.00392,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,696
2009-11-14,2009,2,7,318,195.34,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,128.3,0.66,128.3,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00666,0.00026,0.0998,0.0039,1,0.116,0.216,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2009-11-15,2009,2,7,319,197.8,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,130.8,0.66,130.8,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00687,0.000268,0.101,0.00394,1,0.119,0.22,0.0086,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2009-11-16,2009,2,7,320,203,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,136,0.67,136,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.00731,0.000286,0.103,0.00403,1,0.126,0.229,0.00896,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2009-11-17,2009,2,7,321,208.19,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,141.2,0.68,141.2,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.239,0.00934,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2009-11-18,2009,2,7,322,212.84,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00815,0.000319,0.108,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2009-11-19,2009,2,8,323,216.39,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,149.4,0.69,149.4,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00845,0.000331,0.109,0.00428,1,0.144,0.253,0.00993,25.2,0.938,0.97,0.91,34.7,33.7,33.7,808
2009-11-20,2009,2,8,324,220.5,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,153.5,0.7,153.5,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.0088,0.000345,0.111,0.00435,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2009-11-21,2009,2,8,325,220.77,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,153.8,0.7,153.8,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00882,0.000346,0.111,0.00436,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2009-11-22,2009,2,8,326,217.76,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,150.8,0.69,150.8,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,816
2009-11-23,2009,2,8,327,218.03,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,151,0.69,151,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00859,0.000337,0.11,0.00431,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
2009-11-24,2009,2,8,328,219.95,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,152.9,0.69,152.9,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00875,0.000343,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,828
2009-11-25,2009,2,8,329,218.03,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,151,0.69,151,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00859,0.000337,0.11,0.00431,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
2009-11-26,2009,2,9,330,218.31,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,151.3,0.69,151.3,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00861,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2009-11-27,2009,2,9,331,222.41,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,155.4,0.7,155.4,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00896,0.000352,0.112,0.00439,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,841
2009-11-28,2009,2,9,332,226.51,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,159.5,0.7,159.5,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00931,0.000366,0.113,0.00446,1,0.158,0.271,0.0107,25.2,0.942,0.97,0.913,37.1,36,36,863
2009-11-29,2009,2,9,333,230.07,0.69,4,Mod_Dry,29,4,2,2,30,67,0.29,163.1,0.71,163.1,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00961,0.000378,0.115,0.00453,1,0.163,0.278,0.0109,25.1,0.943,0.972,0.916,37.9,36.8,36.8,884
2009-11-30,2009,2,9,334,230.34,0.69,4,Mod_Dry,29,4,2,2,30,67,0.29,163.3,0.71,163.3,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.106,0.00963,0.000379,0.115,0.00453,1,0.163,0.278,0.0109,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2009-12-01,2009,3,9,335,230.61,0.69,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2009-12-02,2009,3,9,336,230.89,0.69,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2009-12-03,2009,3,10,337,231.71,0.69,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2009-12-04,2009,3,10,338,233.62,0.69,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.977,0.925,40.7,39.8,39.8,954
2009-12-05,2009,3,10,339,232.8,0.69,5,Dry,26,4,3,2,24,59,0.25,173.8,0.75,173.8,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2009-12-06,2009,3,10,340,235.81,0.68,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2009-12-07,2009,3,10,341,241,0.67,5,Dry,26,4,3,2,24,59,0.24,182,0.76,182,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2009-12-08,2009,3,10,342,245.65,0.66,5,Dry,26,4,3,2,24,59,0.24,186.7,0.76,186.7,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2009-12-09,2009,3,10,343,250.3,0.65,5,Dry,26,4,3,2,24,59,0.24,191.3,0.76,191.3,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2009-12-10,2009,3,11,344,255.5,0.64,5,Dry,26,4,3,2,24,59,0.23,196.5,0.77,196.5,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2009-12-11,2009,3,11,345,260.69,0.63,5,Dry,26,4,3,2,24,59,0.23,201.7,0.77,201.7,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2009-12-12,2009,3,11,346,265.89,0.62,5,Dry,26,4,3,2,24,59,0.22,206.9,0.78,206.9,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.134,0.00529,1,0.222,0.355,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2009-12-13,2009,3,11,347,267.8,0.62,5,Dry,26,4,3,2,24,59,0.22,208.8,0.78,208.8,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00533,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2009-12-14,2009,3,11,348,269.71,0.61,5,Dry,26,4,3,2,24,59,0.22,210.7,0.78,210.7,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.1,48.2,48.2,1160
2009-12-15,2009,3,11,349,273.82,0.61,5,Dry,26,4,3,2,24,59,0.21,214.8,0.79,214.8,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000556,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2009-12-16,2009,3,11,350,274.64,0.61,5,Dry,26,4,3,2,24,59,0.21,215.6,0.79,215.6,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000559,0.137,0.00545,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2009-12-17,2009,3,12,351,274.36,0.61,5,Dry,26,4,3,2,24,59,0.21,215.4,0.79,215.4,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.0141,0.000558,0.137,0.00545,1,0.233,0.37,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2009-12-18,2009,3,12,352,275.18,0.61,5,Dry,26,4,3,2,24,59,0.21,216.2,0.79,216.2,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000561,0.138,0.00546,1,0.234,0.372,0.0148,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2009-12-19,2009,3,12,353,274.36,0.61,5,Dry,26,4,3,2,24,59,0.21,215.4,0.79,215.4,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.0141,0.000558,0.137,0.00545,1,0.233,0.37,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2009-12-20,2009,3,12,354,274.09,0.61,5,Dry,26,4,3,2,24,59,0.21,215.1,0.79,215.1,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.2,48.2,48.2,1160
2009-12-21,2009,3,12,355,277.1,0.6,5,Dry,26,4,3,2,24,59,0.21,218.1,0.79,218.1,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.0055,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2009-12-22,2009,3,12,356,282.29,0.6,5,Dry,26,4,3,2,24,59,0.21,223.3,0.79,223.3,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000585,0.141,0.00559,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52.1,48.2,48.2,1160
2009-12-23,2009,3,12,357,285.3,0.59,5,Dry,26,4,3,2,24,59,0.21,226.3,0.79,226.3,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,1,0.248,0.39,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2009-12-24,2009,3,13,358,286.67,0.59,5,Dry,26,4,3,2,24,59,0.21,227.7,0.79,227.7,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.0006,0.143,0.00567,2,0.0962,0.239,0.00949,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1190
2009-12-25,2009,3,13,359,288.03,0.59,5,Dry,26,4,3,2,24,59,0.2,229,0.8,229,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000605,0.143,0.0057,2,0.0971,0.24,0.00956,24.9,0.923,0.97,0.895,25.8,25,50.1,1200
2009-12-26,2009,3,13,360,287.76,0.59,5,Dry,26,4,3,2,24,59,0.2,228.8,0.8,228.8,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000604,0.143,0.00569,2,0.0969,0.24,0.00954,24.9,0.923,0.97,0.895,25.8,25,50,1200
2009-12-27,2009,3,13,361,287.49,0.59,5,Dry,26,4,3,2,24,59,0.2,228.5,0.8,228.5,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0152,0.000603,0.143,0.00569,2,0.0967,0.24,0.00953,24.9,0.923,0.97,0.895,25.7,25,49.9,1200
2009-12-28,2009,3,13,362,290.5,0.58,5,Dry,26,4,3,2,24,59,0.2,231.5,0.8,231.5,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0154,0.000614,0.144,0.00574,2,0.0988,0.243,0.00967,24.9,0.923,0.97,0.896,26.1,25.3,50.6,1220
2009-12-29,2009,3,13,363,295.14,0.58,5,Dry,26,4,3,2,24,59,0.2,236.1,0.8,236.1,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.131,0.0158,0.00063,0.146,0.00583,2,0.102,0.248,0.00988,24.9,0.925,0.97,0.897,26.6,25.8,51.7,1240
2009-12-30,2009,3,13,364,299.79,0.57,5,Dry,26,4,3,2,24,59,0.2,240.8,0.8,240.8,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000646,0.148,0.00591,2,0.105,0.253,0.0101,24.8,0.926,0.97,0.898,27.2,26.4,52.7,1270
2009-12-31,2009,3,14,365,304.44,0.57,5,Dry,26,4,3,2,24,59,0.19,245.4,0.81,245.4,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000662,0.15,0.006,2,0.108,0.259,0.0103,24.8,0.928,0.97,0.9,27.7,26.9,53.8,1290
2010-01-01,2009,4,14,1,309.09,0.56,5,Dry,29,5,4,2,33,73,0.24,236.1,0.76,236.1,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00998,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
2010-01-02,2009,4,14,2,311.55,0.56,5,Dry,29,5,4,2,33,73,0.23,238.6,0.77,238.6,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.00064,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52.1,1250
2010-01-03,2009,4,14,3,313.46,0.55,5,Dry,29,5,4,2,33,73,0.23,240.5,0.77,240.5,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.2,52.5,1260
2010-01-04,2009,4,14,4,313.74,0.55,5,Dry,29,5,4,2,33,73,0.23,240.7,0.77,240.7,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000648,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2010-01-05,2009,4,14,5,317.84,0.55,5,Dry,29,5,4,2,33,73,0.23,244.8,0.77,244.8,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000662,0.152,0.00607,2,0.108,0.26,0.0104,24.8,0.928,0.97,0.9,27.6,26.7,53.5,1280
2010-01-06,2009,4,14,6,323.58,0.54,5,Dry,29,5,4,2,33,73,0.23,250.6,0.77,250.6,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0173,0.000691,0.155,0.00619,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1310
2010-01-07,2009,4,15,7,329.87,0.53,5,Dry,29,5,4,2,33,73,0.22,256.9,0.78,256.9,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0202,0.000811,0.16,0.00641,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,28.9,28.1,56.1,1350
2010-01-08,2009,4,15,8,336.16,0.53,5,Dry,29,5,4,2,33,73,0.22,263.2,0.78,263.2,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0232,0.000931,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2010-01-09,2009,4,15,9,342.45,0.52,5,Dry,29,5,4,2,33,73,0.21,269.4,0.79,269.4,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0262,0.00105,0.17,0.00684,2,0.124,0.295,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2010-01-10,2009,4,15,10,349.83,0.51,5,Dry,29,5,4,2,33,73,0.21,276.8,0.79,276.8,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0297,0.00119,0.176,0.00709,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.4,1450
2010-01-11,2009,4,15,11,356.67,0.51,5,Dry,29,5,4,2,33,73,0.2,283.7,0.8,283.7,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0329,0.00133,0.182,0.00733,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,61.9,1490
2010-01-12,2009,4,15,12,363.5,0.5,5,Dry,29,5,4,2,33,73,0.2,290.5,0.8,290.5,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.151,0.0361,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2010-01-13,2009,4,15,13,371.98,0.49,5,Dry,29,5,4,2,33,73,0.2,299,0.8,299,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0401,0.00162,0.195,0.00787,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1570
2010-01-14,2009,4,16,14,377.72,0.49,5,Dry,29,5,4,2,33,73,0.19,304.7,0.81,304.7,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.156,0.0428,0.00173,0.199,0.00807,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.2,66.5,1590
2010-01-15,2009,4,16,15,383.46,0.48,5,Dry,29,5,4,2,33,73,0.19,310.5,0.81,310.5,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.159,0.0455,0.00184,0.204,0.00827,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.7,1620
2010-01-16,2009,4,16,16,393.03,0.47,5,Dry,29,5,4,2,33,73,0.19,320,0.81,320,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0501,0.00203,0.212,0.0086,2,0.159,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.7,1670
2010-01-17,2009,4,16,17,402.06,0.47,5,Dry,29,5,4,2,33,73,0.18,329.1,0.82,329.1,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0543,0.00221,0.219,0.00892,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2010-01-18,2009,4,16,18,412.72,0.46,5,Dry,29,5,4,2,33,73,0.18,339.7,0.82,339.7,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0593,0.00242,0.228,0.0093,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74,1780
2010-01-19,2009,4,16,19,424.48,0.45,5,Dry,29,5,4,2,33,73,0.17,351.5,0.83,351.5,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0649,0.00265,0.238,0.00971,2,0.18,0.418,0.0171,24.1,0.948,0.975,0.924,39.4,38.4,76.7,1840
2010-01-20,2009,4,16,20,436.24,0.44,5,Dry,29,5,4,2,33,73,0.17,363.2,0.83,363.2,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0704,0.00288,0.248,0.0101,2,0.188,0.435,0.0178,24,0.95,0.977,0.929,40.6,39.7,79.4,1910
2010-01-21,2009,4,17,21,449.09,0.43,5,Dry,29,5,4,2,33,73,0.16,376.1,0.84,376.1,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0765,0.00314,0.258,0.0106,2,0.196,0.455,0.0186,23.9,0.952,0.98,0.933,42,41.2,82.3,1980
2010-01-22,2009,4,17,22,464.13,0.42,5,Dry,29,5,4,2,33,73,0.16,391.1,0.84,391.1,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0836,0.00344,0.271,0.0111,2,0.207,0.477,0.0196,23.8,0.954,0.98,0.935,43.6,42.7,85.5,2050
2010-01-23,2009,4,17,23,478.07,0.41,5,Dry,29,5,4,2,33,73,0.15,405.1,0.85,405.1,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0902,0.00372,0.282,0.0116,2,0.216,0.498,0.0205,23.8,0.955,0.98,0.936,45.1,44.2,88.3,2120
2010-01-24,2009,4,17,24,492.02,0.4,5,Dry,29,5,4,2,33,73,0.15,419,0.85,419,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.0968,0.004,0.294,0.0121,2,0.225,0.519,0.0215,23.7,0.956,0.98,0.937,46.5,45.6,91.1,2190
2010-01-25,2009,4,17,25,507.61,0.39,5,Dry,29,5,4,2,33,73,0.14,434.6,0.86,434.6,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.202,0.104,0.00432,0.306,0.0127,2,0.236,0.542,0.0225,23.6,0.957,0.98,0.938,48.1,47.1,94.3,2260
2010-01-26,2009,4,17,26,527.57,0.38,5,Dry,29,5,4,2,33,73,0.14,454.6,0.86,454.6,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.209,0.114,0.00473,0.323,0.0134,2,0.249,0.572,0.0238,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
2010-01-27,2009,4,17,27,551.9,0.37,5,Dry,29,5,4,2,33,73,0.13,478.9,0.87,478.9,0,0,0,0,-2,2,29,5,4,0,35,517,990,966.1,23.9,0.22,0.125,0.00523,0.345,0.0144,2,0.266,0.611,0.0256,23.3,0.956,0.98,0.937,52.3,48.2,96.4,2310
2010-01-28,2009,4,18,28,577.33,0.35,5,Dry,29,5,4,2,33,73,0.13,504.3,0.87,504.3,0,0,0,0,-2,2,29,5,4,0,35,542,990,966.2,23.8,0.235,0.138,0.00579,0.373,0.0157,3,0.169,0.542,0.0228,23.3,0.947,0.97,0.918,36.3,35.2,106,2540
2010-01-29,2009,4,18,29,601.67,0.34,5,Dry,29,5,4,2,33,73,0.12,528.7,0.88,528.7,0,0,0,0,-2,2,29,5,4,0,35,567,990,966.3,23.7,0.249,0.154,0.00651,0.403,0.017,3,0.18,0.583,0.0246,23.1,0.949,0.972,0.922,37.9,36.8,110,2650
2010-01-30,2009,4,18,30,625.46,0.33,5,Dry,29,5,4,2,33,73,0.12,552.5,0.88,552.5,0,0,0,0,-2,2,29,5,4,0,35,590,990,966.4,23.6,0.262,0.17,0.00721,0.432,0.0183,3,0.191,0.623,0.0264,23,0.951,0.975,0.927,39.5,38.5,115,2770
2010-01-31,2009,4,18,31,644.32,0.32,5,Dry,29,5,4,2,33,73,0.11,571.3,0.89,571.3,0,0,0,0,-2,2,29,5,4,0,35,609,990,966.5,23.5,0.273,0.183,0.00776,0.455,0.0194,3,0.2,0.655,0.0278,22.9,0.952,0.977,0.931,40.7,39.8,119,2860
2010-02-01,2009,5,18,32,663.19,0.31,4,Mod_Dry,36,6,5,4,54,105,0.16,558.2,0.84,558.2,0,0,0,0,-4,4,36,6,5,0,58,605,990,966.6,23.4,0.27,0.174,0.00742,0.444,0.0189,3,0.194,0.638,0.0272,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
2010-02-02,2009,5,18,33,684.25,0.3,4,Mod_Dry,36,6,5,4,54,105,0.15,579.3,0.85,579.3,0,0,0,0,-4,4,36,6,5,0,58,626,990,966.6,23.4,0.282,0.188,0.00804,0.47,0.0201,3,0.203,0.674,0.0288,22.7,0.953,0.978,0.932,40.9,40,120,2880
2010-02-03,2009,5,18,34,705.85,0.29,4,Mod_Dry,36,6,5,4,54,105,0.15,600.9,0.85,600.9,0,0,0,0,-4,4,36,6,5,0,58,648,990,966.7,23.3,0.295,0.202,0.00869,0.497,0.0214,3,0.213,0.71,0.0305,22.6,0.954,0.98,0.935,42.3,41.5,124,2990
2010-02-04,2009,5,19,35,728.54,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,623.5,0.86,623.5,0,0,0,0,-4,4,36,6,5,0,58,671,990,966.8,23.2,0.308,0.218,0.00938,0.525,0.0226,3,0.223,0.748,0.0323,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2010-02-05,2009,5,19,36,750.69,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,645.7,0.86,645.7,0,0,0,0,-4,4,36,6,5,0,58,693,990,966.9,23.1,0.32,0.232,0.0101,0.552,0.0239,3,0.233,0.786,0.034,22.3,0.956,0.98,0.937,45,44.1,132,3180
2010-02-06,2009,5,19,37,770.11,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,665.1,0.86,665.1,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0107,0.576,0.025,3,0.242,0.818,0.0355,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2010-02-07,2009,5,19,38,781.37,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,676.4,0.87,676.4,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.338,0.253,0.011,0.59,0.0257,3,0.247,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3310
2010-02-08,2009,5,19,39,797.66,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,692.7,0.87,692.7,0,0,0,0,-4,4,36,6,5,0,58,740,990,967.1,22.9,0.347,0.264,0.0115,0.611,0.0267,3,0.254,0.865,0.0377,22,0.957,0.98,0.938,47.8,46.8,140,3370
2010-02-09,2009,5,19,40,819.85,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,714.9,0.87,714.9,0,0,0,0,-4,4,36,6,5,0,58,762,990,967.2,22.8,0.359,0.279,0.0122,0.638,0.028,3,0.264,0.902,0.0395,21.9,0.957,0.98,0.938,49,48,144,3460
2010-02-10,2009,5,19,41,844.33,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,739.3,0.88,739.3,0,0,0,0,-4,4,36,6,5,0,58,786,990,967.3,22.7,0.375,0.295,0.013,0.67,0.0295,3,0.275,0.945,0.0416,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2010-02-11,2009,5,20,42,874.81,0.22,3,Normal,43,7,5,4,78,137,0.16,737.8,0.84,737.8,0,0,0,0,-4,4,43,7,5,0,82,793,990,967.4,22.6,0.381,0.294,0.013,0.675,0.0298,3,0.275,0.949,0.042,21.7,0.957,0.98,0.938,50,48.2,145,3470
2010-02-12,2009,5,20,43,907.28,0.22,3,Normal,43,7,5,4,78,137,0.15,770.3,0.85,770.3,0,0,0,0,-4,4,43,7,5,0,82,825,990,967.5,22.5,0.41,0.312,0.0139,0.722,0.0321,3,0.285,1.01,0.0448,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2010-02-13,2009,5,20,44,941.46,0.21,3,Normal,43,7,5,4,78,137,0.15,804.5,0.85,804.5,0,0,0,0,-4,4,43,7,5,0,82,859,990,967.7,22.3,0.442,0.328,0.0147,0.77,0.0345,4,0.214,0.984,0.0441,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
2010-02-14,2009,5,20,45,977.14,0.2,3,Normal,43,7,5,4,78,137,0.14,840.1,0.86,840.1,0,0,0,0,-4,4,43,7,5,0,82,895,990,967.8,22.2,0.474,0.346,0.0156,0.82,0.037,4,0.226,1.05,0.0471,21.1,0.954,0.979,0.934,41.6,40.7,163,3910
2010-02-15,2009,5,20,46,1024.3,0.19,3,Normal,43,7,5,4,78,137,0.13,887.3,0.87,887.3,0,0,0,0,-4,4,43,7,5,0,82,942,990,968,22,0.517,0.368,0.0167,0.886,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2010-02-16,2009,5,20,47,1078.6,0.18,3,Normal,43,7,5,4,78,137,0.13,941.6,0.87,941.6,0,0,0,0,-4,4,43,7,5,0,82,997,990,968.1,21.9,0.567,0.395,0.0181,0.962,0.044,4,0.26,1.22,0.0559,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
2010-02-17,2009,5,20,48,1146.1,0.16,3,Normal,43,7,5,4,78,137,0.12,1009,0.88,1009,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.4,21.6,0.646,0.443,0.0205,1.09,0.0503,4,0.282,1.37,0.0634,20.3,0.955,0.98,0.936,47.9,47,188,4510
2010-02-18,2009,5,21,49,1221.9,0.15,3,Normal,43,7,5,4,78,137,0.11,1085,0.89,1085,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.757,0.614,0.0287,1.37,0.0641,4,0.297,1.67,0.0779,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
2010-02-19,2009,5,21,50,1306.6,0.14,3,Normal,43,7,5,4,78,137,0.1,1170,0.9,1100,70,16,2,2,-2,52,59,9,7,2,130,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2010-02-20,2009,5,21,51,1394.3,0.13,3,Normal,43,7,5,4,78,137,0.098,1257,0.9,1100,157,35,5,5,1,111,78,12,10,5,189,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2010-02-21,2009,5,21,52,1440.7,0.13,2,Mod_Wet,49,8,7,5,93,162,0.11,1279,0.89,1100,179,40,5,5,0,129,89,13,12,5,222,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2010-02-22,2009,5,21,53,1494.1,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1332,0.89,1100,232,51,7,7,2,165,100,15,14,7,258,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4520
2010-02-23,2009,5,21,54,1554.9,0.11,2,Mod_Wet,49,8,7,5,93,162,0.1,1393,0.9,1100,293,51,9,9,4,220,100,17,16,9,313,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2010-02-24,2009,5,21,55,1629.9,0.098,2,Mod_Wet,49,8,7,5,93,162,0.099,1468,0.9,1100,368,51,10,11,6,290,100,18,18,11,383,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0924,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2010-02-25,2009,5,22,56,1706.3,0.09,2,Mod_Wet,49,8,7,5,93,162,0.095,1544,0.91,1100,444,51,10,14,8,361,100,18,21,13,454,1240,990,970.2,19.8,0.916,0.648,0.0326,1.56,0.0788,4,0.3,1.86,0.0939,18,0.951,0.98,0.932,46.1,45.2,181,4340
2010-02-26,2009,5,22,57,1784.1,0.081,2,Mod_Wet,49,8,7,5,93,162,0.091,1622,0.91,1100,522,51,10,16,11,434,100,18,23,16,527,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2010-02-27,2009,5,22,58,1856.3,0.075,2,Mod_Wet,49,8,7,5,93,162,0.087,1694,0.91,1100,594,51,10,18,13,502,100,18,25,18,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2010-02-28,2009,5,22,59,1929.5,0.069,2,Mod_Wet,49,8,7,5,93,162,0.084,1768,0.92,1100,668,51,10,18,15,574,100,18,25,20,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2010-03-01,2009,6,22,60,2003.8,0.063,2,Mod_Wet,59,11,12,13,144,239,0.12,1765,0.88,1100,665,41,7,13,7,597,100,18,25,20,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2010-03-02,2009,6,22,61,2079,0.056,2,Mod_Wet,59,11,12,13,144,239,0.12,1840,0.89,1100,740,41,7,13,9,670,100,18,25,22,814,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2010-03-03,2009,6,22,62,2169.8,0.049,2,Mod_Wet,59,11,12,13,144,239,0.11,1931,0.89,1100,831,41,7,13,12,758,100,18,25,25,902,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2010-03-04,2009,6,23,63,2262,0.043,2,Mod_Wet,59,11,12,13,144,239,0.11,2023,0.89,1100,923,41,7,13,15,847,100,18,25,28,991,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2010-03-05,2009,6,23,64,2317.9,0.04,2,Mod_Wet,59,11,12,13,144,239,0.1,2079,0.9,1100,979,41,7,13,16,902,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2010-03-06,2009,6,23,65,2374.2,0.037,2,Mod_Wet,59,11,12,13,144,239,0.1,2135,0.9,1100,1040,41,7,13,18,956,100,18,25,31,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2010-03-07,2009,6,23,66,2438.6,0.033,2,Mod_Wet,59,11,12,13,144,239,0.098,2200,0.9,1100,1100,41,7,13,20,1020,100,18,25,33,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2010-03-08,2009,6,23,67,2511.2,0.029,2,Mod_Wet,59,11,12,13,144,239,0.095,2272,0.91,1100,1170,41,7,13,22,1090,100,18,25,35,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2010-03-09,2009,6,23,68,2592.2,0.025,2,Mod_Wet,59,11,12,13,144,239,0.092,2353,0.91,1100,1250,41,7,13,25,1170,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2010-03-10,2009,6,23,69,2689.6,0.021,2,Mod_Wet,59,11,12,13,144,239,0.089,2451,0.91,1100,1350,41,7,13,28,1260,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2010-03-11,2009,6,24,70,2796.1,0.018,2,Mod_Wet,59,11,12,13,144,239,0.086,2557,0.92,1100,1460,41,7,13,31,1370,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2010-03-12,2009,6,24,71,2903.9,0.014,2,Mod_Wet,59,11,12,13,144,239,0.082,2665,0.92,1100,1570,41,7,13,34,1470,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2010-03-13,2009,6,24,72,3012.8,0.011,2,Mod_Wet,59,11,12,13,144,239,0.079,2774,0.92,1100,1670,41,7,13,37,1580,100,18,25,50,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2010-03-14,2009,6,24,73,3123,0.0085,2,Mod_Wet,59,11,12,13,144,239,0.076,2884,0.92,1100,1780,41,7,13,41,1680,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2010-03-15,2009,6,24,74,3226,0.0064,2,Mod_Wet,59,11,12,13,144,239,0.074,2987,0.93,1100,1890,41,7,13,44,1780,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
2010-03-16,2009,6,24,75,3313.2,0.0047,2,Mod_Wet,59,11,12,13,144,239,0.072,3074,0.93,1100,1970,41,7,13,46,1870,100,18,25,59,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2010-03-17,2009,6,24,76,3375.9,0.0035,2,Mod_Wet,59,11,12,13,144,239,0.071,3137,0.93,1100,2040,41,7,13,48,1930,100,18,25,61,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2010-03-18,2009,6,25,77,3422.2,0.0026,2,Mod_Wet,59,11,12,13,144,239,0.07,3183,0.93,1100,2080,41,7,13,49,1970,100,18,25,62,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2010-03-19,2009,6,25,78,3460.1,0.0018,2,Mod_Wet,59,11,12,13,144,239,0.069,3221,0.93,1100,2120,41,7,13,51,2010,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2010-03-20,2009,6,25,79,3489.7,0.0013,2,Mod_Wet,59,11,12,13,144,239,0.069,3251,0.93,1100,2150,41,7,13,52,2040,100,18,25,65,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2010-03-21,2009,6,25,80,3510.9,0.00084,2,Mod_Wet,59,11,12,13,144,239,0.068,3272,0.93,1100,2170,41,7,13,52,2060,100,18,25,65,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2010-03-22,2009,6,25,81,3532.1,0.00042,2,Mod_Wet,59,11,12,13,144,239,0.068,3293,0.93,1100,2190,41,7,13,53,2080,100,18,25,66,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.7,131,3140
2010-03-23,2009,6,25,82,3544.9,0.00017,2,Mod_Wet,59,11,12,13,144,239,0.067,3306,0.93,1100,2210,41,7,13,53,2090,100,18,25,66,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.904,33.7,32.7,131,3140
