date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-03-24,2009,6,25,83,3549.1,0.000084,2,Mod_Wet,59,11,12,13,144,239,0.067,3310,0.93,1100,2210,41,7,13,53,2100,100,18,25,66,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3130
2010-03-25,2009,6,26,84,3553.4,0,2,Mod_Wet,59,11,12,13,144,239,0.067,3314,0.93,1100,2210,41,7,13,53,2100,100,18,25,66,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,131,3130
2010-03-26,2009,6,26,85,3549.1,0.000084,2,Mod_Wet,59,11,12,13,144,239,0.067,3310,0.93,1100,2210,41,7,13,53,2100,100,18,25,66,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3130
2010-03-27,2009,6,26,86,3544.9,0.00017,2,Mod_Wet,59,11,12,13,144,239,0.067,3306,0.93,1100,2210,41,7,13,53,2090,100,18,25,66,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.904,33.7,32.7,131,3140
2010-03-28,2009,6,26,87,3532.1,0.00042,2,Mod_Wet,59,11,12,13,144,239,0.068,3293,0.93,1100,2190,41,7,13,53,2080,100,18,25,66,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.7,131,3140
2010-03-29,2009,6,26,88,3519.4,0.00067,2,Mod_Wet,59,11,12,13,144,239,0.068,3280,0.93,1100,2180,41,7,13,52,2070,100,18,25,65,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2010-03-30,2009,6,26,89,3498.2,0.0011,2,Mod_Wet,59,11,12,13,144,239,0.068,3259,0.93,1100,2160,41,7,13,52,2050,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2010-03-31,2009,6,26,90,3477,0.0015,2,Mod_Wet,59,11,12,13,144,239,0.069,3238,0.93,1100,2140,41,7,13,51,2030,100,18,25,64,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2010-04-01,2009,7,27,91,3455.9,0.0019,2,Mod_Wet,70,14,18,25,168,295,0.085,3161,0.92,1100,2060,30,4,7,37,1980,100,18,25,62,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2010-04-02,2009,7,27,92,3434.8,0.0023,2,Mod_Wet,70,14,18,25,168,295,0.086,3140,0.91,1100,2040,30,4,7,36,1960,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2010-04-03,2009,7,27,93,3413.8,0.0027,2,Mod_Wet,70,14,18,25,168,295,0.086,3119,0.91,1100,2020,30,4,7,36,1940,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2010-04-04,2009,7,27,94,3392.7,0.0032,2,Mod_Wet,70,14,18,25,168,295,0.087,3098,0.91,1100,2000,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2010-04-05,2009,7,27,95,3371.8,0.0036,2,Mod_Wet,70,14,18,25,168,295,0.087,3077,0.91,1100,1980,30,4,7,34,1900,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2010-04-06,2009,7,27,96,3359.2,0.0038,2,Mod_Wet,70,14,18,25,168,295,0.088,3064,0.91,1100,1960,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2010-04-07,2009,7,27,97,3346.6,0.0041,2,Mod_Wet,70,14,18,25,168,295,0.088,3052,0.91,1100,1950,30,4,7,34,1880,100,18,25,59,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2010-04-08,2009,7,28,98,3342.4,0.0041,2,Mod_Wet,70,14,18,25,168,295,0.088,3047,0.91,1100,1950,30,4,7,33,1870,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2010-04-09,2009,7,28,99,3338.3,0.0042,2,Mod_Wet,70,14,18,25,168,295,0.088,3043,0.91,1100,1940,30,4,7,33,1870,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2010-04-10,2009,7,28,100,3334.1,0.0043,2,Mod_Wet,70,14,18,25,168,295,0.088,3039,0.91,1100,1940,30,4,7,33,1870,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2010-04-11,2009,7,28,101,3329.9,0.0044,2,Mod_Wet,70,14,18,25,168,295,0.089,3035,0.91,1100,1940,30,4,7,33,1860,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2010-04-12,2009,7,28,102,3325.7,0.0045,2,Mod_Wet,70,14,18,25,168,295,0.089,3031,0.91,1100,1930,30,4,7,33,1860,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0411,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2010-04-13,2009,7,28,103,3321.6,0.0046,2,Mod_Wet,70,14,18,25,168,295,0.089,3027,0.91,1100,1930,30,4,7,33,1850,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2010-04-14,2009,7,28,104,3309.1,0.0048,2,Mod_Wet,70,14,18,25,168,295,0.089,3014,0.91,1100,1910,30,4,7,32,1840,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2010-04-15,2009,7,29,105,3296.6,0.0051,2,Mod_Wet,70,14,18,25,168,295,0.089,3002,0.91,1100,1900,30,4,7,32,1830,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2010-04-16,2009,7,29,106,3284.1,0.0053,2,Mod_Wet,70,14,18,25,168,295,0.09,2989,0.91,1100,1890,30,4,7,32,1820,100,18,25,57,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2010-04-17,2009,7,29,107,3271.6,0.0055,2,Mod_Wet,70,14,18,25,168,295,0.09,2977,0.91,1100,1880,30,4,7,31,1810,100,18,25,56,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2010-04-18,2009,7,29,108,3250.8,0.0059,2,Mod_Wet,70,14,18,25,168,295,0.091,2956,0.91,1100,1860,30,4,7,31,1780,100,18,25,56,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2010-04-19,2009,7,29,109,3230.1,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.091,2935,0.91,1100,1840,30,4,7,30,1760,100,18,25,55,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2010-04-20,2009,7,29,110,3209.4,0.0068,2,Mod_Wet,70,14,18,25,168,295,0.092,2914,0.91,1100,1810,30,4,7,29,1740,100,18,25,54,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2010-04-21,2009,7,29,111,3188.8,0.0072,2,Mod_Wet,70,14,18,25,168,295,0.092,2894,0.91,1100,1790,30,4,7,29,1720,100,18,25,54,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2010-04-22,2009,7,30,112,3168.2,0.0076,2,Mod_Wet,70,14,18,25,168,295,0.093,2873,0.91,1100,1770,30,4,7,28,1700,100,18,25,53,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2010-04-23,2009,7,30,113,3147.6,0.008,2,Mod_Wet,70,14,18,25,168,295,0.094,2853,0.91,1100,1750,30,4,7,28,1680,100,18,25,53,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2010-04-24,2009,7,30,114,3118.9,0.0085,2,Mod_Wet,70,14,18,25,168,295,0.095,2824,0.91,1100,1720,30,4,7,27,1660,100,18,25,52,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2010-04-25,2009,7,30,115,3098.4,0.0089,2,Mod_Wet,70,14,18,25,168,295,0.095,2803,0.91,1100,1700,30,4,7,26,1640,100,18,25,51,1800,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2010-04-26,2009,7,30,116,3078,0.0093,2,Mod_Wet,70,14,18,25,168,295,0.096,2783,0.9,1100,1680,30,4,7,25,1620,100,18,25,50,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2010-04-27,2009,7,30,117,3049.4,0.0099,2,Mod_Wet,70,14,18,25,168,295,0.097,2754,0.9,1100,1650,30,4,7,25,1590,100,18,25,50,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2010-04-28,2009,7,30,118,3029.1,0.01,2,Mod_Wet,70,14,18,25,168,295,0.097,2734,0.9,1100,1630,30,4,7,24,1570,100,18,25,49,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2010-04-29,2009,7,31,119,3000.7,0.011,2,Mod_Wet,70,14,18,25,168,295,0.098,2706,0.9,1100,1610,30,4,7,23,1540,100,18,25,48,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2010-04-30,2009,7,31,120,2972.3,0.012,2,Mod_Wet,70,14,18,25,168,295,0.099,2677,0.9,1100,1580,30,4,7,22,1510,100,18,25,47,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2010-05-01,2009,8,31,121,2944.1,0.013,2,Mod_Wet,65,14,17,23,202,321,0.11,2623,0.89,1100,1520,35,4,8,23,1450,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2010-05-02,2009,8,31,122,2915.9,0.014,2,Mod_Wet,65,14,17,23,202,321,0.11,2595,0.89,1100,1500,35,4,8,22,1430,100,18,25,45,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2010-05-03,2009,8,31,123,2887.8,0.015,2,Mod_Wet,65,14,17,23,202,321,0.11,2567,0.89,1100,1470,35,4,8,21,1400,100,18,25,44,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2010-05-04,2009,8,31,124,2851.8,0.016,2,Mod_Wet,65,14,17,23,202,321,0.11,2531,0.89,1100,1430,35,4,8,20,1360,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2010-05-05,2009,8,31,125,2816,0.017,2,Mod_Wet,65,14,17,23,202,321,0.11,2495,0.89,1100,1400,35,4,8,19,1330,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2010-05-06,2009,8,32,126,2780.3,0.018,2,Mod_Wet,65,14,17,23,202,321,0.12,2459,0.89,1100,1360,35,4,8,18,1290,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2010-05-07,2009,8,32,127,2736.8,0.019,2,Mod_Wet,65,14,17,23,202,321,0.12,2416,0.88,1100,1320,35,4,8,16,1250,100,18,25,39,1460,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2010-05-08,2009,8,32,128,2693.6,0.021,2,Mod_Wet,65,14,17,23,202,321,0.12,2373,0.88,1100,1270,35,4,8,15,1210,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2010-05-09,2009,8,32,129,2650.5,0.023,2,Mod_Wet,65,14,17,23,202,321,0.12,2330,0.88,1100,1230,35,4,8,14,1170,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-05-10,2009,8,32,130,2607.7,0.025,2,Mod_Wet,65,14,17,23,202,321,0.12,2287,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2010-05-11,2009,8,32,131,2565.1,0.027,2,Mod_Wet,65,14,17,23,202,321,0.13,2244,0.88,1100,1140,35,4,8,11,1090,100,18,25,34,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2010-05-12,2009,8,32,132,2522.7,0.028,2,Mod_Wet,65,14,17,23,202,321,0.13,2202,0.87,1100,1100,35,4,8,10,1050,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2010-05-13,2009,8,33,133,2480.5,0.03,2,Mod_Wet,65,14,17,23,202,321,0.13,2160,0.87,1100,1060,35,4,8,9,1000,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2010-05-14,2009,8,33,134,2438.6,0.033,2,Mod_Wet,65,14,17,23,202,321,0.13,2118,0.87,1100,1020,35,4,8,8,963,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2010-05-15,2009,8,33,135,2396.8,0.035,2,Mod_Wet,65,14,17,23,202,321,0.13,2076,0.87,1100,976,35,4,8,6,923,100,18,25,29,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,41,40.1,160,3850
2010-05-16,2009,8,33,136,2355.4,0.038,2,Mod_Wet,65,14,17,23,202,321,0.14,2034,0.86,1100,934,35,4,8,5,882,100,18,25,28,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
2010-05-17,2009,8,33,137,2314.1,0.04,2,Mod_Wet,65,14,17,23,202,321,0.14,1993,0.86,1100,893,35,4,8,4,842,100,18,25,27,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2010-05-18,2009,8,33,138,2273.1,0.042,2,Mod_Wet,65,14,17,23,202,321,0.14,1952,0.86,1100,852,35,4,8,3,802,100,18,25,26,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2010-05-19,2009,8,33,139,2217.6,0.046,2,Mod_Wet,65,14,17,23,202,321,0.14,1897,0.85,1100,797,35,4,8,1,749,100,18,25,24,951,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2010-05-20,2009,8,34,140,2162.5,0.049,2,Mod_Wet,65,14,17,23,202,321,0.15,1842,0.85,1100,742,35,4,8,-1,696,100,18,25,22,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2010-05-21,2009,8,34,141,2107.9,0.054,3,Normal,55,13,13,17,178,276,0.13,1832,0.87,1100,732,45,5,12,5,665,100,18,25,22,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2010-05-22,2009,8,34,142,2053.8,0.059,3,Normal,55,13,13,17,178,276,0.13,1778,0.87,1100,678,45,5,12,3,613,100,18,25,20,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2010-05-23,2009,8,34,143,2000.2,0.063,3,Normal,55,13,13,17,178,276,0.14,1724,0.86,1100,624,45,5,12,2,560,100,18,25,19,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2010-05-24,2009,8,34,144,1954.2,0.067,3,Normal,55,13,13,17,178,276,0.14,1678,0.86,1100,578,45,5,12,0,516,100,18,25,17,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2010-05-25,2009,8,34,145,1908.5,0.071,3,Normal,55,13,13,17,178,276,0.14,1632,0.85,1100,532,45,5,12,-1,471,100,18,25,16,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2010-05-26,2009,8,34,146,1863.2,0.075,3,Normal,55,13,13,17,178,276,0.15,1587,0.85,1100,487,45,5,12,-2,427,100,18,25,15,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2010-05-27,2009,8,35,147,1818.3,0.078,3,Normal,55,13,13,17,178,276,0.15,1542,0.85,1100,442,45,5,12,-4,384,100,18,25,13,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2010-05-28,2009,8,35,148,1773.9,0.082,3,Normal,55,13,13,17,178,276,0.16,1498,0.84,1100,398,45,5,12,-5,341,100,18,25,12,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2010-05-29,2009,8,35,149,1736.6,0.087,3,Normal,55,13,13,17,178,276,0.16,1461,0.84,1100,361,45,5,11,-6,306,100,18,24,11,484,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2010-05-30,2009,8,35,150,1699.6,0.091,3,Normal,55,13,13,17,178,276,0.16,1424,0.84,1100,324,45,5,10,-7,271,100,18,23,10,449,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2010-05-31,2009,8,35,151,1662.9,0.094,3,Normal,55,13,13,17,178,276,0.17,1387,0.83,1100,287,45,5,9,-8,236,100,18,22,9,414,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2010-06-01,2009,9,35,152,1626.6,0.098,3,Normal,53,12,12,13,120,210,0.13,1417,0.87,1100,317,47,6,10,-3,257,100,18,22,10,377,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2010-06-02,2009,9,35,153,1590.6,0.1,3,Normal,53,12,12,13,120,210,0.13,1381,0.87,1100,281,47,6,9,-5,224,100,18,21,8,344,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2010-06-03,2009,9,36,154,1554.9,0.11,3,Normal,53,12,12,13,120,210,0.14,1345,0.86,1100,245,47,6,7,-6,191,100,18,19,7,311,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2010-06-04,2009,9,36,155,1526,0.11,3,Normal,53,12,12,13,120,210,0.14,1316,0.86,1100,216,47,6,7,-7,163,100,18,19,6,283,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2010-06-05,2009,9,36,156,1497.3,0.12,3,Normal,53,12,12,13,120,210,0.14,1287,0.86,1100,187,42,6,6,-7,140,95,18,18,6,260,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
2010-06-06,2009,9,36,157,1468.9,0.12,3,Normal,53,12,12,13,120,210,0.14,1259,0.86,1100,159,36,5,5,-8,121,89,17,17,5,241,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2010-06-07,2009,9,36,158,1440.7,0.13,3,Normal,53,12,12,13,120,210,0.15,1231,0.85,1100,131,30,4,4,-9,102,83,16,16,4,222,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2010-06-08,2009,9,36,159,1412.7,0.13,3,Normal,53,12,12,13,120,210,0.15,1203,0.85,1100,103,23,3,3,-10,84,76,15,15,3,204,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2010-06-09,2009,9,36,160,1378.9,0.13,3,Normal,53,12,12,13,120,210,0.15,1169,0.85,1100,69,16,2,2,-11,60,69,14,14,2,180,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2010-06-10,2009,9,37,161,1327.5,0.14,3,Normal,53,12,12,13,120,210,0.16,1117,0.84,1100,17,4,1,1,-12,23,57,13,13,1,143,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2010-06-11,2009,9,37,162,1282.9,0.14,3,Normal,53,12,12,13,120,210,0.16,1073,0.84,1073,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.772,0.587,0.0277,1.36,0.0641,4,0.295,1.65,0.0779,19.6,0.954,0.98,0.935,49.1,48.1,192,4620
2010-06-12,2009,9,37,163,1239.2,0.15,3,Normal,53,12,12,13,120,210,0.17,1029,0.83,1029,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.708,0.489,0.0229,1.2,0.056,4,0.286,1.48,0.0694,19.9,0.955,0.98,0.936,47.9,46.9,188,4500
2010-06-13,2009,9,37,164,1202,0.15,3,Normal,53,12,12,13,120,210,0.17,992,0.82,992,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.653,0.419,0.0195,1.07,0.0499,4,0.277,1.35,0.0629,20.1,0.955,0.98,0.936,46.7,45.8,183,4400
2010-06-14,2009,9,37,165,1165.5,0.16,3,Normal,53,12,12,13,120,210,0.18,955.5,0.82,955.5,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.6,0.401,0.0186,1,0.0464,4,0.265,1.27,0.0587,20.3,0.955,0.98,0.936,45.4,44.5,178,4280
2010-06-15,2009,9,37,166,1135.1,0.16,3,Normal,53,12,12,13,120,210,0.18,925.1,0.81,925.1,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.572,0.387,0.0178,0.959,0.0442,4,0.255,1.21,0.056,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2010-06-16,2009,9,37,167,1105.3,0.17,3,Normal,53,12,12,13,120,210,0.19,895.3,0.81,895.3,0,0,0,0,-13,13,53,12,12,0,133,972,990,968.2,21.8,0.545,0.372,0.0171,0.917,0.0421,4,0.245,1.16,0.0534,20.6,0.955,0.98,0.936,43.2,42.3,169,4060
2010-06-17,2009,9,38,168,1076,0.18,3,Normal,53,12,12,13,120,210,0.2,866,0.81,866,0,0,0,0,-13,13,53,12,12,0,133,943,990,968.1,21.9,0.518,0.358,0.0164,0.876,0.0401,4,0.235,1.11,0.0508,20.8,0.954,0.98,0.935,42,41.2,165,3960
2010-06-18,2009,9,38,169,1052.5,0.18,3,Normal,53,12,12,13,120,210,0.2,842.5,0.8,842.5,0,0,0,0,-13,13,53,12,12,0,133,919,990,968.1,21.9,0.497,0.347,0.0158,0.843,0.0384,4,0.227,1.07,0.0488,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
2010-06-19,2009,9,38,170,1029.3,0.19,3,Normal,53,12,12,13,120,210,0.2,819.4,0.8,819.4,0,0,0,0,-13,13,53,12,12,0,133,896,990,968,22,0.475,0.336,0.0152,0.811,0.0369,4,0.219,1.03,0.0468,21,0.953,0.976,0.931,40.2,39.2,157,3770
2010-06-20,2009,9,38,171,1006.7,0.19,3,Normal,53,12,12,13,120,210,0.21,796.7,0.79,796.7,0,0,0,0,-13,13,53,12,12,0,133,874,990,967.9,22.1,0.455,0.325,0.0147,0.779,0.0353,4,0.211,0.991,0.0449,21.1,0.953,0.974,0.928,39.2,38.2,153,3670
2010-06-21,2009,9,38,172,984.44,0.2,3,Normal,53,12,12,13,120,210,0.21,774.4,0.79,774.4,0,0,0,0,-13,13,53,12,12,0,133,851,990,967.8,22.2,0.434,0.314,0.0142,0.748,0.0338,3,0.287,1.03,0.0467,21.1,0.956,0.98,0.937,51.2,48.2,145,3470
2010-06-22,2009,9,38,173,967.49,0.2,3,Normal,53,12,12,13,120,210,0.22,757.5,0.78,757.5,0,0,0,0,-13,13,53,12,12,0,133,834,990,967.8,22.2,0.419,0.306,0.0137,0.724,0.0326,3,0.282,1.01,0.0453,21.2,0.957,0.98,0.937,50.3,48.2,145,3470
2010-06-23,2009,9,38,174,950.83,0.21,3,Normal,53,12,12,13,120,210,0.22,740.8,0.78,740.8,0,0,0,0,-13,13,53,12,12,0,133,818,990,967.7,22.3,0.404,0.296,0.0133,0.699,0.0314,3,0.276,0.975,0.0437,21.3,0.957,0.98,0.938,49.4,48.2,145,3470
2010-06-24,2009,9,39,175,934.49,0.21,3,Normal,53,12,12,13,120,210,0.23,724.5,0.78,724.5,0,0,0,0,-13,13,53,12,12,0,133,801,990,967.6,22.4,0.389,0.285,0.0127,0.674,0.0301,3,0.269,0.942,0.0421,21.4,0.957,0.98,0.937,48.5,47.6,143,3420
2010-06-25,2009,9,39,176,918.49,0.21,3,Normal,53,12,12,13,120,210,0.23,708.5,0.77,708.5,0,0,0,0,-13,13,53,12,12,0,133,785,990,967.6,22.4,0.374,0.274,0.0122,0.648,0.0289,3,0.261,0.91,0.0406,21.5,0.957,0.98,0.937,47.7,46.7,140,3360
2010-06-26,2009,9,39,177,902.85,0.22,3,Normal,53,12,12,13,120,210,0.23,692.9,0.77,692.9,0,0,0,0,-13,13,53,12,12,0,133,770,990,967.5,22.5,0.364,0.264,0.0117,0.628,0.0279,3,0.254,0.882,0.0392,21.6,0.957,0.98,0.937,46.8,45.9,138,3300
2010-06-27,2009,9,39,178,887.58,0.22,3,Normal,53,12,12,13,120,210,0.24,677.6,0.76,677.6,0,0,0,0,-13,13,53,12,12,0,133,755,990,967.5,22.5,0.355,0.254,0.0112,0.609,0.027,3,0.247,0.856,0.038,21.7,0.957,0.98,0.937,46,45,135,3240
2010-06-28,2009,9,39,179,872.71,0.22,3,Normal,53,12,12,13,120,210,0.24,662.7,0.76,662.7,0,0,0,0,-13,13,53,12,12,0,133,740,990,967.4,22.6,0.347,0.244,0.0108,0.591,0.0261,3,0.241,0.831,0.0368,21.8,0.956,0.98,0.937,45.1,44.2,133,3180
2010-06-29,2009,9,39,180,858.28,0.23,3,Normal,53,12,12,13,120,210,0.24,648.3,0.76,648.3,0,0,0,0,-13,13,53,12,12,0,133,725,990,967.3,22.7,0.339,0.234,0.0103,0.573,0.0253,3,0.234,0.807,0.0356,21.9,0.956,0.98,0.937,44.3,43.4,130,3120
2010-06-30,2009,9,39,181,844.33,0.23,3,Normal,53,12,12,13,120,210,0.25,634.3,0.75,634.3,0,0,0,0,-13,13,53,12,12,0,133,711,990,967.3,22.7,0.331,0.225,0.00989,0.555,0.0244,3,0.228,0.783,0.0345,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
2010-07-01,2009,10,40,182,830.9,0.23,3,Normal,50,10,9,9,108,186,0.22,644.9,0.78,644.9,0,0,0,0,-9,9,50,10,9,0,117,714,990,967.2,22.8,0.332,0.232,0.0102,0.564,0.0248,3,0.233,0.797,0.035,22,0.956,0.98,0.937,44.3,43.4,130,3120
2010-07-02,2009,10,40,183,818.06,0.24,3,Normal,50,10,9,9,108,186,0.23,632.1,0.77,632.1,0,0,0,0,-9,9,50,10,9,0,117,701,990,967.2,22.8,0.325,0.223,0.00978,0.548,0.024,3,0.227,0.775,0.034,22.1,0.955,0.98,0.936,43.5,42.7,128,3070
2010-07-03,2009,10,40,184,809.29,0.24,3,Normal,50,10,9,9,108,186,0.23,623.3,0.77,623.3,0,0,0,0,-9,9,50,10,9,0,117,692,990,967.1,22.9,0.32,0.217,0.00951,0.537,0.0235,3,0.223,0.76,0.0333,22.1,0.955,0.98,0.936,43,42.1,126,3030
2010-07-04,2009,10,40,185,800.9,0.25,3,Normal,50,10,9,9,108,186,0.23,614.9,0.77,614.9,0,0,0,0,-9,9,50,10,9,0,117,684,990,967.1,22.9,0.315,0.212,0.00925,0.527,0.023,3,0.219,0.746,0.0326,22.2,0.955,0.98,0.936,42.5,41.7,125,3000
2010-07-05,2009,10,40,186,792.95,0.25,3,Normal,50,10,9,9,108,186,0.23,607,0.77,607,0,0,0,0,-9,9,50,10,9,0,117,676,990,967.1,22.9,0.311,0.206,0.009,0.517,0.0226,3,0.216,0.733,0.032,22.2,0.954,0.98,0.935,42,41.2,124,2970
2010-07-06,2009,10,40,187,785.52,0.25,3,Normal,50,10,9,9,108,186,0.24,599.5,0.76,599.5,0,0,0,0,-9,9,50,10,9,0,117,669,990,967,23,0.306,0.201,0.00878,0.508,0.0221,3,0.212,0.72,0.0314,22.2,0.954,0.979,0.935,41.6,40.7,122,2930
2010-07-07,2009,10,40,188,778.75,0.26,3,Normal,50,10,9,9,108,186,0.24,592.8,0.76,592.8,0,0,0,0,-9,9,50,10,9,0,117,662,990,967,23,0.303,0.197,0.00857,0.5,0.0217,3,0.209,0.709,0.0308,22.3,0.954,0.979,0.933,41.2,40.3,121,2900
2010-07-08,2009,10,41,189,770.65,0.26,3,Normal,50,10,9,9,108,186,0.24,584.6,0.76,584.6,0,0,0,0,-9,9,50,10,9,0,117,654,990,967,23,0.298,0.192,0.00832,0.49,0.0213,3,0.206,0.695,0.0302,22.3,0.953,0.977,0.932,40.7,39.7,119,2860
2010-07-09,2009,10,41,190,764.91,0.26,3,Normal,50,10,9,9,108,186,0.24,578.9,0.76,578.9,0,0,0,0,-9,9,50,10,9,0,117,648,990,967,23,0.295,0.188,0.00815,0.482,0.0209,3,0.203,0.685,0.0297,22.4,0.953,0.977,0.93,40.3,39.4,118,2830
2010-07-10,2009,10,41,191,752.06,0.27,3,Normal,50,10,9,9,108,186,0.25,566.1,0.75,566.1,0,0,0,0,-9,9,50,10,9,0,117,635,990,966.9,23.1,0.287,0.179,0.00776,0.467,0.0202,3,0.197,0.664,0.0287,22.4,0.952,0.975,0.928,39.5,38.5,116,2770
2010-07-11,2009,10,41,192,740.85,0.28,2,Mod_Wet,58,11,11,11,136,227,0.31,513.9,0.69,513.9,0,0,0,0,-11,11,58,11,11,0,147,594,990,966.9,23.1,0.264,0.144,0.00623,0.408,0.0176,3,0.174,0.582,0.0252,22.6,0.948,0.97,0.919,35.9,34.8,104,2510
2010-07-12,2009,10,41,193,729.09,0.28,2,Mod_Wet,58,11,11,11,136,227,0.31,502.1,0.69,502.1,0,0,0,0,-11,11,58,11,11,0,147,582,990,966.8,23.2,0.257,0.136,0.00588,0.394,0.017,3,0.168,0.562,0.0242,22.6,0.946,0.97,0.918,35.1,34.1,102,2450
2010-07-13,2009,10,41,194,717.33,0.29,2,Mod_Wet,58,11,11,11,136,227,0.32,490.3,0.68,490.3,0,0,0,0,-11,11,58,11,11,0,147,570,990,966.8,23.2,0.251,0.13,0.00561,0.381,0.0164,2,0.273,0.655,0.0282,22.6,0.956,0.98,0.937,51.9,48.2,96.4,2310
2010-07-14,2009,10,41,195,706.12,0.29,2,Mod_Wet,58,11,11,11,136,227,0.32,479.1,0.68,479.1,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00538,0.369,0.0159,2,0.266,0.635,0.0273,22.6,0.957,0.98,0.937,50.9,48.2,96.4,2310
2010-07-15,2009,10,42,196,696,0.29,2,Mod_Wet,58,11,11,11,136,227,0.33,469,0.67,469,0,0,0,0,-11,11,58,11,11,0,147,549,990,966.7,23.3,0.239,0.12,0.00516,0.359,0.0154,2,0.259,0.618,0.0265,22.7,0.957,0.98,0.938,50,48.2,96.4,2310
2010-07-16,2009,10,42,197,685.34,0.3,2,Mod_Wet,58,11,11,11,136,227,0.33,458.3,0.67,458.3,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00494,0.348,0.0149,2,0.252,0.6,0.0257,22.8,0.957,0.98,0.938,49,48,96,2300
2010-07-17,2009,10,42,198,674.68,0.3,2,Mod_Wet,58,11,11,11,136,227,0.34,447.7,0.66,447.7,0,0,0,0,-11,11,58,11,11,0,147,528,990,966.6,23.4,0.226,0.11,0.00471,0.337,0.0144,2,0.245,0.581,0.0248,22.8,0.958,0.98,0.939,48,47,94,2260
2010-07-18,2009,10,42,199,664.56,0.31,2,Mod_Wet,58,11,11,11,136,227,0.34,437.6,0.66,437.6,0,0,0,0,-11,11,58,11,11,0,147,518,990,966.6,23.4,0.221,0.106,0.0045,0.326,0.0139,2,0.238,0.564,0.0241,22.9,0.957,0.98,0.938,47,46,92.1,2210
2010-07-19,2009,10,42,200,655.53,0.31,2,Mod_Wet,58,11,11,11,136,227,0.35,428.5,0.65,428.5,0,0,0,0,-11,11,58,11,11,0,147,509,990,966.5,23.5,0.216,0.101,0.00431,0.317,0.0135,2,0.232,0.549,0.0234,22.9,0.957,0.98,0.937,46.1,45.2,90.3,2170
2010-07-20,2009,10,42,201,645.96,0.32,2,Mod_Wet,58,11,11,11,136,227,0.35,419,0.65,419,0,0,0,0,-11,11,58,11,11,0,147,499,990,966.5,23.5,0.212,0.0967,0.00411,0.308,0.0131,2,0.225,0.534,0.0227,23,0.956,0.98,0.937,45.1,44.2,88.5,2120
2010-07-21,2009,10,42,202,636.39,0.32,2,Mod_Wet,58,11,11,11,136,227,0.36,409.4,0.64,409.4,0,0,0,0,-11,11,58,11,11,0,147,489,990,966.4,23.6,0.208,0.0922,0.00392,0.3,0.0128,2,0.219,0.519,0.022,23,0.955,0.98,0.936,44.2,43.3,86.6,2080
2010-07-22,2009,10,43,203,626.82,0.33,2,Mod_Wet,58,11,11,11,136,227,0.36,399.8,0.64,399.8,0,0,0,0,-11,11,58,11,11,0,147,480,990,966.4,23.6,0.205,0.0877,0.00372,0.293,0.0124,2,0.212,0.505,0.0214,23.1,0.955,0.98,0.936,43.2,42.4,84.7,2030
2010-07-23,2009,10,43,204,617.8,0.33,2,Mod_Wet,58,11,11,11,136,227,0.37,390.8,0.63,390.8,0,0,0,0,-11,11,58,11,11,0,147,471,990,966.4,23.6,0.202,0.0835,0.00353,0.285,0.0121,2,0.206,0.491,0.0208,23.1,0.954,0.98,0.935,42.3,41.4,82.9,1990
2010-07-24,2009,10,43,205,609.87,0.34,2,Mod_Wet,58,11,11,11,136,227,0.37,382.9,0.63,382.9,0,0,0,0,-11,11,58,11,11,0,147,463,990,966.3,23.7,0.199,0.0797,0.00337,0.279,0.0118,2,0.201,0.48,0.0203,23.2,0.953,0.979,0.933,41.5,40.6,81.2,1950
2010-07-25,2009,10,43,206,601.39,0.34,2,Mod_Wet,58,11,11,11,136,227,0.38,374.4,0.62,374.4,0,0,0,0,-11,11,58,11,11,0,147,454,990,966.3,23.7,0.196,0.0757,0.0032,0.272,0.0115,2,0.195,0.467,0.0197,23.2,0.952,0.977,0.93,40.6,39.7,79.3,1900
2010-07-26,2009,10,43,207,592.92,0.34,2,Mod_Wet,58,11,11,11,136,227,0.38,365.9,0.62,365.9,0,0,0,0,-11,11,58,11,11,0,147,446,990,966.3,23.7,0.193,0.0717,0.00302,0.265,0.0112,2,0.189,0.454,0.0191,23.3,0.951,0.975,0.927,39.7,38.7,77.5,1860
2010-07-27,2009,10,43,208,584.44,0.35,2,Mod_Wet,58,11,11,11,136,227,0.39,357.4,0.61,357.4,0,0,0,0,-11,11,58,11,11,0,147,437,990,966.2,23.8,0.19,0.0677,0.00285,0.258,0.0108,2,0.184,0.441,0.0186,23.3,0.95,0.973,0.924,38.8,37.8,75.6,1810
2010-07-28,2009,10,43,209,576.51,0.35,2,Mod_Wet,58,11,11,11,136,227,0.39,349.5,0.61,349.5,0,0,0,0,-11,11,58,11,11,0,147,430,990,966.2,23.8,0.187,0.064,0.00269,0.251,0.0105,2,0.178,0.43,0.018,23.4,0.949,0.972,0.922,38,36.9,73.9,1770
2010-07-29,2009,10,44,210,568.58,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,341.6,0.6,341.6,0,0,0,0,-11,11,58,11,11,0,147,422,990,966.2,23.8,0.184,0.0602,0.00253,0.245,0.0103,2,0.173,0.418,0.0175,23.4,0.947,0.97,0.919,37.2,36.1,72.1,1730
2010-07-30,2009,10,44,211,561.75,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,334.8,0.6,334.8,0,0,0,0,-11,11,58,11,11,0,147,415,990,966.1,23.9,0.182,0.057,0.00239,0.239,0.01,2,0.168,0.407,0.0171,23.5,0.946,0.97,0.918,36.4,35.4,70.7,1700
2010-07-31,2009,10,44,212,554.36,0.36,2,Mod_Wet,58,11,11,11,136,227,0.41,327.4,0.59,327.4,0,0,0,0,-11,11,58,11,11,0,147,407,990,966.1,23.9,0.179,0.0535,0.00224,0.233,0.00974,2,0.163,0.396,0.0166,23.5,0.945,0.97,0.917,35.7,34.6,69.2,1660
2010-08-01,2009,11,44,213,545.89,0.37,2,Mod_Wet,54,9,8,6,107,184,0.34,361.9,0.66,361.9,0,0,0,0,-6,6,54,9,8,0,113,433,990,966.1,23.9,0.188,0.0698,0.00292,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.6,38.6,77.3,1850
2010-08-02,2009,11,44,214,537.96,0.37,2,Mod_Wet,54,9,8,6,107,184,0.34,354,0.66,354,0,0,0,0,-6,6,54,9,8,0,113,425,990,966,24,0.186,0.0661,0.00276,0.252,0.0105,2,0.181,0.433,0.0181,23.5,0.949,0.973,0.924,38.8,37.8,75.5,1810
2010-08-03,2009,11,44,215,529.48,0.38,2,Mod_Wet,54,9,8,6,107,184,0.35,345.5,0.65,345.5,0,0,0,0,-6,6,54,9,8,0,113,416,990,966,24,0.183,0.0621,0.00258,0.245,0.0102,2,0.176,0.42,0.0175,23.6,0.948,0.971,0.921,37.9,36.8,73.6,1770
2010-08-04,2009,11,44,216,521.55,0.38,2,Mod_Wet,54,9,8,6,107,184,0.35,337.6,0.65,337.6,0,0,0,0,-6,6,54,9,8,0,113,409,990,965.9,24.1,0.18,0.0583,0.00242,0.238,0.0099,2,0.17,0.408,0.017,23.6,0.947,0.97,0.918,37,35.9,71.9,1720
2010-08-05,2009,11,45,217,514.71,0.39,2,Mod_Wet,54,9,8,6,107,184,0.36,330.7,0.64,330.7,0,0,0,0,-6,6,54,9,8,0,113,402,990,965.9,24.1,0.177,0.0551,0.00229,0.232,0.00965,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.5,1690
2010-08-06,2009,11,45,218,507.33,0.39,2,Mod_Wet,54,9,8,6,107,184,0.36,323.3,0.64,323.3,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.175,0.0516,0.00214,0.226,0.00938,2,0.161,0.387,0.016,23.7,0.944,0.97,0.916,35.5,34.5,68.9,1650
2010-08-07,2009,11,45,219,499.95,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,315.9,0.63,315.9,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.8,24.2,0.172,0.0481,0.00199,0.22,0.00912,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.7,33.7,67.4,1620
2010-08-08,2009,11,45,220,492.57,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,308.6,0.63,308.6,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.169,0.0446,0.00185,0.214,0.00885,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,32.9,65.9,1580
2010-08-09,2009,11,45,221,485.73,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,301.7,0.62,301.7,0,0,0,0,-6,6,54,9,8,0,113,373,990,965.8,24.2,0.167,0.0414,0.00171,0.208,0.00861,2,0.146,0.355,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.5,1550
2010-08-10,2009,11,45,222,478.89,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,294.9,0.62,294.9,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0382,0.00158,0.203,0.00837,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2010-08-11,2009,11,45,223,473.15,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,289.1,0.61,289.1,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.163,0.0355,0.00146,0.198,0.00816,2,0.138,0.336,0.0138,23.9,0.939,0.97,0.91,31.9,30.9,61.8,1480
2010-08-12,2009,11,46,224,466.86,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,282.9,0.61,282.9,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0325,0.00134,0.193,0.00794,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.5,1450
2010-08-13,2009,11,46,225,460.57,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,276.6,0.6,276.6,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0295,0.00121,0.188,0.00772,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.1,1420
2010-08-14,2009,11,46,226,454.28,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,270.3,0.59,270.3,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0266,0.00109,0.183,0.0075,2,0.125,0.307,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.8,1390
2010-08-15,2009,11,46,227,448,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,264,0.59,264,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0236,0.000968,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2010-08-16,2009,11,46,228,442.25,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,258.3,0.58,258.3,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0209,0.000856,0.173,0.00707,2,0.117,0.289,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.2,1330
2010-08-17,2009,11,46,229,436.51,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,252.5,0.58,252.5,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0182,0.000744,0.168,0.00687,2,0.113,0.281,0.0115,24.2,0.931,0.97,0.903,27.8,27,54,1300
2010-08-18,2009,11,46,230,430.77,0.44,2,Mod_Wet,54,9,8,6,107,184,0.43,246.8,0.57,246.8,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0167,0.000684,0.164,0.00672,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.7,1270
2010-08-19,2009,11,47,231,426.12,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,242.1,0.57,242.1,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000667,0.162,0.00663,2,0.106,0.268,0.011,24.2,0.927,0.97,0.899,26.7,25.9,51.7,1240
2010-08-20,2009,11,47,232,420.93,0.45,2,Mod_Wet,54,9,8,6,107,184,0.44,236.9,0.56,236.9,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000648,0.16,0.00653,2,0.102,0.263,0.0107,24.2,0.925,0.97,0.898,26.1,25.3,50.6,1210
2010-08-21,2009,11,47,233,415.73,0.45,2,Mod_Wet,54,9,8,6,107,184,0.44,231.7,0.56,231.7,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0154,0.00063,0.158,0.00643,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
2010-08-22,2009,11,47,234,410.53,0.46,2,Mod_Wet,54,9,8,6,107,184,0.45,226.5,0.55,226.5,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.4,24.6,0.141,0.015,0.000611,0.156,0.00634,1,0.248,0.404,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
2010-08-23,2009,11,47,235,405.34,0.46,2,Mod_Wet,54,9,8,6,107,184,0.45,221.3,0.55,221.3,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0146,0.000593,0.153,0.00624,1,0.241,0.395,0.0161,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
2010-08-24,2009,11,47,236,400.69,0.47,2,Mod_Wet,54,9,8,6,107,184,0.46,216.7,0.54,216.7,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000576,0.151,0.00615,1,0.235,0.386,0.0157,24.2,0.957,0.98,0.938,49.3,48.2,48.2,1160
2010-08-25,2009,11,47,237,396.04,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,212,0.54,212,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0138,0.000559,0.149,0.00606,1,0.229,0.378,0.0154,24.2,0.957,0.98,0.938,48.2,47.3,47.3,1130
2010-08-26,2009,11,48,238,391.39,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,207.4,0.53,207.4,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0134,0.000543,0.147,0.00597,1,0.222,0.37,0.015,24.3,0.956,0.98,0.937,47.2,46.3,46.3,1110
2010-08-27,2009,11,48,239,386.75,0.48,2,Mod_Wet,54,9,8,6,107,184,0.48,202.8,0.52,202.8,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000526,0.145,0.00588,1,0.216,0.361,0.0146,24.3,0.955,0.98,0.936,46.2,45.2,45.2,1090
2010-08-28,2009,11,48,240,382.1,0.48,2,Mod_Wet,54,9,8,6,107,184,0.48,198.1,0.52,198.1,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.131,0.0126,0.00051,0.143,0.0058,1,0.21,0.353,0.0143,24.3,0.954,0.98,0.935,45.1,44.2,44.2,1060
2010-08-29,2009,11,48,241,378.54,0.49,2,Mod_Wet,54,9,8,6,107,184,0.49,194.5,0.51,194.5,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.129,0.0123,0.000497,0.142,0.00573,1,0.205,0.347,0.014,24.4,0.953,0.98,0.934,44.3,43.4,43.4,1040
2010-08-30,2009,11,48,242,374.44,0.49,2,Mod_Wet,54,9,8,6,107,184,0.49,190.4,0.51,190.4,0,0,0,0,-6,6,54,9,8,0,113,261,990,965.3,24.7,0.128,0.0119,0.000483,0.14,0.00565,1,0.2,0.339,0.0137,24.4,0.952,0.98,0.933,43.4,42.5,42.5,1020
2010-08-31,2009,11,48,243,370.34,0.49,2,Mod_Wet,54,9,8,6,107,184,0.5,186.3,0.5,186.3,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.3,24.7,0.126,0.0116,0.000468,0.138,0.00557,1,0.194,0.332,0.0134,24.4,0.951,0.98,0.932,42.4,41.6,41.6,998
2010-09-01,2009,12,48,244,365.14,0.5,2,Mod_Wet,46,7,6,4,75,138,0.38,227.1,0.62,227.1,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.137,0.0151,0.000608,0.152,0.00612,1,0.249,0.401,0.0162,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
2010-09-02,2009,12,49,245,358.86,0.5,2,Mod_Wet,46,7,6,4,75,138,0.39,220.9,0.61,220.9,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0145,0.000585,0.149,0.006,1,0.241,0.389,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2010-09-03,2009,12,49,246,353.11,0.51,2,Mod_Wet,46,7,6,4,75,138,0.39,215.1,0.61,215.1,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000565,0.146,0.00589,1,0.233,0.379,0.0153,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
2010-09-04,2009,12,49,247,348.46,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,210.5,0.6,210.5,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.131,0.0136,0.000549,0.144,0.0058,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.3,47.4,47.4,1140
2010-09-05,2009,12,49,248,343.27,0.52,2,Mod_Wet,46,7,6,4,75,138,0.4,205.3,0.6,205.3,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.00053,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.2,46.2,1110
2010-09-06,2009,12,49,249,338.07,0.53,2,Mod_Wet,46,7,6,4,75,138,0.41,200.1,0.59,200.1,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000512,0.14,0.00561,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46,45.1,45.1,1080
2010-09-07,2009,12,49,250,332.88,0.53,2,Mod_Wet,46,7,6,4,75,138,0.41,194.9,0.58,194.9,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000494,0.137,0.00551,1,0.206,0.343,0.0138,24.6,0.953,0.98,0.934,44.8,43.9,43.9,1050
2010-09-08,2009,12,49,251,328.23,0.54,2,Mod_Wet,46,7,6,4,75,138,0.42,190.2,0.58,190.2,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000478,0.135,0.00543,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.7,42.9,42.9,1030
2010-09-09,2009,12,50,252,323.58,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,185.6,0.57,185.6,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000461,0.133,0.00534,1,0.193,0.326,0.0131,24.7,0.95,0.98,0.931,42.7,41.8,41.8,1000
2010-09-10,2009,12,50,253,318.93,0.55,2,Mod_Wet,46,7,6,4,75,138,0.43,180.9,0.57,180.9,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000445,0.131,0.00525,1,0.187,0.318,0.0127,24.7,0.949,0.979,0.93,41.6,40.7,40.7,977
2010-09-11,2009,12,50,254,315.38,0.55,2,Mod_Wet,46,7,6,4,75,138,0.44,177.4,0.56,177.4,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000433,0.13,0.00519,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.8,39.8,39.8,956
2010-09-12,2009,12,50,255,311.28,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,173.3,0.56,173.3,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.118,0.0105,0.000418,0.128,0.00511,1,0.176,0.304,0.0122,24.7,0.947,0.976,0.924,39.8,38.8,38.8,932
2010-09-13,2009,12,50,256,307.18,0.56,2,Mod_Wet,46,7,6,4,75,138,0.45,169.2,0.55,169.2,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000404,0.126,0.00503,1,0.171,0.297,0.0119,24.8,0.945,0.974,0.92,38.8,37.8,37.8,908
2010-09-14,2009,12,50,257,303.07,0.57,2,Mod_Wet,46,7,6,4,75,138,0.46,165.1,0.55,165.1,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.00978,0.00039,0.124,0.00496,1,0.165,0.29,0.0116,24.8,0.944,0.971,0.917,37.9,36.8,36.8,884
2010-09-15,2009,12,50,258,298.97,0.57,2,Mod_Wet,46,7,6,4,75,138,0.46,161,0.54,161,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00943,0.000376,0.123,0.00488,1,0.16,0.282,0.0112,24.8,0.943,0.97,0.915,36.9,35.8,35.8,860
2010-09-16,2009,12,51,259,295.42,0.58,2,Mod_Wet,46,7,6,4,75,138,0.47,157.4,0.53,157.4,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00913,0.000364,0.121,0.00482,1,0.155,0.276,0.011,24.8,0.942,0.97,0.913,36.1,35,35,841
2010-09-17,2009,12,51,260,291.86,0.58,2,Mod_Wet,46,7,6,4,75,138,0.47,153.9,0.53,153.9,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00883,0.000351,0.119,0.00475,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.2,34.2,821
2010-09-18,2009,12,51,261,288.31,0.59,2,Mod_Wet,46,7,6,4,75,138,0.48,150.3,0.52,150.3,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00853,0.000339,0.118,0.00469,1,0.145,0.263,0.0105,24.9,0.939,0.97,0.911,34.5,33.4,33.4,802
2010-09-19,2009,12,51,262,284.75,0.59,2,Mod_Wet,46,7,6,4,75,138,0.48,146.8,0.52,146.8,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00822,0.000327,0.116,0.00463,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.6,32.6,32.6,783
2010-09-20,2009,12,51,263,281.2,0.6,2,Mod_Wet,46,7,6,4,75,138,0.49,143.2,0.51,143.2,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00792,0.000315,0.115,0.00456,1,0.136,0.251,0.00996,24.9,0.937,0.97,0.908,32.8,31.8,31.8,763
2010-09-21,2009,12,51,264,278.74,0.6,3,Normal,40,6,4,3,65,118,0.42,160.7,0.58,160.7,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00941,0.000374,0.119,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2010-09-22,2009,12,51,265,275.73,0.6,3,Normal,40,6,4,3,65,118,0.43,157.7,0.57,157.7,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00916,0.000363,0.118,0.00468,1,0.155,0.273,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2010-09-23,2009,12,52,266,272.72,0.61,3,Normal,40,6,4,3,65,118,0.43,154.7,0.57,154.7,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2010-09-24,2009,12,52,267,269.71,0.61,3,Normal,40,6,4,3,65,118,0.44,151.7,0.56,151.7,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00865,0.000343,0.115,0.00457,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,812
2010-09-25,2009,12,52,268,266.71,0.62,3,Normal,40,6,4,3,65,118,0.44,148.7,0.56,148.7,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00839,0.000333,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2010-09-26,2009,12,52,269,263.7,0.62,3,Normal,40,6,4,3,65,118,0.45,145.7,0.55,145.7,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2010-09-27,2009,12,52,270,260.69,0.63,3,Normal,40,6,4,3,65,118,0.45,142.7,0.55,142.7,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2010-09-28,2009,12,52,271,257.68,0.63,3,Normal,40,6,4,3,65,118,0.46,139.7,0.54,139.7,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000302,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32.1,31.1,31.1,746
2010-09-29,2009,12,52,272,254.68,0.64,3,Normal,40,6,4,3,65,118,0.46,136.7,0.54,136.7,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00737,0.000291,0.109,0.0043,1,0.127,0.236,0.00933,25,0.934,0.97,0.906,31.3,30.4,30.4,730
2010-09-30,2009,12,53,273,252.21,0.65,3,Normal,40,6,4,3,65,118,0.47,134.2,0.53,134.2,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00426,1,0.124,0.231,0.00915,25.1,0.933,0.97,0.905,30.8,29.8,29.8,716
2010-10-01,2010,1,1,274,249.75,0.65,3,Normal,37,5,3,2,50,97,0.39,152.8,0.61,152.8,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.105,0.00873,0.000345,0.114,0.00451,1,0.149,0.263,0.0104,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2010-10-02,2010,1,1,275,249.48,0.65,3,Normal,37,5,3,2,50,97,0.39,152.5,0.61,152.5,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00871,0.000344,0.114,0.0045,1,0.148,0.262,0.0104,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2010-10-03,2010,1,1,276,248.66,0.65,3,Normal,37,5,3,2,50,97,0.39,151.7,0.61,151.7,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00864,0.000341,0.114,0.00449,1,0.147,0.261,0.0103,25,0.94,0.97,0.911,35,34,34,815
2010-10-04,2010,1,1,277,245.65,0.66,3,Normal,37,5,3,2,50,97,0.4,148.7,0.6,148.7,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
2010-10-05,2010,1,1,278,243.19,0.66,3,Normal,37,5,3,2,50,97,0.4,146.2,0.6,146.2,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00818,0.000323,0.111,0.00439,1,0.14,0.251,0.00991,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2010-10-06,2010,1,1,279,240.73,0.67,3,Normal,37,5,3,2,50,97,0.4,143.7,0.6,143.7,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00797,0.000314,0.11,0.00434,1,0.137,0.247,0.00973,25.1,0.936,0.97,0.908,33.1,32.1,32.1,772
2010-10-07,2010,1,1,280,238.27,0.68,3,Normal,37,5,3,2,50,97,0.41,141.3,0.59,141.3,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00776,0.000306,0.109,0.0043,1,0.133,0.242,0.00955,25.1,0.935,0.97,0.907,32.6,31.6,31.6,758
2010-10-08,2010,1,2,281,235.81,0.68,3,Normal,37,5,3,2,50,97,0.41,138.8,0.59,138.8,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00755,0.000297,0.108,0.00425,1,0.13,0.238,0.00937,25.1,0.934,0.97,0.906,32,31,31,745
2010-10-09,2010,1,2,282,233.35,0.69,3,Normal,37,5,3,2,50,97,0.42,136.3,0.58,136.3,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00734,0.000289,0.107,0.00421,1,0.127,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2010-10-10,2010,1,2,283,230.89,0.69,3,Normal,37,5,3,2,50,97,0.42,133.9,0.58,133.9,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00713,0.000281,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2010-10-11,2010,1,2,284,229.52,0.7,3,Normal,37,5,3,2,50,97,0.42,132.5,0.58,132.5,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.227,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2010-10-12,2010,1,2,285,227.61,0.7,3,Normal,37,5,3,2,50,97,0.43,130.6,0.57,130.6,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0975,0.00685,0.000269,0.104,0.0041,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2010-10-13,2010,1,2,286,225.69,0.71,3,Normal,37,5,3,2,50,97,0.43,128.7,0.57,128.7,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00669,0.000263,0.104,0.00407,1,0.116,0.22,0.00864,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2010-10-14,2010,1,2,287,224.87,0.71,3,Normal,37,5,3,2,50,97,0.43,127.9,0.57,127.9,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00662,0.00026,0.103,0.00405,1,0.115,0.218,0.00858,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2010-10-15,2010,1,3,288,224.05,0.71,3,Normal,37,5,3,2,50,97,0.43,127,0.57,127,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00655,0.000257,0.103,0.00404,1,0.114,0.217,0.00852,25.2,0.929,0.97,0.902,29.2,28.4,28.4,680
2010-10-16,2010,1,3,289,222.68,0.71,3,Normal,37,5,3,2,50,97,0.44,125.7,0.56,125.7,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00643,0.000253,0.102,0.00401,1,0.112,0.214,0.00842,25.2,0.929,0.97,0.901,28.9,28,28,673
2010-10-17,2010,1,3,290,221.32,0.72,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00632,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2010-10-18,2010,1,3,291,219.4,0.72,3,Normal,37,5,3,2,50,97,0.44,122.4,0.56,122.4,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00615,0.000241,0.101,0.00395,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
