date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-10-19,2010,1,3,292,218.58,0.73,3,Normal,37,5,3,2,50,97,0.44,121.6,0.56,121.6,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2010-10-20,2010,1,3,293,216.67,0.73,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0996,0.0039,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2010-10-21,2010,1,3,294,215.3,0.74,3,Normal,37,5,3,2,50,97,0.45,118.3,0.55,118.3,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.00581,0.000228,0.099,0.00388,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2010-10-22,2010,1,4,295,213.39,0.74,3,Normal,37,5,3,2,50,97,0.46,116.4,0.55,116.4,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00385,1,0.0996,0.198,0.00775,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
2010-10-23,2010,1,4,296,211.47,0.75,3,Normal,37,5,3,2,50,97,0.46,114.5,0.54,114.5,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00548,0.000215,0.0973,0.00381,1,0.097,0.194,0.00761,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2010-10-24,2010,1,4,297,209.56,0.76,3,Normal,37,5,3,2,50,97,0.46,112.6,0.54,112.6,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0911,0.00532,0.000208,0.0965,0.00378,1,0.0945,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,25,25,599
2010-10-25,2010,1,4,298,209.83,0.76,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0966,0.00378,1,0.0948,0.191,0.00749,25.3,0.92,0.97,0.892,25.8,25,25,601
2010-10-26,2010,1,4,299,212.84,0.75,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.0056,0.000219,0.0979,0.00384,1,0.0989,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2010-10-27,2010,1,4,300,213.66,0.74,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2010-10-28,2010,1,4,301,210.65,0.75,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.0038,1,0.0959,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2010-10-29,2010,1,5,302,208.19,0.76,3,Normal,37,5,3,2,50,97,0.47,111.2,0.53,111.2,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0907,0.0052,0.000204,0.0959,0.00375,1,0.0926,0.188,0.00738,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2010-10-30,2010,1,5,303,205.73,0.77,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0893,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2010-10-31,2010,1,5,304,203.27,0.78,3,Normal,37,5,3,2,50,97,0.48,106.3,0.52,106.3,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.086,0.18,0.00702,25.4,0,0,0,0,0,0,0
2010-11-01,2010,2,5,305,203,0.78,3,Normal,36,5,3,2,47,93,0.46,110,0.54,110,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.0899,0.0051,0.000199,0.095,0.00371,1,0.091,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2010-11-02,2010,2,5,306,206.55,0.77,3,Normal,36,5,3,2,47,93,0.45,113.5,0.55,113.5,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0911,0.0054,0.000211,0.0965,0.00378,1,0.0958,0.192,0.00752,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2010-11-03,2010,2,5,307,211.2,0.75,3,Normal,36,5,3,2,47,93,0.44,118.2,0.56,118.2,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.0058,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2010-11-04,2010,2,5,308,213.11,0.75,3,Normal,36,5,3,2,47,93,0.44,120.1,0.56,120.1,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00596,0.000234,0.0994,0.0039,1,0.105,0.204,0.008,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2010-11-05,2010,2,6,309,215.57,0.74,3,Normal,36,5,3,2,47,93,0.43,122.6,0.57,122.6,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2010-11-06,2010,2,6,310,218.03,0.73,3,Normal,36,5,3,2,47,93,0.43,125,0.57,125,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00638,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2010-11-07,2010,2,6,311,217.21,0.73,3,Normal,36,5,3,2,47,93,0.43,124.2,0.57,124.2,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.00631,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2010-11-08,2010,2,6,312,216.39,0.73,3,Normal,36,5,3,2,47,93,0.43,123.4,0.57,123.4,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00624,0.000245,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2010-11-09,2010,2,6,313,215.57,0.74,3,Normal,36,5,3,2,47,93,0.43,122.6,0.57,122.6,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2010-11-10,2010,2,6,314,216.39,0.73,3,Normal,36,5,3,2,47,93,0.43,123.4,0.57,123.4,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00624,0.000245,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2010-11-11,2010,2,6,315,215.57,0.74,3,Normal,36,5,3,2,47,93,0.43,122.6,0.57,122.6,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2010-11-12,2010,2,7,316,218.58,0.73,3,Normal,36,5,3,2,47,93,0.42,125.6,0.57,125.6,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00642,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28,28,673
2010-11-13,2010,2,7,317,223.23,0.71,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00682,0.000268,0.104,0.00408,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2010-11-14,2010,2,7,318,225.14,0.71,3,Normal,36,5,3,2,47,93,0.41,132.1,0.59,132.1,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.226,0.00886,25.2,0.931,0.97,0.904,30.4,29.5,29.5,709
2010-11-15,2010,2,7,319,222.14,0.72,3,Normal,36,5,3,2,47,93,0.42,129.1,0.58,129.1,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0966,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.9,28.9,692
2010-11-16,2010,2,7,320,219.68,0.72,3,Normal,36,5,3,2,47,93,0.42,126.7,0.58,126.7,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2010-11-17,2010,2,7,321,219.4,0.72,3,Normal,36,5,3,2,47,93,0.42,126.4,0.58,126.4,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0957,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2010-11-18,2010,2,7,322,219.68,0.72,3,Normal,36,5,3,2,47,93,0.42,126.7,0.58,126.7,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2010-11-19,2010,2,8,323,218.86,0.73,3,Normal,36,5,3,2,47,93,0.42,125.9,0.57,125.9,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00645,0.000253,0.102,0.004,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2010-11-20,2010,2,8,324,217.49,0.73,3,Normal,36,5,3,2,47,93,0.43,124.5,0.57,124.5,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.111,0.212,0.00831,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2010-11-21,2010,2,8,325,215.57,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,148.6,0.69,148.6,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00838,0.000328,0.109,0.00426,1,0.143,0.252,0.00987,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2010-11-22,2010,2,8,326,216.94,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2010-11-23,2010,2,8,327,219.95,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,152.9,0.69,152.9,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00875,0.000343,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,828
2010-11-24,2010,2,8,328,222.96,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,156,0.7,156,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00901,0.000354,0.112,0.0044,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.2,35.2,844
2010-11-25,2010,2,8,329,228.15,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,161.2,0.71,161.2,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00945,0.000372,0.114,0.00449,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.5,36.4,36.4,873
2010-11-26,2010,2,9,330,230.07,0.69,4,Mod_Dry,29,4,2,2,30,67,0.29,163.1,0.71,163.1,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00961,0.000378,0.115,0.00453,1,0.163,0.278,0.0109,25.1,0.943,0.972,0.916,37.9,36.8,36.8,884
2010-11-27,2010,2,9,331,228.15,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,161.2,0.71,161.2,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00945,0.000372,0.114,0.00449,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.5,36.4,36.4,873
2010-11-28,2010,2,9,332,230.07,0.69,4,Mod_Dry,29,4,2,2,30,67,0.29,163.1,0.71,163.1,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00961,0.000378,0.115,0.00453,1,0.163,0.278,0.0109,25.1,0.943,0.972,0.916,37.9,36.8,36.8,884
2010-11-29,2010,2,9,333,234.17,0.68,4,Mod_Dry,29,4,2,2,30,67,0.29,167.2,0.71,167.2,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00996,0.000392,0.117,0.0046,1,0.168,0.285,0.0112,25.1,0.944,0.974,0.919,38.9,37.8,37.8,908
2010-11-30,2010,2,9,334,237.18,0.68,4,Mod_Dry,29,4,2,2,30,67,0.28,170.2,0.72,170.2,0,0,0,0,-2,2,29,4,2,0,32,205,990,964.6,25.4,0.108,0.0102,0.000403,0.118,0.00466,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,926
2010-12-01,2010,3,9,335,240.73,0.67,4,Mod_Dry,31,5,3,2,36,77,0.32,163.7,0.68,163.7,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00967,0.000381,0.117,0.0046,1,0.164,0.28,0.0111,25.1,0.943,0.972,0.917,38,36.9,36.9,886
2010-12-02,2010,3,9,336,245.38,0.66,4,Mod_Dry,31,5,3,2,36,77,0.31,168.4,0.69,168.4,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.0101,0.000397,0.119,0.00469,1,0.17,0.289,0.0114,25,0.945,0.974,0.92,39.1,38,38,913
2010-12-03,2010,3,10,337,248.93,0.65,4,Mod_Dry,31,5,3,2,36,77,0.31,171.9,0.69,171.9,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00476,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2010-12-04,2010,3,10,338,252.49,0.64,4,Mod_Dry,31,5,3,2,36,77,0.3,175.5,0.69,175.5,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00482,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,956
2010-12-05,2010,3,10,339,253.86,0.64,4,Mod_Dry,31,5,3,2,36,77,0.3,176.9,0.7,176.9,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000426,0.122,0.00484,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41,40.2,40.2,964
2010-12-06,2010,3,10,340,255.22,0.64,4,Mod_Dry,31,5,3,2,36,77,0.3,178.2,0.7,178.2,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00487,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
2010-12-07,2010,3,10,341,258.78,0.63,4,Mod_Dry,31,5,3,2,36,77,0.3,181.8,0.7,181.8,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.113,0.0112,0.000443,0.125,0.00493,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2010-12-08,2010,3,10,342,262.88,0.63,4,Mod_Dry,31,5,3,2,36,77,0.29,185.9,0.71,185.9,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0115,0.000457,0.126,0.00501,1,0.193,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2010-12-09,2010,3,10,343,266.43,0.62,4,Mod_Dry,31,5,3,2,36,77,0.29,189.4,0.71,189.4,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00507,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
2010-12-10,2010,3,11,344,268.89,0.62,4,Mod_Dry,31,5,3,2,36,77,0.29,191.9,0.71,191.9,0,0,0,0,-2,2,31,5,3,0,38,231,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.00512,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2010-12-11,2010,3,11,345,269.71,0.61,5,Dry,26,4,3,2,24,59,0.22,210.7,0.78,210.7,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.1,48.2,48.2,1160
2010-12-12,2010,3,11,346,271.63,0.61,5,Dry,26,4,3,2,24,59,0.22,212.6,0.78,212.6,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000548,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2010-12-13,2010,3,11,347,275.18,0.61,5,Dry,26,4,3,2,24,59,0.21,216.2,0.79,216.2,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000561,0.138,0.00546,1,0.234,0.372,0.0148,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2010-12-14,2010,3,11,348,278.74,0.6,5,Dry,26,4,3,2,24,59,0.21,219.7,0.79,219.7,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00553,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2010-12-15,2010,3,11,349,282.29,0.6,5,Dry,26,4,3,2,24,59,0.21,223.3,0.79,223.3,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000585,0.141,0.00559,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52.1,48.2,48.2,1160
2010-12-16,2010,3,11,350,285.3,0.59,5,Dry,26,4,3,2,24,59,0.21,226.3,0.79,226.3,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,1,0.248,0.39,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2010-12-17,2010,3,12,351,285.57,0.59,5,Dry,26,4,3,2,24,59,0.21,226.6,0.79,226.6,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000597,0.142,0.00565,2,0.0954,0.238,0.00944,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2010-12-18,2010,3,12,352,284.75,0.59,5,Dry,26,4,3,2,24,59,0.21,225.8,0.79,225.8,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000594,0.142,0.00564,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2010-12-19,2010,3,12,353,287.76,0.59,5,Dry,26,4,3,2,24,59,0.2,228.8,0.8,228.8,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000604,0.143,0.00569,2,0.0969,0.24,0.00954,24.9,0.923,0.97,0.895,25.8,25,50,1200
2010-12-20,2010,3,12,354,295.14,0.58,5,Dry,26,4,3,2,24,59,0.2,236.1,0.8,236.1,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.131,0.0158,0.00063,0.146,0.00583,2,0.102,0.248,0.00988,24.9,0.925,0.97,0.897,26.6,25.8,51.7,1240
2010-12-21,2010,3,12,355,301.98,0.57,5,Dry,26,4,3,2,24,59,0.2,243,0.81,243,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000654,0.149,0.00595,2,0.107,0.256,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2010-12-22,2010,3,12,356,309.36,0.56,5,Dry,26,4,3,2,24,59,0.19,250.4,0.81,250.4,0,0,0,0,-2,2,26,4,3,0,26,283,990,964.9,25.1,0.136,0.0172,0.000685,0.153,0.0061,2,0.111,0.264,0.0105,24.8,0.929,0.97,0.901,28.3,27.4,54.9,1320
2010-12-23,2010,3,12,357,315.11,0.55,5,Dry,26,4,3,2,24,59,0.19,256.1,0.81,256.1,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.138,0.0199,0.000795,0.157,0.00629,2,0.115,0.273,0.0109,24.8,0.93,0.97,0.903,28.9,28.1,56.1,1350
2010-12-24,2010,3,13,358,320.3,0.55,5,Dry,26,4,3,2,24,59,0.18,261.3,0.82,261.3,0,0,0,0,-2,2,26,4,3,0,26,294,990,965,25,0.139,0.0223,0.000893,0.162,0.00647,2,0.119,0.281,0.0112,24.7,0.932,0.97,0.904,29.5,28.6,57.2,1370
2010-12-25,2010,3,13,359,327.68,0.54,5,Dry,26,4,3,2,24,59,0.18,268.7,0.82,268.7,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.0258,0.00103,0.168,0.00672,2,0.124,0.292,0.0117,24.7,0.933,0.97,0.905,30.3,29.4,58.8,1410
2010-12-26,2010,3,13,360,336.71,0.53,5,Dry,26,4,3,2,24,59,0.17,277.7,0.82,277.7,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.0301,0.00121,0.175,0.00703,2,0.13,0.305,0.0122,24.6,0.935,0.97,0.907,31.3,30.4,60.8,1460
2010-12-27,2010,3,13,361,347.37,0.52,5,Dry,26,4,3,2,24,59,0.17,288.4,0.83,288.4,0,0,0,0,-2,2,26,4,3,0,26,321,990,965.1,24.9,0.149,0.0351,0.00141,0.184,0.0074,2,0.137,0.321,0.0129,24.5,0.938,0.97,0.909,32.5,31.6,63.1,1510
2010-12-28,2010,3,13,362,360.22,0.5,5,Dry,26,4,3,2,24,59,0.16,301.2,0.84,301.2,0,0,0,0,-2,2,26,4,3,0,26,334,990,965.2,24.8,0.153,0.0412,0.00166,0.195,0.00785,2,0.146,0.34,0.0137,24.5,0.94,0.97,0.912,34,33,65.9,1580
2010-12-29,2010,3,13,363,374.17,0.49,5,Dry,26,4,3,2,24,59,0.16,315.2,0.84,315.2,0,0,0,0,-2,2,26,4,3,0,26,348,990,965.3,24.7,0.158,0.0478,0.00193,0.206,0.00834,2,0.155,0.361,0.0146,24.4,0.943,0.97,0.914,35.5,34.4,68.9,1650
2010-12-30,2010,3,13,364,389.21,0.48,5,Dry,26,4,3,2,24,59,0.15,330.2,0.85,330.2,0,0,0,0,-2,2,26,4,3,0,26,363,990,965.3,24.7,0.164,0.0549,0.00223,0.219,0.00887,2,0.165,0.384,0.0156,24.3,0.945,0.97,0.917,37.1,36,72,1730
2010-12-31,2010,3,14,365,403.7,0.46,5,Dry,26,4,3,2,24,59,0.15,344.7,0.85,344.7,0,0,0,0,-2,2,26,4,3,0,26,378,990,965.4,24.6,0.169,0.0617,0.00251,0.231,0.00938,2,0.175,0.406,0.0165,24.2,0.947,0.973,0.922,38.7,37.7,75.4,1810
2011-01-01,2010,4,14,1,418.74,0.45,5,Dry,29,5,4,2,33,73,0.17,345.7,0.83,345.7,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0622,0.00254,0.233,0.00951,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.4,1810
2011-01-02,2010,4,14,2,433.23,0.44,5,Dry,29,5,4,2,33,73,0.17,360.2,0.83,360.2,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.069,0.00282,0.245,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.4,78.7,1890
2011-01-03,2010,4,14,3,447.72,0.43,5,Dry,29,5,4,2,33,73,0.16,374.7,0.84,374.7,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0759,0.00311,0.257,0.0105,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.933,41.9,41,82,1970
2011-01-04,2010,4,14,4,461.12,0.42,5,Dry,29,5,4,2,33,73,0.16,388.1,0.84,388.1,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.0822,0.00338,0.268,0.011,2,0.204,0.473,0.0194,23.9,0.953,0.98,0.934,43.3,42.4,84.8,2040
2011-01-05,2010,4,14,5,472.33,0.41,5,Dry,29,5,4,2,33,73,0.15,399.3,0.84,399.3,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0875,0.0036,0.277,0.0114,2,0.212,0.489,0.0202,23.8,0.955,0.98,0.936,44.5,43.6,87.2,2090
2011-01-06,2010,4,14,6,487.37,0.41,5,Dry,29,5,4,2,33,73,0.15,414.4,0.85,414.4,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0946,0.00391,0.29,0.012,2,0.222,0.512,0.0211,23.7,0.956,0.98,0.937,46,45.1,90.2,2160
2011-01-07,2010,4,15,7,504.6,0.39,5,Dry,29,5,4,2,33,73,0.14,431.6,0.85,431.6,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.201,0.103,0.00426,0.304,0.0126,2,0.234,0.538,0.0223,23.6,0.957,0.98,0.938,47.8,46.8,93.7,2250
2011-01-08,2010,4,15,8,522.37,0.38,5,Dry,29,5,4,2,33,73,0.14,449.4,0.86,449.4,0,0,0,0,-2,2,29,5,4,0,35,487,990,966,24,0.208,0.111,0.00462,0.319,0.0132,2,0.246,0.564,0.0235,23.5,0.958,0.98,0.939,49.6,48.2,96.4,2310
2011-01-09,2010,4,15,9,543.43,0.37,5,Dry,29,5,4,2,33,73,0.13,470.4,0.87,470.4,0,0,0,0,-2,2,29,5,4,0,35,508,990,966,24,0.215,0.121,0.00505,0.336,0.014,2,0.26,0.597,0.0249,23.4,0.957,0.98,0.937,51.5,48.2,96.4,2310
2011-01-10,2010,4,15,10,566.12,0.36,5,Dry,29,5,4,2,33,73,0.13,493.1,0.87,493.1,0,0,0,0,-2,2,29,5,4,0,35,531,990,966.1,23.9,0.228,0.132,0.00552,0.36,0.0151,3,0.164,0.525,0.022,23.3,0.945,0.97,0.917,35.6,34.5,103,2480
2011-01-11,2010,4,15,11,588.82,0.35,3,Normal,41,6,4,3,66,120,0.2,468.8,0.8,468.8,0,0,0,0,-3,3,41,6,4,0,69,520,990,966.2,23.8,0.222,0.12,0.00506,0.342,0.0144,2,0.259,0.601,0.0253,23.1,0.957,0.98,0.938,50.9,48.2,96.4,2310
2011-01-12,2010,4,15,12,611.51,0.34,3,Normal,41,6,4,3,66,120,0.2,491.5,0.8,491.5,0,0,0,0,-3,3,41,6,4,0,69,543,990,966.3,23.7,0.235,0.131,0.00554,0.366,0.0155,3,0.164,0.529,0.0224,23.1,0.945,0.97,0.917,35.1,34.1,102,2450
2011-01-13,2010,4,15,13,634.21,0.32,3,Normal,41,6,4,3,66,120,0.19,514.2,0.81,514.2,0,0,0,0,-3,3,41,6,4,0,69,565,990,966.4,23.6,0.248,0.144,0.00613,0.392,0.0166,3,0.174,0.566,0.024,23,0.948,0.97,0.919,36.6,35.5,107,2560
2011-01-14,2010,4,16,14,656.9,0.31,3,Normal,41,6,4,3,66,120,0.18,536.9,0.82,536.9,0,0,0,0,-3,3,41,6,4,0,69,588,990,966.5,23.5,0.261,0.16,0.0068,0.42,0.0179,3,0.184,0.604,0.0257,22.9,0.95,0.972,0.923,38.1,37,111,2670
2011-01-15,2010,4,16,15,679.05,0.3,3,Normal,41,6,4,3,66,120,0.18,559,0.82,559,0,0,0,0,-3,3,41,6,4,0,69,610,990,966.6,23.4,0.273,0.174,0.00746,0.448,0.0191,3,0.194,0.642,0.0274,22.7,0.951,0.975,0.928,39.5,38.6,116,2780
2011-01-16,2010,4,16,16,702.84,0.29,3,Normal,41,6,4,3,66,120,0.17,582.8,0.83,582.8,0,0,0,0,-3,3,41,6,4,0,69,634,990,966.7,23.3,0.287,0.19,0.00817,0.477,0.0205,3,0.205,0.682,0.0293,22.6,0.953,0.978,0.932,41.1,40.2,120,2890
2011-01-17,2010,4,16,17,727.18,0.28,3,Normal,41,6,4,3,66,120,0.17,607.2,0.83,607.2,0,0,0,0,-3,3,41,6,4,0,69,658,990,966.8,23.2,0.301,0.207,0.00891,0.507,0.0219,3,0.216,0.723,0.0312,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2011-01-18,2010,4,16,18,753.7,0.27,3,Normal,41,6,4,3,66,120,0.16,633.7,0.84,633.7,0,0,0,0,-3,3,41,6,4,0,69,685,990,966.9,23.1,0.316,0.224,0.00972,0.54,0.0234,3,0.228,0.768,0.0333,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
2011-01-19,2010,4,16,19,773.98,0.26,3,Normal,41,6,4,3,66,120,0.15,654,0.84,654,0,0,0,0,-3,3,41,6,4,0,69,705,990,967,23,0.327,0.238,0.0103,0.565,0.0246,3,0.237,0.802,0.0349,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
2011-01-20,2010,4,16,20,788.43,0.25,3,Normal,41,6,4,3,66,120,0.15,668.4,0.85,668.4,0,0,0,0,-3,3,41,6,4,0,69,719,990,967.1,22.9,0.335,0.248,0.0108,0.583,0.0254,3,0.243,0.826,0.036,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2011-01-21,2010,4,17,21,805.88,0.24,3,Normal,41,6,4,3,66,120,0.15,685.9,0.85,685.9,0,0,0,0,-3,3,41,6,4,0,69,737,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0264,3,0.251,0.856,0.0374,22,0.957,0.98,0.938,47.3,46.3,139,3330
2011-01-22,2010,4,17,22,825.32,0.24,3,Normal,41,6,4,3,66,120,0.14,705.3,0.85,705.3,0,0,0,0,-3,3,41,6,4,0,69,756,990,967.2,22.8,0.356,0.272,0.0119,0.628,0.0276,3,0.26,0.888,0.039,21.9,0.957,0.98,0.938,48.3,47.4,142,3410
2011-01-23,2010,4,17,23,842.38,0.23,3,Normal,41,6,4,3,66,120,0.14,722.4,0.86,722.4,0,0,0,0,-3,3,41,6,4,0,69,773,990,967.3,22.7,0.366,0.284,0.0125,0.65,0.0286,3,0.268,0.917,0.0403,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2011-01-24,2010,4,17,24,860.32,0.23,3,Normal,41,6,4,3,66,120,0.14,740.3,0.86,740.3,0,0,0,0,-3,3,41,6,4,0,69,791,990,967.3,22.7,0.379,0.296,0.013,0.675,0.0298,3,0.276,0.951,0.042,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
2011-01-25,2010,4,17,25,879.03,0.22,3,Normal,41,6,4,3,66,120,0.14,759,0.86,759,0,0,0,0,-3,3,41,6,4,0,69,810,990,967.4,22.6,0.396,0.306,0.0136,0.703,0.0311,3,0.282,0.985,0.0436,21.6,0.957,0.98,0.937,51.3,48.2,145,3470
2011-01-26,2010,4,17,26,902.85,0.22,3,Normal,41,6,4,3,66,120,0.13,782.9,0.87,782.9,0,0,0,0,-3,3,41,6,4,0,69,834,990,967.5,22.5,0.418,0.318,0.0141,0.736,0.0327,4,0.207,0.943,0.0419,21.5,0.953,0.975,0.928,39.4,38.4,154,3690
2011-01-27,2010,4,17,27,927.59,0.21,3,Normal,41,6,4,3,66,120,0.13,807.6,0.87,807.6,0,0,0,0,-3,3,41,6,4,0,69,859,990,967.6,22.4,0.441,0.33,0.0147,0.771,0.0344,4,0.215,0.986,0.044,21.4,0.954,0.977,0.931,40.4,39.5,158,3790
2011-01-28,2010,4,18,28,953.19,0.21,3,Normal,41,6,4,3,66,120,0.13,833.2,0.87,833.2,0,0,0,0,-3,3,41,6,4,0,69,884,990,967.7,22.3,0.464,0.342,0.0154,0.807,0.0362,4,0.224,1.03,0.0462,21.3,0.954,0.979,0.934,41.4,40.6,162,3890
2011-01-29,2010,4,18,29,984.44,0.2,3,Normal,41,6,4,3,66,120,0.12,864.4,0.88,864.4,0,0,0,0,-3,3,41,6,4,0,69,915,990,967.8,22.2,0.493,0.357,0.0161,0.85,0.0384,4,0.234,1.08,0.0489,21.1,0.955,0.98,0.936,42.7,41.8,167,4010
2011-01-30,2010,4,18,30,1021.7,0.19,3,Normal,41,6,4,3,66,120,0.12,901.7,0.88,901.7,0,0,0,0,-3,3,41,6,4,0,69,953,990,968,22,0.527,0.375,0.017,0.903,0.041,4,0.247,1.15,0.0522,20.9,0.956,0.98,0.936,44.1,43.2,173,4150
2011-01-31,2010,4,18,31,1065.5,0.18,3,Normal,41,6,4,3,66,120,0.11,945.5,0.89,945.5,0,0,0,0,-3,3,41,6,4,0,69,996,990,968.1,21.9,0.567,0.397,0.0181,0.964,0.044,4,0.262,1.23,0.056,20.7,0.956,0.98,0.936,45.8,44.9,179,4310
2011-02-01,2010,5,18,32,1116,0.17,2,Mod_Wet,49,8,7,5,93,162,0.14,954,0.85,954,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.587,0.401,0.0184,0.988,0.0454,4,0.264,1.25,0.0576,20.5,0.955,0.98,0.936,45.8,44.9,179,4310
2011-02-02,2010,5,18,33,1168.2,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,1006,0.86,1006,0,0,0,0,-5,5,49,8,7,0,98,1070,990,968.4,21.6,0.655,0.437,0.0203,1.09,0.0506,4,0.281,1.37,0.0637,20.2,0.955,0.98,0.936,47.6,46.7,187,4480
2011-02-03,2010,5,18,34,1227.7,0.15,2,Mod_Wet,49,8,7,5,93,162,0.13,1066,0.87,1066,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.742,0.571,0.0267,1.31,0.0614,4,0.293,1.61,0.0751,19.8,0.955,0.98,0.935,49.3,48.2,193,4630
2011-02-04,2010,5,19,35,1294.7,0.14,2,Mod_Wet,49,8,7,5,93,162,0.13,1133,0.88,1100,33,7,1,1,-4,28,56,9,8,1,121,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2011-02-05,2010,5,19,36,1357.6,0.14,2,Mod_Wet,49,8,7,5,93,162,0.12,1196,0.88,1100,96,22,3,3,-2,70,71,11,10,3,163,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2011-02-06,2010,5,19,37,1409.6,0.13,2,Mod_Wet,49,8,7,5,93,162,0.12,1248,0.89,1100,148,33,4,5,-1,107,82,12,12,4,200,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.8,191,4590
2011-02-07,2010,5,19,38,1450,0.13,2,Mod_Wet,49,8,7,5,93,162,0.11,1288,0.89,1100,188,42,6,6,1,133,91,14,13,6,226,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2011-02-08,2010,5,19,39,1497.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1335,0.89,1100,235,51,7,7,2,168,100,15,14,7,261,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2011-02-09,2010,5,19,40,1545.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.1,1383,0.9,1100,283,51,8,9,3,212,100,16,16,8,305,1230,990,969.6,20.4,0.898,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2011-02-10,2010,5,19,41,1593.8,0.1,2,Mod_Wet,49,8,7,5,93,162,0.1,1432,0.9,1100,332,51,10,10,5,256,100,18,17,10,349,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0917,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2011-02-11,2010,5,20,42,1636.5,0.097,2,Mod_Wet,49,8,7,5,93,162,0.099,1474,0.9,1100,374,51,10,11,6,296,100,18,18,11,389,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0775,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2011-02-12,2010,5,20,43,1679.6,0.093,2,Mod_Wet,49,8,7,5,93,162,0.097,1518,0.9,1100,418,51,10,13,8,336,100,18,20,13,429,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2011-02-13,2010,5,20,44,1723.1,0.088,2,Mod_Wet,49,8,7,5,93,162,0.094,1561,0.91,1100,461,51,10,14,9,377,100,18,21,14,470,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.079,4,0.3,1.86,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-02-14,2010,5,20,45,1760.3,0.084,2,Mod_Wet,49,8,7,5,93,162,0.092,1598,0.91,1100,498,51,10,15,10,412,100,18,22,15,505,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.7,179,4300
2011-02-15,2010,5,20,46,1797.8,0.08,2,Mod_Wet,49,8,7,5,93,162,0.09,1636,0.91,1100,536,51,10,16,11,448,100,18,23,16,541,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2011-02-16,2010,5,20,47,1835.5,0.077,2,Mod_Wet,49,8,7,5,93,162,0.088,1674,0.91,1100,574,51,10,18,12,483,100,18,25,17,576,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2011-02-17,2010,5,20,48,1873.6,0.074,2,Mod_Wet,49,8,7,5,93,162,0.086,1712,0.91,1100,612,51,10,18,13,520,100,18,25,18,613,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2011-02-18,2010,5,21,49,1905,0.071,2,Mod_Wet,49,8,7,5,93,162,0.085,1743,0.92,1100,643,51,10,18,14,550,100,18,25,19,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2011-02-19,2010,5,21,50,1929.5,0.069,2,Mod_Wet,49,8,7,5,93,162,0.084,1768,0.92,1100,668,51,10,18,15,574,100,18,25,20,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2011-02-20,2010,5,21,51,1954.2,0.067,2,Mod_Wet,49,8,7,5,93,162,0.083,1792,0.92,1100,692,51,10,18,16,597,100,18,25,21,690,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2011-02-21,2010,5,21,52,1978.9,0.065,2,Mod_Wet,49,8,7,5,93,162,0.082,1817,0.92,1100,717,51,10,18,17,621,100,18,25,22,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2011-02-22,2010,5,21,53,2003.8,0.063,2,Mod_Wet,49,8,7,5,93,162,0.081,1842,0.92,1100,742,51,10,18,17,646,100,18,25,22,739,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2011-02-23,2010,5,21,54,2021.6,0.062,2,Mod_Wet,49,8,7,5,93,162,0.08,1860,0.92,1100,760,51,10,18,18,663,100,18,25,23,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2011-02-24,2010,5,21,55,2039.5,0.06,2,Mod_Wet,49,8,7,5,93,162,0.079,1877,0.92,1100,777,51,10,18,18,680,100,18,25,23,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2011-02-25,2010,5,22,56,2050.2,0.059,2,Mod_Wet,49,8,7,5,93,162,0.079,1888,0.92,1100,788,51,10,18,19,690,100,18,25,24,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2011-02-26,2010,5,22,57,2061,0.058,2,Mod_Wet,49,8,7,5,93,162,0.079,1899,0.92,1100,799,51,10,18,19,701,100,18,25,24,794,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2011-02-27,2010,5,22,58,2071.8,0.057,2,Mod_Wet,49,8,7,5,93,162,0.078,1910,0.92,1100,810,51,10,18,19,712,100,18,25,24,805,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2011-02-28,2010,5,22,59,2082.6,0.056,2,Mod_Wet,49,8,7,5,93,162,0.078,1921,0.92,1100,821,51,10,18,20,722,100,18,25,25,815,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2011-03-01,2010,6,22,60,2100.7,0.054,2,Mod_Wet,59,11,12,13,144,239,0.11,1862,0.89,1100,762,41,7,13,10,691,100,18,25,23,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2011-03-02,2010,6,22,61,2111.6,0.053,2,Mod_Wet,59,11,12,13,144,239,0.11,1873,0.89,1100,773,41,7,13,10,702,100,18,25,23,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2011-03-03,2010,6,22,62,2129.7,0.052,2,Mod_Wet,59,11,12,13,144,239,0.11,1891,0.89,1100,791,41,7,13,11,719,100,18,25,24,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2011-03-04,2010,6,23,63,2147.9,0.05,2,Mod_Wet,59,11,12,13,144,239,0.11,1909,0.89,1100,809,41,7,13,11,737,100,18,25,24,881,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2011-03-05,2010,6,23,64,2173.5,0.048,2,Mod_Wet,59,11,12,13,144,239,0.11,1935,0.89,1100,835,41,7,13,12,762,100,18,25,25,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2011-03-06,2010,6,23,65,2199.2,0.047,2,Mod_Wet,59,11,12,13,144,239,0.11,1960,0.89,1100,860,41,7,13,13,786,100,18,25,26,930,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2011-03-07,2010,6,23,66,2225,0.045,2,Mod_Wet,59,11,12,13,144,239,0.11,1986,0.89,1100,886,41,7,13,14,811,100,18,25,27,955,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2011-03-08,2010,6,23,67,2243.4,0.044,2,Mod_Wet,59,11,12,13,144,239,0.11,2004,0.89,1100,904,41,7,13,14,829,100,18,25,27,973,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2011-03-09,2010,6,23,68,2262,0.043,2,Mod_Wet,59,11,12,13,144,239,0.11,2023,0.89,1100,923,41,7,13,15,847,100,18,25,28,991,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2011-03-10,2010,6,23,69,2273.1,0.042,2,Mod_Wet,59,11,12,13,144,239,0.1,2034,0.9,1100,934,41,7,13,15,858,100,18,25,28,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2011-03-11,2010,6,24,70,2284.3,0.042,3,Normal,49,9,9,9,107,183,0.08,2101,0.92,1100,1000,51,9,16,21,904,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2011-03-12,2010,6,24,71,2295.4,0.041,3,Normal,49,9,9,9,107,183,0.08,2112,0.92,1100,1010,51,9,16,21,915,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2011-03-13,2010,6,24,72,2306.7,0.04,3,Normal,49,9,9,9,107,183,0.079,2124,0.92,1100,1020,51,9,16,22,926,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2011-03-14,2010,6,24,73,2317.9,0.04,3,Normal,49,9,9,9,107,183,0.079,2135,0.92,1100,1040,51,9,16,22,937,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2011-03-15,2010,6,24,74,2329.1,0.039,3,Normal,49,9,9,9,107,183,0.079,2146,0.92,1100,1050,51,9,16,22,948,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2011-03-16,2010,6,24,75,2340.3,0.038,3,Normal,49,9,9,9,107,183,0.078,2157,0.92,1100,1060,51,9,16,23,958,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2011-03-17,2010,6,24,76,2351.6,0.038,3,Normal,49,9,9,9,107,183,0.078,2169,0.92,1100,1070,51,9,16,23,970,100,18,25,32,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,161,3880
2011-03-18,2010,6,25,77,2355.4,0.038,3,Normal,49,9,9,9,107,183,0.078,2172,0.92,1100,1070,51,9,16,23,973,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
2011-03-19,2010,6,25,78,2359.1,0.037,3,Normal,49,9,9,9,107,183,0.078,2176,0.92,1100,1080,51,9,16,23,977,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2011-03-20,2010,6,25,79,2362.9,0.037,3,Normal,49,9,9,9,107,183,0.077,2180,0.92,1100,1080,51,9,16,23,981,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0873,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2011-03-21,2010,6,25,80,2366.7,0.037,3,Normal,49,9,9,9,107,183,0.077,2184,0.92,1100,1080,51,9,16,24,984,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2011-03-22,2010,6,25,81,2370.4,0.037,3,Normal,49,9,9,9,107,183,0.077,2187,0.92,1100,1090,51,9,16,24,987,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-03-23,2010,6,25,82,2374.2,0.037,3,Normal,49,9,9,9,107,183,0.077,2191,0.92,1100,1090,51,9,16,24,991,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-03-24,2010,6,25,83,2378,0.036,3,Normal,49,9,9,9,107,183,0.077,2195,0.92,1100,1100,51,9,16,24,995,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-03-25,2010,6,26,84,2374.2,0.037,3,Normal,49,9,9,9,107,183,0.077,2191,0.92,1100,1090,51,9,16,24,991,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-03-26,2010,6,26,85,2370.4,0.037,3,Normal,49,9,9,9,107,183,0.077,2187,0.92,1100,1090,51,9,16,24,987,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-03-27,2010,6,26,86,2366.7,0.037,3,Normal,49,9,9,9,107,183,0.077,2184,0.92,1100,1080,51,9,16,24,984,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2011-03-28,2010,6,26,87,2370.4,0.037,3,Normal,49,9,9,9,107,183,0.077,2187,0.92,1100,1090,51,9,16,24,987,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-03-29,2010,6,26,88,2374.2,0.037,3,Normal,49,9,9,9,107,183,0.077,2191,0.92,1100,1090,51,9,16,24,991,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-03-30,2010,6,26,89,2378,0.036,3,Normal,49,9,9,9,107,183,0.077,2195,0.92,1100,1100,51,9,16,24,995,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-03-31,2010,6,26,90,2381.7,0.036,3,Normal,49,9,9,9,107,183,0.077,2199,0.92,1100,1100,51,9,16,24,999,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-04-01,2010,7,27,91,2393.1,0.035,3,Normal,54,13,14,19,117,217,0.091,2176,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2011-04-02,2010,7,27,92,2404.4,0.035,3,Normal,54,13,14,19,117,217,0.09,2187,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0878,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2011-04-03,2010,7,27,93,2423.4,0.034,3,Normal,54,13,14,19,117,217,0.089,2206,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2011-04-04,2010,7,27,94,2442.4,0.033,3,Normal,54,13,14,19,117,217,0.089,2225,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2011-04-05,2010,7,27,95,2469,0.031,3,Normal,54,13,14,19,117,217,0.088,2252,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2011-04-06,2010,7,27,96,2495.8,0.03,3,Normal,54,13,14,19,117,217,0.087,2279,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2011-04-07,2010,7,27,97,2530.4,0.028,3,Normal,54,13,14,19,117,217,0.086,2313,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2011-04-08,2010,7,28,98,2557.3,0.027,3,Normal,54,13,14,19,117,217,0.085,2340,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2011-04-09,2010,7,28,99,2584.4,0.026,3,Normal,54,13,14,19,117,217,0.084,2367,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2011-04-10,2010,7,28,100,2611.6,0.025,3,Normal,54,13,14,19,117,217,0.083,2395,0.92,1100,1300,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.6,38.6,154,3700
2011-04-11,2010,7,28,101,2631,0.024,3,Normal,54,13,14,19,117,217,0.083,2414,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2011-04-12,2010,7,28,102,2642.7,0.023,3,Normal,54,13,14,19,117,217,0.082,2426,0.92,1100,1330,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2011-04-13,2010,7,28,103,2654.4,0.023,3,Normal,54,13,14,19,117,217,0.082,2437,0.92,1100,1340,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2011-04-14,2010,7,28,104,2658.3,0.023,3,Normal,54,13,14,19,117,217,0.082,2441,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2011-04-15,2010,7,29,105,2654.4,0.023,3,Normal,54,13,14,19,117,217,0.082,2437,0.92,1100,1340,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2011-04-16,2010,7,29,106,2650.5,0.023,3,Normal,54,13,14,19,117,217,0.082,2434,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2011-04-17,2010,7,29,107,2646.6,0.023,3,Normal,54,13,14,19,117,217,0.082,2430,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2011-04-18,2010,7,29,108,2634.9,0.024,3,Normal,54,13,14,19,117,217,0.082,2418,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2011-04-19,2010,7,29,109,2615.4,0.024,3,Normal,54,13,14,19,117,217,0.083,2398,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2011-04-20,2010,7,29,110,2596,0.025,3,Normal,54,13,14,19,117,217,0.084,2379,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2011-04-21,2010,7,29,111,2568.9,0.026,3,Normal,54,13,14,19,117,217,0.085,2352,0.92,1100,1250,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2011-04-22,2010,7,30,112,2541.9,0.028,3,Normal,54,13,14,19,117,217,0.085,2325,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2011-04-23,2010,7,30,113,2515,0.029,3,Normal,54,13,14,19,117,217,0.086,2298,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2011-04-24,2010,7,30,114,2488.2,0.03,3,Normal,54,13,14,19,117,217,0.087,2271,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.4,39.4,158,3780
2011-04-25,2010,7,30,115,2461.4,0.032,3,Normal,54,13,14,19,117,217,0.088,2244,0.91,1100,1140,46,5,11,15,1070,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2011-04-26,2010,7,30,116,2427.2,0.034,3,Normal,54,13,14,19,117,217,0.089,2210,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2011-04-27,2010,7,30,117,2393.1,0.035,3,Normal,54,13,14,19,117,217,0.091,2176,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2011-04-28,2010,7,30,118,2359.1,0.037,3,Normal,54,13,14,19,117,217,0.092,2142,0.91,1100,1040,46,5,11,12,968,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2011-04-29,2010,7,31,119,2325.3,0.039,3,Normal,54,13,14,19,117,217,0.093,2108,0.91,1100,1010,46,5,11,11,935,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2011-04-30,2010,7,31,120,2291.7,0.041,3,Normal,54,13,14,19,117,217,0.095,2075,0.91,1100,975,46,5,11,10,903,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2011-05-01,2010,8,31,121,2258.3,0.043,3,Normal,55,13,13,17,178,276,0.12,1982,0.88,1100,882,45,5,12,9,811,100,18,25,26,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2011-05-02,2010,8,31,122,2210.2,0.046,3,Normal,55,13,13,17,178,276,0.13,1934,0.88,1100,834,45,5,12,8,764,100,18,25,25,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2011-05-03,2010,8,31,123,2162.5,0.049,3,Normal,55,13,13,17,178,276,0.13,1887,0.87,1100,787,45,5,12,7,718,100,18,25,24,896,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2011-05-04,2010,8,31,124,2115.2,0.053,3,Normal,55,13,13,17,178,276,0.13,1839,0.87,1100,739,45,5,12,5,672,100,18,25,22,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2011-05-05,2010,8,31,125,2068.2,0.057,3,Normal,55,13,13,17,178,276,0.13,1792,0.87,1100,692,45,5,12,4,626,100,18,25,21,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2011-05-06,2010,8,32,126,2021.6,0.062,3,Normal,55,13,13,17,178,276,0.14,1746,0.86,1100,646,45,5,12,2,582,100,18,25,19,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2011-05-07,2010,8,32,127,1975.4,0.065,3,Normal,55,13,13,17,178,276,0.14,1699,0.86,1100,599,45,5,12,1,536,100,18,25,18,714,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2011-05-08,2010,8,32,128,1936.5,0.069,3,Normal,55,13,13,17,178,276,0.14,1661,0.86,1100,561,45,5,12,0,499,100,18,25,17,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2011-05-09,2010,8,32,129,1898,0.072,3,Normal,55,13,13,17,178,276,0.14,1622,0.85,1100,522,45,5,12,-1,461,100,18,25,16,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2011-05-10,2010,8,32,130,1859.7,0.075,3,Normal,55,13,13,17,178,276,0.15,1584,0.85,1100,484,45,5,12,-2,424,100,18,25,15,602,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2011-05-11,2010,8,32,131,1821.8,0.078,3,Normal,55,13,13,17,178,276,0.15,1546,0.85,1100,446,45,5,12,-4,388,100,18,25,13,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2011-05-12,2010,8,32,132,1784.1,0.081,3,Normal,55,13,13,17,178,276,0.15,1508,0.84,1100,408,45,5,12,-5,351,100,18,25,12,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2011-05-13,2010,8,33,133,1746.7,0.085,3,Normal,55,13,13,17,178,276,0.16,1471,0.84,1100,371,45,5,11,-6,316,100,18,24,11,494,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2011-05-14,2010,8,33,134,1709.7,0.09,3,Normal,55,13,13,17,178,276,0.16,1434,0.84,1100,334,45,5,10,-7,281,100,18,23,10,459,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-05-15,2010,8,33,135,1679.6,0.093,3,Normal,55,13,13,17,178,276,0.16,1404,0.84,1100,304,45,5,9,-8,253,100,18,22,9,431,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2011-05-16,2010,8,33,136,1649.7,0.096,3,Normal,55,13,13,17,178,276,0.17,1374,0.83,1100,274,45,5,8,-9,225,100,18,21,8,403,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2011-05-17,2010,8,33,137,1620,0.099,3,Normal,55,13,13,17,178,276,0.17,1344,0.83,1100,244,45,5,7,-10,197,100,18,20,7,375,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2011-05-18,2010,8,33,138,1590.6,0.1,3,Normal,55,13,13,17,178,276,0.17,1315,0.83,1100,215,45,5,7,-11,169,100,18,20,6,347,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
