date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-05-19,2010,8,33,139,1561.4,0.11,3,Normal,55,13,13,17,178,276,0.18,1285,0.82,1100,185,42,5,6,-11,143,97,18,19,6,321,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2011-05-20,2010,8,34,140,1532.4,0.11,3,Normal,55,13,13,17,178,276,0.18,1256,0.82,1100,156,35,5,5,-12,123,90,18,18,5,301,1230,990,969.6,20.4,0.883,0.648,0.0317,1.53,0.075,4,0.3,1.83,0.0897,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2011-05-21,2010,8,34,141,1503.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1312,0.87,1100,212,48,6,6,-4,156,95,16,16,6,271,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
2011-05-22,2010,8,34,142,1475.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1283,0.87,1100,183,41,5,6,-5,136,88,15,16,5,251,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2011-05-23,2010,8,34,143,1446.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1255,0.87,1100,155,35,5,5,-5,115,82,15,15,5,230,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2011-05-24,2010,8,34,144,1418.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1227,0.86,1100,127,29,4,4,-6,96,76,14,14,4,211,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2011-05-25,2010,8,34,145,1391.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1199,0.86,1100,99,22,3,3,-7,78,69,13,13,3,193,1200,990,969.1,20.9,0.838,0.648,0.0311,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48,192,4610
2011-05-26,2010,8,34,146,1339.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1148,0.86,1100,48,11,1,1,-9,44,58,11,11,1,159,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0839,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2011-05-27,2010,8,35,147,1294.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1103,0.85,1100,3,1,0,0,-10,12,48,10,10,0,127,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,50,48.2,193,4630
2011-05-28,2010,8,35,148,1250.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1059,0.85,1059,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.736,0.555,0.0261,1.29,0.0606,4,0.292,1.58,0.0743,19.7,0.954,0.98,0.935,48.9,47.9,192,4600
2011-05-29,2010,8,35,149,1213.4,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1021,0.84,1021,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.681,0.471,0.022,1.15,0.0538,4,0.284,1.44,0.067,20,0.955,0.98,0.936,47.8,46.9,187,4500
2011-05-30,2010,8,35,150,1176.6,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,984.6,0.84,984.6,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.628,0.416,0.0193,1.04,0.0484,4,0.275,1.32,0.0612,20.2,0.955,0.98,0.936,46.6,45.7,183,4390
2011-05-31,2010,8,35,151,1146.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,954.1,0.83,954.1,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.59,0.401,0.0185,0.99,0.0458,4,0.264,1.25,0.058,20.4,0.955,0.98,0.936,45.5,44.6,179,4290
2011-06-01,2010,9,35,152,1116,0.17,4,Mod_Dry,45,10,9,9,88,161,0.14,955,0.86,955,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.588,0.401,0.0185,0.989,0.0455,4,0.265,1.25,0.0577,20.5,0.955,0.98,0.936,45.8,44.9,180,4310
2011-06-02,2010,9,35,153,1086.5,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,925.5,0.85,925.5,0,0,0,0,-9,9,45,10,9,0,97,990,990,968.2,21.8,0.561,0.387,0.0177,0.948,0.0434,4,0.255,1.2,0.0551,20.6,0.955,0.98,0.936,44.7,43.8,175,4210
2011-06-03,2010,9,36,154,1062.9,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,901.9,0.85,901.9,0,0,0,0,-9,9,45,10,9,0,97,966,990,968.1,21.9,0.539,0.376,0.0171,0.915,0.0418,4,0.247,1.16,0.053,20.7,0.955,0.98,0.936,43.8,42.9,172,4120
2011-06-04,2010,9,36,155,1039.6,0.19,4,Mod_Dry,45,10,9,9,88,161,0.15,878.6,0.84,878.6,0,0,0,0,-9,9,45,10,9,0,97,943,990,968,22,0.518,0.364,0.0166,0.882,0.0401,4,0.239,1.12,0.051,20.9,0.955,0.98,0.936,42.9,42,168,4040
2011-06-05,2010,9,36,156,1016.7,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,855.7,0.84,855.7,0,0,0,0,-9,9,45,10,9,0,97,920,990,968,22,0.497,0.353,0.016,0.85,0.0386,4,0.231,1.08,0.049,21,0.954,0.98,0.935,42,41.1,165,3950
2011-06-06,2010,9,36,157,994.26,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,833.3,0.84,833.3,0,0,0,0,-9,9,45,10,9,0,97,897,990,967.9,22.1,0.476,0.342,0.0155,0.819,0.037,4,0.224,1.04,0.0471,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2011-06-07,2010,9,36,158,977.14,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,816.1,0.83,816.1,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.461,0.334,0.0151,0.795,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.5,158,3790
2011-06-08,2010,9,36,159,960.31,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,799.3,0.83,799.3,0,0,0,0,-9,9,45,10,9,0,97,863,990,967.7,22.3,0.445,0.326,0.0146,0.771,0.0346,4,0.212,0.983,0.0442,21.3,0.953,0.975,0.93,39.7,38.8,155,3720
2011-06-09,2010,9,36,160,943.79,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,782.8,0.83,782.8,0,0,0,0,-9,9,45,10,9,0,97,847,990,967.7,22.3,0.43,0.318,0.0142,0.748,0.0335,3,0.289,1.04,0.0464,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
2011-06-10,2010,9,37,161,927.59,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,766.6,0.83,766.6,0,0,0,0,-9,9,45,10,9,0,97,831,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2011-06-11,2010,9,37,162,911.74,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,750.7,0.82,750.7,0,0,0,0,-9,9,45,10,9,0,97,815,990,967.5,22.5,0.401,0.302,0.0135,0.703,0.0313,3,0.28,0.983,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2011-06-12,2010,9,37,163,896.25,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,735.3,0.82,735.3,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.387,0.292,0.013,0.679,0.0301,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2011-06-13,2010,9,37,164,881.15,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,720.1,0.82,720.1,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.655,0.029,3,0.267,0.921,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2011-06-14,2010,9,37,165,866.47,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,705.5,0.81,705.5,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,48,47,141,3380
2011-06-15,2010,9,37,166,852.24,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,691.2,0.81,691.2,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.618,0.0273,3,0.254,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2011-06-16,2010,9,37,167,838.51,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,677.5,0.81,677.5,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0111,0.601,0.0264,3,0.247,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2011-06-17,2010,9,38,168,825.32,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,664.3,0.81,664.3,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0257,3,0.241,0.827,0.0363,22,0.957,0.98,0.937,45.6,44.7,134,3220
2011-06-18,2010,9,38,169,816.27,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,655.3,0.8,655.3,0,0,0,0,-9,9,45,10,9,0,97,719,990,967.2,22.8,0.335,0.239,0.0105,0.574,0.0251,3,0.237,0.811,0.0355,22,0.956,0.98,0.937,45.1,44.2,133,3180
2011-06-19,2010,9,38,170,807.58,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,646.6,0.8,646.6,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.233,0.797,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2011-06-20,2010,9,38,171,799.27,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,638.3,0.8,638.3,0,0,0,0,-9,9,45,10,9,0,97,702,990,967.1,22.9,0.326,0.227,0.00993,0.553,0.0241,3,0.23,0.783,0.0342,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
2011-06-21,2010,9,38,172,791.42,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,630.4,0.8,630.4,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00969,0.543,0.0237,3,0.226,0.769,0.0336,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
2011-06-22,2010,9,38,173,784.11,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,623.1,0.8,623.1,0,0,0,0,-9,9,45,10,9,0,97,687,990,967,23,0.317,0.217,0.00946,0.534,0.0233,3,0.223,0.757,0.033,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
2011-06-23,2010,9,38,174,777.5,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,616.5,0.79,616.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.313,0.213,0.00926,0.526,0.0229,3,0.22,0.746,0.0324,22.2,0.955,0.98,0.936,42.8,41.9,126,3020
2011-06-24,2010,9,39,175,770.38,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,609.4,0.79,609.4,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2011-06-25,2010,9,39,176,762.45,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,601.5,0.79,601.5,0,0,0,0,-9,9,45,10,9,0,97,665,990,966.9,23.1,0.305,0.203,0.0088,0.507,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2011-06-26,2010,9,39,177,750.14,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,589.1,0.79,589.1,0,0,0,0,-9,9,45,10,9,0,97,653,990,966.9,23.1,0.298,0.195,0.00842,0.492,0.0213,3,0.208,0.7,0.0303,22.4,0.953,0.978,0.933,41.1,40.2,121,2900
2011-06-27,2010,9,39,178,738.93,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,577.9,0.78,577.9,0,0,0,0,-9,9,45,10,9,0,97,642,990,966.9,23.1,0.291,0.187,0.00808,0.478,0.0207,3,0.203,0.681,0.0294,22.5,0.953,0.977,0.931,40.4,39.5,118,2840
2011-06-28,2010,9,39,179,727.18,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,566.2,0.78,566.2,0,0,0,0,-9,9,45,10,9,0,97,630,990,966.8,23.2,0.285,0.179,0.00773,0.464,0.02,3,0.197,0.661,0.0285,22.5,0.952,0.975,0.928,39.7,38.7,116,2790
2011-06-29,2010,9,39,180,715.42,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,554.4,0.78,554.4,0,0,0,0,-9,9,45,10,9,0,97,618,990,966.8,23.2,0.278,0.171,0.00737,0.449,0.0193,3,0.192,0.641,0.0276,22.6,0.951,0.974,0.926,38.9,37.9,114,2730
2011-06-30,2010,9,39,181,704.21,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,543.2,0.77,543.2,0,0,0,0,-9,9,45,10,9,0,97,607,990,966.7,23.3,0.272,0.164,0.00704,0.435,0.0187,3,0.187,0.622,0.0267,22.7,0.95,0.972,0.924,38.2,37.2,112,2680
2011-07-01,2010,10,40,182,693,0.3,3,Normal,50,10,9,9,108,186,0.27,507,0.73,507,0,0,0,0,-9,9,50,10,9,0,117,576,990,966.7,23.3,0.254,0.14,0.00599,0.394,0.0169,3,0.171,0.564,0.0242,22.8,0.947,0.97,0.919,35.7,34.7,104,2500
2011-07-02,2010,10,40,183,682.88,0.3,3,Normal,50,10,9,9,108,186,0.27,496.9,0.73,496.9,0,0,0,0,-9,9,50,10,9,0,117,566,990,966.6,23.4,0.248,0.134,0.00571,0.382,0.0163,3,0.166,0.548,0.0234,22.8,0.946,0.97,0.918,35.1,34,102,2450
2011-07-03,2010,10,40,184,672.21,0.31,3,Normal,50,10,9,9,108,186,0.28,486.2,0.72,486.2,0,0,0,0,-9,9,50,10,9,0,117,555,990,966.6,23.4,0.242,0.128,0.00549,0.371,0.0158,2,0.271,0.641,0.0274,22.8,0.956,0.98,0.937,51.9,48.2,96.4,2310
2011-07-04,2010,10,40,185,661.55,0.31,3,Normal,50,10,9,9,108,186,0.28,475.6,0.72,475.6,0,0,0,0,-9,9,50,10,9,0,117,545,990,966.5,23.5,0.236,0.123,0.00526,0.359,0.0153,2,0.263,0.623,0.0266,22.8,0.957,0.98,0.938,50.9,48.2,96.4,2310
2011-07-05,2010,10,40,186,651.43,0.32,3,Normal,50,10,9,9,108,186,0.29,465.4,0.71,465.4,0,0,0,0,-9,9,50,10,9,0,117,534,990,966.5,23.5,0.23,0.119,0.00505,0.349,0.0149,2,0.257,0.606,0.0258,22.9,0.957,0.98,0.938,50,48.2,96.4,2310
2011-07-06,2010,10,40,187,642.41,0.32,3,Normal,50,10,9,9,108,186,0.29,456.4,0.71,456.4,0,0,0,0,-9,9,50,10,9,0,117,525,990,966.5,23.5,0.225,0.114,0.00486,0.34,0.0144,2,0.251,0.59,0.0251,22.9,0.958,0.98,0.939,49.2,48.2,96.4,2310
2011-07-07,2010,10,40,188,632.84,0.33,3,Normal,50,10,9,9,108,186,0.29,446.8,0.71,446.8,0,0,0,0,-9,9,50,10,9,0,117,516,990,966.4,23.6,0.22,0.11,0.00466,0.33,0.014,2,0.244,0.574,0.0243,23,0.958,0.98,0.939,48.3,47.3,94.6,2270
2011-07-08,2010,10,41,189,623.27,0.33,3,Normal,50,10,9,9,108,186,0.3,437.3,0.7,437.3,0,0,0,0,-9,9,50,10,9,0,117,506,990,966.4,23.6,0.214,0.105,0.00446,0.32,0.0135,2,0.238,0.557,0.0236,23,0.957,0.98,0.938,47.3,46.4,92.7,2230
2011-07-09,2010,10,41,190,613.7,0.33,3,Normal,50,10,9,9,108,186,0.3,427.7,0.7,427.7,0,0,0,0,-9,9,50,10,9,0,117,497,990,966.4,23.6,0.211,0.101,0.00427,0.312,0.0132,2,0.231,0.543,0.023,23.1,0.957,0.98,0.937,46.3,45.4,90.8,2180
2011-07-10,2010,10,41,191,604.68,0.34,3,Normal,50,10,9,9,108,186,0.31,418.7,0.69,418.7,0,0,0,0,-9,9,50,10,9,0,117,488,990,966.3,23.7,0.208,0.0966,0.00408,0.304,0.0128,2,0.225,0.529,0.0224,23.2,0.956,0.98,0.937,45.4,44.5,89.1,2140
2011-07-11,2010,10,41,192,596.75,0.34,3,Normal,50,10,9,9,108,186,0.31,410.8,0.69,410.8,0,0,0,0,-9,9,50,10,9,0,117,480,990,966.3,23.7,0.205,0.0929,0.00392,0.298,0.0126,2,0.22,0.517,0.0218,23.2,0.956,0.98,0.936,44.6,43.8,87.5,2100
2011-07-12,2010,10,41,193,588.27,0.35,3,Normal,50,10,9,9,108,186,0.32,402.3,0.68,402.3,0,0,0,0,-9,9,50,10,9,0,117,471,990,966.2,23.8,0.202,0.0889,0.00374,0.291,0.0122,2,0.214,0.505,0.0213,23.2,0.955,0.98,0.936,43.8,42.9,85.8,2060
2011-07-13,2010,10,41,194,579.79,0.35,3,Normal,50,10,9,9,108,186,0.32,393.8,0.68,393.8,0,0,0,0,-9,9,50,10,9,0,117,463,990,966.2,23.8,0.199,0.0849,0.00357,0.284,0.0119,2,0.208,0.492,0.0207,23.3,0.954,0.98,0.935,42.9,42.1,84.1,2020
2011-07-14,2010,10,41,195,571.32,0.35,3,Normal,50,10,9,9,108,186,0.33,385.3,0.67,385.3,0,0,0,0,-9,9,50,10,9,0,117,454,990,966.2,23.8,0.196,0.0809,0.00339,0.277,0.0116,2,0.203,0.479,0.0201,23.3,0.953,0.98,0.934,42,41.2,82.4,1980
2011-07-15,2010,10,42,196,563.39,0.36,3,Normal,50,10,9,9,108,186,0.33,377.4,0.67,377.4,0,0,0,0,-9,9,50,10,9,0,117,446,990,966.1,23.9,0.193,0.0771,0.00323,0.27,0.0113,2,0.197,0.467,0.0196,23.4,0.952,0.979,0.932,41.2,40.3,80.7,1940
2011-07-16,2010,10,42,197,555.46,0.36,3,Normal,50,10,9,9,108,186,0.34,369.5,0.67,369.5,0,0,0,0,-9,9,50,10,9,0,117,438,990,966.1,23.9,0.19,0.0734,0.00307,0.264,0.011,2,0.192,0.456,0.0191,23.4,0.951,0.977,0.929,40.4,39.5,78.9,1890
2011-07-17,2010,10,42,198,548.62,0.37,3,Normal,50,10,9,9,108,186,0.34,362.6,0.66,362.6,0,0,0,0,-9,9,50,10,9,0,117,432,990,966.1,23.9,0.188,0.0702,0.00293,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.7,38.7,77.4,1860
2011-07-18,2010,10,42,199,541.24,0.37,3,Normal,50,10,9,9,108,186,0.34,355.2,0.66,355.2,0,0,0,0,-9,9,50,10,9,0,117,424,990,966,24,0.185,0.0667,0.00278,0.252,0.0105,2,0.182,0.434,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.8,1820
2011-07-19,2010,10,42,200,533.86,0.37,3,Normal,50,10,9,9,108,186,0.35,347.9,0.65,347.9,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0632,0.00263,0.246,0.0102,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.922,38.1,37.1,74.1,1780
2011-07-20,2010,10,42,201,526.47,0.38,3,Normal,50,10,9,9,108,186,0.35,340.5,0.65,340.5,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0597,0.00248,0.24,0.00998,2,0.172,0.412,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.5,1740
2011-07-21,2010,10,42,202,519.09,0.38,3,Normal,50,10,9,9,108,186,0.36,333.1,0.64,333.1,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.177,0.0562,0.00234,0.234,0.00971,2,0.167,0.401,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,70.9,1700
2011-07-22,2010,10,43,203,512.25,0.39,3,Normal,50,10,9,9,108,186,0.36,326.3,0.64,326.3,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.053,0.0022,0.228,0.00946,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.8,34.8,69.5,1670
2011-07-23,2010,10,43,204,505.42,0.39,3,Normal,50,10,9,9,108,186,0.37,319.4,0.63,319.4,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.173,0.0498,0.00206,0.222,0.00922,2,0.158,0.38,0.0158,23.7,0.944,0.97,0.916,35.1,34.1,68.1,1630
2011-07-24,2010,10,43,205,498.58,0.4,3,Normal,50,10,9,9,108,186,0.37,312.6,0.63,312.6,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0465,0.00193,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
2011-07-25,2010,10,43,206,492.84,0.4,3,Normal,50,10,9,9,108,186,0.38,306.8,0.62,306.8,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0438,0.00181,0.212,0.00877,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.7,65.5,1570
2011-07-26,2010,10,43,207,486.55,0.41,3,Normal,50,10,9,9,108,186,0.38,300.6,0.62,300.6,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0409,0.00169,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2011-07-27,2010,10,43,208,480.26,0.41,3,Normal,50,10,9,9,108,186,0.39,294.3,0.61,294.3,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00832,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.912,32.4,31.4,62.9,1510
2011-07-28,2010,10,43,209,473.97,0.41,3,Normal,50,10,9,9,108,186,0.39,288,0.61,288,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.0349,0.00144,0.196,0.00809,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.8,61.5,1480
2011-07-29,2010,10,44,210,467.68,0.42,3,Normal,50,10,9,9,108,186,0.4,281.7,0.6,281.7,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.159,0.032,0.00132,0.191,0.00787,2,0.133,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.2,1440
2011-07-30,2010,10,44,211,461.94,0.42,3,Normal,50,10,9,9,108,186,0.4,275.9,0.6,275.9,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0292,0.0012,0.187,0.00767,2,0.129,0.315,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2011-07-31,2010,10,44,212,456.2,0.43,3,Normal,50,10,9,9,108,186,0.41,270.2,0.59,270.2,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.7,24.3,0.155,0.0265,0.00109,0.182,0.00747,2,0.125,0.307,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.7,1390
2011-08-01,2010,11,44,213,450.46,0.43,3,Normal,47,8,6,5,89,155,0.34,295.5,0.66,295.5,0,0,0,0,-5,5,47,8,6,0,94,356,990,965.6,24.4,0.161,0.0385,0.00158,0.2,0.0082,2,0.142,0.342,0.014,24,0.94,0.97,0.912,32.7,31.7,63.5,1520
2011-08-02,2010,11,44,214,443.07,0.43,3,Normal,47,8,6,5,89,155,0.35,288.1,0.65,288.1,0,0,0,0,-5,5,47,8,6,0,94,349,990,965.6,24.4,0.159,0.035,0.00143,0.194,0.00794,2,0.137,0.331,0.0135,24.1,0.938,0.97,0.91,31.9,31,61.9,1490
2011-08-03,2010,11,44,215,437.33,0.44,3,Normal,47,8,6,5,89,155,0.35,282.3,0.65,282.3,0,0,0,0,-5,5,47,8,6,0,94,343,990,965.6,24.4,0.157,0.0323,0.00132,0.189,0.00773,2,0.133,0.322,0.0132,24.1,0.937,0.97,0.909,31.3,30.3,60.7,1460
2011-08-04,2010,11,44,216,431.04,0.44,3,Normal,47,8,6,5,89,155,0.36,276,0.64,276,0,0,0,0,-5,5,47,8,6,0,94,337,990,965.5,24.5,0.154,0.0293,0.0012,0.184,0.00751,2,0.129,0.313,0.0128,24.1,0.936,0.97,0.907,30.6,29.7,59.3,1420
2011-08-05,2010,11,45,217,424.75,0.45,3,Normal,47,8,6,5,89,155,0.36,269.8,0.64,269.8,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0263,0.00107,0.179,0.00729,2,0.125,0.303,0.0124,24.2,0.934,0.97,0.906,29.9,29,58,1390
2011-08-06,2010,11,45,218,418.46,0.45,3,Normal,47,8,6,5,89,155,0.37,263.5,0.63,263.5,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.0234,0.000953,0.173,0.00707,2,0.12,0.294,0.012,24.2,0.933,0.97,0.905,29.2,28.3,56.6,1360
2011-08-07,2010,11,45,219,412.72,0.46,3,Normal,47,8,6,5,89,155,0.38,257.7,0.62,257.7,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0206,0.000841,0.169,0.00687,2,0.116,0.285,0.0116,24.3,0.932,0.97,0.904,28.6,27.7,55.4,1330
2011-08-08,2010,11,45,220,406.98,0.46,3,Normal,47,8,6,5,89,155,0.38,252,0.62,252,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0179,0.00073,0.164,0.00667,2,0.113,0.277,0.0113,24.3,0.93,0.97,0.902,27.9,27.1,54.2,1300
2011-08-09,2010,11,45,221,402.33,0.47,3,Normal,47,8,6,5,89,155,0.39,247.3,0.61,247.3,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0168,0.000682,0.161,0.00655,2,0.109,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.1,1280
2011-08-10,2010,11,45,222,397.14,0.47,3,Normal,47,8,6,5,89,155,0.39,242.1,0.61,242.1,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.143,0.0163,0.000664,0.159,0.00645,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52,1250
2011-08-11,2010,11,45,223,391.94,0.47,3,Normal,47,8,6,5,89,155,0.4,236.9,0.6,236.9,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000645,0.157,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.9,1220
2011-08-12,2010,11,46,224,386.75,0.48,3,Normal,47,8,6,5,89,155,0.4,231.8,0.6,231.8,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0154,0.000626,0.154,0.00626,2,0.0989,0.253,0.0103,24.4,0.924,0.97,0.896,25.6,24.9,49.7,1190
2011-08-13,2010,11,46,225,381.55,0.48,3,Normal,47,8,6,5,89,155,0.41,226.6,0.59,226.6,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000608,0.152,0.00616,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2011-08-14,2010,11,46,226,376.9,0.49,3,Normal,47,8,6,5,89,155,0.41,221.9,0.59,221.9,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000591,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
2011-08-15,2010,11,46,227,372.25,0.49,3,Normal,47,8,6,5,89,155,0.42,217.3,0.58,217.3,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000575,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2011-08-16,2010,11,46,228,367.61,0.5,3,Normal,47,8,6,5,89,155,0.42,212.6,0.58,212.6,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000558,0.146,0.00589,1,0.23,0.375,0.0152,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1140
2011-08-17,2010,11,46,229,362.96,0.5,3,Normal,47,8,6,5,89,155,0.43,208,0.57,208,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000542,0.144,0.00581,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.7,46.7,1120
2011-08-18,2010,11,46,230,359.4,0.5,3,Normal,47,8,6,5,89,155,0.43,204.4,0.57,204.4,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000529,0.142,0.00574,1,0.218,0.361,0.0145,24.4,0.956,0.98,0.936,46.8,45.9,45.9,1100
2011-08-19,2010,11,47,231,355.3,0.51,3,Normal,47,8,6,5,89,155,0.44,200.3,0.56,200.3,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
2011-08-20,2010,11,47,232,351.2,0.51,3,Normal,47,8,6,5,89,155,0.44,196.2,0.56,196.2,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.0005,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2011-08-21,2010,11,47,233,347.1,0.52,3,Normal,47,8,6,5,89,155,0.45,192.1,0.55,192.1,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000486,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.933,44,43.1,43.1,1040
2011-08-22,2010,11,47,234,343,0.52,3,Normal,47,8,6,5,89,155,0.45,188,0.55,188,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000471,0.135,0.00543,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2011-08-23,2010,11,47,235,338.89,0.53,3,Normal,47,8,6,5,89,155,0.46,183.9,0.54,183.9,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000457,0.133,0.00535,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.1,41.3,41.3,991
2011-08-24,2010,11,47,236,334.79,0.53,3,Normal,47,8,6,5,89,155,0.46,179.8,0.54,179.8,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.011,0.000443,0.132,0.00528,1,0.185,0.317,0.0127,24.6,0.949,0.979,0.928,41.2,40.3,40.3,967
2011-08-25,2010,11,47,237,331.24,0.53,3,Normal,47,8,6,5,89,155,0.47,176.2,0.53,176.2,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.00043,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.4,39.4,39.4,946
2011-08-26,2010,11,48,238,327.68,0.54,3,Normal,47,8,6,5,89,155,0.47,172.7,0.53,172.7,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000418,0.128,0.00515,1,0.176,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,925
2011-08-27,2010,11,48,239,324.13,0.54,3,Normal,47,8,6,5,89,155,0.48,169.1,0.52,169.1,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000405,0.127,0.00508,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.92,38.7,37.7,37.7,904
2011-08-28,2010,11,48,240,320.57,0.55,3,Normal,47,8,6,5,89,155,0.48,165.6,0.52,165.6,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.115,0.00982,0.000393,0.125,0.00501,1,0.166,0.291,0.0117,24.7,0.944,0.971,0.917,37.9,36.8,36.8,883
2011-08-29,2010,11,48,241,317.02,0.55,3,Normal,47,8,6,5,89,155,0.49,162,0.51,162,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00952,0.000381,0.124,0.00495,1,0.161,0.285,0.0114,24.7,0.943,0.97,0.915,37.1,36,36,863
2011-08-30,2010,11,48,242,313.46,0.55,3,Normal,47,8,6,5,89,155,0.49,158.5,0.51,158.5,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00922,0.000368,0.122,0.00488,1,0.156,0.279,0.0111,24.8,0.942,0.97,0.914,36.2,35.2,35.2,844
2011-08-31,2010,11,48,243,311,0.56,3,Normal,47,8,6,5,89,155,0.5,156,0.5,156,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00901,0.00036,0.121,0.00484,1,0.153,0.274,0.0109,24.8,0.941,0.97,0.913,35.7,34.6,34.6,831
2011-09-01,2010,12,48,244,306.9,0.56,3,Normal,40,6,4,3,65,118,0.38,188.9,0.62,188.9,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00525,1,0.198,0.329,0.0131,24.7,0.951,0.98,0.932,43.6,42.7,42.7,1030
2011-09-02,2010,12,49,245,301.71,0.57,3,Normal,40,6,4,3,65,118,0.39,183.7,0.61,183.7,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000453,0.129,0.00516,1,0.191,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
2011-09-03,2010,12,49,246,297.06,0.57,3,Normal,40,6,4,3,65,118,0.4,179.1,0.6,179.1,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000437,0.127,0.00507,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
2011-09-04,2010,12,49,247,292.41,0.58,3,Normal,40,6,4,3,65,118,0.4,174.4,0.6,174.4,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.000421,0.125,0.00499,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.925,40.2,39.3,39.3,942
2011-09-05,2010,12,49,248,288.86,0.59,3,Normal,40,6,4,3,65,118,0.41,170.9,0.59,170.9,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0103,0.000409,0.124,0.00492,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
2011-09-06,2010,12,49,249,284.75,0.59,3,Normal,40,6,4,3,65,118,0.41,166.8,0.59,166.8,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.4,37.4,37.4,897
2011-09-07,2010,12,49,250,280.65,0.6,3,Normal,40,6,4,3,65,118,0.42,162.7,0.58,162.7,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00958,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,872
2011-09-08,2010,12,49,251,276.55,0.6,3,Normal,40,6,4,3,65,118,0.43,158.6,0.57,158.6,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00923,0.000366,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,850
2011-09-09,2010,12,50,252,272.45,0.61,3,Normal,40,6,4,3,65,118,0.43,154.4,0.57,154.4,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00462,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
2011-09-10,2010,12,50,253,268.89,0.62,3,Normal,40,6,4,3,65,118,0.44,150.9,0.56,150.9,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00858,0.00034,0.115,0.00456,1,0.146,0.261,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,808
2011-09-11,2010,12,50,254,265.34,0.62,3,Normal,40,6,4,3,65,118,0.45,147.3,0.56,147.3,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00827,0.000328,0.113,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,788
2011-09-12,2010,12,50,255,261.78,0.63,3,Normal,40,6,4,3,65,118,0.45,143.8,0.55,143.8,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00797,0.000316,0.112,0.00443,1,0.137,0.248,0.00984,25,0.937,0.97,0.909,33,32,32,769
2011-09-13,2010,12,50,256,258.23,0.63,3,Normal,40,6,4,3,65,118,0.46,140.2,0.54,140.2,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00767,0.000304,0.11,0.00437,1,0.132,0.242,0.00958,25,0.935,0.97,0.907,32.2,31.2,31.2,749
2011-09-14,2010,12,50,257,255.77,0.64,3,Normal,40,6,4,3,65,118,0.46,137.8,0.54,137.8,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00746,0.000295,0.109,0.00432,1,0.128,0.238,0.00941,25,0.934,0.97,0.906,31.6,30.7,30.7,736
2011-09-15,2010,12,50,258,252.76,0.64,3,Normal,40,6,4,3,65,118,0.47,134.8,0.53,134.8,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.0072,0.000285,0.108,0.00427,1,0.124,0.232,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,719
2011-09-16,2010,12,51,259,249.75,0.65,3,Normal,40,6,4,3,65,118,0.47,131.8,0.53,131.8,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00695,0.000275,0.107,0.00421,1,0.12,0.227,0.00897,25.1,0.932,0.97,0.904,30.2,29.3,29.3,703
2011-09-17,2010,12,51,260,246.75,0.66,3,Normal,40,6,4,3,65,118,0.48,128.8,0.52,128.8,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00669,0.000264,0.105,0.00416,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2011-09-18,2010,12,51,261,243.74,0.66,3,Normal,40,6,4,3,65,118,0.48,125.7,0.52,125.7,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00644,0.000254,0.104,0.0041,1,0.112,0.216,0.00853,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
2011-09-19,2010,12,51,262,240.73,0.67,3,Normal,40,6,4,3,65,118,0.49,122.7,0.51,122.7,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0965,0.00618,0.000244,0.103,0.00405,1,0.108,0.211,0.00832,25.1,0.927,0.97,0.899,28.1,27.2,27.2,653
2011-09-20,2010,12,51,263,237.72,0.68,3,Normal,40,6,4,3,65,118,0.5,119.7,0.5,119.7,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0954,0.00593,0.000234,0.101,0.00399,1,0.104,0.205,0.0081,25.2,0.925,0.97,0.898,27.3,26.5,26.5,637
2011-09-21,2010,12,51,264,235.26,0.68,3,Normal,40,6,4,3,65,118,0.5,117.3,0.5,117.3,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0946,0.00572,0.000225,0.1,0.00395,1,0.101,0.201,0.00792,25.2,0.924,0.97,0.896,26.8,25.9,25.9,623
2011-09-22,2010,12,51,265,232.8,0.69,3,Normal,40,6,4,3,65,118,0.51,114.8,0.49,114.8,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.00551,0.000217,0.0992,0.00391,1,0.0975,0.197,0.00774,25.2,0.922,0.97,0.894,26.2,25.4,25.4,609
2011-09-23,2010,12,52,266,230.34,0.69,3,Normal,40,6,4,3,65,118,0.51,112.3,0.49,112.3,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0928,0.0053,0.000208,0.0981,0.00386,1,0.0942,0.192,0.00756,25.2,0.92,0.97,0.893,25.6,24.8,24.8,595
2011-09-24,2010,12,52,267,227.88,0.7,3,Normal,40,6,4,3,65,118,0.52,109.9,0.48,109.9,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.092,0.00509,0.0002,0.097,0.00382,1,0.0908,0.188,0.00739,25.2,0.918,0.97,0.891,25,24.2,24.2,582
2011-09-25,2010,12,52,268,225.42,0.71,3,Normal,40,6,4,3,65,118,0.52,107.4,0.48,107.4,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.0911,0.00488,0.000192,0.096,0.00377,1,0.0875,0.183,0.00721,25.3,0.917,0.97,0.889,24.4,23.7,23.7,568
2011-09-26,2010,12,52,269,222.96,0.71,3,Normal,40,6,4,3,65,118,0.53,105,0.47,105,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0902,0.00467,0.000183,0.0949,0.00373,1,0.0842,0.179,0.00703,25.3,0.915,0.97,0.887,23.8,23.1,23.1,554
2011-09-27,2010,12,52,270,220.5,0.72,3,Normal,40,6,4,3,65,118,0.54,102.5,0.47,102.5,0,0,0,0,-3,3,40,6,4,0,68,153,990,964.5,25.5,0.0894,0.00446,0.000175,0.0938,0.00368,1,0.0809,0.175,0.00686,25.3,0.913,0.97,0.886,23.2,22.5,22.5,541
2011-09-28,2010,12,52,271,218.03,0.73,3,Normal,40,6,4,3,65,118,0.54,100,0.46,100,0,0,0,0,-3,3,40,6,4,0,68,150,990,964.5,25.5,0.0885,0.00425,0.000167,0.0927,0.00364,1,0.0775,0.17,0.00668,25.3,0.911,0.969,0.883,22.6,21.9,21.9,526
2011-09-29,2010,12,52,272,216.67,0.73,3,Normal,40,6,4,3,65,118,0.55,98.67,0.46,98.67,0,0,0,0,-3,3,40,6,4,0,68,149,990,964.5,25.5,0.088,0.00414,0.000162,0.0921,0.00361,1,0.0757,0.168,0.00658,25.3,0.912,0.968,0.883,22.4,21.6,21.6,520
2011-09-30,2010,12,53,273,214.75,0.74,3,Normal,40,6,4,3,65,118,0.55,96.75,0.45,96.75,0,0,0,0,-3,3,40,6,4,0,68,147,990,964.5,25.5,0.0873,0.00397,0.000156,0.0913,0.00358,1,0.0731,0.164,0.00644,25.3,0.914,0.967,0.884,22,21.3,21.3,510
2011-10-01,2011,1,1,274,212.84,0.75,4,Mod_Dry,31,4,3,2,33,73,0.34,139.8,0.66,139.8,0,0,0,0,-2,2,31,4,3,0,35,178,990,964.5,25.5,0.0983,0.00764,0.000299,0.106,0.00415,1,0.131,0.237,0.00929,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2011-10-02,2011,1,1,275,215.85,0.74,4,Mod_Dry,31,4,3,2,33,73,0.34,142.8,0.66,142.8,0,0,0,0,-2,2,31,4,3,0,35,181,990,964.5,25.5,0.0994,0.00789,0.000309,0.107,0.00421,1,0.135,0.243,0.00951,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2011-10-03,2011,1,1,276,218.31,0.73,4,Mod_Dry,31,4,3,2,33,73,0.33,145.3,0.67,145.3,0,0,0,0,-2,2,31,4,3,0,35,183,990,964.5,25.5,0.1,0.0081,0.000318,0.108,0.00425,1,0.139,0.247,0.00969,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
2011-10-04,2011,1,1,277,216.39,0.73,4,Mod_Dry,31,4,3,2,33,73,0.34,143.4,0.66,143.4,0,0,0,0,-2,2,31,4,3,0,35,181,990,964.5,25.5,0.0995,0.00794,0.000311,0.107,0.00421,1,0.136,0.244,0.00955,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2011-10-05,2011,1,1,278,214.48,0.74,4,Mod_Dry,31,4,3,2,33,73,0.34,141.5,0.66,141.5,0,0,0,0,-2,2,31,4,3,0,35,179,990,964.5,25.5,0.0989,0.00778,0.000305,0.107,0.00418,1,0.133,0.24,0.00941,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2011-10-06,2011,1,1,279,212.57,0.75,4,Mod_Dry,31,4,3,2,33,73,0.34,139.6,0.66,139.6,0,0,0,0,-2,2,31,4,3,0,35,178,990,964.5,25.5,0.0982,0.00761,0.000298,0.106,0.00415,1,0.131,0.237,0.00927,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
2011-10-07,2011,1,1,280,210.65,0.75,4,Mod_Dry,31,4,3,2,33,73,0.35,137.7,0.65,137.7,0,0,0,0,-2,2,31,4,3,0,35,176,990,964.5,25.5,0.0975,0.00745,0.000292,0.105,0.00411,1,0.128,0.233,0.00914,25.3,0.934,0.97,0.906,31.9,30.9,30.9,742
2011-10-08,2011,1,2,281,208.74,0.76,4,Mod_Dry,31,4,3,2,33,73,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.0968,0.00729,0.000285,0.104,0.00408,1,0.126,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2011-10-09,2011,1,2,282,206.82,0.77,4,Mod_Dry,31,4,3,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0962,0.00712,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30.1,30.1,721
2011-10-10,2011,1,2,283,204.91,0.77,4,Mod_Dry,31,4,3,2,33,73,0.36,131.9,0.64,131.9,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0955,0.00696,0.000272,0.102,0.00401,1,0.121,0.223,0.00872,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2011-10-11,2011,1,2,284,203,0.78,3,Normal,37,5,3,2,50,97,0.48,106,0.52,106,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00476,0.000186,0.0936,0.00366,1,0.0856,0.179,0.007,25.4,0,0,0,0,0,0,0
2011-10-12,2011,1,2,285,201.08,0.79,3,Normal,37,5,3,2,50,97,0.48,104.1,0.52,104.1,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.0046,0.00018,0.0927,0.00362,1,0.083,0.176,0.00687,25.4,0,0,0,0,0,0,0
2011-10-13,2011,1,2,286,199.17,0.79,3,Normal,37,5,3,2,50,97,0.49,102.2,0.51,102.2,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00443,0.000173,0.0919,0.00359,1,0.0804,0.172,0.00673,25.4,0,0,0,0,0,0,0
2011-10-14,2011,1,2,287,197.25,0.8,3,Normal,37,5,3,2,50,97,0.49,100.3,0.51,100.3,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00427,0.000167,0.0911,0.00356,1,0.0778,0.169,0.0066,25.4,0,0,0,0,0,0,0
2011-10-15,2011,1,3,288,195.34,0.8,3,Normal,37,5,3,2,50,97,0.5,98.34,0.5,98.34,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.00411,0.000161,0.0902,0.00353,1,0.0753,0.165,0.00647,25.4,0,0,0,0,0,0,0
2011-10-16,2011,1,3,289,193.43,0.81,3,Normal,37,5,3,2,50,97,0.5,96.43,0.5,96.43,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0854,0.00395,0.000154,0.0894,0.00349,1,0.0727,0.162,0.00633,25.4,0,0,0,0,0,0,0
2011-10-17,2011,1,3,290,191.51,0.81,3,Normal,37,5,3,2,50,97,0.51,94.51,0.49,94.51,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0848,0.00378,0.000148,0.0886,0.00346,1,0.0701,0.159,0.0062,25.4,0,0,0,0,0,0,0
2011-10-18,2011,1,3,291,190.69,0.82,3,Normal,37,5,3,2,50,97,0.51,93.69,0.49,93.69,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0845,0.00371,0.000145,0.0882,0.00345,1,0.069,0.157,0.00614,25.4,0,0,0,0,0,0,0
2011-10-19,2011,1,3,292,192.06,0.81,3,Normal,37,5,3,2,50,97,0.51,95.06,0.49,95.06,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.085,0.00383,0.00015,0.0888,0.00347,1,0.0708,0.16,0.00624,25.4,0,0,0,0,0,0,0
2011-10-20,2011,1,3,293,193.97,0.81,3,Normal,37,5,3,2,50,97,0.5,96.97,0.5,96.97,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0856,0.00399,0.000156,0.0896,0.0035,1,0.0734,0.163,0.00637,25.4,0,0,0,0,0,0,0
2011-10-21,2011,1,3,294,193.15,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2011-10-22,2011,1,4,295,191.24,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2011-10-23,2011,1,4,296,189.87,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.8,26,26,625
2011-10-24,2011,1,4,297,188.5,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00372,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2011-10-25,2011,1,4,298,187.14,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0966,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2011-10-26,2011,1,4,299,185.22,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2011-10-27,2011,1,4,300,183.31,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0914,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2011-10-28,2011,1,4,301,181.39,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0922,0.00361,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
2011-10-29,2011,1,5,302,180.03,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00485,0.00019,0.0916,0.00358,1,0.087,0.179,0.00699,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2011-10-30,2011,1,5,303,178.66,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.091,0.00356,1,0.0851,0.176,0.00689,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
2011-10-31,2011,1,5,304,176.75,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2011-11-01,2011,2,5,305,175.93,0.86,4,Mod_Dry,29,4,2,2,30,67,0.38,108.9,0.62,108.9,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0863,0.00501,0.000196,0.0913,0.00357,1,0.0896,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2011-11-02,2011,2,5,306,177.29,0.86,4,Mod_Dry,29,4,2,2,30,67,0.38,110.3,0.62,110.3,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0868,0.00512,0.000201,0.0919,0.0036,1,0.0914,0.183,0.00717,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2011-11-03,2011,2,5,307,178.66,0.85,4,Mod_Dry,29,4,2,2,30,67,0.38,111.7,0.63,111.7,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0873,0.00524,0.000205,0.0925,0.00362,1,0.0932,0.186,0.00727,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2011-11-04,2011,2,5,308,179.48,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,112.5,0.63,112.5,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0876,0.00531,0.000208,0.0929,0.00363,1,0.0943,0.187,0.00733,25.4,0.92,0.97,0.892,25.7,25,25,599
2011-11-05,2011,2,6,309,180.3,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,113.3,0.63,113.3,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0879,0.00538,0.00021,0.0933,0.00365,1,0.0955,0.189,0.00738,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2011-11-06,2011,2,6,310,181.67,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,114.7,0.63,114.7,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.0055,0.000215,0.0939,0.00367,1,0.0973,0.191,0.00748,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2011-11-07,2011,2,6,311,186.86,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,119.9,0.64,119.9,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00594,0.000232,0.0961,0.00376,1,0.104,0.2,0.00784,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2011-11-08,2011,2,6,312,188.23,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,121.2,0.64,121.2,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00605,0.000237,0.0967,0.00378,1,0.106,0.203,0.00793,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2011-11-09,2011,2,6,313,187.96,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,121,0.64,121,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00603,0.000236,0.0966,0.00378,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27,27,649
2011-11-10,2011,2,6,314,187.14,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,120.1,0.64,120.1,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00596,0.000233,0.0962,0.00376,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2011-11-11,2011,2,6,315,185.22,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,118.2,0.64,118.2,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.0058,0.000227,0.0954,0.00373,1,0.102,0.198,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2011-11-12,2011,2,7,316,184.95,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,118,0.64,118,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00578,0.000226,0.0953,0.00373,1,0.102,0.197,0.00771,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2011-11-13,2011,2,7,317,189.05,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00612,0.000239,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2011-11-14,2011,2,7,318,191.51,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,124.5,0.65,124.5,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0918,0.00633,0.000248,0.0982,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,669
2011-11-15,2011,2,7,319,192.88,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2011-11-16,2011,2,7,320,194.25,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2011-11-17,2011,2,7,321,196.71,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,129.7,0.66,129.7,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00678,0.000265,0.1,0.00392,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2011-11-18,2011,2,7,322,199.17,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,132.2,0.66,132.2,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00698,0.000273,0.102,0.00397,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2011-11-19,2011,2,8,323,201.08,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,134.1,0.67,134.1,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00715,0.000279,0.102,0.004,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2011-11-20,2011,2,8,324,201.36,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,134.4,0.67,134.4,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00717,0.00028,0.102,0.004,1,0.124,0.226,0.00885,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
2011-11-21,2011,2,8,325,201.08,0.79,5,Dry,23,4,2,2,19,50,0.25,151.1,0.75,151.1,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0991,0.00859,0.000336,0.108,0.00421,1,0.146,0.254,0.00993,25.3,0.939,0.97,0.911,35.2,34.2,34.2,821
2011-11-22,2011,2,8,326,200.26,0.79,5,Dry,23,4,2,2,19,50,0.25,150.3,0.75,150.3,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0988,0.00852,0.000333,0.107,0.00419,1,0.145,0.253,0.00987,25.3,0.939,0.97,0.91,35.1,34,34,816
2011-11-23,2011,2,8,327,199.44,0.79,5,Dry,23,4,2,2,19,50,0.25,149.4,0.75,149.4,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0985,0.00845,0.00033,0.107,0.00418,1,0.144,0.251,0.00981,25.3,0.938,0.97,0.91,34.9,33.8,33.8,811
2011-11-24,2011,2,8,328,203.54,0.78,5,Dry,23,4,2,2,19,50,0.25,153.5,0.75,153.5,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.0088,0.000344,0.109,0.00425,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.911,35.8,34.7,34.7,834
2011-11-25,2011,2,8,329,207.1,0.77,5,Dry,23,4,2,2,19,50,0.24,157.1,0.76,157.1,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.0091,0.000356,0.11,0.00432,1,0.155,0.265,0.0104,25.3,0.941,0.97,0.913,36.7,35.6,35.6,853
2011-11-26,2011,2,9,330,211.2,0.75,5,Dry,23,4,2,2,19,50,0.24,161.2,0.76,161.2,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.103,0.00945,0.00037,0.112,0.00439,1,0.16,0.272,0.0107,25.3,0.942,0.971,0.915,37.6,36.5,36.5,877
2011-11-27,2011,2,9,331,216.94,0.73,5,Dry,23,4,2,2,19,50,0.23,166.9,0.77,166.9,0,0,0,0,-2,2,23,4,2,0,21,196,990,964.5,25.5,0.105,0.00994,0.00039,0.115,0.0045,1,0.168,0.282,0.0111,25.2,0.944,0.974,0.919,39,37.9,37.9,911
2011-11-28,2011,2,9,332,220.5,0.72,5,Dry,23,4,2,2,19,50,0.23,170.5,0.77,170.5,0,0,0,0,-2,2,23,4,2,0,21,200,990,964.5,25.5,0.106,0.0102,0.000402,0.116,0.00456,1,0.173,0.289,0.0113,25.2,0.945,0.976,0.922,39.8,38.8,38.8,932
2011-11-29,2011,2,9,333,224.6,0.71,5,Dry,23,4,2,2,19,50,0.22,174.6,0.78,174.6,0,0,0,0,-2,2,23,4,2,0,21,204,990,964.5,25.5,0.107,0.0106,0.000416,0.118,0.00464,1,0.178,0.296,0.0116,25.2,0.946,0.978,0.925,40.8,39.9,39.9,957
2011-11-30,2011,2,9,334,227.06,0.7,5,Dry,23,4,2,2,19,50,0.22,177.1,0.78,177.1,0,0,0,0,-2,2,23,4,2,0,21,206,990,964.6,25.4,0.108,0.0108,0.000425,0.119,0.00468,1,0.182,0.301,0.0118,25.1,0.947,0.979,0.927,41.3,40.5,40.5,971
2011-12-01,2011,3,9,335,227.33,0.7,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
2011-12-02,2011,3,9,336,228.7,0.7,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2011-12-03,2011,3,10,337,228.97,0.7,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2011-12-04,2011,3,10,338,230.89,0.69,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2011-12-05,2011,3,10,339,236.08,0.68,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2011-12-06,2011,3,10,340,237.45,0.68,5,Dry,26,4,3,2,24,59,0.25,178.4,0.75,178.4,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,977
2011-12-07,2011,3,10,341,239.36,0.67,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
2011-12-08,2011,3,10,342,244.56,0.66,5,Dry,26,4,3,2,24,59,0.24,185.6,0.76,185.6,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2011-12-09,2011,3,10,343,248.11,0.65,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2011-12-10,2011,3,11,344,251.67,0.65,5,Dry,26,4,3,2,24,59,0.23,192.7,0.77,192.7,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2011-12-11,2011,3,11,345,256.32,0.64,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2011-12-12,2011,3,11,346,260.96,0.63,5,Dry,26,4,3,2,24,59,0.23,202,0.77,202,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.347,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2011-12-13,2011,3,11,347,265.61,0.62,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2011-12-14,2011,3,11,348,270.26,0.61,5,Dry,26,4,3,2,24,59,0.22,211.3,0.78,211.3,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000544,0.135,0.00537,1,0.228,0.363,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2011-12-15,2011,3,11,349,274.91,0.61,5,Dry,26,4,3,2,24,59,0.21,215.9,0.79,215.9,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.00056,0.137,0.00546,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2011-12-16,2011,3,11,350,279.56,0.6,5,Dry,26,4,3,2,24,59,0.21,220.6,0.79,220.6,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000576,0.14,0.00554,1,0.24,0.38,0.0151,24.8,0.958,0.98,0.939,51.4,48.2,48.2,1160
2011-12-17,2011,3,12,351,280.93,0.6,5,Dry,26,4,3,2,24,59,0.21,221.9,0.79,221.9,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.00058,0.14,0.00557,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2011-12-18,2011,3,12,352,282.84,0.59,5,Dry,26,4,3,2,24,59,0.21,223.8,0.79,223.8,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000587,0.141,0.0056,1,0.245,0.386,0.0153,24.8,0.959,0.98,0.94,52.2,48.2,48.2,1160
