date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-12-19,2011,3,12,353,288.03,0.59,5,Dry,26,4,3,2,24,59,0.2,229,0.8,229,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000605,0.143,0.0057,2,0.0971,0.24,0.00956,24.9,0.923,0.97,0.895,25.8,25,50.1,1200
2011-12-20,2011,3,12,354,293.23,0.58,5,Dry,26,4,3,2,24,59,0.2,234.2,0.8,234.2,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000623,0.146,0.00579,2,0.101,0.246,0.00979,24.9,0.924,0.97,0.897,26.4,25.6,51.2,1230
2011-12-21,2011,3,12,355,296.24,0.58,5,Dry,26,4,3,2,24,59,0.2,237.2,0.8,237.2,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000634,0.147,0.00585,2,0.103,0.249,0.00993,24.9,0.925,0.97,0.897,26.8,26,51.9,1250
2011-12-22,2011,3,12,356,297.06,0.57,5,Dry,26,4,3,2,24,59,0.2,238.1,0.8,238.1,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000637,0.147,0.00586,2,0.103,0.25,0.00997,24.9,0.925,0.97,0.898,26.9,26.1,52.1,1250
2011-12-23,2011,3,12,357,300.07,0.57,5,Dry,26,4,3,2,24,59,0.2,241.1,0.8,241.1,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000647,0.149,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2011-12-24,2011,3,13,358,304.71,0.57,5,Dry,26,4,3,2,24,59,0.19,245.7,0.81,245.7,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0166,0.000663,0.151,0.006,2,0.108,0.259,0.0103,24.8,0.928,0.97,0.9,27.7,26.9,53.8,1290
2011-12-25,2011,3,13,359,306.08,0.56,5,Dry,26,4,3,2,24,59,0.19,247.1,0.81,247.1,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0168,0.000668,0.151,0.00603,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.1,1300
2011-12-26,2011,3,13,360,305.26,0.56,5,Dry,26,4,3,2,24,59,0.19,246.3,0.81,246.3,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000665,0.151,0.00601,2,0.109,0.259,0.0103,24.8,0.928,0.97,0.9,27.8,27,53.9,1290
2011-12-27,2011,3,13,361,304.44,0.57,5,Dry,26,4,3,2,24,59,0.19,245.4,0.81,245.4,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000662,0.15,0.006,2,0.108,0.259,0.0103,24.8,0.928,0.97,0.9,27.7,26.9,53.8,1290
2011-12-28,2011,3,13,362,303.62,0.57,5,Dry,26,4,3,2,24,59,0.19,244.6,0.81,244.6,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0165,0.00066,0.15,0.00598,2,0.108,0.258,0.0103,24.8,0.927,0.97,0.9,27.6,26.8,53.6,1290
2011-12-29,2011,3,13,363,306.08,0.56,5,Dry,26,4,3,2,24,59,0.19,247.1,0.81,247.1,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0168,0.000668,0.151,0.00603,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.1,1300
2011-12-30,2011,3,13,364,310.73,0.56,5,Dry,26,4,3,2,24,59,0.19,251.7,0.81,251.7,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0178,0.000711,0.154,0.00614,2,0.112,0.266,0.0106,24.8,0.93,0.97,0.902,28.4,27.6,55.2,1320
2011-12-31,2011,3,14,365,314.83,0.55,5,Dry,26,4,3,2,24,59,0.19,255.8,0.81,255.8,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.137,0.0198,0.000789,0.157,0.00628,2,0.115,0.272,0.0109,24.8,0.93,0.97,0.903,28.9,28,56.1,1350
2012-01-01,2011,4,14,1,316.2,0.55,5,Dry,29,5,4,2,33,73,0.23,243.2,0.77,243.2,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1270
2012-01-02,2011,4,14,2,318.11,0.55,5,Dry,29,5,4,2,33,73,0.23,245.1,0.77,245.1,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000663,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
2012-01-03,2011,4,14,3,318.93,0.55,5,Dry,29,5,4,2,33,73,0.23,245.9,0.77,245.9,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000666,0.152,0.00609,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
2012-01-04,2011,4,14,4,321.94,0.54,5,Dry,29,5,4,2,33,73,0.23,248.9,0.77,248.9,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2012-01-05,2011,4,14,5,324.4,0.54,5,Dry,29,5,4,2,33,73,0.23,251.4,0.78,251.4,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0177,0.000707,0.155,0.00622,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2012-01-06,2011,4,14,6,326.86,0.54,5,Dry,29,5,4,2,33,73,0.22,253.9,0.78,253.9,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0188,0.000754,0.157,0.0063,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.5,1330
2012-01-07,2011,4,15,7,330.96,0.53,5,Dry,29,5,4,2,33,73,0.22,258,0.78,258,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0208,0.000832,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.2,56.4,1350
2012-01-08,2011,4,15,8,334.52,0.53,5,Dry,29,5,4,2,33,73,0.22,261.5,0.78,261.5,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0224,0.0009,0.164,0.00657,2,0.119,0.283,0.0113,24.6,0.932,0.97,0.904,29.4,28.6,57.1,1370
2012-01-09,2011,4,15,9,338.07,0.53,5,Dry,29,5,4,2,33,73,0.22,265.1,0.78,265.1,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0241,0.000968,0.167,0.00669,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
2012-01-10,2011,4,15,10,341.63,0.52,5,Dry,29,5,4,2,33,73,0.21,268.6,0.79,268.6,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0258,0.00104,0.17,0.00681,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.7,1410
2012-01-11,2011,4,15,11,346.28,0.52,5,Dry,29,5,4,2,33,73,0.21,273.3,0.79,273.3,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.028,0.00113,0.173,0.00697,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.8,29.8,59.7,1430
2012-01-12,2011,4,15,12,348.74,0.51,5,Dry,29,5,4,2,33,73,0.21,275.7,0.79,275.7,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2012-01-13,2011,4,15,13,353.93,0.51,5,Dry,29,5,4,2,33,73,0.21,280.9,0.79,280.9,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00724,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
2012-01-14,2011,4,16,14,359.68,0.5,5,Dry,29,5,4,2,33,73,0.2,286.7,0.8,286.7,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0343,0.00138,0.184,0.00744,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
2012-01-15,2011,4,16,15,364.32,0.5,5,Dry,29,5,4,2,33,73,0.2,291.3,0.8,291.3,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0365,0.00147,0.188,0.0076,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.8,31.8,63.6,1530
2012-01-16,2011,4,16,16,369.52,0.49,5,Dry,29,5,4,2,33,73,0.2,296.5,0.8,296.5,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.2,24.8,0.154,0.039,0.00157,0.193,0.00778,2,0.143,0.335,0.0135,24.4,0.939,0.97,0.911,33.4,32.4,64.7,1550
2012-01-17,2011,4,16,17,374.71,0.49,5,Dry,29,5,4,2,33,73,0.2,301.7,0.81,301.7,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0414,0.00167,0.197,0.00796,2,0.146,0.343,0.0139,24.4,0.941,0.97,0.912,33.9,32.9,65.8,1580
2012-01-18,2011,4,16,18,379.91,0.48,5,Dry,29,5,4,2,33,73,0.19,306.9,0.81,306.9,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0439,0.00178,0.201,0.00814,2,0.15,0.351,0.0142,24.3,0.941,0.97,0.913,34.5,33.5,66.9,1610
2012-01-19,2011,4,16,19,384.56,0.48,5,Dry,29,5,4,2,33,73,0.19,311.6,0.81,311.6,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0461,0.00187,0.205,0.00831,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,67.9,1630
2012-01-20,2011,4,16,20,390.85,0.48,5,Dry,29,5,4,2,33,73,0.19,317.9,0.81,317.9,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.049,0.00199,0.21,0.00853,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
2012-01-21,2011,4,17,21,394.95,0.47,5,Dry,29,5,4,2,33,73,0.18,321.9,0.81,321.9,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.051,0.00207,0.214,0.00867,2,0.16,0.373,0.0152,24.3,0.944,0.97,0.915,36.1,35,70.1,1680
2012-01-22,2011,4,17,22,398.5,0.47,5,Dry,29,5,4,2,33,73,0.18,325.5,0.82,325.5,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0526,0.00214,0.216,0.0088,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2012-01-23,2011,4,17,23,404.25,0.46,5,Dry,29,5,4,2,33,73,0.18,331.3,0.82,331.3,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0554,0.00225,0.221,0.009,2,0.166,0.387,0.0158,24.2,0.945,0.97,0.917,37.1,36,72.1,1730
2012-01-24,2011,4,17,24,407.8,0.46,5,Dry,29,5,4,2,33,73,0.18,334.8,0.82,334.8,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.057,0.00232,0.224,0.00912,2,0.168,0.393,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.9,1750
2012-01-25,2011,4,17,25,414.09,0.46,5,Dry,29,5,4,2,33,73,0.18,341.1,0.82,341.1,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.06,0.00245,0.229,0.00935,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.921,38.2,37.2,74.3,1780
2012-01-26,2011,4,17,26,424.75,0.45,5,Dry,29,5,4,2,33,73,0.17,351.8,0.83,351.8,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.065,0.00266,0.238,0.00972,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.8,1840
2012-01-27,2011,4,17,27,435.96,0.44,5,Dry,29,5,4,2,33,73,0.17,363,0.83,363,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0703,0.00288,0.247,0.0101,2,0.187,0.435,0.0178,24,0.95,0.977,0.929,40.6,39.7,79.3,1900
2012-01-28,2011,4,18,28,448.27,0.43,5,Dry,29,5,4,2,33,73,0.16,375.3,0.84,375.3,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0761,0.00312,0.258,0.0106,2,0.196,0.453,0.0186,23.9,0.952,0.98,0.933,41.9,41.1,82.1,1970
2012-01-29,2011,4,18,29,461.67,0.42,5,Dry,29,5,4,2,33,73,0.16,388.7,0.84,388.7,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0825,0.00339,0.269,0.011,2,0.205,0.473,0.0195,23.8,0.954,0.98,0.934,43.3,42.5,84.9,2040
2012-01-30,2011,4,18,30,472.88,0.41,5,Dry,29,5,4,2,33,73,0.15,399.9,0.85,399.9,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.0877,0.00361,0.278,0.0114,2,0.212,0.49,0.0202,23.8,0.955,0.98,0.936,44.5,43.6,87.3,2090
2012-01-31,2011,4,18,31,483.54,0.41,5,Dry,29,5,4,2,33,73,0.15,410.5,0.85,410.5,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.0928,0.00383,0.287,0.0118,2,0.22,0.506,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
2012-02-01,2011,5,18,32,499.68,0.4,5,Dry,31,6,4,3,41,85,0.17,414.7,0.83,414.7,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0947,0.00392,0.291,0.0121,2,0.222,0.513,0.0213,23.6,0.956,0.98,0.937,45.9,45,90.1,2160
2012-02-02,2011,5,18,33,515.26,0.39,5,Dry,31,6,4,3,41,85,0.17,430.3,0.83,430.3,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.5,46.6,93.2,2240
2012-02-03,2011,5,18,34,528.11,0.38,5,Dry,31,6,4,3,41,85,0.16,443.1,0.84,443.1,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.0045,0.315,0.0131,2,0.242,0.556,0.0231,23.5,0.958,0.98,0.939,48.8,47.9,95.7,2300
2012-02-04,2011,5,19,35,542.06,0.37,5,Dry,31,6,4,3,41,85,0.16,457.1,0.84,457.1,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2012-02-05,2011,5,19,36,559.28,0.36,5,Dry,31,6,4,3,41,85,0.15,474.3,0.85,474.3,0,0,0,0,-3,3,31,6,4,0,44,515,990,966.1,23.9,0.219,0.123,0.00514,0.342,0.0143,2,0.263,0.605,0.0253,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2012-02-06,2011,5,19,37,574.87,0.35,5,Dry,31,6,4,3,41,85,0.15,489.9,0.85,489.9,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00547,0.358,0.0151,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2460
2012-02-07,2011,5,19,38,589.91,0.35,5,Dry,31,6,4,3,41,85,0.14,504.9,0.86,504.9,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.138,0.00582,0.375,0.0158,3,0.17,0.545,0.0229,23.2,0.947,0.97,0.918,36.3,35.2,105,2530
2012-02-08,2011,5,19,39,604.4,0.34,5,Dry,31,6,4,3,41,85,0.14,519.4,0.86,519.4,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00625,0.393,0.0166,3,0.176,0.569,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2012-02-09,2011,5,19,40,616.71,0.33,5,Dry,31,6,4,3,41,85,0.14,531.7,0.86,531.7,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.156,0.00661,0.408,0.0173,3,0.182,0.59,0.025,23,0.949,0.972,0.923,38,36.9,111,2660
2012-02-10,2011,5,19,41,624.64,0.33,5,Dry,31,6,4,3,41,85,0.14,539.6,0.86,539.6,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.256,0.161,0.00684,0.418,0.0177,3,0.185,0.603,0.0256,23,0.95,0.973,0.924,38.5,37.5,112,2700
2012-02-11,2011,5,20,42,630.38,0.33,5,Dry,31,6,4,3,41,85,0.14,545.4,0.86,545.4,0,0,0,0,-3,3,31,6,4,0,44,586,990,966.4,23.6,0.26,0.165,0.00701,0.425,0.018,3,0.188,0.613,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
2012-02-12,2011,5,20,43,635.57,0.32,5,Dry,31,6,4,3,41,85,0.13,550.6,0.87,550.6,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00716,0.431,0.0183,3,0.19,0.622,0.0264,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2012-02-13,2011,5,20,44,639.68,0.32,5,Dry,31,6,4,3,41,85,0.13,554.7,0.87,554.7,0,0,0,0,-3,3,31,6,4,0,44,596,990,966.5,23.5,0.265,0.172,0.00729,0.437,0.0185,3,0.192,0.629,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,116,2770
2012-02-14,2011,5,20,45,645.96,0.32,5,Dry,31,6,4,3,41,85,0.13,561,0.87,561,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.269,0.176,0.00747,0.444,0.0189,3,0.195,0.639,0.0272,22.9,0.952,0.976,0.929,39.9,39,117,2800
2012-02-15,2011,5,20,46,648.97,0.32,5,Dry,31,6,4,3,41,85,0.13,564,0.87,564,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.178,0.00756,0.448,0.0191,3,0.196,0.644,0.0274,22.9,0.952,0.976,0.929,40.1,39.2,117,2820
2012-02-16,2011,5,20,47,651.98,0.32,5,Dry,31,6,4,3,41,85,0.13,567,0.87,567,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.18,0.00765,0.452,0.0192,3,0.198,0.649,0.0276,22.8,0.952,0.977,0.93,40.3,39.4,118,2830
2012-02-17,2011,5,20,48,657.18,0.31,5,Dry,31,6,4,3,41,85,0.13,572.2,0.87,572.2,0,0,0,0,-3,3,31,6,4,0,44,613,990,966.5,23.5,0.275,0.183,0.00781,0.458,0.0195,3,0.2,0.658,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
2012-02-18,2011,5,21,49,662.37,0.31,5,Dry,31,6,4,3,41,85,0.13,577.4,0.87,577.4,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.187,0.00796,0.465,0.0198,3,0.202,0.667,0.0284,22.8,0.953,0.978,0.932,41,40.1,120,2890
2012-02-19,2011,5,21,50,665.93,0.31,5,Dry,31,6,4,3,41,85,0.13,580.9,0.87,580.9,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00807,0.469,0.02,3,0.204,0.673,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2012-02-20,2011,5,21,51,668.39,0.31,5,Dry,31,6,4,3,41,85,0.13,583.4,0.87,583.4,0,0,0,0,-3,3,31,6,4,0,44,624,990,966.6,23.4,0.281,0.191,0.00814,0.472,0.0202,3,0.205,0.677,0.0289,22.7,0.953,0.979,0.933,41.4,40.5,121,2920
2012-02-21,2011,5,21,52,669.21,0.31,5,Dry,31,6,4,3,41,85,0.13,584.2,0.87,584.2,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.282,0.191,0.00817,0.473,0.0202,3,0.205,0.678,0.029,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
2012-02-22,2011,5,21,53,667.29,0.31,5,Dry,31,6,4,3,41,85,0.13,582.3,0.87,582.3,0,0,0,0,-3,3,31,6,4,0,44,623,990,966.6,23.4,0.281,0.19,0.00811,0.471,0.0201,3,0.205,0.675,0.0288,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
2012-02-23,2011,5,21,54,668.66,0.31,5,Dry,31,6,4,3,41,85,0.13,583.7,0.87,583.7,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.282,0.191,0.00815,0.472,0.0202,3,0.205,0.678,0.0289,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
2012-02-24,2011,5,21,55,672.76,0.31,5,Dry,31,6,4,3,41,85,0.13,587.8,0.87,587.8,0,0,0,0,-3,3,31,6,4,0,44,629,990,966.6,23.4,0.284,0.194,0.00827,0.477,0.0204,3,0.207,0.684,0.0292,22.7,0.954,0.98,0.934,41.6,40.8,122,2940
2012-02-25,2011,5,22,56,675.77,0.3,5,Dry,31,6,4,3,41,85,0.13,590.8,0.87,590.8,0,0,0,0,-3,3,31,6,4,0,44,632,990,966.6,23.4,0.286,0.196,0.00836,0.481,0.0206,3,0.208,0.69,0.0295,22.7,0.954,0.98,0.935,41.8,41,123,2950
2012-02-26,2011,5,22,57,678.23,0.3,5,Dry,31,6,4,3,41,85,0.13,593.2,0.88,593.2,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00844,0.484,0.0207,3,0.209,0.694,0.0297,22.7,0.954,0.98,0.935,42,41.1,123,2960
2012-02-27,2011,5,22,58,686.71,0.3,5,Dry,31,6,4,3,41,85,0.12,601.7,0.88,601.7,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.00869,0.495,0.0212,3,0.213,0.708,0.0303,22.6,0.955,0.98,0.935,42.5,41.7,125,3000
2012-02-28,2011,5,22,59,696.82,0.29,5,Dry,31,6,4,3,41,85,0.12,611.8,0.88,611.8,0,0,0,0,-3,3,31,6,4,0,44,653,990,966.7,23.3,0.298,0.21,0.00899,0.507,0.0218,3,0.218,0.725,0.0311,22.6,0.955,0.98,0.936,43.1,42.3,127,3040
2012-02-29,2011,5,22,60,709.68,0.29,5,Dry,31,6,4,3,41,85,0.12,624.7,0.88,624.7,0,0,0,0,-3,3,31,6,4,0,44,666,990,966.7,23.3,0.305,0.218,0.00938,0.523,0.0225,3,0.224,0.747,0.0321,22.5,0.955,0.98,0.936,43.9,43,129,3100
2012-03-01,2011,6,22,61,721.98,0.28,5,Dry,36,8,6,4,53,107,0.15,615,0.85,615,0,0,0,0,-4,4,36,8,6,0,57,665,990,966.8,23.2,0.304,0.212,0.00912,0.516,0.0222,3,0.219,0.735,0.0317,22.5,0.955,0.98,0.936,43.2,42.3,127,3040
2012-03-02,2011,6,22,62,735.38,0.28,5,Dry,36,8,6,4,53,107,0.15,628.4,0.85,628.4,0,0,0,0,-4,4,36,8,6,0,57,678,990,966.8,23.2,0.312,0.221,0.00953,0.533,0.023,3,0.225,0.758,0.0327,22.4,0.955,0.98,0.936,44,43.1,129,3100
2012-03-03,2011,6,23,63,752.06,0.27,5,Dry,36,8,6,4,53,107,0.14,645.1,0.86,645.1,0,0,0,0,-4,4,36,8,6,0,57,695,990,966.9,23.1,0.322,0.232,0.01,0.553,0.024,3,0.233,0.786,0.034,22.3,0.956,0.98,0.937,45,44.1,132,3170
2012-03-04,2011,6,23,64,770.38,0.26,5,Dry,36,8,6,4,53,107,0.14,663.4,0.86,663.4,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
2012-03-05,2011,6,23,65,780.04,0.26,5,Dry,36,8,6,4,53,107,0.14,673,0.86,673,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.251,0.0109,0.588,0.0256,3,0.245,0.833,0.0363,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2012-03-06,2011,6,23,66,799.27,0.25,5,Dry,36,8,6,4,53,107,0.13,692.3,0.87,692.3,0,0,0,0,-4,4,36,8,6,0,57,742,990,967.1,22.9,0.348,0.263,0.0115,0.612,0.0267,3,0.254,0.866,0.0378,22,0.957,0.98,0.938,47.7,46.8,140,3370
2012-03-07,2011,6,23,67,821.66,0.24,5,Dry,36,8,6,4,53,107,0.13,714.7,0.87,714.7,0,0,0,0,-4,4,36,8,6,0,57,765,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.904,0.0396,21.9,0.957,0.98,0.938,49,48,144,3460
2012-03-08,2011,6,23,68,846.29,0.23,5,Dry,36,8,6,4,53,107,0.13,739.3,0.87,739.3,0,0,0,0,-4,4,36,8,6,0,57,789,990,967.3,22.7,0.378,0.295,0.013,0.672,0.0296,3,0.275,0.948,0.0417,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2012-03-09,2011,6,23,69,876.92,0.22,5,Dry,36,8,6,4,53,107,0.12,769.9,0.88,769.9,0,0,0,0,-4,4,36,8,6,0,57,820,990,967.4,22.6,0.406,0.312,0.0138,0.717,0.0317,3,0.285,1,0.0444,21.6,0.956,0.98,0.937,52,48.2,145,3470
2012-03-10,2011,6,24,70,909.51,0.22,5,Dry,36,8,6,4,53,107,0.12,802.5,0.88,802.5,0,0,0,0,-4,4,36,8,6,0,57,853,990,967.5,22.5,0.435,0.327,0.0146,0.763,0.034,4,0.213,0.976,0.0435,21.5,0.953,0.977,0.931,40.3,39.4,157,3780
2012-03-11,2011,6,24,71,939.13,0.21,5,Dry,36,8,6,4,53,107,0.11,832.1,0.89,832.1,0,0,0,0,-4,4,36,8,6,0,57,882,990,967.7,22.3,0.462,0.342,0.0153,0.804,0.036,4,0.223,1.03,0.046,21.3,0.954,0.979,0.934,41.5,40.6,163,3900
2012-03-12,2011,6,24,72,965.09,0.2,5,Dry,36,8,6,4,53,107,0.11,858.1,0.89,858.1,0,0,0,0,-4,4,36,8,6,0,57,908,990,967.8,22.2,0.486,0.354,0.0159,0.841,0.0378,4,0.232,1.07,0.0482,21.2,0.955,0.98,0.936,42.5,41.7,167,4000
2012-03-13,2011,6,24,73,991.8,0.2,5,Dry,36,8,6,4,53,107,0.11,884.8,0.89,884.8,0,0,0,0,-4,4,36,8,6,0,57,935,990,967.9,22.1,0.511,0.367,0.0166,0.878,0.0397,4,0.241,1.12,0.0506,21,0.955,0.98,0.936,43.5,42.7,171,4100
2012-03-14,2011,6,24,74,1019.2,0.19,5,Dry,36,8,6,4,53,107,0.1,912.2,0.9,912.2,0,0,0,0,-4,4,36,8,6,0,57,962,990,968,22,0.536,0.381,0.0173,0.916,0.0416,4,0.25,1.17,0.0529,20.9,0.956,0.98,0.936,44.6,43.7,175,4200
2012-03-15,2011,6,24,75,1047.3,0.18,5,Dry,36,8,6,4,53,107,0.1,940.3,0.9,940.3,0,0,0,0,-4,4,36,8,6,0,57,990,990,968,22,0.561,0.394,0.018,0.956,0.0435,4,0.26,1.22,0.0554,20.7,0.956,0.98,0.937,45.7,44.8,179,4300
2012-03-16,2011,6,24,76,1076,0.18,5,Dry,36,8,6,4,53,107,0.099,969,0.9,969,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.1,21.9,0.588,0.408,0.0187,0.996,0.0455,4,0.27,1.27,0.0579,20.6,0.956,0.98,0.937,46.8,45.8,183,4400
2012-03-17,2011,6,25,77,1099.9,0.17,5,Dry,36,8,6,4,53,107,0.097,992.9,0.9,992.9,0,0,0,0,-4,4,36,8,6,0,57,1040,990,968.2,21.8,0.615,0.42,0.0193,1.03,0.0475,4,0.278,1.31,0.0602,20.5,0.956,0.98,0.937,47.6,46.7,187,4480
2012-03-18,2011,6,25,78,1113.3,0.17,5,Dry,36,8,6,4,53,107,0.096,1006,0.9,1006,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.634,0.437,0.0201,1.07,0.0493,4,0.281,1.35,0.0622,20.4,0.956,0.98,0.937,48.1,47.1,188,4520
2012-03-19,2011,6,25,79,1121.5,0.17,5,Dry,36,8,6,4,53,107,0.095,1014,0.91,1014,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.646,0.456,0.021,1.1,0.0507,4,0.283,1.38,0.0638,20.3,0.956,0.98,0.936,48.3,47.4,189,4550
2012-03-20,2011,6,25,80,1124.2,0.17,5,Dry,36,8,6,4,53,107,0.095,1017,0.91,1017,0,0,0,0,-4,4,36,8,6,0,57,1070,990,968.3,21.7,0.65,0.462,0.0213,1.11,0.0512,4,0.283,1.4,0.0643,20.3,0.956,0.98,0.936,48.4,47.4,190,4550
2012-03-21,2011,6,25,81,1126.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,997.9,0.89,997.9,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.631,0.422,0.0194,1.05,0.0485,4,0.279,1.33,0.0614,20.4,0.956,0.98,0.937,47.6,46.7,187,4480
2012-03-22,2011,6,25,82,1129.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1001,0.89,1001,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.635,0.424,0.0196,1.06,0.0488,4,0.28,1.34,0.0617,20.4,0.956,0.98,0.937,47.7,46.8,187,4490
2012-03-23,2011,6,25,83,1126.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,997.9,0.89,997.9,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.631,0.422,0.0194,1.05,0.0485,4,0.279,1.33,0.0614,20.4,0.956,0.98,0.937,47.6,46.7,187,4480
2012-03-24,2011,6,26,84,1118.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,989.7,0.89,989.7,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.619,0.418,0.0192,1.04,0.0477,4,0.277,1.31,0.0605,20.4,0.956,0.98,0.937,47.3,46.4,186,4450
2012-03-25,2011,6,26,85,1110.6,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,981.6,0.88,981.6,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.607,0.414,0.019,1.02,0.0469,4,0.274,1.29,0.0595,20.5,0.956,0.98,0.936,47,46.1,184,4430
2012-03-26,2011,6,26,86,1102.6,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,973.6,0.88,973.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.597,0.41,0.0188,1.01,0.0463,4,0.271,1.28,0.0587,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
2012-03-27,2011,6,26,87,1099.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,970.9,0.88,970.9,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.595,0.409,0.0188,1,0.0461,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
2012-03-28,2011,6,26,88,1097.2,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,968.2,0.88,968.2,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.592,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
2012-03-29,2011,6,26,89,1094.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,965.5,0.88,965.5,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.59,0.406,0.0186,0.996,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.5,45.5,182,4370
2012-03-30,2011,6,26,90,1086.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,957.5,0.88,957.5,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.583,0.402,0.0184,0.985,0.0451,4,0.266,1.25,0.0573,20.6,0.956,0.98,0.936,46.2,45.2,181,4340
2012-03-31,2011,6,27,91,1083.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,954.9,0.88,954.9,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.981,0.0449,4,0.265,1.25,0.0571,20.6,0.956,0.98,0.936,46.1,45.1,181,4330
2012-04-01,2011,7,27,92,1081.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,933.3,0.86,933.3,0,0,0,0,-10,10,45,11,10,0,82,999,990,968.2,21.8,0.57,0.391,0.0179,0.96,0.044,4,0.257,1.22,0.0557,20.6,0.955,0.98,0.936,45.1,44.2,177,4240
2012-04-02,2011,7,27,93,1073.3,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,925.3,0.86,925.3,0,0,0,0,-10,10,45,11,10,0,82,991,990,968.1,21.9,0.562,0.387,0.0177,0.949,0.0434,4,0.255,1.2,0.0551,20.7,0.955,0.98,0.936,44.8,43.9,176,4210
2012-04-03,2011,7,27,94,1065.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,917.5,0.86,917.5,0,0,0,0,-10,10,45,11,10,0,82,983,990,968.1,21.9,0.555,0.383,0.0175,0.938,0.0429,4,0.252,1.19,0.0544,20.7,0.955,0.98,0.936,44.5,43.6,174,4190
2012-04-04,2011,7,27,95,1057.7,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,909.6,0.86,909.6,0,0,0,0,-10,10,45,11,10,0,82,976,990,968.1,21.9,0.548,0.379,0.0173,0.927,0.0423,4,0.25,1.18,0.0537,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
2012-04-05,2011,7,27,96,1055,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,907,0.86,907,0,0,0,0,-10,10,45,11,10,0,82,973,990,968.1,21.9,0.546,0.378,0.0172,0.924,0.0421,4,0.249,1.17,0.0535,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2012-04-06,2011,7,27,97,1052.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,904.5,0.86,904.5,0,0,0,0,-10,10,45,11,10,0,82,970,990,968.1,21.9,0.543,0.377,0.0172,0.92,0.0419,4,0.248,1.17,0.0532,20.8,0.955,0.98,0.936,44,43.1,172,4140
2012-04-07,2011,7,28,98,1049.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,901.9,0.86,901.9,0,0,0,0,-10,10,45,11,10,0,82,968,990,968.1,21.9,0.541,0.376,0.0171,0.916,0.0418,4,0.247,1.16,0.053,20.8,0.955,0.98,0.936,43.9,43,172,4130
2012-04-08,2011,7,28,99,1047.3,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,899.3,0.86,899.3,0,0,0,0,-10,10,45,11,10,0,82,965,990,968,22,0.539,0.374,0.017,0.913,0.0416,4,0.246,1.16,0.0528,20.8,0.955,0.98,0.936,43.8,42.9,172,4120
2012-04-09,2011,7,28,100,1044.7,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,896.7,0.86,896.7,0,0,0,0,-10,10,45,11,10,0,82,963,990,968,22,0.536,0.373,0.017,0.909,0.0414,4,0.245,1.15,0.0526,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
2012-04-10,2011,7,28,101,1047.3,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,899.3,0.86,899.3,0,0,0,0,-10,10,45,11,10,0,82,965,990,968,22,0.539,0.374,0.017,0.913,0.0416,4,0.246,1.16,0.0528,20.8,0.955,0.98,0.936,43.8,42.9,172,4120
2012-04-11,2011,7,28,102,1049.9,0.18,5,Dry,40,10,8,5,62,125,0.12,924.9,0.88,924.9,0,0,0,0,-5,5,40,10,8,0,67,983,990,968.1,21.9,0.555,0.387,0.0176,0.941,0.0429,4,0.255,1.2,0.0545,20.7,0.956,0.98,0.936,45,44.1,176,4230
2012-04-12,2011,7,28,103,1052.5,0.18,5,Dry,40,10,8,5,62,125,0.12,927.5,0.88,927.5,0,0,0,0,-5,5,40,10,8,0,67,985,990,968.1,21.9,0.557,0.388,0.0177,0.945,0.0431,4,0.256,1.2,0.0547,20.7,0.956,0.98,0.936,45.1,44.2,177,4240
2012-04-13,2011,7,28,104,1055,0.18,5,Dry,40,10,8,5,62,125,0.12,930,0.88,930,0,0,0,0,-5,5,40,10,8,0,67,988,990,968.1,21.9,0.559,0.389,0.0177,0.949,0.0433,4,0.256,1.2,0.055,20.7,0.956,0.98,0.936,45.1,44.2,177,4250
2012-04-14,2011,7,29,105,1057.7,0.18,5,Dry,40,10,8,5,62,125,0.12,932.6,0.88,932.6,0,0,0,0,-5,5,40,10,8,0,67,991,990,968.1,21.9,0.562,0.39,0.0178,0.952,0.0434,4,0.257,1.21,0.0552,20.7,0.956,0.98,0.936,45.2,44.3,177,4260
2012-04-15,2011,7,29,106,1060.3,0.18,5,Dry,40,10,8,5,62,125,0.12,935.3,0.88,935.3,0,0,0,0,-5,5,40,10,8,0,67,993,990,968.1,21.9,0.564,0.392,0.0179,0.956,0.0436,4,0.258,1.21,0.0554,20.7,0.956,0.98,0.936,45.3,44.4,178,4270
2012-04-16,2011,7,29,107,1062.9,0.18,5,Dry,40,10,8,5,62,125,0.12,937.9,0.88,937.9,0,0,0,0,-5,5,40,10,8,0,67,996,990,968.1,21.9,0.567,0.393,0.0179,0.959,0.0438,4,0.259,1.22,0.0556,20.7,0.956,0.98,0.936,45.4,44.5,178,4280
2012-04-17,2011,7,29,108,1065.5,0.18,5,Dry,40,10,8,5,62,125,0.12,940.5,0.88,940.5,0,0,0,0,-5,5,40,10,8,0,67,998,990,968.1,21.9,0.569,0.394,0.018,0.963,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.5,44.6,179,4280
2012-04-18,2011,7,29,109,1062.9,0.18,5,Dry,40,10,8,5,62,125,0.12,937.9,0.88,937.9,0,0,0,0,-5,5,40,10,8,0,67,996,990,968.1,21.9,0.567,0.393,0.0179,0.959,0.0438,4,0.259,1.22,0.0556,20.7,0.956,0.98,0.936,45.4,44.5,178,4280
2012-04-19,2011,7,29,110,1060.3,0.18,5,Dry,40,10,8,5,62,125,0.12,935.3,0.88,935.3,0,0,0,0,-5,5,40,10,8,0,67,993,990,968.1,21.9,0.564,0.392,0.0179,0.956,0.0436,4,0.258,1.21,0.0554,20.7,0.956,0.98,0.936,45.3,44.4,178,4270
2012-04-20,2011,7,29,111,1052.5,0.18,5,Dry,40,10,8,5,62,125,0.12,927.5,0.88,927.5,0,0,0,0,-5,5,40,10,8,0,67,985,990,968.1,21.9,0.557,0.388,0.0177,0.945,0.0431,4,0.256,1.2,0.0547,20.7,0.956,0.98,0.936,45.1,44.2,177,4240
2012-04-21,2011,7,30,112,1039.6,0.19,5,Dry,40,10,8,5,62,125,0.12,914.6,0.88,914.6,0,0,0,0,-5,5,40,10,8,0,67,973,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2012-04-22,2011,7,30,113,1026.8,0.19,5,Dry,40,10,8,5,62,125,0.12,901.8,0.88,901.8,0,0,0,0,-5,5,40,10,8,0,67,960,990,968,22,0.534,0.375,0.0171,0.909,0.0413,4,0.247,1.16,0.0525,20.9,0.955,0.98,0.936,44.1,43.2,173,4150
2012-04-23,2011,7,30,114,1014.2,0.19,5,Dry,40,10,8,5,62,125,0.12,889.2,0.88,889.2,0,0,0,0,-5,5,40,10,8,0,67,947,990,967.9,22.1,0.522,0.369,0.0167,0.891,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2012-04-24,2011,7,30,115,996.73,0.2,5,Dry,40,10,8,5,62,125,0.13,871.7,0.88,871.7,0,0,0,0,-5,5,40,10,8,0,67,930,990,967.9,22.1,0.506,0.361,0.0163,0.867,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2012-04-25,2011,7,30,116,979.57,0.2,5,Dry,40,10,8,5,62,125,0.13,854.6,0.87,854.6,0,0,0,0,-5,5,40,10,8,0,67,913,990,967.8,22.2,0.49,0.353,0.0159,0.843,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
2012-04-26,2011,7,30,117,962.7,0.2,5,Dry,40,10,8,5,62,125,0.13,837.7,0.87,837.7,0,0,0,0,-5,5,40,10,8,0,67,896,990,967.8,22.2,0.475,0.344,0.0155,0.819,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.6,40.7,163,3910
2012-04-27,2011,7,30,118,946.13,0.21,5,Dry,40,10,8,5,62,125,0.13,821.1,0.87,821.1,0,0,0,0,-5,5,40,10,8,0,67,879,990,967.7,22.3,0.46,0.336,0.0151,0.796,0.0357,4,0.22,1.02,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
2012-04-28,2011,7,31,119,929.89,0.21,5,Dry,40,10,8,5,62,125,0.13,804.9,0.87,804.9,0,0,0,0,-5,5,40,10,8,0,67,863,990,967.6,22.4,0.445,0.329,0.0147,0.773,0.0346,4,0.214,0.988,0.0441,21.4,0.953,0.977,0.931,40.3,39.3,157,3770
2012-04-29,2011,7,31,120,913.98,0.21,5,Dry,40,10,8,5,62,125,0.14,789,0.86,789,0,0,0,0,-5,5,40,10,8,0,67,847,990,967.6,22.4,0.43,0.321,0.0143,0.751,0.0335,4,0.209,0.96,0.0428,21.5,0.953,0.975,0.929,39.6,38.6,154,3710
2012-04-30,2011,7,31,121,898.44,0.22,5,Dry,40,10,8,5,62,125,0.14,773.4,0.86,773.4,0,0,0,0,-5,5,40,10,8,0,67,831,990,967.5,22.5,0.416,0.313,0.0139,0.729,0.0324,3,0.286,1.02,0.0451,21.5,0.956,0.98,0.937,52,48.2,145,3470
2012-05-01,2011,8,31,122,883.29,0.22,5,Dry,42,9,8,6,82,147,0.17,736.3,0.83,736.3,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.676,0.0299,3,0.274,0.95,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2012-05-02,2011,8,31,123,868.54,0.22,5,Dry,42,9,8,6,82,147,0.17,721.5,0.83,721.5,0,0,0,0,-6,6,42,9,8,0,88,781,990,967.4,22.6,0.37,0.283,0.0125,0.653,0.0289,3,0.267,0.92,0.0407,21.7,0.957,0.98,0.938,49,48,144,3460
2012-05-03,2011,8,31,124,854.25,0.23,5,Dry,42,9,8,6,82,147,0.17,707.3,0.83,707.3,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.273,0.0121,0.635,0.028,3,0.261,0.896,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2012-05-04,2011,8,31,125,840.44,0.23,5,Dry,42,9,8,6,82,147,0.17,693.4,0.82,693.4,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.255,0.873,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3350
2012-05-05,2011,8,32,126,827.17,0.24,5,Dry,42,9,8,6,82,147,0.18,680.2,0.82,680.2,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.347,0.255,0.0112,0.602,0.0264,3,0.249,0.851,0.0373,21.9,0.957,0.98,0.938,46.7,45.8,137,3290
2012-05-06,2011,8,32,127,814.51,0.24,5,Dry,42,9,8,6,82,147,0.18,667.5,0.82,667.5,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0257,3,0.243,0.829,0.0363,22,0.957,0.98,0.938,46,45,135,3240
2012-05-07,2011,8,32,128,802.54,0.25,5,Dry,42,9,8,6,82,147,0.18,655.5,0.82,655.5,0,0,0,0,-6,6,42,9,8,0,88,715,990,967.1,22.9,0.333,0.239,0.0104,0.571,0.025,3,0.237,0.809,0.0353,22.1,0.956,0.98,0.937,45.3,44.3,133,3190
2012-05-08,2011,8,32,129,791.42,0.25,5,Dry,42,9,8,6,82,147,0.19,644.4,0.81,644.4,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.558,0.0243,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2012-05-09,2011,8,32,130,781.37,0.26,5,Dry,42,9,8,6,82,147,0.19,634.4,0.81,634.4,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.321,0.225,0.00978,0.545,0.0237,3,0.228,0.773,0.0337,22.2,0.956,0.98,0.936,44,43.1,129,3100
2012-05-10,2011,8,32,131,772.91,0.26,5,Dry,42,9,8,6,82,147,0.19,625.9,0.81,625.9,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00952,0.535,0.0232,3,0.224,0.759,0.033,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2012-05-11,2011,8,32,132,762.72,0.27,5,Dry,42,9,8,6,82,147,0.19,615.7,0.81,615.7,0,0,0,0,-6,6,42,9,8,0,88,675,990,967,23,0.31,0.212,0.00921,0.522,0.0227,3,0.22,0.742,0.0322,22.3,0.955,0.98,0.936,42.9,42,126,3030
2012-05-12,2011,8,33,133,747.68,0.27,5,Dry,42,9,8,6,82,147,0.2,600.7,0.8,600.7,0,0,0,0,-6,6,42,9,8,0,88,660,990,966.9,23.1,0.301,0.202,0.00875,0.504,0.0218,3,0.213,0.716,0.031,22.4,0.954,0.98,0.935,42,41.1,123,2960
2012-05-13,2011,8,33,134,734.28,0.28,5,Dry,42,9,8,6,82,147,0.2,587.3,0.8,587.3,0,0,0,0,-6,6,42,9,8,0,88,646,990,966.8,23.2,0.294,0.193,0.00835,0.487,0.021,3,0.207,0.694,0.03,22.5,0.953,0.978,0.933,41.1,40.2,121,2900
2012-05-14,2011,8,33,135,720.34,0.28,5,Dry,42,9,8,6,82,147,0.2,573.3,0.8,573.3,0,0,0,0,-6,6,42,9,8,0,88,632,990,966.8,23.2,0.286,0.184,0.00792,0.47,0.0202,3,0.201,0.67,0.0289,22.5,0.952,0.977,0.93,40.2,39.3,118,2830
2012-05-15,2011,8,33,136,706.94,0.29,5,Dry,42,9,8,6,82,147,0.21,559.9,0.79,559.9,0,0,0,0,-6,6,42,9,8,0,88,619,990,966.7,23.3,0.278,0.175,0.00752,0.453,0.0195,3,0.194,0.648,0.0278,22.6,0.951,0.975,0.927,39.4,38.4,115,2770
2012-05-16,2011,8,33,137,694.64,0.3,5,Dry,42,9,8,6,82,147,0.21,547.6,0.79,547.6,0,0,0,0,-6,6,42,9,8,0,88,607,990,966.7,23.3,0.271,0.167,0.00715,0.438,0.0188,3,0.189,0.627,0.0269,22.7,0.95,0.973,0.925,38.6,37.6,113,2710
2012-05-17,2011,8,33,138,681.78,0.3,5,Dry,42,9,8,6,82,147,0.22,534.8,0.78,534.8,0,0,0,0,-6,6,42,9,8,0,88,594,990,966.6,23.4,0.264,0.158,0.00677,0.422,0.0181,3,0.183,0.605,0.0259,22.8,0.95,0.971,0.922,37.8,36.7,110,2640
2012-05-18,2011,8,33,139,669.48,0.31,5,Dry,42,9,8,6,82,147,0.22,522.5,0.78,522.5,0,0,0,0,-6,6,42,9,8,0,88,581,990,966.6,23.4,0.257,0.15,0.0064,0.407,0.0174,3,0.178,0.585,0.025,22.8,0.949,0.97,0.92,37,35.9,108,2580
2012-05-19,2011,8,34,140,658.27,0.31,5,Dry,42,9,8,6,82,147,0.22,511.3,0.78,511.3,0,0,0,0,-6,6,42,9,8,0,88,570,990,966.5,23.5,0.251,0.143,0.00607,0.393,0.0168,3,0.173,0.566,0.0241,22.9,0.947,0.97,0.919,36.3,35.2,106,2530
2012-05-20,2011,8,34,141,646.51,0.32,5,Dry,42,9,8,6,82,147,0.23,499.5,0.77,499.5,0,0,0,0,-6,6,42,9,8,0,88,559,990,966.5,23.5,0.244,0.135,0.00573,0.379,0.0161,3,0.167,0.546,0.0232,23,0.946,0.97,0.918,35.5,34.4,103,2480
2012-05-21,2011,8,34,142,635.3,0.32,5,Dry,42,9,8,6,82,147,0.23,488.3,0.77,488.3,0,0,0,0,-6,6,42,9,8,0,88,547,990,966.4,23.6,0.238,0.129,0.0055,0.367,0.0156,2,0.272,0.639,0.0271,22.9,0.956,0.98,0.937,52.5,48.2,96.4,2310
2012-05-22,2011,8,34,143,625.18,0.33,5,Dry,42,9,8,6,82,147,0.23,478.2,0.77,478.2,0,0,0,0,-6,6,42,9,8,0,88,537,990,966.4,23.6,0.232,0.125,0.00528,0.356,0.0151,2,0.265,0.622,0.0263,23,0.956,0.98,0.937,51.5,48.2,96.4,2310
2012-05-23,2011,8,34,144,614.52,0.33,5,Dry,42,9,8,6,82,147,0.24,467.5,0.76,467.5,0,0,0,0,-6,6,42,9,8,0,88,527,990,966.4,23.6,0.226,0.12,0.00506,0.345,0.0146,2,0.258,0.603,0.0255,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
2012-05-24,2011,8,34,145,603.86,0.34,5,Dry,42,9,8,6,82,147,0.24,456.9,0.76,456.9,0,0,0,0,-6,6,42,9,8,0,88,516,990,966.3,23.7,0.22,0.115,0.00484,0.334,0.0141,2,0.251,0.585,0.0247,23.1,0.958,0.98,0.939,49.6,48.2,96.4,2310
2012-05-25,2011,8,34,146,593.74,0.34,5,Dry,42,9,8,6,82,147,0.25,446.7,0.75,446.7,0,0,0,0,-6,6,42,9,8,0,88,506,990,966.3,23.7,0.214,0.11,0.00463,0.324,0.0136,2,0.244,0.568,0.0239,23.2,0.958,0.98,0.939,48.6,47.6,95.3,2290
2012-05-26,2011,8,35,147,584.71,0.35,5,Dry,42,9,8,6,82,147,0.25,437.7,0.75,437.7,0,0,0,0,-6,6,42,9,8,0,88,497,990,966.2,23.8,0.211,0.106,0.00444,0.316,0.0133,2,0.238,0.554,0.0233,23.2,0.957,0.98,0.938,47.7,46.7,93.5,2240
2012-05-27,2011,8,35,148,575.14,0.35,5,Dry,42,9,8,6,82,147,0.26,428.1,0.74,428.1,0,0,0,0,-6,6,42,9,8,0,88,487,990,966.2,23.8,0.207,0.101,0.00425,0.309,0.013,2,0.231,0.54,0.0227,23.3,0.957,0.98,0.938,46.7,45.8,91.6,2200
2012-05-28,2011,8,35,149,565.57,0.36,5,Dry,42,9,8,6,82,147,0.26,418.6,0.74,418.6,0,0,0,0,-6,6,42,9,8,0,88,478,990,966.1,23.9,0.204,0.0966,0.00405,0.301,0.0126,2,0.225,0.526,0.022,23.3,0.956,0.98,0.937,45.8,44.9,89.7,2150
2012-05-29,2011,8,35,150,556.55,0.36,5,Dry,42,9,8,6,82,147,0.26,409.6,0.74,409.6,0,0,0,0,-6,6,42,9,8,0,88,469,990,966.1,23.9,0.201,0.0923,0.00386,0.293,0.0123,2,0.219,0.512,0.0214,23.4,0.956,0.98,0.936,44.9,44,87.9,2110
2012-05-30,2011,8,35,151,548.62,0.37,5,Dry,42,9,8,6,82,147,0.27,401.6,0.73,401.6,0,0,0,0,-6,6,42,9,8,0,88,461,990,966.1,23.9,0.198,0.0886,0.0037,0.287,0.012,2,0.214,0.5,0.0209,23.4,0.955,0.98,0.936,44.1,43.2,86.4,2070
2012-05-31,2011,8,35,152,540.14,0.37,5,Dry,42,9,8,6,82,147,0.27,393.1,0.73,393.1,0,0,0,0,-6,6,42,9,8,0,88,452,990,966,24,0.195,0.0846,0.00353,0.28,0.0117,2,0.208,0.488,0.0203,23.5,0.954,0.98,0.935,43.2,42.3,84.6,2030
2012-06-01,2011,9,35,153,531.67,0.38,5,Dry,39,9,7,5,59,119,0.22,412.7,0.78,412.7,0,0,0,0,-5,5,39,9,7,0,64,468,990,966,24,0.201,0.0938,0.00391,0.294,0.0123,2,0.221,0.515,0.0215,23.5,0.956,0.98,0.937,45.4,44.5,89.1,2140
2012-06-02,2011,9,36,154,523.74,0.38,5,Dry,39,9,7,5,59,119,0.23,404.7,0.77,404.7,0,0,0,0,-5,5,39,9,7,0,64,460,990,966,24,0.198,0.09,0.00374,0.288,0.012,2,0.216,0.504,0.0209,23.5,0.955,0.98,0.936,44.6,43.7,87.5,2100
2012-06-03,2011,9,36,155,516.9,0.38,5,Dry,39,9,7,5,59,119,0.23,397.9,0.77,397.9,0,0,0,0,-5,5,39,9,7,0,64,453,990,965.9,24.1,0.195,0.0868,0.00361,0.282,0.0117,2,0.211,0.493,0.0205,23.6,0.955,0.98,0.936,43.9,43,86.1,2070
2012-06-04,2011,9,36,156,509.52,0.39,5,Dry,39,9,7,5,59,119,0.23,390.5,0.77,390.5,0,0,0,0,-5,5,39,9,7,0,64,446,990,965.9,24.1,0.193,0.0833,0.00346,0.276,0.0115,2,0.206,0.482,0.02,23.6,0.954,0.98,0.935,43.1,42.3,84.6,2030
2012-06-05,2011,9,36,157,502.14,0.4,5,Dry,39,9,7,5,59,119,0.24,383.1,0.76,383.1,0,0,0,0,-5,5,39,9,7,0,64,438,990,965.9,24.1,0.19,0.0798,0.00331,0.27,0.0112,2,0.201,0.471,0.0195,23.7,0.953,0.98,0.934,42.4,41.5,83,1990
2012-06-06,2011,9,36,158,494.75,0.4,5,Dry,39,9,7,5,59,119,0.24,375.8,0.76,375.8,0,0,0,0,-5,5,39,9,7,0,64,431,990,965.8,24.2,0.188,0.0764,0.00316,0.264,0.0109,2,0.196,0.46,0.019,23.7,0.952,0.979,0.932,41.6,40.7,81.5,1960
2012-06-07,2011,9,36,159,487.92,0.4,5,Dry,39,9,7,5,59,119,0.24,368.9,0.76,368.9,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0731,0.00302,0.258,0.0107,2,0.192,0.45,0.0186,23.8,0.951,0.978,0.93,40.9,40,79.9,1920
2012-06-08,2011,9,36,160,481.08,0.41,5,Dry,39,9,7,5,59,119,0.25,362.1,0.75,362.1,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0699,0.00288,0.253,0.0104,2,0.187,0.44,0.0181,23.8,0.95,0.976,0.928,40.1,39.2,78.4,1880
2012-06-09,2011,9,37,161,475.34,0.41,5,Dry,39,9,7,5,59,119,0.25,356.3,0.75,356.3,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.181,0.0672,0.00277,0.248,0.0102,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.926,39.5,38.5,77.1,1850
2012-06-10,2011,9,37,162,469.05,0.42,5,Dry,39,9,7,5,59,119,0.25,350.1,0.75,350.1,0,0,0,0,-5,5,39,9,7,0,64,405,990,965.7,24.3,0.178,0.0642,0.00264,0.243,0.00999,2,0.179,0.421,0.0174,23.9,0.948,0.974,0.923,38.9,37.8,75.7,1820
2012-06-11,2011,9,37,163,462.76,0.42,5,Dry,39,9,7,5,59,119,0.26,343.8,0.74,343.8,0,0,0,0,-5,5,39,9,7,0,64,399,990,965.7,24.3,0.176,0.0613,0.00252,0.238,0.00977,2,0.175,0.412,0.0169,23.9,0.948,0.972,0.921,38.2,37.1,74.2,1780
2012-06-12,2011,9,37,164,456.47,0.43,5,Dry,39,9,7,5,59,119,0.26,337.5,0.74,337.5,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0583,0.00239,0.232,0.00954,2,0.17,0.403,0.0165,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
2012-06-13,2011,9,37,165,450.18,0.43,5,Dry,39,9,7,5,59,119,0.26,331.2,0.74,331.2,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0553,0.00227,0.227,0.00932,2,0.166,0.393,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.4,1710
2012-06-14,2011,9,37,166,444.44,0.43,5,Dry,39,9,7,5,59,119,0.27,325.4,0.73,325.4,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.17,0.0526,0.00216,0.222,0.00912,2,0.162,0.385,0.0158,24,0.945,0.97,0.916,36.2,35.1,70.2,1690
2012-06-15,2011,9,37,167,438.7,0.44,5,Dry,39,9,7,5,59,119,0.27,319.7,0.73,319.7,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.0499,0.00204,0.218,0.00891,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.6,34.5,69,1660
2012-06-16,2011,9,38,168,432.96,0.44,5,Dry,39,9,7,5,59,119,0.28,314,0.72,314,0,0,0,0,-5,5,39,9,7,0,64,369,990,965.5,24.5,0.166,0.0472,0.00193,0.213,0.00871,2,0.154,0.367,0.015,24.1,0.943,0.97,0.915,35,33.9,67.8,1630
2012-06-17,2011,9,38,169,428.31,0.45,5,Dry,39,9,7,5,59,119,0.28,309.3,0.72,309.3,0,0,0,0,-5,5,39,9,7,0,64,364,990,965.5,24.5,0.164,0.045,0.00184,0.209,0.00854,2,0.151,0.36,0.0147,24.1,0.942,0.97,0.914,34.5,33.4,66.8,1600
2012-06-18,2011,9,38,170,423.11,0.45,5,Dry,39,9,7,5,59,119,0.28,304.1,0.72,304.1,0,0,0,0,-5,5,39,9,7,0,64,359,990,965.5,24.5,0.162,0.0425,0.00174,0.205,0.00836,2,0.148,0.353,0.0144,24.1,0.941,0.97,0.913,33.9,32.9,65.7,1580
2012-06-19,2011,9,38,171,417.92,0.45,5,Dry,39,9,7,5,59,119,0.28,298.9,0.71,298.9,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.16,0.0401,0.00164,0.201,0.00818,2,0.144,0.345,0.0141,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
2012-06-20,2011,9,38,172,412.72,0.46,5,Dry,39,9,7,5,59,119,0.29,293.7,0.71,293.7,0,0,0,0,-5,5,39,9,7,0,64,349,990,965.5,24.5,0.159,0.0376,0.00153,0.196,0.008,2,0.141,0.337,0.0137,24.2,0.939,0.97,0.911,32.7,31.8,63.5,1520
2012-06-21,2011,9,38,173,407.53,0.46,5,Dry,39,9,7,5,59,119,0.29,288.5,0.71,288.5,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0352,0.00143,0.192,0.00781,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32.2,31.2,62.4,1500
2012-06-22,2011,9,38,174,402.33,0.47,5,Dry,39,9,7,5,59,119,0.3,283.3,0.7,283.3,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0327,0.00133,0.188,0.00763,2,0.134,0.321,0.0131,24.3,0.937,0.97,0.909,31.6,30.6,61.3,1470
2012-06-23,2011,9,39,175,397.68,0.47,5,Dry,39,9,7,5,59,119,0.3,278.7,0.7,278.7,0,0,0,0,-5,5,39,9,7,0,64,334,990,965.4,24.6,0.153,0.0305,0.00124,0.184,0.00747,2,0.131,0.314,0.0128,24.3,0.936,0.97,0.908,31.1,30.1,60.3,1450
2012-06-24,2011,9,39,176,393.03,0.47,5,Dry,39,9,7,5,59,119,0.3,274,0.7,274,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0283,0.00115,0.18,0.00731,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.6,29.6,59.3,1420
2012-06-25,2011,9,39,177,388.39,0.48,5,Dry,39,9,7,5,59,119,0.31,269.4,0.69,269.4,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.0262,0.00106,0.176,0.00714,2,0.124,0.301,0.0122,24.4,0.934,0.97,0.906,30,29.1,58.3,1400
2012-06-26,2011,9,39,178,383.74,0.48,5,Dry,39,9,7,5,59,119,0.31,264.7,0.69,264.7,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.148,0.024,0.000971,0.172,0.00698,2,0.121,0.294,0.0119,24.4,0.933,0.97,0.905,29.5,28.6,57.3,1380
2012-06-27,2011,9,39,179,380.18,0.48,5,Dry,39,9,7,5,59,119,0.31,261.2,0.69,261.2,0,0,0,0,-5,5,39,9,7,0,64,316,990,965.3,24.7,0.147,0.0223,0.000902,0.169,0.00686,2,0.119,0.288,0.0117,24.4,0.932,0.97,0.904,29.1,28.3,56.5,1360
2012-06-28,2011,9,39,180,376.08,0.49,5,Dry,39,9,7,5,59,119,0.32,257.1,0.68,257.1,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.146,0.0203,0.000823,0.166,0.00672,2,0.116,0.282,0.0114,24.4,0.931,0.97,0.903,28.7,27.8,55.6,1340
2012-06-29,2011,9,39,181,371.98,0.49,5,Dry,39,9,7,5,59,119,0.32,253,0.68,253,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0184,0.000744,0.163,0.00657,2,0.113,0.276,0.0112,24.5,0.93,0.97,0.902,28.2,27.4,54.8,1310
2012-06-30,2011,9,40,182,367.88,0.5,5,Dry,39,9,7,5,59,119,0.32,248.9,0.68,248.9,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.0169,0.000683,0.16,0.00645,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.8,26.9,53.9,1290
2012-07-01,2011,10,40,183,363.78,0.5,5,Dry,37,8,6,4,53,108,0.3,255.8,0.7,255.8,0,0,0,0,-4,4,37,8,6,0,57,307,990,965.2,24.8,0.144,0.0197,0.000796,0.164,0.0066,2,0.115,0.279,0.0112,24.5,0.931,0.97,0.903,28.6,27.7,55.5,1330
2012-07-02,2011,10,40,184,359.68,0.5,5,Dry,37,8,6,4,53,108,0.3,251.7,0.7,251.7,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.142,0.0178,0.000717,0.16,0.00646,2,0.112,0.273,0.011,24.5,0.93,0.97,0.902,28.1,27.3,54.6,1310
2012-07-03,2011,10,40,185,355.57,0.51,5,Dry,37,8,6,4,53,108,0.3,247.6,0.7,247.6,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0168,0.000677,0.158,0.00635,2,0.11,0.267,0.0108,24.6,0.929,0.97,0.901,27.7,26.9,53.7,1290
2012-07-04,2011,10,40,186,351.47,0.51,5,Dry,37,8,6,4,53,108,0.31,243.5,0.69,243.5,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.000662,0.156,0.00628,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.9,27.2,26.4,52.8,1270
2012-07-05,2011,10,40,187,347.37,0.52,5,Dry,37,8,6,4,53,108,0.31,239.4,0.69,239.4,0,0,0,0,-4,4,37,8,6,0,57,290,990,965.1,24.9,0.138,0.0161,0.000647,0.154,0.0062,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.9,1250
2012-07-06,2011,10,40,188,343.27,0.52,5,Dry,37,8,6,4,53,108,0.32,235.3,0.69,235.3,0,0,0,0,-4,4,37,8,6,0,57,286,990,965.1,24.9,0.137,0.0157,0.000633,0.152,0.00612,2,0.101,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
2012-07-07,2011,10,41,189,339.71,0.52,5,Dry,37,8,6,4,53,108,0.32,231.7,0.68,231.7,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0154,0.00062,0.151,0.00605,2,0.0989,0.25,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1200
2012-07-08,2011,10,41,190,336.16,0.53,5,Dry,37,8,6,4,53,108,0.32,228.2,0.68,228.2,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000608,0.149,0.00599,1,0.251,0.4,0.016,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
2012-07-09,2011,10,41,191,332.61,0.53,5,Dry,37,8,6,4,53,108,0.33,224.6,0.68,224.6,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0148,0.000595,0.148,0.00592,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
2012-07-10,2011,10,41,192,329.05,0.54,5,Dry,37,8,6,4,53,108,0.33,221.1,0.67,221.1,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0145,0.000583,0.146,0.00585,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
2012-07-11,2011,10,41,193,325.5,0.54,5,Dry,37,8,6,4,53,108,0.33,217.5,0.67,217.5,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0142,0.00057,0.145,0.00579,1,0.236,0.381,0.0152,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2012-07-12,2011,10,41,194,321.94,0.54,5,Dry,37,8,6,4,53,108,0.34,213.9,0.67,213.9,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000558,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2012-07-13,2011,10,41,195,319.48,0.55,5,Dry,37,8,6,4,53,108,0.34,211.5,0.66,211.5,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000549,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2012-07-14,2011,10,42,196,316.47,0.55,5,Dry,37,8,6,4,53,108,0.34,208.5,0.66,208.5,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0135,0.000538,0.141,0.00562,1,0.224,0.365,0.0146,24.7,0.956,0.98,0.937,48.2,47.2,47.2,1130
2012-07-15,2011,10,42,197,313.46,0.55,5,Dry,37,8,6,4,53,108,0.34,205.5,0.66,205.5,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000528,0.139,0.00556,1,0.22,0.359,0.0143,24.7,0.956,0.98,0.937,47.5,46.6,46.6,1120
2012-07-16,2011,10,42,198,310.46,0.56,5,Dry,37,8,6,4,53,108,0.35,202.5,0.65,202.5,0,0,0,0,-4,4,37,8,6,0,57,253,990,965,25,0.125,0.013,0.000517,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
2012-07-17,2011,10,42,199,307.45,0.56,5,Dry,37,8,6,4,53,108,0.35,199.4,0.65,199.4,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000507,0.137,0.00545,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46.1,45.2,45.2,1090
2012-07-18,2011,10,42,200,304.44,0.57,5,Dry,37,8,6,4,53,108,0.35,196.4,0.65,196.4,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000496,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2012-07-19,2011,10,42,201,301.43,0.57,5,Dry,37,8,6,4,53,108,0.36,193.4,0.64,193.4,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2012-07-20,2011,10,42,202,298.43,0.57,5,Dry,37,8,6,4,53,108,0.36,190.4,0.64,190.4,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00528,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.2,43.2,1040
2012-07-21,2011,10,43,203,295.42,0.58,5,Dry,37,8,6,4,53,108,0.37,187.4,0.63,187.4,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
2012-07-22,2011,10,43,204,292.41,0.58,5,Dry,37,8,6,4,53,108,0.37,184.4,0.63,184.4,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2012-07-23,2011,10,43,205,289.4,0.59,5,Dry,37,8,6,4,53,108,0.37,181.4,0.63,181.4,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.118,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2012-07-24,2011,10,43,206,286.94,0.59,5,Dry,37,8,6,4,53,108,0.38,178.9,0.62,178.9,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000436,0.128,0.00507,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.5,40.5,971
