date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-07-25,2011,10,43,207,284.48,0.59,5,Dry,37,8,6,4,53,108,0.38,176.5,0.62,176.5,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0108,0.000427,0.127,0.00503,1,0.181,0.307,0.0122,24.9,0.947,0.978,0.926,40.8,39.8,39.8,956
2012-07-26,2011,10,43,208,282.02,0.6,5,Dry,37,8,6,4,53,108,0.38,174,0.62,174,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0105,0.000419,0.125,0.00499,1,0.177,0.303,0.012,24.9,0.947,0.976,0.924,40.2,39.2,39.2,942
2012-07-27,2011,10,43,209,279.56,0.6,5,Dry,37,8,6,4,53,108,0.39,171.6,0.61,171.6,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2012-07-28,2011,10,44,210,277.1,0.6,5,Dry,37,8,6,4,53,108,0.39,169.1,0.61,169.1,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,912
2012-07-29,2011,10,44,211,274.64,0.61,5,Dry,37,8,6,4,53,108,0.39,166.6,0.61,166.6,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00991,0.000393,0.122,0.00485,1,0.167,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,898
2012-07-30,2011,10,44,212,272.18,0.61,5,Dry,37,8,6,4,53,108,0.4,164.2,0.6,164.2,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00971,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2012-07-31,2011,10,44,213,269.71,0.61,5,Dry,37,8,6,4,53,108,0.4,161.7,0.6,161.7,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.0095,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2012-08-01,2011,11,44,214,267.25,0.62,5,Dry,34,7,5,3,44,93,0.35,174.3,0.65,174.3,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0106,0.000419,0.124,0.00491,1,0.178,0.302,0.012,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
2012-08-02,2011,11,44,215,263.15,0.63,5,Dry,34,7,5,3,44,93,0.35,170.2,0.65,170.2,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000405,0.122,0.00483,1,0.172,0.294,0.0117,25,0.945,0.975,0.921,39.4,38.4,38.4,921
2012-08-03,2011,11,44,216,259.6,0.63,5,Dry,34,7,5,3,44,93,0.36,166.6,0.64,166.6,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00991,0.000392,0.12,0.00477,1,0.167,0.288,0.0114,25,0.944,0.973,0.919,38.5,37.5,37.5,900
2012-08-04,2011,11,45,217,256.04,0.64,5,Dry,34,7,5,3,44,93,0.36,163,0.64,163,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00961,0.00038,0.119,0.0047,1,0.163,0.282,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2012-08-05,2011,11,45,218,253.58,0.64,5,Dry,34,7,5,3,44,93,0.37,160.6,0.63,160.6,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.108,0.0094,0.000372,0.118,0.00466,1,0.159,0.277,0.011,25,0.942,0.97,0.914,37.1,36,36,864
2012-08-06,2011,11,45,219,250.57,0.65,5,Dry,34,7,5,3,44,93,0.37,157.6,0.63,157.6,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00914,0.000361,0.117,0.00461,1,0.155,0.272,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,848
2012-08-07,2011,11,45,220,247.57,0.66,5,Dry,34,7,5,3,44,93,0.38,154.6,0.62,154.6,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00889,0.000351,0.115,0.00455,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2012-08-08,2011,11,45,221,244.56,0.66,5,Dry,34,7,5,3,44,93,0.38,151.6,0.62,151.6,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00863,0.000341,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35,34,34,815
2012-08-09,2011,11,45,222,241.55,0.67,5,Dry,34,7,5,3,44,93,0.39,148.6,0.61,148.6,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.6,25.4,0.104,0.00838,0.00033,0.113,0.00444,1,0.143,0.256,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
2012-08-10,2011,11,45,223,238.54,0.67,5,Dry,34,7,5,3,44,93,0.39,145.5,0.61,145.5,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00812,0.00032,0.111,0.00439,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2012-08-11,2011,11,46,224,236.08,0.68,5,Dry,34,7,5,3,44,93,0.39,143.1,0.61,143.1,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00791,0.000312,0.11,0.00434,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,769
2012-08-12,2011,11,46,225,233.62,0.69,5,Dry,34,7,5,3,44,93,0.4,140.6,0.6,140.6,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.0077,0.000303,0.109,0.0043,1,0.132,0.241,0.00951,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2012-08-13,2011,11,46,226,231.16,0.69,5,Dry,34,7,5,3,44,93,0.4,138.2,0.6,138.2,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00749,0.000295,0.108,0.00425,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2012-08-14,2011,11,46,227,228.7,0.7,5,Dry,34,7,5,3,44,93,0.41,135.7,0.59,135.7,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0997,0.00728,0.000286,0.107,0.00421,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2012-08-15,2011,11,46,228,226.24,0.7,5,Dry,34,7,5,3,44,93,0.41,133.2,0.59,133.2,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00708,0.000278,0.106,0.00416,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2012-08-16,2011,11,46,229,223.78,0.71,5,Dry,34,7,5,3,44,93,0.42,130.8,0.58,130.8,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0979,0.00687,0.00027,0.105,0.00412,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2012-08-17,2011,11,46,230,222.41,0.71,5,Dry,34,7,5,3,44,93,0.42,129.4,0.58,129.4,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00675,0.000265,0.104,0.00409,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2012-08-18,2011,11,47,231,220.5,0.72,5,Dry,34,7,5,3,44,93,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0968,0.00659,0.000259,0.103,0.00406,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.4,28.5,28.5,683
2012-08-19,2011,11,47,232,218.58,0.73,5,Dry,34,7,5,3,44,93,0.42,125.6,0.57,125.6,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0961,0.00642,0.000252,0.103,0.00402,1,0.112,0.215,0.00842,25.3,0.929,0.97,0.901,28.9,28,28,673
2012-08-20,2011,11,47,233,216.67,0.73,5,Dry,34,7,5,3,44,93,0.43,123.7,0.57,123.7,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0954,0.00626,0.000246,0.102,0.00399,1,0.109,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2012-08-21,2011,11,47,234,214.75,0.74,5,Dry,34,7,5,3,44,93,0.43,121.8,0.57,121.8,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0947,0.0061,0.000239,0.101,0.00395,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.898,28,27.1,27.1,652
2012-08-22,2011,11,47,235,212.84,0.75,5,Dry,34,7,5,3,44,93,0.44,119.8,0.56,119.8,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0941,0.00594,0.000233,0.1,0.00392,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2012-08-23,2011,11,47,236,210.93,0.75,5,Dry,34,7,5,3,44,93,0.44,117.9,0.56,117.9,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0934,0.00577,0.000226,0.0992,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.2,26.2,630
2012-08-24,2011,11,47,237,209.01,0.76,5,Dry,34,7,5,3,44,93,0.45,116,0.56,116,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.00561,0.00022,0.0983,0.00385,1,0.0991,0.197,0.00773,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2012-08-25,2011,11,48,238,207.1,0.77,5,Dry,34,7,5,3,44,93,0.45,114.1,0.55,114.1,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.092,0.00545,0.000213,0.0975,0.00381,1,0.0965,0.194,0.00759,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2012-08-26,2011,11,48,239,205.18,0.77,5,Dry,34,7,5,3,44,93,0.45,112.2,0.55,112.2,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0914,0.00529,0.000207,0.0966,0.00378,1,0.0939,0.191,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2012-08-27,2011,11,48,240,203.27,0.78,5,Dry,34,7,5,3,44,93,0.46,110.3,0.54,110.3,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0907,0.00512,0.0002,0.0958,0.00375,1,0.0914,0.187,0.00732,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2012-08-28,2011,11,48,241,201.36,0.78,5,Dry,34,7,5,3,44,93,0.46,108.4,0.54,108.4,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.09,0.00496,0.000194,0.095,0.00371,1,0.0888,0.184,0.00718,25.4,0,0,0,0,0,0,0
2012-08-29,2011,11,48,242,199.44,0.79,5,Dry,34,7,5,3,44,93,0.47,106.4,0.53,106.4,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0893,0.0048,0.000187,0.0941,0.00368,1,0.0862,0.18,0.00704,25.4,0,0,0,0,0,0,0
2012-08-30,2011,11,48,243,197.53,0.8,5,Dry,34,7,5,3,44,93,0.47,104.5,0.53,104.5,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0887,0.00464,0.000181,0.0933,0.00364,1,0.0836,0.177,0.00691,25.4,0,0,0,0,0,0,0
2012-08-31,2011,11,48,244,196.16,0.8,5,Dry,34,7,5,3,44,93,0.47,103.2,0.53,103.2,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0882,0.00452,0.000177,0.0927,0.00362,1,0.0818,0.174,0.00682,25.4,0,0,0,0,0,0,0
2012-09-01,2011,12,49,245,193.7,0.81,5,Dry,30,6,4,2,30,72,0.37,121.7,0.63,121.7,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0926,0.00609,0.000238,0.0987,0.00386,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2012-09-02,2011,12,49,246,191.24,0.81,5,Dry,30,6,4,2,30,72,0.38,119.2,0.62,119.2,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0917,0.00589,0.00023,0.0976,0.00382,1,0.103,0.201,0.00786,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2012-09-03,2011,12,49,247,188.23,0.82,5,Dry,30,6,4,2,30,72,0.38,116.2,0.62,116.2,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00563,0.00022,0.0963,0.00377,1,0.0994,0.196,0.00765,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2012-09-04,2011,12,49,248,185.22,0.84,5,Dry,30,6,4,2,30,72,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00537,0.00021,0.095,0.00371,1,0.0953,0.19,0.00744,25.4,0.92,0.97,0.892,25.9,25.1,25.1,604
2012-09-05,2011,12,49,249,182.21,0.84,5,Dry,30,6,4,2,30,72,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.00512,0.0002,0.0937,0.00366,1,0.0913,0.185,0.00723,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2012-09-06,2011,12,49,250,179.75,0.85,5,Dry,30,6,4,2,30,72,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00491,0.000192,0.0926,0.00362,1,0.088,0.181,0.00706,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2012-09-07,2011,12,49,251,177.29,0.86,5,Dry,30,6,4,2,30,72,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.0047,0.000184,0.0915,0.00358,1,0.0846,0.176,0.00689,25.4,0.914,0.97,0.887,24,23.2,23.2,558
2012-09-08,2011,12,50,252,174.83,0.87,5,Dry,30,6,4,2,30,72,0.41,102.8,0.59,102.8,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00449,0.000176,0.0904,0.00354,1,0.0813,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2012-09-09,2011,12,50,253,172.37,0.87,5,Dry,30,6,4,2,30,72,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00428,0.000168,0.0894,0.0035,1,0.078,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22,22,529
2012-09-10,2011,12,50,254,171,0.88,5,Dry,30,6,4,2,30,72,0.42,99,0.58,99,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00417,0.000163,0.0888,0.00347,1,0.0761,0.165,0.00646,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2012-09-11,2011,12,50,255,169.09,0.88,5,Dry,30,6,4,2,30,72,0.43,97.09,0.57,97.09,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.004,0.000157,0.0879,0.00344,1,0.0736,0.161,0.00632,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2012-09-12,2011,12,50,256,167.18,0.89,5,Dry,30,6,4,2,30,72,0.43,95.18,0.57,95.18,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00384,0.00015,0.0871,0.00341,1,0.071,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,504
2012-09-13,2011,12,50,257,165.26,0.89,5,Dry,30,6,4,2,30,72,0.44,93.26,0.56,93.26,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.00368,0.000144,0.0862,0.00338,1,0.0684,0.155,0.00606,25.4,0.918,0.966,0.887,21.3,20.6,20.6,494
2012-09-14,2011,12,50,258,163.35,0.9,5,Dry,30,6,4,2,30,72,0.44,91.35,0.56,91.35,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00351,0.000138,0.0854,0.00335,1,0.0658,0.151,0.00592,25.4,0.921,0.965,0.888,20.9,20.2,20.2,485
2012-09-15,2011,12,51,259,161.43,0.9,5,Dry,30,6,4,2,30,72,0.45,89.43,0.55,89.43,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0812,0.00335,0.000131,0.0846,0.00331,1,0.0632,0.148,0.00579,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
2012-09-16,2011,12,51,260,159.52,0.91,5,Dry,30,6,4,2,30,72,0.45,87.52,0.55,87.52,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0805,0.00319,0.000125,0.0837,0.00328,1,0.0607,0.144,0.00566,25.4,0.925,0.963,0.891,20.1,19.4,19.4,466
2012-09-17,2011,12,51,261,157.61,0.91,5,Dry,30,6,4,2,30,72,0.46,85.61,0.54,85.61,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0799,0.00303,0.000119,0.0829,0.00325,1,0.0581,0.141,0.00552,25.4,0.927,0.962,0.892,19.8,19,19,456
2012-09-18,2011,12,51,262,155.69,0.92,5,Dry,30,6,4,2,30,72,0.46,83.69,0.54,83.69,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00286,0.000112,0.082,0.00322,1,0.0555,0.138,0.00539,25.4,0.929,0.962,0.894,19.4,18.6,18.6,447
2012-09-19,2011,12,51,263,153.78,0.92,5,Dry,30,6,4,2,30,72,0.47,81.78,0.53,81.78,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0785,0.0027,0.000106,0.0812,0.00318,1,0.0529,0.134,0.00526,25.4,0.932,0.961,0.895,19,18.2,18.2,437
2012-09-20,2011,12,51,264,152.41,0.92,5,Dry,30,6,4,2,30,72,0.47,80.41,0.53,80.41,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00258,0.000101,0.0806,0.00316,1,0.0511,0.132,0.00516,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2012-09-21,2011,12,51,265,151.04,0.93,5,Dry,30,6,4,2,30,72,0.48,79.04,0.52,79.04,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00247,0.0000968,0.08,0.00314,1,0.0492,0.129,0.00507,25.4,0.935,0.96,0.897,18.4,17.6,17.6,424
2012-09-22,2011,12,52,266,149.68,0.93,5,Dry,30,6,4,2,30,72,0.48,77.68,0.52,77.68,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0771,0.00235,0.0000923,0.0794,0.00311,1,0.0474,0.127,0.00497,25.4,0.936,0.96,0.899,18.1,17.4,17.4,417
2012-09-23,2011,12,52,267,148.31,0.93,5,Dry,30,6,4,2,30,72,0.48,76.31,0.52,76.31,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0766,0.00224,0.0000877,0.0788,0.00309,1,0.0455,0.124,0.00488,25.4,0.938,0.96,0.901,17.8,17.1,17.1,411
2012-09-24,2011,12,52,268,146.94,0.93,5,Dry,30,6,4,2,30,72,0.49,74.94,0.51,74.94,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0761,0.00212,0.0000831,0.0782,0.00307,1,0.0437,0.122,0.00478,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
2012-09-25,2011,12,52,269,145.57,0.94,5,Dry,30,6,4,2,30,72,0.49,73.57,0.51,73.57,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0756,0.002,0.0000786,0.0776,0.00304,1,0.0418,0.119,0.00468,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
2012-09-26,2011,12,52,270,144.21,0.94,5,Dry,30,6,4,2,30,72,0.5,72.21,0.5,72.21,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00189,0.000074,0.077,0.00302,1,0.04,0.117,0.00459,25.4,0.925,0.96,0.888,16.6,16,16,383
2012-09-27,2011,12,52,271,142.84,0.94,5,Dry,30,6,4,2,30,72,0.5,70.84,0.5,70.84,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00177,0.0000695,0.0764,0.003,1,0.0381,0.115,0.00449,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
2012-09-28,2011,12,52,272,141.47,0.94,5,Dry,30,6,4,2,30,72,0.51,69.47,0.49,69.47,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0742,0.00165,0.0000649,0.0758,0.00297,1,0.0363,0.112,0.0044,25.4,0.91,0.96,0.874,15.7,15.1,15.1,363
2012-09-29,2011,12,53,273,141.2,0.94,5,Dry,30,6,4,2,30,72,0.51,69.2,0.49,69.2,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00163,0.000064,0.0757,0.00297,1,0.0359,0.112,0.00438,25.4,0.909,0.96,0.872,15.7,15,15,361
2012-09-30,2011,12,53,274,140.38,0.94,5,Dry,30,6,4,2,30,72,0.51,68.38,0.49,68.38,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0738,0.00156,0.0000613,0.0753,0.00295,1,0.0348,0.11,0.00432,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
2012-10-01,2012,1,1,275,139.56,0.94,5,Dry,24,4,2,2,20,52,0.37,87.56,0.63,87.56,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.00319,0.000125,0.0802,0.00315,1,0.0607,0.141,0.00553,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2012-10-02,2012,1,1,276,138.74,0.95,5,Dry,24,4,2,2,20,52,0.38,86.74,0.63,86.74,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00312,0.000122,0.0799,0.00313,1,0.0596,0.139,0.00547,25.4,0.925,0.963,0.891,20,19.2,19.2,461
2012-10-03,2012,1,1,277,137.92,0.95,5,Dry,24,4,2,2,20,52,0.38,85.92,0.62,85.92,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00305,0.00012,0.0795,0.00312,1,0.0585,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19,19,457
2012-10-04,2012,1,1,278,137.1,0.95,5,Dry,24,4,2,2,20,52,0.38,85.1,0.62,85.1,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00298,0.000117,0.0791,0.0031,1,0.0574,0.137,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2012-10-05,2012,1,1,279,136.28,0.95,5,Dry,24,4,2,2,20,52,0.38,84.28,0.62,84.28,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00291,0.000114,0.0788,0.00309,1,0.0563,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
2012-10-06,2012,1,1,280,135.46,0.95,5,Dry,24,4,2,2,20,52,0.38,83.46,0.62,83.46,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0756,0.00284,0.000112,0.0784,0.00308,1,0.0552,0.134,0.00524,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2012-10-07,2012,1,1,281,134.64,0.95,5,Dry,24,4,2,2,20,52,0.39,82.64,0.61,82.64,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00277,0.000109,0.0781,0.00306,1,0.0541,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2012-10-08,2012,1,2,282,133.82,0.95,5,Dry,24,4,2,2,20,52,0.39,81.82,0.61,81.82,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.053,0.131,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2012-10-09,2012,1,2,283,133,0.95,5,Dry,24,4,2,2,20,52,0.39,81,0.61,81,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00264,0.000103,0.0773,0.00303,1,0.0519,0.129,0.00507,25.4,0.932,0.96,0.895,18.8,18,18,433
2012-10-10,2012,1,2,284,133.82,0.95,5,Dry,24,4,2,2,20,52,0.39,81.82,0.61,81.82,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.053,0.131,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2012-10-11,2012,1,2,285,135.73,0.95,5,Dry,24,4,2,2,20,52,0.38,83.73,0.62,83.73,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00526,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2012-10-12,2012,1,2,286,136,0.95,5,Dry,24,4,2,2,20,52,0.38,84,0.62,84,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000113,0.0787,0.00308,1,0.0559,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2012-10-13,2012,1,2,287,137.92,0.95,5,Dry,24,4,2,2,20,52,0.38,85.92,0.62,85.92,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00305,0.00012,0.0795,0.00312,1,0.0585,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19,19,457
2012-10-14,2012,1,2,288,139.28,0.95,5,Dry,24,4,2,2,20,52,0.37,87.28,0.63,87.28,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00317,0.000124,0.0801,0.00314,1,0.0603,0.14,0.00551,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2012-10-15,2012,1,3,289,137.37,0.95,5,Dry,24,4,2,2,20,52,0.38,85.37,0.62,85.37,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00301,0.000118,0.0793,0.00311,1,0.0577,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2012-10-16,2012,1,3,290,136,0.95,5,Dry,24,4,2,2,20,52,0.38,84,0.62,84,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000113,0.0787,0.00308,1,0.0559,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2012-10-17,2012,1,3,291,135.73,0.95,5,Dry,24,4,2,2,20,52,0.38,83.73,0.62,83.73,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00526,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2012-10-18,2012,1,3,292,134.91,0.95,5,Dry,24,4,2,2,20,52,0.39,82.91,0.61,82.91,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.0028,0.00011,0.0782,0.00307,1,0.0544,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2012-10-19,2012,1,3,293,134.09,0.95,5,Dry,24,4,2,2,20,52,0.39,82.09,0.61,82.09,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00273,0.000107,0.0778,0.00305,1,0.0533,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2012-10-20,2012,1,3,294,133.27,0.95,5,Dry,24,4,2,2,20,52,0.39,81.27,0.61,81.27,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00266,0.000104,0.0775,0.00304,1,0.0522,0.13,0.00509,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2012-10-21,2012,1,3,295,133.54,0.95,5,Dry,24,4,2,2,20,52,0.39,81.54,0.61,81.54,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0526,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2012-10-22,2012,1,4,296,133.82,0.95,5,Dry,24,4,2,2,20,52,0.39,81.82,0.61,81.82,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.053,0.131,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2012-10-23,2012,1,4,297,135.73,0.95,5,Dry,24,4,2,2,20,52,0.38,83.73,0.62,83.73,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00526,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2012-10-24,2012,1,4,298,136,0.95,5,Dry,24,4,2,2,20,52,0.38,84,0.62,84,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000113,0.0787,0.00308,1,0.0559,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2012-10-25,2012,1,4,299,135.73,0.95,5,Dry,24,4,2,2,20,52,0.38,83.73,0.62,83.73,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00526,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2012-10-26,2012,1,4,300,135.46,0.95,5,Dry,24,4,2,2,20,52,0.38,83.46,0.62,83.46,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0756,0.00284,0.000112,0.0784,0.00308,1,0.0552,0.134,0.00524,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2012-10-27,2012,1,4,301,134.09,0.95,5,Dry,24,4,2,2,20,52,0.39,82.09,0.61,82.09,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00273,0.000107,0.0778,0.00305,1,0.0533,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2012-10-28,2012,1,4,302,132.72,0.95,5,Dry,24,4,2,2,20,52,0.39,80.72,0.61,80.72,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0515,0.129,0.00505,25.4,0.933,0.96,0.896,18.7,18,18,432
2012-10-29,2012,1,5,303,131.36,0.96,5,Dry,24,4,2,2,20,52,0.4,79.36,0.6,79.36,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.0025,0.0000979,0.0766,0.003,1,0.0496,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
2012-10-30,2012,1,5,304,129.99,0.96,5,Dry,24,4,2,2,20,52,0.4,77.99,0.6,77.99,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00238,0.0000933,0.076,0.00298,1,0.0478,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.4,17.4,419
2012-10-31,2012,1,5,305,129.71,0.96,5,Dry,24,4,2,2,20,52,0.4,77.71,0.6,77.71,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00236,0.0000924,0.0759,0.00298,1,0.0474,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2012-11-01,2012,2,5,306,133.27,0.95,5,Dry,23,4,2,2,19,50,0.38,83.27,0.63,83.27,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00283,0.000111,0.078,0.00306,1,0.0549,0.133,0.00521,25.4,0.929,0.961,0.894,19.3,18.5,18.5,444
2012-11-02,2012,2,5,307,136.82,0.95,5,Dry,23,4,2,2,19,50,0.36,86.82,0.64,86.82,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00313,0.000123,0.0795,0.00312,1,0.0597,0.139,0.00546,25.4,0.925,0.963,0.891,20,19.2,19.2,462
2012-11-03,2012,2,5,308,137.64,0.95,5,Dry,23,4,2,2,19,50,0.36,87.64,0.64,87.64,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.0032,0.000125,0.0799,0.00313,1,0.0608,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,466
2012-11-04,2012,2,5,309,136.82,0.95,5,Dry,23,4,2,2,19,50,0.36,86.82,0.64,86.82,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00313,0.000123,0.0795,0.00312,1,0.0597,0.139,0.00546,25.4,0.925,0.963,0.891,20,19.2,19.2,462
2012-11-05,2012,2,6,310,136.55,0.95,5,Dry,23,4,2,2,19,50,0.37,86.55,0.63,86.55,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.00311,0.000122,0.0794,0.00311,1,0.0593,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2012-11-06,2012,2,6,311,136.28,0.95,5,Dry,23,4,2,2,19,50,0.37,86.28,0.63,86.28,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.059,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2012-11-07,2012,2,6,312,136,0.95,5,Dry,23,4,2,2,19,50,0.37,86,0.63,86,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00306,0.00012,0.0792,0.00311,1,0.0586,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2012-11-08,2012,2,6,313,135.73,0.95,5,Dry,23,4,2,2,19,50,0.37,85.73,0.63,85.73,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00304,0.000119,0.0791,0.0031,1,0.0582,0.137,0.00538,25.4,0.926,0.962,0.892,19.8,19,19,456
2012-11-09,2012,2,6,314,138.74,0.95,5,Dry,23,4,2,2,19,50,0.36,88.74,0.64,88.74,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00329,0.000129,0.0804,0.00315,1,0.0623,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2012-11-10,2012,2,6,315,143.39,0.94,5,Dry,23,4,2,2,19,50,0.35,93.39,0.65,93.39,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00369,0.000145,0.0824,0.00323,1,0.0686,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
2012-11-11,2012,2,6,316,145.3,0.94,5,Dry,23,4,2,2,19,50,0.34,95.3,0.66,95.3,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0833,0.00326,1,0.0712,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,21,21,503
2012-11-12,2012,2,7,317,143.93,0.94,5,Dry,23,4,2,2,19,50,0.35,93.93,0.65,93.93,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00373,0.000146,0.0827,0.00324,1,0.0693,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2012-11-13,2012,2,7,318,143.66,0.94,5,Dry,23,4,2,2,19,50,0.35,93.66,0.65,93.66,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00371,0.000146,0.0825,0.00324,1,0.0689,0.151,0.00594,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2012-11-14,2012,2,7,319,145.03,0.94,5,Dry,23,4,2,2,19,50,0.34,95.03,0.66,95.03,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0831,0.00326,1,0.0708,0.154,0.00604,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2012-11-15,2012,2,7,320,146.39,0.93,5,Dry,23,4,2,2,19,50,0.34,96.39,0.66,96.39,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00394,0.000155,0.0837,0.00328,1,0.0726,0.156,0.00613,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
2012-11-16,2012,2,7,321,146.67,0.93,5,Dry,23,4,2,2,19,50,0.34,96.67,0.66,96.67,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00397,0.000156,0.0839,0.00329,1,0.073,0.157,0.00615,25.3,0.914,0.967,0.884,22,21.2,21.2,510
2012-11-17,2012,2,7,322,149.13,0.93,5,Dry,23,4,2,2,19,50,0.34,99.13,0.67,99.13,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00418,0.000164,0.0849,0.00333,1,0.0763,0.161,0.00632,25.3,0.912,0.968,0.883,22.5,21.7,21.7,522
2012-11-18,2012,2,7,323,150.5,0.93,5,Dry,23,4,2,2,19,50,0.33,100.5,0.67,100.5,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0782,0.164,0.00642,25.3,0.911,0.969,0.883,22.8,22.1,22.1,529
2012-11-19,2012,2,8,324,151.32,0.92,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0793,0.165,0.00648,25.3,0.912,0.969,0.884,23,22.3,22.3,534
2012-11-20,2012,2,8,325,150.5,0.93,5,Dry,23,4,2,2,19,50,0.33,100.5,0.67,100.5,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0782,0.164,0.00642,25.3,0.911,0.969,0.883,22.8,22.1,22.1,529
2012-11-21,2012,2,8,326,150.22,0.93,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00427,0.000167,0.0854,0.00335,1,0.0778,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,528
2012-11-22,2012,2,8,327,149.95,0.93,5,Dry,23,4,2,2,19,50,0.33,99.95,0.67,99.95,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00425,0.000167,0.0853,0.00334,1,0.0774,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2012-11-23,2012,2,8,328,150.77,0.93,5,Dry,23,4,2,2,19,50,0.33,100.8,0.67,100.8,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00432,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00644,25.3,0.912,0.969,0.883,22.8,22.1,22.1,531
2012-11-24,2012,2,8,329,154.87,0.92,5,Dry,23,4,2,2,19,50,0.32,104.9,0.68,104.9,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00466,0.000183,0.0874,0.00343,1,0.0841,0.172,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2012-11-25,2012,2,8,330,158.43,0.91,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00497,0.000195,0.089,0.00349,1,0.0889,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,24,24,575
2012-11-26,2012,2,9,331,162.53,0.9,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00532,0.000208,0.0908,0.00356,1,0.0944,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,24.9,24.9,599
2012-11-27,2012,2,9,332,165.53,0.89,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0865,0.00557,0.000218,0.0921,0.00361,1,0.0985,0.191,0.00746,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2012-11-28,2012,2,9,333,168.54,0.89,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00583,0.000228,0.0934,0.00366,1,0.103,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2012-11-29,2012,2,9,334,172.64,0.87,5,Dry,23,4,2,2,19,50,0.29,122.6,0.71,122.6,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.089,0.00617,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.2,27.4,27.4,658
2012-11-30,2012,2,9,335,176.75,0.86,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2012-12-01,2012,3,9,336,180.3,0.85,5,Dry,26,4,3,2,24,59,0.33,121.3,0.67,121.3,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2012-12-02,2012,3,9,337,180.57,0.85,5,Dry,26,4,3,2,24,59,0.33,121.6,0.67,121.6,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0962,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2012-12-03,2012,3,10,338,180.85,0.85,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00611,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2012-12-04,2012,3,10,339,184.4,0.84,5,Dry,26,4,3,2,24,59,0.32,125.4,0.68,125.4,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00641,0.000251,0.0978,0.00383,1,0.112,0.21,0.0082,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2012-12-05,2012,3,10,340,186.86,0.83,5,Dry,26,4,3,2,24,59,0.32,127.9,0.68,127.9,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00662,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2012-12-06,2012,3,10,341,186.59,0.83,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2012-12-07,2012,3,10,342,187.41,0.83,5,Dry,26,4,3,2,24,59,0.32,128.4,0.69,128.4,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.000261,0.0992,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2012-12-08,2012,3,10,343,188.78,0.82,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0998,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2012-12-09,2012,3,10,344,190.69,0.82,5,Dry,26,4,3,2,24,59,0.31,131.7,0.69,131.7,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00694,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2012-12-10,2012,3,11,345,192.61,0.81,5,Dry,26,4,3,2,24,59,0.31,133.6,0.69,133.6,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.00711,0.000278,0.101,0.00396,1,0.123,0.224,0.00877,25.4,0.932,0.97,0.904,31,30,30,721
2012-12-11,2012,3,11,346,194.52,0.8,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2012-12-12,2012,3,11,347,195.34,0.8,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00896,25.4,0.933,0.97,0.905,31.6,30.7,30.7,737
2012-12-13,2012,3,11,348,193.43,0.81,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00718,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
2012-12-14,2012,3,11,349,195.34,0.8,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00896,25.4,0.933,0.97,0.905,31.6,30.7,30.7,737
2012-12-15,2012,3,11,350,199.44,0.79,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00769,0.0003,0.104,0.00408,1,0.132,0.237,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
2012-12-16,2012,3,11,351,199.71,0.79,5,Dry,26,4,3,2,24,59,0.29,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,762
2012-12-17,2012,3,12,352,200.53,0.79,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.134,0.238,0.00932,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2012-12-18,2012,3,12,353,201.36,0.78,5,Dry,26,4,3,2,24,59,0.29,142.4,0.71,142.4,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00785,0.000307,0.105,0.00411,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2012-12-19,2012,3,12,354,202.18,0.78,5,Dry,26,4,3,2,24,59,0.29,143.2,0.71,143.2,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00792,0.00031,0.106,0.00413,1,0.136,0.241,0.00944,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2012-12-20,2012,3,12,355,206.28,0.77,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2012-12-21,2012,3,12,356,210.38,0.76,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2012-12-22,2012,3,12,357,214.48,0.74,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00897,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
2012-12-23,2012,3,12,358,217.49,0.73,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2012-12-24,2012,3,13,359,216.67,0.73,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2012-12-25,2012,3,13,360,218.58,0.73,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36,36,865
2012-12-26,2012,3,13,361,223.78,0.71,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2012-12-27,2012,3,13,362,230.07,0.69,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,933
2012-12-28,2012,3,13,363,235.81,0.68,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2012-12-29,2012,3,13,364,241.55,0.67,5,Dry,26,4,3,2,24,59,0.24,182.6,0.76,182.6,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2012-12-30,2012,3,13,365,248.93,0.65,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2012-12-31,2012,3,14,366,255.77,0.64,5,Dry,26,4,3,2,24,59,0.23,196.8,0.77,196.8,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2013-01-01,2012,4,14,1,260.96,0.63,5,Dry,29,5,4,2,33,73,0.28,188,0.72,188,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2013-01-02,2012,4,14,2,263.97,0.62,5,Dry,29,5,4,2,33,73,0.28,191,0.72,191,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000475,0.128,0.00508,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2013-01-03,2012,4,14,3,271.36,0.61,5,Dry,29,5,4,2,33,73,0.27,198.4,0.73,198.4,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2013-01-04,2012,4,14,4,280.38,0.6,5,Dry,29,5,4,2,33,73,0.26,207.4,0.74,207.4,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.136,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2013-01-05,2012,4,14,5,291.04,0.58,5,Dry,29,5,4,2,33,73,0.25,218,0.75,218,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2013-01-06,2012,4,14,6,299.52,0.57,5,Dry,29,5,4,2,33,73,0.24,226.5,0.76,226.5,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2013-01-07,2012,4,15,7,309.09,0.56,5,Dry,29,5,4,2,33,73,0.24,236.1,0.76,236.1,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00998,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
2013-01-08,2012,4,15,8,320.3,0.55,5,Dry,29,5,4,2,33,73,0.23,247.3,0.77,247.3,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.000671,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
2013-01-09,2012,4,15,9,333.15,0.53,5,Dry,29,5,4,2,33,73,0.22,260.1,0.78,260.1,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0218,0.000874,0.163,0.00652,2,0.118,0.281,0.0113,24.7,0.931,0.97,0.904,29.3,28.4,56.8,1360
2013-01-10,2012,4,15,10,344.36,0.52,5,Dry,29,5,4,2,33,73,0.21,271.4,0.79,271.4,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.00691,2,0.126,0.297,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.3,1420
2013-01-11,2012,4,15,11,357.21,0.51,5,Dry,29,5,4,2,33,73,0.2,284.2,0.8,284.2,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0331,0.00134,0.182,0.00735,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62,1490
2013-01-12,2012,4,15,12,370.61,0.49,5,Dry,29,5,4,2,33,73,0.2,297.6,0.8,297.6,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0395,0.0016,0.193,0.00782,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,64.9,1560
2013-01-13,2012,4,15,13,383.46,0.48,5,Dry,29,5,4,2,33,73,0.19,310.5,0.81,310.5,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.159,0.0455,0.00184,0.204,0.00827,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.7,1620
2013-01-14,2012,4,16,14,397.41,0.47,5,Dry,29,5,4,2,33,73,0.18,324.4,0.82,324.4,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0521,0.00212,0.216,0.00876,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2013-01-15,2012,4,16,15,413,0.46,5,Dry,29,5,4,2,33,73,0.18,340,0.82,340,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0595,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74.1,1780
2013-01-16,2012,4,16,16,429.68,0.44,5,Dry,29,5,4,2,33,73,0.17,356.7,0.83,356.7,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0674,0.00275,0.242,0.0099,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.9,1870
2013-01-17,2012,4,16,17,445.26,0.43,5,Dry,29,5,4,2,33,73,0.16,372.3,0.84,372.3,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0747,0.00306,0.255,0.0105,2,0.194,0.449,0.0184,23.9,0.951,0.979,0.932,41.6,40.7,81.5,1960
2013-01-18,2012,4,16,18,460.85,0.42,5,Dry,29,5,4,2,33,73,0.16,387.9,0.84,387.9,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.0821,0.00337,0.268,0.011,2,0.204,0.472,0.0194,23.9,0.953,0.98,0.934,43.3,42.4,84.8,2030
2013-01-19,2012,4,16,19,482.45,0.41,5,Dry,29,5,4,2,33,73,0.15,409.4,0.85,409.4,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0923,0.00381,0.286,0.0118,2,0.219,0.505,0.0208,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2013-01-20,2012,4,16,20,505.69,0.39,5,Dry,29,5,4,2,33,73,0.14,432.7,0.86,432.7,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.103,0.00428,0.305,0.0126,2,0.235,0.539,0.0224,23.6,0.957,0.98,0.938,47.9,46.9,93.9,2250
2013-01-21,2012,4,17,21,529.48,0.38,5,Dry,29,5,4,2,33,73,0.14,456.5,0.86,456.5,0,0,0,0,-2,2,29,5,4,0,35,494,990,966,24,0.21,0.114,0.00477,0.325,0.0135,2,0.251,0.575,0.0239,23.4,0.958,0.98,0.939,50.3,48.2,96.4,2310
2013-01-22,2012,4,17,22,553.27,0.36,5,Dry,29,5,4,2,33,73,0.13,480.3,0.87,480.3,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.126,0.00526,0.347,0.0145,2,0.267,0.613,0.0257,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2013-01-23,2012,4,17,23,576.51,0.35,5,Dry,29,5,4,2,33,73,0.13,503.5,0.87,503.5,0,0,0,0,-2,2,29,5,4,0,35,542,990,966.2,23.8,0.234,0.137,0.00577,0.372,0.0156,3,0.169,0.541,0.0227,23.3,0.947,0.97,0.918,36.2,35.2,105,2530
2013-01-24,2012,4,17,24,600.3,0.34,5,Dry,29,5,4,2,33,73,0.12,527.3,0.88,527.3,0,0,0,0,-2,2,29,5,4,0,35,565,990,966.3,23.7,0.248,0.153,0.00647,0.401,0.0169,3,0.18,0.581,0.0245,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
2013-01-25,2012,4,17,25,624.09,0.33,5,Dry,29,5,4,2,33,73,0.12,551.1,0.88,551.1,0,0,0,0,-2,2,29,5,4,0,35,589,990,966.4,23.6,0.261,0.169,0.00717,0.43,0.0182,3,0.19,0.621,0.0263,23,0.951,0.975,0.927,39.4,38.4,115,2760
2013-01-26,2012,4,17,26,651.16,0.32,5,Dry,29,5,4,2,33,73,0.11,578.2,0.89,578.2,0,0,0,0,-2,2,29,5,4,0,35,616,990,966.5,23.5,0.277,0.187,0.00797,0.464,0.0197,3,0.203,0.667,0.0284,22.8,0.953,0.978,0.932,41.1,40.2,121,2900
2013-01-27,2012,4,17,27,678.23,0.3,5,Dry,29,5,4,2,33,73,0.11,605.2,0.89,605.2,0,0,0,0,-2,2,29,5,4,0,35,643,990,966.6,23.4,0.292,0.205,0.00878,0.497,0.0213,3,0.215,0.712,0.0305,22.7,0.955,0.98,0.936,42.8,42,126,3020
2013-01-28,2012,4,18,28,704.21,0.29,5,Dry,29,5,4,2,33,73,0.1,631.2,0.9,631.2,0,0,0,0,-2,2,29,5,4,0,35,669,990,966.7,23.3,0.307,0.223,0.00956,0.529,0.0227,3,0.227,0.756,0.0325,22.5,0.956,0.98,0.937,44.4,43.5,131,3130
2013-01-29,2012,4,18,29,730.73,0.28,5,Dry,29,5,4,2,33,73,0.1,657.7,0.9,657.7,0,0,0,0,-2,2,29,5,4,0,35,696,990,966.8,23.2,0.322,0.24,0.0104,0.562,0.0243,3,0.238,0.801,0.0345,22.4,0.957,0.98,0.938,46,45.1,135,3250
2013-01-30,2012,4,18,30,756.16,0.27,5,Dry,29,5,4,2,33,73,0.097,683.2,0.9,683.2,0,0,0,0,-2,2,29,5,4,0,35,721,990,966.9,23.1,0.336,0.257,0.0112,0.594,0.0257,3,0.25,0.844,0.0366,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2013-01-31,2012,4,18,31,770.65,0.26,5,Dry,29,5,4,2,33,73,0.095,697.6,0.91,697.6,0,0,0,0,-2,2,29,5,4,0,35,736,990,967,23,0.345,0.267,0.0116,0.612,0.0266,3,0.256,0.868,0.0377,22.1,0.957,0.98,0.938,48.3,47.4,142,3410
2013-02-01,2012,5,18,32,786.96,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,682,0.87,682,0,0,0,0,-4,4,36,6,5,0,58,729,990,967,23,0.341,0.257,0.0112,0.597,0.026,3,0.249,0.847,0.0369,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
2013-02-02,2012,5,18,33,807.58,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,702.6,0.87,702.6,0,0,0,0,-4,4,36,6,5,0,58,750,990,967.1,22.9,0.353,0.27,0.0118,0.623,0.0272,3,0.259,0.881,0.0385,22,0.957,0.98,0.938,48.3,47.4,142,3410
2013-02-03,2012,5,18,34,830.9,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,725.9,0.87,725.9,0,0,0,0,-4,4,36,6,5,0,58,773,990,967.2,22.8,0.366,0.286,0.0126,0.652,0.0286,3,0.269,0.921,0.0404,21.9,0.957,0.98,0.938,49.6,48.2,145,3470
2013-02-04,2012,5,19,35,856.26,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,751.3,0.88,751.3,0,0,0,0,-4,4,36,6,5,0,58,798,990,967.3,22.7,0.386,0.303,0.0133,0.688,0.0304,3,0.28,0.969,0.0427,21.7,0.957,0.98,0.938,51,48.2,145,3470
2013-02-05,2012,5,19,36,879.03,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,774,0.88,774,0,0,0,0,-4,4,36,6,5,0,58,821,990,967.4,22.6,0.407,0.314,0.0139,0.72,0.0319,3,0.286,1.01,0.0446,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2013-02-06,2012,5,19,37,902.85,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,797.9,0.88,797.9,0,0,0,0,-4,4,36,6,5,0,58,845,990,967.5,22.5,0.428,0.325,0.0145,0.754,0.0335,4,0.212,0.965,0.0429,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2013-02-07,2012,5,19,38,918.49,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,813.5,0.89,813.5,0,0,0,0,-4,4,36,6,5,0,58,860,990,967.6,22.4,0.443,0.333,0.0148,0.775,0.0346,4,0.217,0.992,0.0443,21.4,0.954,0.978,0.932,40.8,39.9,159,3830
2013-02-08,2012,5,19,39,929.89,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,824.9,0.89,824.9,0,0,0,0,-4,4,36,6,5,0,58,872,990,967.6,22.4,0.453,0.338,0.0151,0.791,0.0354,4,0.221,1.01,0.0452,21.4,0.954,0.979,0.934,41.2,40.3,161,3870
2013-02-09,2012,5,19,40,941.46,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,836.5,0.89,836.5,0,0,0,0,-4,4,36,6,5,0,58,883,990,967.7,22.3,0.464,0.344,0.0154,0.808,0.0362,4,0.225,1.03,0.0462,21.3,0.954,0.98,0.935,41.7,40.8,163,3920
2013-02-10,2012,5,19,41,948.48,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,843.5,0.89,843.5,0,0,0,0,-4,4,36,6,5,0,58,890,990,967.7,22.3,0.47,0.347,0.0156,0.817,0.0366,4,0.227,1.04,0.0468,21.3,0.954,0.98,0.935,42,41.1,164,3950
2013-02-11,2012,5,20,42,955.56,0.2,3,Normal,43,7,5,4,78,137,0.14,818.6,0.86,818.6,0,0,0,0,-4,4,43,7,5,0,82,874,990,967.7,22.3,0.455,0.335,0.015,0.79,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2013-02-12,2012,5,20,43,957.93,0.2,3,Normal,43,7,5,4,78,137,0.14,820.9,0.86,820.9,0,0,0,0,-4,4,43,7,5,0,82,876,990,967.7,22.3,0.457,0.336,0.0151,0.793,0.0356,4,0.22,1.01,0.0455,21.3,0.954,0.978,0.932,40.8,39.9,160,3830
2013-02-13,2012,5,20,44,960.31,0.2,3,Normal,43,7,5,4,78,137,0.14,823.3,0.86,823.3,0,0,0,0,-4,4,43,7,5,0,82,878,990,967.7,22.3,0.459,0.337,0.0152,0.796,0.0358,4,0.22,1.02,0.0457,21.2,0.954,0.978,0.933,40.9,40,160,3840
2013-02-14,2012,5,20,45,962.7,0.2,3,Normal,43,7,5,4,78,137,0.14,825.7,0.86,825.7,0,0,0,0,-4,4,43,7,5,0,82,881,990,967.8,22.2,0.461,0.339,0.0152,0.8,0.0359,4,0.221,1.02,0.0459,21.2,0.954,0.978,0.933,41,40.1,160,3850
2013-02-15,2012,5,20,46,969.89,0.2,3,Normal,43,7,5,4,78,137,0.14,832.9,0.86,832.9,0,0,0,0,-4,4,43,7,5,0,82,888,990,967.8,22.2,0.468,0.342,0.0154,0.81,0.0364,4,0.224,1.03,0.0465,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2013-02-16,2012,5,20,47,977.14,0.2,3,Normal,43,7,5,4,78,137,0.14,840.1,0.86,840.1,0,0,0,0,-4,4,43,7,5,0,82,895,990,967.8,22.2,0.474,0.346,0.0156,0.82,0.037,4,0.226,1.05,0.0471,21.1,0.954,0.979,0.934,41.6,40.7,163,3910
2013-02-17,2012,5,20,48,984.44,0.2,3,Normal,43,7,5,4,78,137,0.14,847.4,0.86,847.4,0,0,0,0,-4,4,43,7,5,0,82,902,990,967.8,22.2,0.481,0.349,0.0158,0.83,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.8,41,164,3940
2013-02-18,2012,5,21,49,996.73,0.2,3,Normal,43,7,5,4,78,137,0.14,859.7,0.86,859.7,0,0,0,0,-4,4,43,7,5,0,82,915,990,967.9,22.1,0.492,0.355,0.0161,0.847,0.0383,4,0.233,1.08,0.0488,21,0.955,0.98,0.935,42.3,41.5,166,3980
2013-02-19,2012,5,21,50,1004.2,0.19,3,Normal,43,7,5,4,78,137,0.14,867.2,0.86,867.2,0,0,0,0,-4,4,43,7,5,0,82,922,990,967.9,22.1,0.499,0.359,0.0162,0.858,0.0388,4,0.235,1.09,0.0495,21,0.955,0.98,0.936,42.6,41.8,167,4010
2013-02-20,2012,5,21,51,1011.7,0.19,3,Normal,43,7,5,4,78,137,0.14,874.7,0.86,874.7,0,0,0,0,-4,4,43,7,5,0,82,930,990,967.9,22.1,0.506,0.362,0.0164,0.868,0.0394,4,0.238,1.11,0.0501,21,0.955,0.98,0.936,42.9,42.1,168,4040
2013-02-21,2012,5,21,52,1029.3,0.19,3,Normal,43,7,5,4,78,137,0.13,892.4,0.87,892.4,0,0,0,0,-4,4,43,7,5,0,82,947,990,968,22,0.522,0.371,0.0169,0.893,0.0406,4,0.244,1.14,0.0516,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2013-02-22,2012,5,21,53,1052.5,0.18,3,Normal,43,7,5,4,78,137,0.13,915.5,0.87,915.5,0,0,0,0,-4,4,43,7,5,0,82,970,990,968.1,21.9,0.543,0.382,0.0174,0.925,0.0422,4,0.251,1.18,0.0537,20.8,0.955,0.98,0.936,44.5,43.6,175,4190
2013-02-23,2012,5,21,54,1070.7,0.18,3,Normal,43,7,5,4,78,137,0.13,933.7,0.87,933.7,0,0,0,0,-4,4,43,7,5,0,82,989,990,968.1,21.9,0.56,0.391,0.0179,0.951,0.0435,4,0.258,1.21,0.0552,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
2013-02-24,2012,5,21,55,1094.5,0.17,3,Normal,43,7,5,4,78,137,0.13,957.5,0.88,957.5,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.582,0.402,0.0185,0.984,0.0451,4,0.266,1.25,0.0573,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2013-02-25,2012,5,22,56,1118.7,0.17,3,Normal,43,7,5,4,78,137,0.12,981.7,0.88,981.7,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.606,0.414,0.0191,1.02,0.0469,4,0.274,1.29,0.0595,20.4,0.956,0.98,0.936,47,46.1,184,4420
