date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-02-26,2012,5,22,57,1148.8,0.16,3,Normal,43,7,5,4,78,137,0.12,1012,0.88,1012,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.65,0.45,0.0208,1.1,0.0508,4,0.282,1.38,0.0639,20.3,0.955,0.98,0.936,48,47,188,4520
2013-02-27,2012,5,22,58,1179.4,0.16,3,Normal,43,7,5,4,78,137,0.12,1042,0.88,1042,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.695,0.518,0.0241,1.21,0.0563,4,0.288,1.5,0.0697,20,0.955,0.98,0.936,48.9,47.9,192,4600
2013-02-28,2012,5,22,59,1210.5,0.15,3,Normal,43,7,5,4,78,137,0.11,1074,0.89,1074,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.74,0.588,0.0274,1.33,0.062,4,0.295,1.62,0.0757,19.8,0.955,0.98,0.935,49.8,48.2,193,4630
2013-03-01,2012,6,22,60,1242.1,0.15,3,Normal,49,9,9,9,107,183,0.15,1059,0.85,1059,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.737,0.556,0.0261,1.29,0.0606,4,0.292,1.58,0.0743,19.8,0.954,0.98,0.935,49,48,192,4610
2013-03-02,2012,6,22,61,1280,0.15,3,Normal,49,9,9,9,107,183,0.14,1097,0.86,1097,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.792,0.641,0.0302,1.43,0.0676,4,0.299,1.73,0.0817,19.5,0.954,0.98,0.935,50,48.2,193,4630
2013-03-03,2012,6,22,62,1312.5,0.14,3,Normal,49,9,9,9,107,183,0.14,1130,0.86,1100,30,7,1,1,-8,29,56,10,10,1,136,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2013-03-04,2012,6,23,63,1345.5,0.14,3,Normal,49,9,9,9,107,183,0.14,1163,0.86,1100,63,14,2,2,-7,52,63,11,11,2,159,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2013-03-05,2012,6,23,64,1378.9,0.13,3,Normal,49,9,9,9,107,183,0.13,1196,0.87,1100,96,22,3,3,-6,74,71,12,12,3,181,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2013-03-06,2012,6,23,65,1400.4,0.13,3,Normal,49,9,9,9,107,183,0.13,1217,0.87,1100,117,26,4,4,-5,88,75,13,13,4,195,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2013-03-07,2012,6,23,66,1415.8,0.13,3,Normal,49,9,9,9,107,183,0.13,1233,0.87,1100,133,30,4,4,-5,100,79,13,13,4,207,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2013-03-08,2012,6,23,67,1431.3,0.13,3,Normal,49,9,9,9,107,183,0.13,1248,0.87,1100,148,33,4,5,-5,111,82,13,14,4,218,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2013-03-09,2012,6,23,68,1440.7,0.13,3,Normal,49,9,9,9,107,183,0.13,1258,0.87,1100,158,36,5,5,-4,116,85,14,14,5,223,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2013-03-10,2012,6,23,69,1450,0.13,3,Normal,49,9,9,9,107,183,0.13,1267,0.87,1100,167,38,5,5,-4,123,87,14,14,5,230,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2013-03-11,2012,6,24,70,1459.4,0.12,3,Normal,49,9,9,9,107,183,0.13,1276,0.88,1100,176,40,5,5,-4,130,89,14,14,5,237,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2013-03-12,2012,6,24,71,1468.9,0.12,3,Normal,49,9,9,9,107,183,0.13,1286,0.88,1100,186,42,6,6,-3,135,91,15,15,6,242,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2013-03-13,2012,6,24,72,1478.3,0.12,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2013-03-14,2012,6,24,73,1487.8,0.12,3,Normal,49,9,9,9,107,183,0.12,1305,0.88,1100,205,46,6,6,-3,150,95,15,15,6,257,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2013-03-15,2012,6,24,74,1497.3,0.12,3,Normal,49,9,9,9,107,183,0.12,1314,0.88,1100,214,48,6,7,-3,156,97,15,16,6,263,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4510
2013-03-16,2012,6,24,75,1506.8,0.12,3,Normal,49,9,9,9,107,183,0.12,1324,0.88,1100,224,51,7,7,-2,161,100,16,16,7,268,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0754,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2013-03-17,2012,6,24,76,1522.8,0.11,3,Normal,49,9,9,9,107,183,0.12,1340,0.88,1100,240,51,7,7,-2,177,100,16,16,7,284,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2013-03-18,2012,6,25,77,1538.8,0.11,3,Normal,49,9,9,9,107,183,0.12,1356,0.88,1100,256,51,8,8,-1,190,100,17,17,8,297,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2013-03-19,2012,6,25,78,1561.4,0.11,3,Normal,49,9,9,9,107,183,0.12,1378,0.88,1100,278,51,8,8,-1,212,100,17,17,8,319,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2013-03-20,2012,6,25,79,1590.6,0.1,3,Normal,49,9,9,9,107,183,0.12,1408,0.89,1100,308,51,9,9,0,239,100,18,18,9,346,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2013-03-21,2012,6,25,80,1620,0.099,3,Normal,49,9,9,9,107,183,0.11,1437,0.89,1100,337,51,9,10,1,266,100,18,19,10,373,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2013-03-22,2012,6,25,81,1656.3,0.095,3,Normal,49,9,9,9,107,183,0.11,1473,0.89,1100,373,51,9,11,2,300,100,18,20,11,407,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2013-03-23,2012,6,25,82,1699.6,0.091,3,Normal,49,9,9,9,107,183,0.11,1517,0.89,1100,417,51,9,13,4,340,100,18,22,13,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-03-24,2012,6,25,83,1743.3,0.086,3,Normal,49,9,9,9,107,183,0.1,1560,0.9,1100,460,51,9,14,5,381,100,18,23,14,488,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2013-03-25,2012,6,26,84,1794.3,0.08,3,Normal,49,9,9,9,107,183,0.1,1611,0.9,1100,511,51,9,16,6,429,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2013-03-26,2012,6,26,85,1845.9,0.076,3,Normal,49,9,9,9,107,183,0.099,1663,0.9,1100,563,51,9,16,8,479,100,18,25,17,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2013-03-27,2012,6,26,86,1898,0.072,3,Normal,49,9,9,9,107,183,0.096,1715,0.9,1100,615,51,9,16,9,530,100,18,25,18,637,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2013-03-28,2012,6,26,87,1943.6,0.068,3,Normal,49,9,9,9,107,183,0.094,1761,0.91,1100,661,51,9,16,11,574,100,18,25,20,681,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2013-03-29,2012,6,26,88,1989.5,0.064,3,Normal,49,9,9,9,107,183,0.092,1807,0.91,1100,707,51,9,16,12,619,100,18,25,21,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2013-03-30,2012,6,26,89,2028.7,0.061,3,Normal,49,9,9,9,107,183,0.09,1846,0.91,1100,746,51,9,16,13,657,100,18,25,22,764,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2013-03-31,2012,6,26,90,2061,0.058,3,Normal,49,9,9,9,107,183,0.089,1878,0.91,1100,778,51,9,16,14,688,100,18,25,23,795,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2013-04-01,2012,7,27,91,2086.2,0.056,3,Normal,54,13,14,19,117,217,0.1,1869,0.9,1100,769,46,5,11,4,703,100,18,25,23,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2013-04-02,2012,7,27,92,2104.3,0.054,3,Normal,54,13,14,19,117,217,0.1,1887,0.9,1100,787,46,5,11,5,720,100,18,25,24,837,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2013-04-03,2012,7,27,93,2122.4,0.052,3,Normal,54,13,14,19,117,217,0.1,1905,0.9,1100,805,46,5,11,5,738,100,18,25,24,855,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2013-04-04,2012,7,27,94,2133.3,0.051,3,Normal,54,13,14,19,117,217,0.1,1916,0.9,1100,816,46,5,11,5,749,100,18,25,24,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2013-04-05,2012,7,27,95,2137,0.051,3,Normal,54,13,14,19,117,217,0.1,1920,0.9,1100,820,46,5,11,6,752,100,18,25,25,869,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2013-04-06,2012,7,27,96,2133.3,0.051,3,Normal,54,13,14,19,117,217,0.1,1916,0.9,1100,816,46,5,11,5,749,100,18,25,24,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2013-04-07,2012,7,27,97,2122.4,0.052,3,Normal,54,13,14,19,117,217,0.1,1905,0.9,1100,805,46,5,11,5,738,100,18,25,24,855,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2013-04-08,2012,7,28,98,2111.6,0.053,3,Normal,54,13,14,19,117,217,0.1,1895,0.9,1100,795,46,5,11,5,728,100,18,25,24,845,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2013-04-09,2012,7,28,99,2093.5,0.055,3,Normal,54,13,14,19,117,217,0.1,1876,0.9,1100,776,46,5,11,4,710,100,18,25,23,827,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2013-04-10,2012,7,28,100,2068.2,0.057,3,Normal,54,13,14,19,117,217,0.1,1851,0.9,1100,751,46,5,11,4,685,100,18,25,23,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2013-04-11,2012,7,28,101,2043.1,0.06,4,Mod_Dry,45,11,10,10,72,148,0.072,1895,0.93,1100,795,55,7,15,14,704,100,18,25,24,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2013-04-12,2012,7,28,102,2010.9,0.062,4,Mod_Dry,45,11,10,10,72,148,0.074,1863,0.93,1100,763,55,7,15,13,673,100,18,25,23,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2013-04-13,2012,7,28,103,1978.9,0.065,4,Mod_Dry,45,11,10,10,72,148,0.075,1831,0.93,1100,731,55,7,15,12,642,100,18,25,22,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2013-04-14,2012,7,28,104,1947.1,0.068,4,Mod_Dry,45,11,10,10,72,148,0.076,1799,0.92,1100,699,55,7,15,11,611,100,18,25,21,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2013-04-15,2012,7,29,105,1915.5,0.071,4,Mod_Dry,45,11,10,10,72,148,0.077,1767,0.92,1100,667,55,7,15,10,580,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2013-04-16,2012,7,29,106,1884,0.073,4,Mod_Dry,45,11,10,10,72,148,0.079,1736,0.92,1100,636,55,7,15,9,550,100,18,25,19,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2013-04-17,2012,7,29,107,1852.8,0.075,4,Mod_Dry,45,11,10,10,72,148,0.08,1705,0.92,1100,605,55,7,15,8,520,100,18,25,18,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2013-04-18,2012,7,29,108,1821.8,0.078,4,Mod_Dry,45,11,10,10,72,148,0.081,1674,0.92,1100,574,55,7,15,7,490,100,18,25,17,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2013-04-19,2012,7,29,109,1790.9,0.08,4,Mod_Dry,45,11,10,10,72,148,0.083,1643,0.92,1100,543,55,7,15,6,460,100,18,25,16,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2013-04-20,2012,7,29,110,1760.3,0.084,4,Mod_Dry,45,11,10,10,72,148,0.084,1612,0.92,1100,512,55,7,15,5,430,100,18,25,15,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2013-04-21,2012,7,29,111,1729.8,0.087,4,Mod_Dry,45,11,10,10,72,148,0.086,1582,0.91,1100,482,55,7,15,4,401,100,18,25,14,473,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-04-22,2012,7,30,112,1699.6,0.091,4,Mod_Dry,45,11,10,10,72,148,0.087,1552,0.91,1100,452,55,7,14,4,372,100,18,24,14,444,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4340
2013-04-23,2012,7,30,113,1669.6,0.094,4,Mod_Dry,45,11,10,10,72,148,0.089,1522,0.91,1100,422,55,7,13,3,344,100,18,23,13,416,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2013-04-24,2012,7,30,114,1639.8,0.097,4,Mod_Dry,45,11,10,10,72,148,0.09,1492,0.91,1100,392,55,7,12,2,316,100,18,22,12,388,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2013-04-25,2012,7,30,115,1610.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.092,1462,0.91,1100,362,55,7,11,1,288,100,18,21,11,360,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,47,46,184,4420
2013-04-26,2012,7,30,116,1580.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.094,1433,0.91,1100,333,55,7,10,0,261,100,18,20,10,333,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2013-04-27,2012,7,30,117,1551.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.095,1404,0.91,1100,304,55,7,9,-1,234,100,18,19,9,306,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2013-04-28,2012,7,30,118,1522.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.097,1375,0.9,1100,275,55,7,8,-2,207,100,18,18,8,279,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2013-04-29,2012,7,31,119,1494.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.099,1346,0.9,1100,246,55,7,8,-3,179,100,18,18,7,251,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,48,47,188,4510
2013-04-30,2012,7,31,120,1465.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1318,0.9,1100,218,49,7,7,-3,158,94,18,17,7,230,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2013-05-01,2012,8,31,121,1437.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1246,0.87,1100,146,33,4,4,-6,111,80,14,14,4,226,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2013-05-02,2012,8,31,122,1409.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1218,0.86,1100,118,27,4,4,-6,89,74,14,14,4,204,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.8,47.9,191,4590
2013-05-03,2012,8,31,123,1375.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1184,0.86,1100,84,19,3,3,-7,66,66,13,13,3,181,1190,990,969.1,20.9,0.833,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2013-05-04,2012,8,31,124,1324.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1133,0.85,1100,33,7,1,1,-9,33,54,11,11,1,148,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2013-05-05,2012,8,31,125,1280,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1088,0.85,1088,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.779,0.621,0.0293,1.4,0.066,4,0.298,1.7,0.08,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
2013-05-06,2012,8,32,126,1236.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1044,0.84,1044,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.715,0.523,0.0245,1.24,0.058,4,0.289,1.53,0.0715,19.8,0.955,0.98,0.936,48.5,47.5,190,4560
2013-05-07,2012,8,32,127,1199.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1007,0.84,1007,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.661,0.439,0.0204,1.1,0.0512,4,0.281,1.38,0.0643,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2013-05-08,2012,8,32,128,1162.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,970.7,0.83,970.7,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.607,0.409,0.0189,1.02,0.0471,4,0.27,1.29,0.0596,20.3,0.955,0.98,0.936,46.2,45.2,181,4340
2013-05-09,2012,8,32,129,1132.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,940.4,0.83,940.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.577,0.394,0.0182,0.971,0.0448,4,0.26,1.23,0.0568,20.5,0.955,0.98,0.936,45,44.1,177,4240
2013-05-10,2012,8,32,130,1102.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,910.6,0.83,910.6,0,0,0,0,-10,10,47,10,10,0,125,978,990,968.2,21.8,0.55,0.38,0.0174,0.929,0.0427,4,0.25,1.18,0.0542,20.6,0.955,0.98,0.936,43.9,43,172,4130
2013-05-11,2012,8,32,131,1073.3,0.18,5,Dry,42,9,8,6,82,147,0.14,926.3,0.86,926.3,0,0,0,0,-6,6,42,9,8,0,88,985,990,968.1,21.9,0.557,0.387,0.0177,0.944,0.0432,4,0.255,1.2,0.0548,20.7,0.955,0.98,0.936,44.9,44,176,4220
2013-05-12,2012,8,32,132,1049.9,0.18,5,Dry,42,9,8,6,82,147,0.14,902.9,0.86,902.9,0,0,0,0,-6,6,42,9,8,0,88,962,990,968.1,21.9,0.535,0.376,0.0171,0.911,0.0415,4,0.247,1.16,0.0528,20.8,0.955,0.98,0.936,44,43.1,172,4140
2013-05-13,2012,8,33,133,1026.8,0.19,5,Dry,42,9,8,6,82,147,0.14,879.8,0.86,879.8,0,0,0,0,-6,6,42,9,8,0,88,939,990,968,22,0.514,0.365,0.0166,0.879,0.0399,4,0.239,1.12,0.0508,20.9,0.955,0.98,0.936,43,42.2,169,4050
2013-05-14,2012,8,33,134,1004.2,0.19,5,Dry,42,9,8,6,82,147,0.15,857.2,0.85,857.2,0,0,0,0,-6,6,42,9,8,0,88,916,990,967.9,22.1,0.494,0.354,0.016,0.847,0.0384,4,0.232,1.08,0.0489,21,0.954,0.98,0.935,42.1,41.3,165,3960
2013-05-15,2012,8,33,135,982,0.2,5,Dry,42,9,8,6,82,147,0.15,835,0.85,835,0,0,0,0,-6,6,42,9,8,0,88,894,990,967.8,22.2,0.473,0.343,0.0155,0.816,0.0368,4,0.224,1.04,0.0469,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
2013-05-16,2012,8,33,136,960.31,0.2,5,Dry,42,9,8,6,82,147,0.15,813.3,0.85,813.3,0,0,0,0,-6,6,42,9,8,0,88,872,990,967.7,22.3,0.453,0.333,0.0149,0.786,0.0353,4,0.217,1,0.0451,21.3,0.953,0.977,0.931,40.4,39.5,158,3790
2013-05-17,2012,8,33,137,943.79,0.21,5,Dry,42,9,8,6,82,147,0.16,796.8,0.84,796.8,0,0,0,0,-6,6,42,9,8,0,88,856,990,967.7,22.3,0.438,0.325,0.0145,0.763,0.0342,4,0.211,0.974,0.0436,21.4,0.953,0.975,0.93,39.8,38.8,155,3720
2013-05-18,2012,8,33,138,927.59,0.21,5,Dry,42,9,8,6,82,147,0.16,780.6,0.84,780.6,0,0,0,0,-6,6,42,9,8,0,88,840,990,967.6,22.4,0.424,0.317,0.0141,0.74,0.0331,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2013-05-19,2012,8,33,139,911.74,0.21,5,Dry,42,9,8,6,82,147,0.16,764.7,0.84,764.7,0,0,0,0,-6,6,42,9,8,0,88,824,990,967.5,22.5,0.409,0.309,0.0138,0.718,0.032,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2013-05-20,2012,8,34,140,896.25,0.22,5,Dry,42,9,8,6,82,147,0.16,749.3,0.84,749.3,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.395,0.301,0.0134,0.696,0.0309,3,0.28,0.976,0.0433,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2013-05-21,2012,8,34,141,881.15,0.22,5,Dry,42,9,8,6,82,147,0.17,734.1,0.83,734.1,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0298,3,0.273,0.945,0.0419,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2013-05-22,2012,8,34,142,866.47,0.23,5,Dry,42,9,8,6,82,147,0.17,719.5,0.83,719.5,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.282,0.0124,0.651,0.0287,3,0.266,0.917,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2013-05-23,2012,8,34,143,852.24,0.23,5,Dry,42,9,8,6,82,147,0.17,705.2,0.83,705.2,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.893,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2013-05-24,2012,8,34,144,838.51,0.23,5,Dry,42,9,8,6,82,147,0.17,691.5,0.82,691.5,0,0,0,0,-6,6,42,9,8,0,88,751,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.87,0.0382,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2013-05-25,2012,8,34,145,825.32,0.24,5,Dry,42,9,8,6,82,147,0.18,678.3,0.82,678.3,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.346,0.254,0.0111,0.6,0.0263,3,0.248,0.847,0.0372,22,0.957,0.98,0.938,46.6,45.6,137,3290
2013-05-26,2012,8,34,146,812.75,0.24,5,Dry,42,9,8,6,82,147,0.18,665.8,0.82,665.8,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.338,0.246,0.0108,0.584,0.0256,3,0.242,0.826,0.0362,22,0.957,0.98,0.938,45.9,44.9,135,3240
2013-05-27,2012,8,35,147,804.21,0.24,5,Dry,42,9,8,6,82,147,0.18,657.2,0.82,657.2,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2013-05-28,2012,8,35,148,796.07,0.25,5,Dry,42,9,8,6,82,147,0.18,649.1,0.81,649.1,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.235,0.0102,0.563,0.0246,3,0.235,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
2013-05-29,2012,8,35,149,788.43,0.25,5,Dry,42,9,8,6,82,147,0.19,641.4,0.81,641.4,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.325,0.229,0.01,0.554,0.0241,3,0.231,0.785,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3130
2013-05-30,2012,8,35,150,781.37,0.26,5,Dry,42,9,8,6,82,147,0.19,634.4,0.81,634.4,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.321,0.225,0.00978,0.545,0.0237,3,0.228,0.773,0.0337,22.2,0.956,0.98,0.936,44,43.1,129,3100
2013-05-31,2012,8,35,151,772.91,0.26,5,Dry,42,9,8,6,82,147,0.19,625.9,0.81,625.9,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00952,0.535,0.0232,3,0.224,0.759,0.033,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2013-06-01,2012,9,35,152,764.91,0.26,5,Dry,39,9,7,5,59,119,0.16,645.9,0.84,645.9,0,0,0,0,-5,5,39,9,7,0,64,701,990,967,23,0.325,0.232,0.0101,0.557,0.0242,3,0.233,0.79,0.0343,22.2,0.956,0.98,0.937,44.9,44,132,3170
2013-06-02,2012,9,35,153,752.06,0.27,5,Dry,39,9,7,5,59,119,0.16,633.1,0.84,633.1,0,0,0,0,-5,5,39,9,7,0,64,688,990,966.9,23.1,0.318,0.224,0.0097,0.541,0.0234,3,0.227,0.769,0.0333,22.3,0.956,0.98,0.936,44.1,43.3,130,3110
2013-06-03,2012,9,36,154,740.85,0.28,5,Dry,39,9,7,5,59,119,0.16,621.9,0.84,621.9,0,0,0,0,-5,5,39,9,7,0,64,677,990,966.9,23.1,0.311,0.216,0.00935,0.528,0.0228,3,0.222,0.75,0.0324,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2013-06-04,2012,9,36,155,729.09,0.28,5,Dry,39,9,7,5,59,119,0.16,610.1,0.84,610.1,0,0,0,0,-5,5,39,9,7,0,64,665,990,966.8,23.2,0.304,0.209,0.009,0.513,0.0221,3,0.217,0.73,0.0315,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2013-06-05,2012,9,36,156,717.88,0.29,5,Dry,39,9,7,5,59,119,0.17,598.9,0.83,598.9,0,0,0,0,-5,5,39,9,7,0,64,654,990,966.8,23.2,0.298,0.201,0.00866,0.499,0.0215,3,0.212,0.711,0.0306,22.5,0.954,0.98,0.935,42.1,41.2,124,2970
2013-06-06,2012,9,36,157,706.67,0.29,5,Dry,39,9,7,5,59,119,0.17,587.7,0.83,587.7,0,0,0,0,-5,5,39,9,7,0,64,643,990,966.7,23.3,0.292,0.194,0.00832,0.485,0.0209,3,0.207,0.692,0.0297,22.6,0.953,0.979,0.933,41.4,40.5,121,2920
2013-06-07,2012,9,36,158,696.55,0.29,5,Dry,39,9,7,5,59,119,0.17,577.5,0.83,577.5,0,0,0,0,-5,5,39,9,7,0,64,633,990,966.7,23.3,0.286,0.187,0.00801,0.473,0.0203,3,0.202,0.675,0.029,22.6,0.953,0.978,0.931,40.7,39.8,119,2870
2013-06-08,2012,9,36,159,685.89,0.3,5,Dry,39,9,7,5,59,119,0.17,566.9,0.83,566.9,0,0,0,0,-5,5,39,9,7,0,64,622,990,966.6,23.4,0.28,0.18,0.00769,0.46,0.0197,3,0.198,0.657,0.0281,22.7,0.952,0.976,0.929,40,39.1,117,2810
2013-06-09,2012,9,36,160,675.22,0.3,5,Dry,39,9,7,5,59,119,0.18,556.2,0.82,556.2,0,0,0,0,-5,5,39,9,7,0,64,611,990,966.6,23.4,0.274,0.173,0.00737,0.446,0.0191,3,0.193,0.639,0.0273,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2013-06-10,2012,9,37,161,665.11,0.31,5,Dry,39,9,7,5,59,119,0.18,546.1,0.82,546.1,0,0,0,0,-5,5,39,9,7,0,64,601,990,966.6,23.4,0.268,0.166,0.00707,0.434,0.0185,3,0.188,0.622,0.0265,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
2013-06-11,2012,9,37,162,656.08,0.31,5,Dry,39,9,7,5,59,119,0.18,537.1,0.82,537.1,0,0,0,0,-5,5,39,9,7,0,64,592,990,966.5,23.5,0.263,0.16,0.00681,0.423,0.018,3,0.184,0.607,0.0259,22.9,0.95,0.972,0.923,38.1,37.1,111,2670
2013-06-12,2012,9,37,163,646.51,0.32,5,Dry,39,9,7,5,59,119,0.18,527.5,0.82,527.5,0,0,0,0,-5,5,39,9,7,0,64,583,990,966.5,23.5,0.258,0.153,0.00652,0.411,0.0175,3,0.18,0.591,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2013-06-13,2012,9,37,164,636.94,0.32,5,Dry,39,9,7,5,59,119,0.19,517.9,0.81,517.9,0,0,0,0,-5,5,39,9,7,0,64,573,990,966.4,23.6,0.252,0.147,0.00624,0.399,0.0169,3,0.176,0.575,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2580
2013-06-14,2012,9,37,165,627.37,0.33,5,Dry,39,9,7,5,59,119,0.19,508.4,0.81,508.4,0,0,0,0,-5,5,39,9,7,0,64,563,990,966.4,23.6,0.247,0.141,0.00596,0.387,0.0164,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.3,35.2,105,2530
2013-06-15,2012,9,37,166,618.35,0.33,5,Dry,39,9,7,5,59,119,0.19,499.4,0.81,499.4,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.242,0.135,0.0057,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2013-06-16,2012,9,37,167,610.42,0.34,5,Dry,39,9,7,5,59,119,0.2,491.4,0.81,491.4,0,0,0,0,-5,5,39,9,7,0,64,546,990,966.3,23.7,0.237,0.131,0.00554,0.368,0.0156,3,0.164,0.532,0.0225,23.1,0.945,0.97,0.917,35.1,34.1,102,2450
2013-06-17,2012,9,38,168,601.94,0.34,5,Dry,39,9,7,5,59,119,0.2,482.9,0.8,482.9,0,0,0,0,-5,5,39,9,7,0,64,538,990,966.3,23.7,0.232,0.127,0.00536,0.359,0.0152,2,0.268,0.628,0.0265,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2013-06-18,2012,9,38,169,593.46,0.34,5,Dry,39,9,7,5,59,119,0.2,474.5,0.8,474.5,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00518,0.35,0.0148,2,0.263,0.613,0.0258,23.1,0.956,0.98,0.937,51.4,48.2,96.4,2310
2013-06-19,2012,9,38,170,584.99,0.35,5,Dry,39,9,7,5,59,119,0.2,466,0.8,466,0,0,0,0,-5,5,39,9,7,0,64,521,990,966.2,23.8,0.223,0.119,0.005,0.342,0.0144,2,0.257,0.599,0.0252,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2013-06-20,2012,9,38,171,577.06,0.35,5,Dry,39,9,7,5,59,119,0.21,458.1,0.79,458.1,0,0,0,0,-5,5,39,9,7,0,64,513,990,966.2,23.8,0.218,0.115,0.00484,0.333,0.014,2,0.252,0.585,0.0246,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2013-06-21,2012,9,38,172,569.13,0.36,4,Mod_Dry,45,10,9,9,88,161,0.28,408.1,0.72,408.1,0,0,0,0,-9,9,45,10,9,0,97,472,990,966.2,23.8,0.202,0.0916,0.00384,0.294,0.0123,2,0.218,0.512,0.0215,23.3,0.955,0.98,0.936,44.6,43.7,87.4,2100
2013-06-22,2012,9,38,173,561.2,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,400.2,0.71,400.2,0,0,0,0,-9,9,45,10,9,0,97,464,990,966.1,23.9,0.199,0.0879,0.00368,0.287,0.012,2,0.213,0.5,0.0209,23.4,0.955,0.98,0.936,43.8,42.9,85.8,2060
2013-06-23,2012,9,38,174,554.36,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,393.4,0.71,393.4,0,0,0,0,-9,9,45,10,9,0,97,457,990,966.1,23.9,0.197,0.0847,0.00354,0.282,0.0118,2,0.208,0.49,0.0205,23.4,0.954,0.98,0.935,43.1,42.2,84.5,2030
2013-06-24,2012,9,39,175,546.98,0.37,4,Mod_Dry,45,10,9,9,88,161,0.29,386,0.71,386,0,0,0,0,-9,9,45,10,9,0,97,450,990,966.1,23.9,0.194,0.0812,0.00339,0.276,0.0115,2,0.203,0.479,0.02,23.5,0.953,0.98,0.934,42.3,41.5,82.9,1990
2013-06-25,2012,9,39,176,539.6,0.37,4,Mod_Dry,45,10,9,9,88,161,0.3,378.6,0.7,378.6,0,0,0,0,-9,9,45,10,9,0,97,443,990,966,24,0.192,0.0777,0.00324,0.269,0.0112,2,0.198,0.467,0.0195,23.5,0.952,0.979,0.933,41.5,40.7,81.4,1950
2013-06-26,2012,9,39,177,532.21,0.38,4,Mod_Dry,45,10,9,9,88,161,0.3,371.2,0.7,371.2,0,0,0,0,-9,9,45,10,9,0,97,435,990,966,24,0.189,0.0742,0.00309,0.263,0.011,2,0.193,0.456,0.019,23.5,0.951,0.978,0.93,40.8,39.9,79.7,1910
2013-06-27,2012,9,39,178,525.38,0.38,4,Mod_Dry,45,10,9,9,88,161,0.31,364.4,0.69,364.4,0,0,0,0,-9,9,45,10,9,0,97,428,990,966,24,0.187,0.071,0.00295,0.258,0.0107,2,0.188,0.446,0.0186,23.6,0.95,0.976,0.928,40.1,39.1,78.2,1880
2013-06-28,2012,9,39,179,518.54,0.38,4,Mod_Dry,45,10,9,9,88,161,0.31,357.5,0.69,357.5,0,0,0,0,-9,9,45,10,9,0,97,422,990,965.9,24.1,0.184,0.0678,0.00282,0.252,0.0105,2,0.184,0.436,0.0181,23.6,0.95,0.975,0.925,39.3,38.3,76.7,1840
2013-06-29,2012,9,39,180,511.71,0.39,4,Mod_Dry,45,10,9,9,88,161,0.32,350.7,0.69,350.7,0,0,0,0,-9,9,45,10,9,0,97,415,990,965.9,24.1,0.182,0.0645,0.00268,0.246,0.0102,2,0.179,0.426,0.0177,23.7,0.949,0.973,0.923,38.6,37.6,75.2,1800
2013-06-30,2012,9,39,181,505.96,0.39,4,Mod_Dry,45,10,9,9,88,161,0.32,345,0.68,345,0,0,0,0,-9,9,45,10,9,0,97,409,990,965.9,24.1,0.18,0.0618,0.00256,0.242,0.01,2,0.175,0.417,0.0173,23.7,0.948,0.972,0.921,38,36.9,73.9,1770
2013-07-01,2012,10,40,182,499.68,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,364.7,0.73,364.7,0,0,0,0,-6,6,42,9,8,0,76,424,990,965.8,24.2,0.185,0.0711,0.00295,0.256,0.0106,2,0.189,0.445,0.0184,23.7,0.95,0.977,0.928,40.3,39.3,78.7,1890
2013-07-02,2012,10,40,183,493.39,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,358.4,0.73,358.4,0,0,0,0,-6,6,42,9,8,0,76,417,990,965.8,24.2,0.183,0.0682,0.00282,0.251,0.0104,2,0.184,0.435,0.018,23.7,0.95,0.975,0.926,39.6,38.6,77.3,1850
2013-07-03,2012,10,40,184,487.1,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,352.1,0.72,352.1,0,0,0,0,-6,6,42,9,8,0,76,411,990,965.8,24.2,0.181,0.0652,0.00269,0.246,0.0102,2,0.18,0.426,0.0176,23.8,0.949,0.974,0.924,39,37.9,75.9,1820
2013-07-04,2012,10,40,185,480.81,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,345.8,0.72,345.8,0,0,0,0,-6,6,42,9,8,0,76,405,990,965.8,24.2,0.178,0.0622,0.00257,0.241,0.00993,2,0.176,0.417,0.0172,23.8,0.948,0.972,0.922,38.3,37.2,74.5,1790
2013-07-05,2012,10,40,186,474.52,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,339.5,0.72,339.5,0,0,0,0,-6,6,42,9,8,0,76,399,990,965.7,24.3,0.176,0.0593,0.00244,0.235,0.0097,2,0.172,0.407,0.0168,23.9,0.947,0.971,0.919,37.6,36.5,73,1750
2013-07-06,2012,10,40,187,468.23,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,333.2,0.71,333.2,0,0,0,0,-6,6,42,9,8,0,76,392,990,965.7,24.3,0.174,0.0563,0.00232,0.23,0.00948,2,0.167,0.398,0.0164,23.9,0.946,0.97,0.918,36.9,35.8,71.7,1720
2013-07-07,2012,10,40,188,462.49,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,327.5,0.71,327.5,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0536,0.0022,0.226,0.00927,2,0.164,0.389,0.016,23.9,0.945,0.97,0.917,36.3,35.2,70.5,1690
2013-07-08,2012,10,41,189,456.75,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,321.8,0.7,321.8,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.0509,0.00209,0.221,0.00907,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.7,34.6,69.3,1660
2013-07-09,2012,10,41,190,451,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,316,0.7,316,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.0482,0.00198,0.216,0.00886,2,0.156,0.372,0.0153,24,0.943,0.97,0.915,35.1,34,68.1,1630
2013-07-10,2012,10,41,191,446.36,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,311.4,0.7,311.4,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.046,0.00188,0.212,0.0087,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.6,33.5,67.1,1610
2013-07-11,2012,10,41,192,441.16,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,306.2,0.69,306.2,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0435,0.00178,0.208,0.00852,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.913,34,33,66,1580
2013-07-12,2012,10,41,193,435.96,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,301,0.69,301,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.0411,0.00168,0.204,0.00833,2,0.146,0.349,0.0143,24.1,0.941,0.97,0.913,33.4,32.4,64.9,1560
2013-07-13,2012,10,41,194,430.77,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,295.8,0.69,295.8,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0386,0.00158,0.199,0.00815,2,0.142,0.341,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.8,1530
2013-07-14,2012,10,41,195,425.57,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,290.6,0.68,290.6,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0361,0.00148,0.195,0.00797,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.91,32.3,31.3,62.7,1500
2013-07-15,2012,10,42,196,420.38,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,285.4,0.68,285.4,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0337,0.00138,0.191,0.00778,2,0.135,0.326,0.0133,24.2,0.937,0.97,0.909,31.7,30.8,61.5,1480
2013-07-16,2012,10,42,197,415.18,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,280.2,0.68,280.2,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0312,0.00127,0.186,0.0076,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.2,60.4,1450
2013-07-17,2012,10,42,198,410.53,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,275.5,0.67,275.5,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0291,0.00118,0.183,0.00744,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.4,1430
2013-07-18,2012,10,42,199,405.89,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,270.9,0.67,270.9,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0269,0.00109,0.179,0.00728,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
2013-07-19,2012,10,42,200,401.24,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,266.2,0.66,266.2,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0247,0.001,0.175,0.00711,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
2013-07-20,2012,10,42,201,396.59,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,261.6,0.66,261.6,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0225,0.000913,0.171,0.00695,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2013-07-21,2012,10,42,202,393.03,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,258,0.66,258,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0208,0.000844,0.168,0.00683,2,0.117,0.285,0.0116,24.3,0.931,0.97,0.903,28.7,27.8,55.7,1340
2013-07-22,2012,10,43,203,388.93,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,253.9,0.65,253.9,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0189,0.000765,0.165,0.00669,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.2,27.4,54.8,1320
2013-07-23,2012,10,43,204,384.83,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,249.8,0.65,249.8,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.017,0.000688,0.162,0.00655,2,0.111,0.273,0.011,24.4,0.93,0.97,0.902,27.8,27,53.9,1290
2013-07-24,2012,10,43,205,380.73,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,245.7,0.65,245.7,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0166,0.000674,0.16,0.00647,2,0.108,0.268,0.0109,24.4,0.928,0.97,0.9,27.3,26.5,53,1270
2013-07-25,2012,10,43,206,376.63,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,241.6,0.64,241.6,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.000659,0.158,0.00639,2,0.106,0.264,0.0107,24.5,0.927,0.97,0.899,26.9,26,52.1,1250
2013-07-26,2012,10,43,207,372.53,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,237.5,0.64,237.5,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.0159,0.000644,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.2,1230
2013-07-27,2012,10,43,208,368.43,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,233.4,0.63,233.4,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0156,0.00063,0.154,0.00623,2,0.1,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.3,1210
2013-07-28,2012,10,43,209,364.32,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,229.3,0.63,229.3,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000615,0.153,0.00616,1,0.252,0.405,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
2013-07-29,2012,10,44,210,360.77,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,225.8,0.63,225.8,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.0149,0.000603,0.151,0.00609,1,0.247,0.398,0.0161,24.4,0.959,0.98,0.94,51.8,48.2,48.2,1160
2013-07-30,2012,10,44,211,357.21,0.51,4,Mod_Dry,42,9,8,6,70,135,0.38,222.2,0.62,222.2,0,0,0,0,-6,6,42,9,8,0,76,281,990,965.2,24.8,0.135,0.0146,0.00059,0.149,0.00602,1,0.242,0.392,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2013-07-31,2012,10,44,212,353.66,0.51,4,Mod_Dry,42,9,8,6,70,135,0.38,218.7,0.62,218.7,0,0,0,0,-6,6,42,9,8,0,76,278,990,965.2,24.8,0.134,0.0143,0.000577,0.148,0.00595,1,0.238,0.386,0.0155,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2013-08-01,2012,11,44,213,350.11,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,235.1,0.67,235.1,0,0,0,0,-4,4,39,7,5,0,64,286,990,965.2,24.8,0.137,0.0157,0.000633,0.152,0.00613,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.9,1220
2013-08-02,2012,11,44,214,344.91,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,229.9,0.67,229.9,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00603,2,0.0977,0.248,0.00996,24.6,0.923,0.97,0.895,25.6,24.9,49.7,1190
2013-08-03,2012,11,44,215,340.26,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,225.3,0.66,225.3,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2013-08-04,2012,11,44,216,335.61,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,220.6,0.66,220.6,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.131,0.0145,0.000582,0.146,0.00585,1,0.24,0.386,0.0155,24.5,0.958,0.98,0.939,50.9,48.2,48.2,1160
2013-08-05,2012,11,45,217,332.06,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,217.1,0.65,217.1,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000569,0.144,0.00579,1,0.236,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2013-08-06,2012,11,45,218,327.96,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,213,0.65,213,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0139,0.000555,0.143,0.00571,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.1,48.2,48.2,1160
2013-08-07,2012,11,45,219,323.86,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,208.9,0.65,208.9,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00563,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.3,47.3,1130
2013-08-08,2012,11,45,220,319.75,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,204.8,0.64,204.8,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000526,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.936,47.3,46.3,46.3,1110
2013-08-09,2012,11,45,221,315.65,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,200.7,0.64,200.7,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000512,0.137,0.00548,1,0.213,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.4,45.4,1090
2013-08-10,2012,11,45,222,311.55,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,196.6,0.63,196.6,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000497,0.135,0.00541,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2013-08-11,2012,11,45,223,308,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,193,0.63,193,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00534,1,0.203,0.337,0.0134,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2013-08-12,2012,11,46,224,304.44,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,189.4,0.62,189.4,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00527,1,0.198,0.33,0.0132,24.7,0.952,0.98,0.933,43.7,42.9,42.9,1030
2013-08-13,2012,11,46,225,300.89,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,185.9,0.62,185.9,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.00046,0.131,0.00521,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
2013-08-14,2012,11,46,226,297.33,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,182.3,0.61,182.3,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.2,41.2,990
2013-08-15,2012,11,46,227,294.87,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,179.9,0.61,179.9,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.0051,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,976
2013-08-16,2012,11,46,228,291.86,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,176.9,0.61,176.9,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2013-08-17,2012,11,46,229,288.86,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,173.9,0.6,173.9,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00499,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,940
2013-08-18,2012,11,46,230,285.85,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,170.8,0.6,170.8,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
2013-08-19,2012,11,47,231,282.84,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,167.8,0.59,167.8,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2013-08-20,2012,11,47,232,279.83,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,164.8,0.59,164.8,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00976,0.000388,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,886
2013-08-21,2012,11,47,233,276.82,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,161.8,0.58,161.8,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.0095,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2013-08-22,2012,11,47,234,273.82,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,158.8,0.58,158.8,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00925,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2013-08-23,2012,11,47,235,270.81,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,155.8,0.57,155.8,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00899,0.000357,0.118,0.00466,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,835
2013-08-24,2012,11,47,236,268.35,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,153.3,0.57,153.3,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00878,0.000348,0.116,0.00462,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,822
2013-08-25,2012,11,47,237,265.89,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,150.9,0.57,150.9,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,808
2013-08-26,2012,11,48,238,263.43,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,148.4,0.56,148.4,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00837,0.000331,0.114,0.00453,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,795
2013-08-27,2012,11,48,239,260.96,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,146,0.56,146,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.5,32.5,781
2013-08-28,2012,11,48,240,258.5,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,143.5,0.56,143.5,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.00795,0.000315,0.112,0.00444,1,0.136,0.248,0.00983,25,0.936,0.97,0.908,33,32,32,768
2013-08-29,2012,11,48,241,256.04,0.64,4,Mod_Dry,39,7,5,4,60,115,0.45,141,0.55,141,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25,0.935,0.97,0.907,32.4,31.4,31.4,754
2013-08-30,2012,11,48,242,253.58,0.64,4,Mod_Dry,39,7,5,4,60,115,0.45,138.6,0.55,138.6,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25,0.934,0.97,0.906,31.8,30.9,30.9,740
2013-08-31,2012,11,48,243,251.12,0.65,4,Mod_Dry,39,7,5,4,60,115,0.46,136.1,0.54,136.1,0,0,0,0,-4,4,39,7,5,0,64,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.0093,25.1,0.933,0.97,0.905,31.2,30.3,30.3,727
2013-09-01,2012,12,48,244,248.66,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,157.7,0.63,157.7,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00915,0.000362,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.4,35.4,848
2013-09-02,2012,12,49,245,244.56,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,153.6,0.63,153.6,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.0088,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
2013-09-03,2012,12,49,246,240.46,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,149.5,0.62,149.5,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00845,0.000333,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,804
2013-09-04,2012,12,49,247,236.9,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,145.9,0.62,145.9,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00815,0.000321,0.111,0.00436,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2013-09-05,2012,12,49,248,233.35,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,142.3,0.61,142.3,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00785,0.000309,0.109,0.0043,1,0.135,0.244,0.0096,25.2,0.936,0.97,0.908,32.9,31.9,31.9,765
2013-09-06,2012,12,49,249,230.89,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,139.9,0.61,139.9,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00764,0.000301,0.108,0.00425,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2013-09-07,2012,12,49,250,227.88,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,136.9,0.6,136.9,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.00738,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
2013-09-08,2012,12,49,251,224.87,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,133.9,0.59,133.9,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00713,0.00028,0.105,0.00414,1,0.123,0.229,0.00898,25.2,0.932,0.97,0.904,30.9,29.9,29.9,719
2013-09-09,2012,12,50,252,221.86,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,130.9,0.59,130.9,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2013-09-10,2012,12,50,253,218.86,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,127.9,0.58,127.9,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0962,0.00662,0.00026,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2013-09-11,2012,12,50,254,215.85,0.74,5,Dry,30,6,4,2,30,72,0.33,143.8,0.67,143.8,0,0,0,0,-2,2,30,6,4,0,32,184,990,964.5,25.5,0.1,0.00798,0.000313,0.108,0.00425,1,0.137,0.245,0.00961,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2013-09-12,2012,12,50,255,212.84,0.75,5,Dry,30,6,4,2,30,72,0.34,140.8,0.66,140.8,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0994,0.00772,0.000303,0.107,0.0042,1,0.133,0.24,0.00939,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
2013-09-13,2012,12,50,256,210.38,0.76,5,Dry,30,6,4,2,30,72,0.34,138.4,0.66,138.4,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0985,0.00751,0.000294,0.106,0.00415,1,0.129,0.235,0.00921,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2013-09-14,2012,12,50,257,207.92,0.76,5,Dry,30,6,4,2,30,72,0.35,135.9,0.65,135.9,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0976,0.0073,0.000286,0.105,0.00411,1,0.126,0.231,0.00904,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2013-09-15,2012,12,50,258,205.46,0.77,5,Dry,30,6,4,2,30,72,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0968,0.00709,0.000277,0.104,0.00406,1,0.123,0.227,0.00886,25.3,0.932,0.97,0.904,30.9,30,30,720
2013-09-16,2012,12,51,259,203,0.78,5,Dry,30,6,4,2,30,72,0.35,131,0.65,131,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0959,0.00689,0.000269,0.103,0.00402,1,0.119,0.222,0.00868,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2013-09-17,2012,12,51,260,200.53,0.79,5,Dry,30,6,4,2,30,72,0.36,128.5,0.64,128.5,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.095,0.00668,0.000261,0.102,0.00397,1,0.116,0.218,0.00851,25.4,0.93,0.97,0.902,29.7,28.9,28.9,692
2013-09-18,2012,12,51,261,199.17,0.79,5,Dry,30,6,4,2,30,72,0.36,127.2,0.64,127.2,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0945,0.00656,0.000256,0.101,0.00395,1,0.114,0.215,0.00841,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2013-09-19,2012,12,51,262,197.25,0.8,5,Dry,30,6,4,2,30,72,0.36,125.3,0.64,125.3,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0939,0.0064,0.00025,0.1,0.00392,1,0.112,0.212,0.00828,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2013-09-20,2012,12,51,263,195.34,0.8,5,Dry,30,6,4,2,30,72,0.37,123.3,0.63,123.3,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0932,0.00623,0.000244,0.0994,0.00388,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2013-09-21,2012,12,51,264,193.43,0.81,5,Dry,30,6,4,2,30,72,0.37,121.4,0.63,121.4,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0925,0.00607,0.000237,0.0986,0.00385,1,0.106,0.205,0.00801,25.4,0.926,0.97,0.898,28,27.1,27.1,652
2013-09-22,2012,12,51,265,191.51,0.81,5,Dry,30,6,4,2,30,72,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0918,0.00591,0.000231,0.0977,0.00382,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2013-09-23,2012,12,52,266,189.6,0.82,5,Dry,30,6,4,2,30,72,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00575,0.000225,0.0969,0.00379,1,0.101,0.198,0.00775,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2013-09-24,2012,12,52,267,187.68,0.83,5,Dry,30,6,4,2,30,72,0.38,115.7,0.62,115.7,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.00558,0.000218,0.0961,0.00376,1,0.0987,0.195,0.00761,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2013-09-25,2012,12,52,268,185.77,0.83,5,Dry,30,6,4,2,30,72,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00542,0.000212,0.0952,0.00372,1,0.0961,0.191,0.00748,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2013-09-26,2012,12,52,269,183.86,0.84,5,Dry,30,6,4,2,30,72,0.39,111.9,0.61,111.9,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0891,0.00526,0.000206,0.0944,0.00369,1,0.0935,0.188,0.00735,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2013-09-27,2012,12,52,270,181.94,0.85,5,Dry,30,6,4,2,30,72,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00509,0.000199,0.0935,0.00366,1,0.0909,0.184,0.00722,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
