date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-09-28,2012,12,52,271,180.03,0.85,5,Dry,30,6,4,2,30,72,0.4,108,0.6,108,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00493,0.000193,0.0927,0.00363,1,0.0883,0.181,0.00708,25.4,0.916,0.97,0.889,24.6,23.9,23.9,574
2013-09-29,2012,12,52,272,178.11,0.86,5,Dry,30,6,4,2,30,72,0.4,106.1,0.6,106.1,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00477,0.000187,0.0919,0.00359,1,0.0857,0.178,0.00695,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
2013-09-30,2012,12,53,273,176.75,0.86,5,Dry,30,6,4,2,30,72,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00465,0.000182,0.0913,0.00357,1,0.0839,0.175,0.00686,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2013-10-01,2013,1,1,274,175.38,0.86,5,Dry,24,4,2,2,20,52,0.3,123.4,0.7,123.4,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.4,25.6,0.0897,0.00624,0.000244,0.0959,0.00375,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.4,27.6,27.6,662
2013-10-02,2013,1,1,275,175.11,0.87,5,Dry,24,4,2,2,20,52,0.3,123.1,0.7,123.1,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.4,25.6,0.0896,0.00621,0.000243,0.0958,0.00375,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
2013-10-03,2013,1,1,276,174.28,0.87,5,Dry,24,4,2,2,20,52,0.3,122.3,0.7,122.3,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00614,0.00024,0.0954,0.00373,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2013-10-04,2013,1,1,277,173.46,0.87,5,Dry,24,4,2,2,20,52,0.3,121.5,0.7,121.5,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.089,0.00607,0.000238,0.0951,0.00372,1,0.106,0.202,0.00789,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2013-10-05,2013,1,1,278,172.64,0.87,5,Dry,24,4,2,2,20,52,0.3,120.6,0.7,120.6,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0887,0.006,0.000235,0.0947,0.00371,1,0.105,0.2,0.00783,25.3,0.925,0.97,0.898,27.7,26.9,26.9,646
2013-10-06,2013,1,1,279,171.82,0.88,5,Dry,24,4,2,2,20,52,0.3,119.8,0.7,119.8,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0884,0.00593,0.000232,0.0943,0.00369,1,0.104,0.199,0.00777,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2013-10-07,2013,1,1,280,171,0.88,5,Dry,24,4,2,2,20,52,0.3,119,0.7,119,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0881,0.00587,0.00023,0.094,0.00368,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2013-10-08,2013,1,2,281,169.09,0.88,5,Dry,24,4,2,2,20,52,0.31,117.1,0.69,117.1,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.0057,0.000223,0.0931,0.00365,1,0.101,0.194,0.00759,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2013-10-09,2013,1,2,282,168.82,0.88,5,Dry,24,4,2,2,20,52,0.31,116.8,0.69,116.8,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0873,0.00568,0.000222,0.093,0.00364,1,0.1,0.193,0.00757,25.3,0.923,0.97,0.895,26.8,26,26,624
2013-10-10,2013,1,2,283,168,0.89,5,Dry,24,4,2,2,20,52,0.31,116,0.69,116,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0871,0.00561,0.00022,0.0927,0.00363,1,0.0991,0.192,0.00751,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2013-10-11,2013,1,2,284,166.08,0.89,5,Dry,24,4,2,2,20,52,0.31,114.1,0.69,114.1,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00545,0.000213,0.0918,0.0036,1,0.0965,0.188,0.00738,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2013-10-12,2013,1,2,285,165.81,0.89,5,Dry,24,4,2,2,20,52,0.31,113.8,0.69,113.8,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0863,0.00542,0.000212,0.0917,0.00359,1,0.0961,0.188,0.00736,25.3,0.921,0.97,0.893,26,25.3,25.3,606
2013-10-13,2013,1,2,286,163.89,0.9,5,Dry,24,4,2,2,20,52,0.32,111.9,0.68,111.9,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00526,0.000206,0.0909,0.00356,1,0.0936,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2013-10-14,2013,1,2,287,163.62,0.9,5,Dry,24,4,2,2,20,52,0.32,111.6,0.68,111.6,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0855,0.00524,0.000205,0.0908,0.00356,1,0.0932,0.184,0.00721,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
2013-10-15,2013,1,3,288,162.8,0.9,5,Dry,24,4,2,2,20,52,0.32,110.8,0.68,110.8,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00517,0.000202,0.0904,0.00354,1,0.0921,0.182,0.00715,25.3,0.918,0.97,0.891,25.3,24.5,24.5,589
2013-10-16,2013,1,3,289,161.98,0.9,5,Dry,24,4,2,2,20,52,0.32,110,0.68,110,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.0051,0.0002,0.09,0.00353,1,0.091,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2013-10-17,2013,1,3,290,161.16,0.9,5,Dry,24,4,2,2,20,52,0.32,109.2,0.68,109.2,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00503,0.000197,0.0897,0.00351,1,0.0899,0.18,0.00703,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2013-10-18,2013,1,3,291,159.25,0.91,5,Dry,24,4,2,2,20,52,0.33,107.3,0.67,107.3,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0888,0.00348,1,0.0873,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2013-10-19,2013,1,3,292,158.97,0.91,5,Dry,24,4,2,2,20,52,0.33,107,0.67,107,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0869,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
2013-10-20,2013,1,3,293,158.15,0.91,5,Dry,24,4,2,2,20,52,0.33,106.2,0.67,106.2,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00477,0.000187,0.0884,0.00346,1,0.0858,0.174,0.00683,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2013-10-21,2013,1,3,294,157.88,0.91,5,Dry,24,4,2,2,20,52,0.33,105.9,0.67,105.9,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00475,0.000186,0.0882,0.00346,1,0.0854,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2013-10-22,2013,1,4,295,157.61,0.91,5,Dry,24,4,2,2,20,52,0.33,105.6,0.67,105.6,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00473,0.000185,0.0881,0.00345,1,0.0851,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2013-10-23,2013,1,4,296,161.71,0.9,5,Dry,24,4,2,2,20,52,0.32,109.7,0.68,109.7,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00508,0.000199,0.0899,0.00352,1,0.0906,0.181,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2013-10-24,2013,1,4,297,164.71,0.9,5,Dry,24,4,2,2,20,52,0.32,112.7,0.68,112.7,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00533,0.000209,0.0912,0.00357,1,0.0947,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
2013-10-25,2013,1,4,298,163.35,0.9,5,Dry,24,4,2,2,20,52,0.32,111.3,0.68,111.3,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00521,0.000204,0.0906,0.00355,1,0.0928,0.183,0.00719,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2013-10-26,2013,1,4,299,163.07,0.9,5,Dry,24,4,2,2,20,52,0.32,111.1,0.68,111.1,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0853,0.00519,0.000203,0.0905,0.00355,1,0.0924,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.6,24.6,590
2013-10-27,2013,1,4,300,163.35,0.9,5,Dry,24,4,2,2,20,52,0.32,111.3,0.68,111.3,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00521,0.000204,0.0906,0.00355,1,0.0928,0.183,0.00719,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2013-10-28,2013,1,4,301,163.07,0.9,5,Dry,24,4,2,2,20,52,0.32,111.1,0.68,111.1,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0853,0.00519,0.000203,0.0905,0.00355,1,0.0924,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.6,24.6,590
2013-10-29,2013,1,5,302,161.71,0.9,5,Dry,24,4,2,2,20,52,0.32,109.7,0.68,109.7,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00508,0.000199,0.0899,0.00352,1,0.0906,0.181,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2013-10-30,2013,1,5,303,161.43,0.9,5,Dry,24,4,2,2,20,52,0.32,109.4,0.68,109.4,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00505,0.000198,0.0898,0.00352,1,0.0902,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2013-10-31,2013,1,5,304,159.52,0.91,5,Dry,24,4,2,2,20,52,0.33,107.5,0.67,107.5,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00489,0.000192,0.089,0.00349,1,0.0877,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
2013-11-01,2013,2,5,305,159.25,0.91,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00504,0.000197,0.0894,0.0035,1,0.09,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2013-11-02,2013,2,5,306,162.8,0.9,5,Dry,23,4,2,2,19,50,0.31,112.8,0.69,112.8,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0948,0.186,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
2013-11-03,2013,2,5,307,167.45,0.89,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2013-11-04,2013,2,5,308,167.72,0.89,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00576,0.000225,0.0931,0.00364,1,0.101,0.194,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2013-11-05,2013,2,6,309,170.73,0.88,5,Dry,23,4,2,2,19,50,0.29,120.7,0.71,120.7,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.0037,1,0.105,0.2,0.00783,25.3,0.925,0.97,0.898,27.8,26.9,26.9,646
2013-11-06,2013,2,6,310,173.74,0.87,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00627,0.000245,0.0957,0.00375,1,0.11,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2013-11-07,2013,2,6,311,176.2,0.86,5,Dry,23,4,2,2,19,50,0.28,126.2,0.72,126.2,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00648,0.000253,0.0968,0.00379,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2013-11-08,2013,2,6,312,177.57,0.86,5,Dry,23,4,2,2,19,50,0.28,127.6,0.72,127.6,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2013-11-09,2013,2,6,313,177.29,0.86,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,684
2013-11-10,2013,2,6,314,176.47,0.86,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2013-11-11,2013,2,6,315,174.56,0.87,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2013-11-12,2013,2,7,316,173.19,0.87,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00622,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2013-11-13,2013,2,7,317,172.92,0.87,5,Dry,23,4,2,2,19,50,0.29,122.9,0.71,122.9,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.0062,0.000243,0.0953,0.00373,1,0.108,0.204,0.00798,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2013-11-14,2013,2,7,318,172.1,0.88,5,Dry,23,4,2,2,19,50,0.29,122.1,0.71,122.1,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
2013-11-15,2013,2,7,319,170.18,0.88,5,Dry,23,4,2,2,19,50,0.29,120.2,0.71,120.2,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00597,0.000234,0.0941,0.00369,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2013-11-16,2013,2,7,320,172.1,0.88,5,Dry,23,4,2,2,19,50,0.29,122.1,0.71,122.1,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
2013-11-17,2013,2,7,321,174.01,0.87,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2013-11-18,2013,2,7,322,173.74,0.87,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00627,0.000245,0.0957,0.00375,1,0.11,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2013-11-19,2013,2,8,323,176.2,0.86,5,Dry,23,4,2,2,19,50,0.28,126.2,0.72,126.2,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00648,0.000253,0.0968,0.00379,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2013-11-20,2013,2,8,324,178.11,0.86,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2013-11-21,2013,2,8,325,180.03,0.85,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.0068,0.000266,0.0985,0.00385,1,0.118,0.217,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2013-11-22,2013,2,8,326,185.22,0.84,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,730
2013-11-23,2013,2,8,327,187.14,0.83,5,Dry,23,4,2,2,19,50,0.27,137.1,0.73,137.1,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0942,0.00741,0.00029,0.102,0.00397,1,0.128,0.229,0.00896,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2013-11-24,2013,2,8,328,189.05,0.82,5,Dry,23,4,2,2,19,50,0.26,139.1,0.74,139.1,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00757,0.000296,0.102,0.004,1,0.13,0.233,0.00909,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2013-11-25,2013,2,8,329,191.51,0.81,5,Dry,23,4,2,2,19,50,0.26,141.5,0.74,141.5,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0957,0.00778,0.000304,0.103,0.00405,1,0.134,0.237,0.00926,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2013-11-26,2013,2,9,330,190.69,0.82,5,Dry,23,4,2,2,19,50,0.26,140.7,0.74,140.7,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.00771,0.000301,0.103,0.00403,1,0.132,0.236,0.00921,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2013-11-27,2013,2,9,331,188.78,0.82,5,Dry,23,4,2,2,19,50,0.27,138.8,0.73,138.8,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00755,0.000295,0.102,0.004,1,0.13,0.232,0.00908,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2013-11-28,2013,2,9,332,186.86,0.83,5,Dry,23,4,2,2,19,50,0.27,136.9,0.73,136.9,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.00738,0.000289,0.101,0.00397,1,0.127,0.229,0.00894,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2013-11-29,2013,2,9,333,184.95,0.84,5,Dry,23,4,2,2,19,50,0.27,134.9,0.73,134.9,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00722,0.000282,0.101,0.00393,1,0.125,0.225,0.00881,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
2013-11-30,2013,2,9,334,186.32,0.83,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00734,0.000287,0.101,0.00396,1,0.127,0.228,0.00891,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2013-12-01,2013,3,9,335,189.32,0.82,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2013-12-02,2013,3,9,336,192.33,0.81,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00875,25.4,0.932,0.97,0.904,30.9,30,30,719
2013-12-03,2013,3,10,337,197.53,0.8,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00753,0.000294,0.104,0.00405,1,0.13,0.233,0.00911,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2013-12-04,2013,3,10,338,200.53,0.79,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.134,0.238,0.00932,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2013-12-05,2013,3,10,339,200.81,0.79,5,Dry,26,4,3,2,24,59,0.29,141.8,0.71,141.8,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.0078,0.000305,0.105,0.0041,1,0.134,0.239,0.00934,25.4,0.935,0.97,0.907,33,32,32,768
2013-12-06,2013,3,10,340,201.08,0.79,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.239,0.00936,25.4,0.935,0.97,0.907,33,32,32,769
2013-12-07,2013,3,10,341,203.54,0.78,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2013-12-08,2013,3,10,342,208.19,0.76,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2013-12-09,2013,3,10,343,213.39,0.74,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
2013-12-10,2013,3,11,344,218.58,0.73,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36,36,865
2013-12-11,2013,3,11,345,222.14,0.72,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2013-12-12,2013,3,11,346,225.69,0.71,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.168,0.283,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,907
2013-12-13,2013,3,11,347,228.15,0.7,5,Dry,26,4,3,2,24,59,0.26,169.2,0.74,169.2,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2013-12-14,2013,3,11,348,228.97,0.7,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2013-12-15,2013,3,11,349,230.34,0.69,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
2013-12-16,2013,3,11,350,235.53,0.68,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.2,40.2,966
2013-12-17,2013,3,12,351,239.09,0.67,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2013-12-18,2013,3,12,352,242.64,0.67,5,Dry,26,4,3,2,24,59,0.24,183.6,0.76,183.6,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2013-12-19,2013,3,12,353,247.29,0.66,5,Dry,26,4,3,2,24,59,0.24,188.3,0.76,188.3,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2013-12-20,2013,3,12,354,251.94,0.65,5,Dry,26,4,3,2,24,59,0.23,192.9,0.77,192.9,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2013-12-21,2013,3,12,355,253.31,0.64,5,Dry,26,4,3,2,24,59,0.23,194.3,0.77,194.3,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2013-12-22,2013,3,12,356,254.13,0.64,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2013-12-23,2013,3,12,357,257.14,0.64,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2013-12-24,2013,3,13,358,262.33,0.63,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2013-12-25,2013,3,13,359,267.53,0.62,5,Dry,26,4,3,2,24,59,0.22,208.5,0.78,208.5,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.7,47.7,1140
2013-12-26,2013,3,13,360,270.53,0.61,5,Dry,26,4,3,2,24,59,0.22,211.5,0.78,211.5,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000544,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2013-12-27,2013,3,13,361,273.54,0.61,5,Dry,26,4,3,2,24,59,0.22,214.5,0.78,214.5,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2013-12-28,2013,3,13,362,279.28,0.6,5,Dry,26,4,3,2,24,59,0.21,220.3,0.79,220.3,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00554,1,0.24,0.379,0.0151,24.8,0.958,0.98,0.939,51.4,48.2,48.2,1160
2013-12-29,2013,3,13,363,287.21,0.59,5,Dry,26,4,3,2,24,59,0.2,228.2,0.8,228.2,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000602,0.143,0.00568,2,0.0965,0.239,0.00952,24.9,0.922,0.97,0.895,25.7,24.9,49.9,1200
2013-12-30,2013,3,13,364,295.14,0.58,5,Dry,26,4,3,2,24,59,0.2,236.1,0.8,236.1,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.131,0.0158,0.00063,0.146,0.00583,2,0.102,0.248,0.00988,24.9,0.925,0.97,0.897,26.6,25.8,51.7,1240
2013-12-31,2013,3,14,365,305.81,0.56,5,Dry,26,4,3,2,24,59,0.19,246.8,0.81,246.8,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0167,0.000667,0.151,0.00602,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.9,27,54.1,1300
2014-01-01,2013,4,14,1,317.57,0.55,5,Dry,29,5,4,2,33,73,0.23,244.6,0.77,244.6,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2014-01-02,2013,4,14,2,328.78,0.54,5,Dry,29,5,4,2,33,73,0.22,255.8,0.78,255.8,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0197,0.000791,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.9,1340
2014-01-03,2013,4,14,3,337.8,0.53,5,Dry,29,5,4,2,33,73,0.22,264.8,0.78,264.8,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.024,0.000963,0.166,0.00668,2,0.121,0.288,0.0115,24.6,0.932,0.97,0.905,29.8,28.9,57.8,1390
2014-01-04,2013,4,14,4,344.64,0.52,5,Dry,29,5,4,2,33,73,0.21,271.6,0.79,271.6,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0272,0.00109,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.3,1420
2014-01-05,2013,4,14,5,353.11,0.51,5,Dry,29,5,4,2,33,73,0.21,280.1,0.79,280.1,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0312,0.00126,0.179,0.00721,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
2014-01-06,2013,4,14,6,359.95,0.5,5,Dry,29,5,4,2,33,73,0.2,286.9,0.8,286.9,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0344,0.00139,0.185,0.00745,2,0.136,0.321,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
2014-01-07,2013,4,15,7,371.71,0.49,5,Dry,29,5,4,2,33,73,0.2,298.7,0.8,298.7,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.04,0.00162,0.194,0.00786,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1560
2014-01-08,2013,4,15,8,384.01,0.48,5,Dry,29,5,4,2,33,73,0.19,311,0.81,311,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0458,0.00186,0.205,0.00829,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
2014-01-09,2013,4,15,9,394.13,0.47,5,Dry,29,5,4,2,33,73,0.18,321.1,0.81,321.1,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0506,0.00205,0.213,0.00864,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,35,69.9,1680
2014-01-10,2013,4,15,10,403.15,0.46,5,Dry,29,5,4,2,33,73,0.18,330.1,0.82,330.1,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0548,0.00223,0.22,0.00896,2,0.165,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2014-01-11,2013,4,15,11,413.82,0.46,5,Dry,29,5,4,2,33,73,0.18,340.8,0.82,340.8,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0599,0.00244,0.229,0.00934,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.92,38.2,37.1,74.3,1780
2014-01-12,2013,4,15,12,426.67,0.45,5,Dry,29,5,4,2,33,73,0.17,353.7,0.83,353.7,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0659,0.00269,0.24,0.00979,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.2,1850
2014-01-13,2013,4,15,13,440.61,0.44,5,Dry,29,5,4,2,33,73,0.17,367.6,0.83,367.6,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0725,0.00297,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.4,1930
2014-01-14,2013,4,16,14,452.92,0.43,5,Dry,29,5,4,2,33,73,0.16,379.9,0.84,379.9,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0783,0.00321,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.4,41.6,83.1,1990
2014-01-15,2013,4,16,15,467.96,0.42,5,Dry,29,5,4,2,33,73,0.16,395,0.84,395,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0854,0.00352,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,44,43.1,86.3,2070
2014-01-16,2013,4,16,16,481.9,0.41,5,Dry,29,5,4,2,33,73,0.15,408.9,0.85,408.9,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.092,0.0038,0.285,0.0118,2,0.219,0.504,0.0208,23.7,0.956,0.98,0.936,45.5,44.6,89.1,2140
2014-01-17,2013,4,16,17,496.94,0.4,5,Dry,29,5,4,2,33,73,0.15,423.9,0.85,423.9,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0991,0.0041,0.298,0.0123,2,0.229,0.526,0.0218,23.6,0.957,0.98,0.937,47,46.1,92.1,2210
2014-01-18,2013,4,16,18,514.71,0.39,5,Dry,29,5,4,2,33,73,0.14,441.7,0.86,441.7,0,0,0,0,-2,2,29,5,4,0,35,480,990,965.9,24.1,0.205,0.107,0.00446,0.312,0.013,2,0.241,0.553,0.023,23.5,0.958,0.98,0.939,48.8,47.8,95.7,2300
2014-01-19,2013,4,16,19,533.58,0.37,5,Dry,29,5,4,2,33,73,0.14,460.6,0.86,460.6,0,0,0,0,-2,2,29,5,4,0,35,499,990,966,24,0.211,0.116,0.00485,0.328,0.0137,2,0.253,0.581,0.0242,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2014-01-20,2013,4,16,20,552.45,0.36,5,Dry,29,5,4,2,33,73,0.13,479.4,0.87,479.4,0,0,0,0,-2,2,29,5,4,0,35,517,990,966.1,23.9,0.221,0.125,0.00524,0.346,0.0145,2,0.266,0.612,0.0256,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2014-01-21,2013,4,17,21,568.03,0.36,4,Mod_Dry,34,5,4,3,45,91,0.16,477,0.84,477,0,0,0,0,-3,3,34,5,4,0,48,520,990,966.2,23.8,0.222,0.124,0.00521,0.346,0.0145,2,0.264,0.611,0.0256,23.2,0.956,0.98,0.937,52,48.2,96.4,2310
2014-01-22,2013,4,17,22,585.26,0.35,4,Mod_Dry,34,5,4,3,45,91,0.15,494.3,0.84,494.3,0,0,0,0,-3,3,34,5,4,0,48,537,990,966.2,23.8,0.232,0.132,0.00557,0.364,0.0153,3,0.165,0.529,0.0223,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2014-01-23,2013,4,17,23,604.13,0.34,4,Mod_Dry,34,5,4,3,45,91,0.15,513.1,0.85,513.1,0,0,0,0,-3,3,34,5,4,0,48,556,990,966.3,23.7,0.243,0.144,0.00607,0.386,0.0163,3,0.173,0.56,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2014-01-24,2013,4,17,24,624.64,0.33,4,Mod_Dry,34,5,4,3,45,91,0.15,533.6,0.85,533.6,0,0,0,0,-3,3,34,5,4,0,48,577,990,966.4,23.6,0.254,0.157,0.00667,0.412,0.0174,3,0.183,0.594,0.0252,23,0.949,0.972,0.923,38.1,37,111,2670
2014-01-25,2013,4,17,25,645.69,0.32,4,Mod_Dry,34,5,4,3,45,91,0.14,554.7,0.86,554.7,0,0,0,0,-3,3,34,5,4,0,48,598,990,966.5,23.5,0.266,0.172,0.00729,0.438,0.0186,3,0.192,0.63,0.0268,22.9,0.951,0.975,0.927,39.5,38.5,115,2770
2014-01-26,2013,4,17,26,668.39,0.31,4,Mod_Dry,34,5,4,3,45,91,0.14,577.4,0.86,577.4,0,0,0,0,-3,3,34,5,4,0,48,620,990,966.6,23.4,0.279,0.187,0.00797,0.466,0.0199,3,0.202,0.668,0.0285,22.8,0.953,0.978,0.932,40.9,40,120,2880
2014-01-27,2013,4,17,27,692.18,0.3,4,Mod_Dry,34,5,4,3,45,91,0.13,601.2,0.87,601.2,0,0,0,0,-3,3,34,5,4,0,48,644,990,966.7,23.3,0.293,0.203,0.00868,0.495,0.0212,3,0.213,0.708,0.0304,22.6,0.954,0.98,0.935,42.4,41.6,125,2990
2014-01-28,2013,4,18,28,717.06,0.29,4,Mod_Dry,34,5,4,3,45,91,0.13,626.1,0.87,626.1,0,0,0,0,-3,3,34,5,4,0,48,669,990,966.8,23.2,0.307,0.219,0.00944,0.526,0.0226,3,0.224,0.75,0.0323,22.5,0.955,0.98,0.936,44,43.1,129,3100
2014-01-29,2013,4,18,29,744.13,0.27,4,Mod_Dry,34,5,4,3,45,91,0.12,653.1,0.88,653.1,0,0,0,0,-3,3,34,5,4,0,48,696,990,966.9,23.1,0.322,0.237,0.0103,0.559,0.0242,3,0.236,0.796,0.0344,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
2014-01-30,2013,4,18,30,770.65,0.26,4,Mod_Dry,34,5,4,3,45,91,0.12,679.6,0.88,679.6,0,0,0,0,-3,3,34,5,4,0,48,723,990,967,23,0.337,0.255,0.0111,0.592,0.0257,3,0.248,0.841,0.0365,22.2,0.957,0.98,0.938,47.2,46.2,139,3330
2014-01-31,2013,4,18,31,789.91,0.25,4,Mod_Dry,34,5,4,3,45,91,0.12,698.9,0.89,698.9,0,0,0,0,-3,3,34,5,4,0,48,742,990,967.1,22.9,0.348,0.268,0.0117,0.616,0.0269,3,0.257,0.873,0.0381,22.1,0.957,0.98,0.938,48.3,47.3,142,3400
2014-02-01,2013,5,18,32,814.51,0.24,3,Normal,43,7,5,4,78,137,0.17,677.5,0.83,677.5,0,0,0,0,-4,4,43,7,5,0,82,733,990,967.2,22.8,0.343,0.254,0.0111,0.596,0.0261,3,0.247,0.844,0.0369,22,0.957,0.98,0.938,46.6,45.7,137,3290
2014-02-02,2013,5,18,33,842.38,0.23,3,Normal,43,7,5,4,78,137,0.16,705.4,0.84,705.4,0,0,0,0,-4,4,43,7,5,0,82,760,990,967.3,22.7,0.359,0.272,0.012,0.631,0.0278,3,0.26,0.891,0.0392,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2014-02-03,2013,5,18,34,872.71,0.22,3,Normal,43,7,5,4,78,137,0.16,735.7,0.84,735.7,0,0,0,0,-4,4,43,7,5,0,82,791,990,967.4,22.6,0.379,0.292,0.0129,0.671,0.0297,3,0.274,0.945,0.0418,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2014-02-04,2013,5,19,35,905.06,0.22,3,Normal,43,7,5,4,78,137,0.15,768.1,0.85,768.1,0,0,0,0,-4,4,43,7,5,0,82,823,990,967.5,22.5,0.408,0.311,0.0138,0.719,0.032,3,0.285,1,0.0447,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2014-02-05,2013,5,19,36,934.49,0.21,3,Normal,43,7,5,4,78,137,0.15,797.5,0.85,797.5,0,0,0,0,-4,4,43,7,5,0,82,852,990,967.6,22.4,0.435,0.325,0.0145,0.76,0.034,4,0.212,0.972,0.0435,21.4,0.953,0.976,0.93,39.9,38.9,156,3730
2014-02-06,2013,5,19,37,960.31,0.2,3,Normal,43,7,5,4,78,137,0.14,823.3,0.86,823.3,0,0,0,0,-4,4,43,7,5,0,82,878,990,967.7,22.3,0.459,0.337,0.0152,0.796,0.0358,4,0.22,1.02,0.0457,21.2,0.954,0.978,0.933,40.9,40,160,3840
2014-02-07,2013,5,19,38,977.14,0.2,3,Normal,43,7,5,4,78,137,0.14,840.1,0.86,840.1,0,0,0,0,-4,4,43,7,5,0,82,895,990,967.8,22.2,0.474,0.346,0.0156,0.82,0.037,4,0.226,1.05,0.0471,21.1,0.954,0.979,0.934,41.6,40.7,163,3910
2014-02-08,2013,5,19,39,994.26,0.2,3,Normal,43,7,5,4,78,137,0.14,857.3,0.86,857.3,0,0,0,0,-4,4,43,7,5,0,82,912,990,967.9,22.1,0.49,0.354,0.016,0.844,0.0381,4,0.232,1.08,0.0486,21,0.955,0.98,0.935,42.2,41.4,166,3970
2014-02-09,2013,5,19,40,1006.7,0.19,3,Normal,43,7,5,4,78,137,0.14,869.7,0.86,869.7,0,0,0,0,-4,4,43,7,5,0,82,925,990,967.9,22.1,0.501,0.36,0.0163,0.861,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.7,41.9,167,4020
2014-02-10,2013,5,19,41,1019.2,0.19,3,Normal,43,7,5,4,78,137,0.13,882.2,0.87,882.2,0,0,0,0,-4,4,43,7,5,0,82,937,990,968,22,0.513,0.366,0.0166,0.879,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.2,42.4,169,4070
2014-02-11,2013,5,20,42,1031.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.16,869.9,0.84,869.9,0,0,0,0,-5,5,49,8,7,0,98,934,990,968,22,0.51,0.36,0.0164,0.87,0.0395,4,0.236,1.11,0.0503,20.9,0.955,0.98,0.936,42.5,41.7,167,4000
2014-02-12,2013,5,20,43,1049.9,0.18,2,Mod_Wet,49,8,7,5,93,162,0.15,887.9,0.85,887.9,0,0,0,0,-5,5,49,8,7,0,98,952,990,968.1,21.9,0.526,0.369,0.0168,0.895,0.0408,4,0.242,1.14,0.0518,20.8,0.955,0.98,0.936,43.3,42.4,170,4070
2014-02-13,2013,5,20,44,1068.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.15,906.1,0.85,906.1,0,0,0,0,-5,5,49,8,7,0,98,970,990,968.1,21.9,0.543,0.378,0.0173,0.92,0.0421,4,0.248,1.17,0.0534,20.7,0.955,0.98,0.936,44,43.1,172,4140
2014-02-14,2013,5,20,45,1081.3,0.17,2,Mod_Wet,49,8,7,5,93,162,0.15,919.3,0.85,919.3,0,0,0,0,-5,5,49,8,7,0,98,983,990,968.2,21.8,0.555,0.384,0.0176,0.939,0.043,4,0.253,1.19,0.0546,20.7,0.955,0.98,0.936,44.5,43.6,174,4180
2014-02-15,2013,5,20,46,1089.2,0.17,2,Mod_Wet,49,8,7,5,93,162,0.15,927.2,0.85,927.2,0,0,0,0,-5,5,49,8,7,0,98,991,990,968.2,21.8,0.562,0.388,0.0178,0.95,0.0435,4,0.255,1.21,0.0552,20.6,0.955,0.98,0.936,44.8,43.9,175,4210
2014-02-16,2013,5,20,47,1097.2,0.17,2,Mod_Wet,49,8,7,5,93,162,0.15,935.2,0.85,935.2,0,0,0,0,-5,5,49,8,7,0,98,999,990,968.2,21.8,0.57,0.392,0.018,0.961,0.0441,4,0.258,1.22,0.0559,20.6,0.955,0.98,0.936,45.1,44.2,177,4240
2014-02-17,2013,5,20,48,1105.3,0.17,2,Mod_Wet,49,8,7,5,93,162,0.15,943.3,0.85,943.3,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.577,0.396,0.0182,0.972,0.0447,4,0.261,1.23,0.0567,20.5,0.955,0.98,0.936,45.4,44.5,178,4270
2014-02-18,2013,5,21,49,1107.9,0.17,2,Mod_Wet,49,8,7,5,93,162,0.15,945.9,0.85,945.9,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.579,0.397,0.0182,0.976,0.0449,4,0.262,1.24,0.0569,20.5,0.955,0.98,0.936,45.5,44.6,178,4280
2014-02-19,2013,5,21,50,1110.6,0.17,2,Mod_Wet,49,8,7,5,93,162,0.15,948.6,0.85,948.6,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.582,0.398,0.0183,0.98,0.0451,4,0.263,1.24,0.0571,20.5,0.955,0.98,0.936,45.6,44.7,179,4290
2014-02-20,2013,5,21,51,1113.3,0.17,2,Mod_Wet,49,8,7,5,93,162,0.15,951.3,0.85,951.3,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.584,0.399,0.0184,0.984,0.0452,4,0.264,1.25,0.0574,20.5,0.955,0.98,0.936,45.7,44.8,179,4300
2014-02-21,2013,5,21,52,1110.6,0.17,3,Normal,43,7,5,4,78,137,0.12,973.6,0.88,973.6,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.2,21.8,0.597,0.41,0.0189,1.01,0.0463,4,0.271,1.28,0.0587,20.5,0.956,0.98,0.936,46.7,45.8,183,4390
2014-02-22,2013,5,21,53,1107.9,0.17,3,Normal,43,7,5,4,78,137,0.12,970.9,0.88,970.9,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.2,21.8,0.594,0.409,0.0188,1,0.0461,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.6,45.7,183,4380
2014-02-23,2013,5,21,54,1099.9,0.17,3,Normal,43,7,5,4,78,137,0.13,962.9,0.88,962.9,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.587,0.405,0.0186,0.992,0.0455,4,0.267,1.26,0.0578,20.5,0.956,0.98,0.936,46.3,45.4,182,4360
2014-02-24,2013,5,21,55,1091.9,0.17,3,Normal,43,7,5,4,78,137,0.13,954.9,0.88,954.9,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.579,0.401,0.0184,0.98,0.045,4,0.265,1.25,0.0571,20.6,0.956,0.98,0.936,46,45.1,180,4330
2014-02-25,2013,5,22,56,1083.9,0.17,3,Normal,43,7,5,4,78,137,0.13,946.9,0.87,946.9,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.572,0.397,0.0182,0.969,0.0444,4,0.262,1.23,0.0564,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
2014-02-26,2013,5,22,57,1076,0.18,3,Normal,43,7,5,4,78,137,0.13,939,0.87,939,0,0,0,0,-4,4,43,7,5,0,82,994,990,968.1,21.9,0.565,0.393,0.018,0.958,0.0438,4,0.259,1.22,0.0557,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
2014-02-27,2013,5,22,58,1068.1,0.18,3,Normal,43,7,5,4,78,137,0.13,931.1,0.87,931.1,0,0,0,0,-4,4,43,7,5,0,82,986,990,968.1,21.9,0.558,0.39,0.0178,0.947,0.0433,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2014-02-28,2013,5,22,59,1065.5,0.18,3,Normal,43,7,5,4,78,137,0.13,928.5,0.87,928.5,0,0,0,0,-4,4,43,7,5,0,82,983,990,968.1,21.9,0.555,0.388,0.0177,0.944,0.0431,4,0.256,1.2,0.0548,20.7,0.955,0.98,0.936,45,44.1,176,4230
2014-03-01,2013,6,22,60,1057.7,0.18,3,Normal,49,9,9,9,107,183,0.17,874.6,0.83,874.6,0,0,0,0,-9,9,49,9,9,0,116,942,990,968.1,21.9,0.517,0.362,0.0165,0.879,0.0401,4,0.238,1.12,0.051,20.8,0.955,0.98,0.936,42.6,41.7,167,4010
2014-03-02,2013,6,22,61,1055,0.18,3,Normal,49,9,9,9,107,183,0.17,872,0.83,872,0,0,0,0,-9,9,49,9,9,0,116,939,990,968.1,21.9,0.515,0.361,0.0165,0.876,0.0399,4,0.237,1.11,0.0507,20.8,0.955,0.98,0.935,42.5,41.6,167,4000
2014-03-03,2013,6,22,62,1062.9,0.18,3,Normal,49,9,9,9,107,183,0.17,879.9,0.83,879.9,0,0,0,0,-9,9,49,9,9,0,116,947,990,968.1,21.9,0.522,0.365,0.0167,0.887,0.0405,4,0.239,1.13,0.0514,20.8,0.955,0.98,0.936,42.8,41.9,168,4030
2014-03-04,2013,6,23,63,1070.7,0.18,3,Normal,49,9,9,9,107,183,0.17,887.7,0.83,887.7,0,0,0,0,-9,9,49,9,9,0,116,955,990,968.1,21.9,0.529,0.369,0.0169,0.898,0.041,4,0.242,1.14,0.0521,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
2014-03-05,2013,6,23,64,1083.9,0.17,3,Normal,49,9,9,9,107,183,0.17,900.9,0.83,900.9,0,0,0,0,-9,9,49,9,9,0,116,968,990,968.2,21.8,0.541,0.375,0.0172,0.916,0.0419,4,0.247,1.16,0.0532,20.7,0.955,0.98,0.936,43.6,42.7,171,4100
2014-03-06,2013,6,23,65,1102.6,0.17,3,Normal,49,9,9,9,107,183,0.17,919.6,0.83,919.6,0,0,0,0,-9,9,49,9,9,0,116,987,990,968.2,21.8,0.558,0.384,0.0176,0.942,0.0433,4,0.253,1.19,0.0549,20.6,0.955,0.98,0.936,44.3,43.4,174,4170
2014-03-07,2013,6,23,66,1126.9,0.16,3,Normal,49,9,9,9,107,183,0.16,943.9,0.84,943.9,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.58,0.396,0.0182,0.976,0.045,4,0.261,1.24,0.057,20.5,0.955,0.98,0.936,45.2,44.3,177,4260
2014-03-08,2013,6,23,67,1157.1,0.16,3,Normal,49,9,9,9,107,183,0.16,974.1,0.84,974.1,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.612,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0599,20.3,0.955,0.98,0.936,46.3,45.4,182,4360
2014-03-09,2013,6,23,68,1199.2,0.15,3,Normal,49,9,9,9,107,183,0.15,1016,0.85,1016,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.674,0.459,0.0214,1.13,0.0528,4,0.283,1.42,0.066,20.1,0.955,0.98,0.936,47.7,46.8,187,4490
2014-03-10,2013,6,23,69,1242.1,0.15,3,Normal,49,9,9,9,107,183,0.15,1059,0.85,1059,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.737,0.556,0.0261,1.29,0.0606,4,0.292,1.58,0.0743,19.8,0.954,0.98,0.935,49,48,192,4610
2014-03-11,2013,6,24,70,1285.9,0.14,3,Normal,49,9,9,9,107,183,0.14,1103,0.86,1100,3,1,0,0,-9,11,50,9,9,0,118,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0682,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50,48.2,193,4630
2014-03-12,2013,6,24,71,1336.5,0.14,3,Normal,49,9,9,9,107,183,0.14,1154,0.86,1100,54,12,2,2,-7,45,61,11,11,2,152,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2014-03-13,2013,6,24,72,1388.1,0.13,3,Normal,49,9,9,9,107,183,0.13,1205,0.87,1100,105,24,3,3,-6,81,73,12,12,3,188,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48.1,192,4610
2014-03-14,2013,6,24,73,1415.8,0.13,3,Normal,49,9,9,9,107,183,0.13,1233,0.87,1100,133,30,4,4,-5,100,79,13,13,4,207,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-03-15,2013,6,24,74,1437.6,0.13,3,Normal,49,9,9,9,107,183,0.13,1255,0.87,1100,155,35,5,5,-4,114,84,14,14,5,221,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2014-03-16,2013,6,24,75,1459.4,0.12,3,Normal,49,9,9,9,107,183,0.13,1276,0.88,1100,176,40,5,5,-4,130,89,14,14,5,237,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-03-17,2013,6,24,76,1481.5,0.12,3,Normal,49,9,9,9,107,183,0.12,1298,0.88,1100,198,45,6,6,-3,144,94,15,15,6,251,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2014-03-18,2013,6,25,77,1503.7,0.12,3,Normal,49,9,9,9,107,183,0.12,1321,0.88,1100,221,50,7,7,-2,159,99,16,16,7,266,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2014-03-19,2013,6,25,78,1526,0.11,3,Normal,49,9,9,9,107,183,0.12,1343,0.88,1100,243,51,7,7,-2,180,100,16,16,7,287,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2014-03-20,2013,6,25,79,1548.5,0.11,3,Normal,49,9,9,9,107,183,0.12,1365,0.88,1100,265,51,8,8,-1,199,100,17,17,8,306,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2014-03-21,2013,6,25,80,1571.1,0.11,3,Normal,49,9,9,9,107,183,0.12,1388,0.88,1100,288,51,9,9,0,219,100,18,18,9,326,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2014-03-22,2013,6,25,81,1600.4,0.1,3,Normal,49,9,9,9,107,183,0.11,1417,0.89,1100,317,51,9,10,1,246,100,18,19,10,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2014-03-23,2013,6,25,82,1623.3,0.098,3,Normal,49,9,9,9,107,183,0.11,1440,0.89,1100,340,51,9,10,1,269,100,18,19,10,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2014-03-24,2013,6,25,83,1646.4,0.096,3,Normal,49,9,9,9,107,183,0.11,1463,0.89,1100,363,51,9,11,2,290,100,18,20,11,397,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2014-03-25,2013,6,26,84,1676.2,0.093,3,Normal,49,9,9,9,107,183,0.11,1493,0.89,1100,393,51,9,12,3,318,100,18,21,12,425,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2014-03-26,2013,6,26,85,1706.3,0.09,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.2,19.8,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2014-03-27,2013,6,26,86,1743.3,0.086,3,Normal,49,9,9,9,107,183,0.1,1560,0.9,1100,460,51,9,14,5,381,100,18,23,14,488,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2014-03-28,2013,6,26,87,1773.9,0.082,3,Normal,49,9,9,9,107,183,0.1,1591,0.9,1100,491,51,9,15,6,410,100,18,24,15,517,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2014-03-29,2013,6,26,88,1804.6,0.079,3,Normal,49,9,9,9,107,183,0.1,1622,0.9,1100,522,51,9,16,7,439,100,18,25,16,546,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2014-03-30,2013,6,26,89,1835.5,0.077,3,Normal,49,9,9,9,107,183,0.1,1653,0.9,1100,553,51,9,16,8,469,100,18,25,17,576,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2014-03-31,2013,6,26,90,1859.7,0.075,3,Normal,49,9,9,9,107,183,0.098,1677,0.9,1100,577,51,9,16,8,493,100,18,25,17,600,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2014-04-01,2013,7,27,91,1884,0.073,4,Mod_Dry,45,11,10,10,72,148,0.079,1736,0.92,1100,636,55,7,15,9,550,100,18,25,19,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2014-04-02,2013,7,27,92,1901.5,0.072,4,Mod_Dry,45,11,10,10,72,148,0.078,1753,0.92,1100,653,55,7,15,10,566,100,18,25,20,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2014-04-03,2013,7,27,93,1919,0.07,4,Mod_Dry,45,11,10,10,72,148,0.077,1771,0.92,1100,671,55,7,15,10,584,100,18,25,20,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2014-04-04,2013,7,27,94,1929.5,0.069,4,Mod_Dry,45,11,10,10,72,148,0.077,1782,0.92,1100,682,55,7,15,10,595,100,18,25,20,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2014-04-05,2013,7,27,95,1933,0.069,4,Mod_Dry,45,11,10,10,72,148,0.077,1785,0.92,1100,685,55,7,15,11,597,100,18,25,21,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2014-04-06,2013,7,27,96,1936.5,0.069,4,Mod_Dry,45,11,10,10,72,148,0.076,1789,0.92,1100,689,55,7,15,11,601,100,18,25,21,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2014-04-07,2013,7,27,97,1933,0.069,4,Mod_Dry,45,11,10,10,72,148,0.077,1785,0.92,1100,685,55,7,15,11,597,100,18,25,21,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2014-04-08,2013,7,28,98,1922.5,0.07,4,Mod_Dry,45,11,10,10,72,148,0.077,1774,0.92,1100,674,55,7,15,10,587,100,18,25,20,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2014-04-09,2013,7,28,99,1912,0.071,4,Mod_Dry,45,11,10,10,72,148,0.077,1764,0.92,1100,664,55,7,15,10,577,100,18,25,20,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2014-04-10,2013,7,28,100,1901.5,0.072,4,Mod_Dry,45,11,10,10,72,148,0.078,1753,0.92,1100,653,55,7,15,10,566,100,18,25,20,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2014-04-11,2013,7,28,101,1891,0.072,4,Mod_Dry,45,11,10,10,72,148,0.078,1743,0.92,1100,643,55,7,15,9,557,100,18,25,19,629,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2014-04-12,2013,7,28,102,1880.6,0.073,4,Mod_Dry,45,11,10,10,72,148,0.079,1733,0.92,1100,633,55,7,15,9,547,100,18,25,19,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2014-04-13,2013,7,28,103,1863.2,0.075,4,Mod_Dry,45,11,10,10,72,148,0.079,1715,0.92,1100,615,55,7,15,8,530,100,18,25,18,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2014-04-14,2013,7,28,104,1845.9,0.076,4,Mod_Dry,45,11,10,10,72,148,0.08,1698,0.92,1100,598,55,7,15,8,513,100,18,25,18,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2014-04-15,2013,7,29,105,1828.7,0.077,4,Mod_Dry,45,11,10,10,72,148,0.081,1681,0.92,1100,581,55,7,15,7,497,100,18,25,17,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2014-04-16,2013,7,29,106,1811.5,0.079,4,Mod_Dry,45,11,10,10,72,148,0.082,1663,0.92,1100,563,55,7,15,7,479,100,18,25,17,551,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2014-04-17,2013,7,29,107,1801.2,0.079,4,Mod_Dry,45,11,10,10,72,148,0.082,1653,0.92,1100,553,55,7,15,7,469,100,18,25,17,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2014-04-18,2013,7,29,108,1790.9,0.08,4,Mod_Dry,45,11,10,10,72,148,0.083,1643,0.92,1100,543,55,7,15,6,460,100,18,25,16,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2014-04-19,2013,7,29,109,1780.7,0.082,4,Mod_Dry,45,11,10,10,72,148,0.083,1633,0.92,1100,533,55,7,15,6,450,100,18,25,16,522,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2014-04-20,2013,7,29,110,1770.5,0.083,4,Mod_Dry,45,11,10,10,72,148,0.084,1622,0.92,1100,522,55,7,15,6,439,100,18,25,16,511,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4290
2014-04-21,2013,7,29,111,1767.1,0.083,4,Mod_Dry,45,11,10,10,72,148,0.084,1619,0.92,1100,519,55,7,15,6,436,100,18,25,16,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-04-22,2013,7,30,112,1756.9,0.084,4,Mod_Dry,45,11,10,10,72,148,0.084,1609,0.92,1100,509,55,7,15,5,427,100,18,25,15,499,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2014-04-23,2013,7,30,113,1746.7,0.085,4,Mod_Dry,45,11,10,10,72,148,0.085,1599,0.92,1100,499,55,7,15,5,417,100,18,25,15,489,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2014-04-24,2013,7,30,114,1736.6,0.087,4,Mod_Dry,45,11,10,10,72,148,0.085,1589,0.92,1100,489,55,7,15,5,407,100,18,25,15,479,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2014-04-25,2013,7,30,115,1733.2,0.087,4,Mod_Dry,45,11,10,10,72,148,0.085,1585,0.92,1100,485,55,7,15,5,403,100,18,25,15,475,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2014-04-26,2013,7,30,116,1729.8,0.087,4,Mod_Dry,45,11,10,10,72,148,0.086,1582,0.91,1100,482,55,7,15,4,401,100,18,25,14,473,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2014-04-27,2013,7,30,117,1726.5,0.088,4,Mod_Dry,45,11,10,10,72,148,0.086,1578,0.91,1100,478,55,7,15,4,397,100,18,25,14,469,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2014-04-28,2013,7,30,118,1723.1,0.088,4,Mod_Dry,45,11,10,10,72,148,0.086,1575,0.91,1100,475,55,7,14,4,395,100,18,24,14,467,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4320
2014-04-29,2013,7,31,119,1719.7,0.088,4,Mod_Dry,45,11,10,10,72,148,0.086,1572,0.91,1100,472,55,7,14,4,392,100,18,24,14,464,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2014-04-30,2013,7,31,120,1709.7,0.09,4,Mod_Dry,45,11,10,10,72,148,0.087,1562,0.91,1100,462,55,7,14,4,382,100,18,24,14,454,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
