date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-05-01,2013,8,31,121,1699.6,0.091,4,Mod_Dry,47,10,10,10,115,192,0.11,1508,0.89,1100,408,53,8,12,2,333,100,18,22,12,448,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2014-05-02,2013,8,31,122,1682.9,0.092,4,Mod_Dry,47,10,10,10,115,192,0.11,1491,0.89,1100,391,53,8,12,2,316,100,18,22,12,431,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2014-05-03,2013,8,31,123,1666.3,0.094,4,Mod_Dry,47,10,10,10,115,192,0.12,1474,0.89,1100,374,53,8,11,1,301,100,18,21,11,416,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2014-05-04,2013,8,31,124,1649.7,0.096,4,Mod_Dry,47,10,10,10,115,192,0.12,1458,0.88,1100,358,53,8,11,1,285,100,18,21,11,400,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2014-05-05,2013,8,31,125,1626.6,0.098,4,Mod_Dry,47,10,10,10,115,192,0.12,1435,0.88,1100,335,53,8,10,0,264,100,18,20,10,379,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2014-05-06,2013,8,32,126,1603.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1412,0.88,1100,312,53,8,10,-1,242,100,18,20,9,357,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2014-05-07,2013,8,32,127,1580.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1389,0.88,1100,289,53,8,9,-1,220,100,18,19,9,335,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2014-05-08,2013,8,32,128,1558.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1366,0.88,1100,266,53,8,8,-2,199,100,18,18,8,314,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2014-05-09,2013,8,32,129,1535.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1344,0.88,1100,244,53,7,7,-3,180,100,17,17,7,295,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2014-05-10,2013,8,32,130,1513.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1321,0.87,1100,221,50,7,7,-3,160,97,17,17,7,275,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2014-05-11,2013,8,32,131,1491,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1299,0.87,1100,199,45,6,6,-4,146,92,16,16,6,261,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2014-05-12,2013,8,32,132,1468.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1277,0.87,1100,177,40,5,5,-5,132,87,15,15,5,247,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2014-05-13,2013,8,33,133,1446.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1255,0.87,1100,155,35,5,5,-5,115,82,15,15,5,230,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-05-14,2013,8,33,134,1425.1,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1233,0.86,1100,133,30,4,4,-6,101,77,14,14,4,216,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2014-05-15,2013,8,33,135,1403.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1211,0.86,1100,111,25,3,3,-7,87,72,13,13,3,202,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-05-16,2013,8,33,136,1369.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1178,0.86,1100,78,18,2,2,-8,64,65,12,12,2,179,1190,990,969.1,20.9,0.829,0.648,0.031,1.48,0.0705,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2014-05-17,2013,8,33,137,1324.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1133,0.85,1100,33,7,1,1,-9,33,54,11,11,1,148,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2014-05-18,2013,8,33,138,1285.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1094,0.85,1094,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.788,0.634,0.0299,1.42,0.0671,4,0.299,1.72,0.0812,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2014-05-19,2013,8,33,139,1247.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1056,0.85,1056,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.732,0.549,0.0257,1.28,0.0601,4,0.291,1.57,0.0737,19.7,0.954,0.98,0.935,48.8,47.8,191,4590
2014-05-20,2013,8,34,140,1210.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1019,0.84,1019,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.677,0.465,0.0217,1.14,0.0533,4,0.284,1.43,0.0665,20,0.955,0.98,0.936,47.7,46.8,187,4490
2014-05-21,2013,8,34,141,1179.4,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,987.4,0.84,987.4,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.632,0.417,0.0194,1.05,0.0487,4,0.276,1.32,0.0615,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
2014-05-22,2013,8,34,142,1148.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,956.8,0.83,956.8,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.994,0.046,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.7,44.7,179,4290
2014-05-23,2013,8,34,143,1118.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,926.7,0.83,926.7,0,0,0,0,-10,10,47,10,10,0,125,994,990,968.3,21.7,0.565,0.388,0.0178,0.952,0.0438,4,0.255,1.21,0.0556,20.5,0.955,0.98,0.936,44.5,43.6,175,4190
2014-05-24,2013,8,34,144,1089.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,897.2,0.82,897.2,0,0,0,0,-10,10,47,10,10,0,125,964,990,968.2,21.8,0.538,0.373,0.0171,0.911,0.0417,4,0.245,1.16,0.053,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
2014-05-25,2013,8,34,145,1065.5,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,873.5,0.82,873.5,0,0,0,0,-10,10,47,10,10,0,125,940,990,968.1,21.9,0.516,0.362,0.0165,0.878,0.0401,4,0.237,1.11,0.0509,20.8,0.955,0.98,0.935,42.5,41.6,167,4000
2014-05-26,2013,8,34,146,1042.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,850.1,0.82,850.1,0,0,0,0,-10,10,47,10,10,0,125,917,990,968,22,0.494,0.35,0.016,0.845,0.0385,4,0.229,1.07,0.0489,20.9,0.954,0.979,0.934,41.5,40.7,163,3910
2014-05-27,2013,8,35,147,1019.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,827.2,0.81,827.2,0,0,0,0,-10,10,47,10,10,0,125,894,990,968,22,0.474,0.339,0.0154,0.813,0.0369,4,0.222,1.03,0.0469,21,0.954,0.977,0.932,40.6,39.7,159,3810
2014-05-28,2013,8,35,148,996.73,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,804.7,0.81,804.7,0,0,0,0,-10,10,47,10,10,0,125,872,990,967.9,22.1,0.453,0.328,0.0149,0.781,0.0353,4,0.214,0.996,0.045,21.1,0.953,0.975,0.93,39.7,38.7,155,3720
2014-05-29,2013,8,35,149,974.72,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,782.7,0.8,782.7,0,0,0,0,-10,10,47,10,10,0,125,850,990,967.8,22.2,0.433,0.318,0.0143,0.751,0.0338,3,0.289,1.04,0.0468,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
2014-05-30,2013,8,35,150,953.19,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,761.2,0.8,761.2,0,0,0,0,-10,10,47,10,10,0,125,828,990,967.7,22.3,0.413,0.307,0.0138,0.721,0.0323,3,0.283,1,0.045,21.3,0.957,0.98,0.937,50.7,48.2,145,3470
2014-05-31,2013,8,35,151,936.81,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,744.8,0.8,744.8,0,0,0,0,-10,10,47,10,10,0,125,812,990,967.6,22.4,0.398,0.299,0.0134,0.697,0.0312,3,0.278,0.974,0.0436,21.4,0.957,0.98,0.938,49.8,48.2,145,3470
2014-06-01,2013,9,35,152,920.76,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,759.8,0.82,759.8,0,0,0,0,-9,9,45,10,9,0,97,824,990,967.6,22.4,0.409,0.307,0.0137,0.716,0.0319,3,0.283,0.998,0.0445,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2014-06-02,2013,9,35,153,905.06,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,744.1,0.82,744.1,0,0,0,0,-9,9,45,10,9,0,97,808,990,967.5,22.5,0.395,0.298,0.0133,0.693,0.0308,3,0.277,0.97,0.0432,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2014-06-03,2013,9,36,154,889.73,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,728.7,0.82,728.7,0,0,0,0,-9,9,45,10,9,0,97,793,990,967.5,22.5,0.381,0.288,0.0128,0.668,0.0297,3,0.27,0.939,0.0417,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
2014-06-04,2013,9,36,155,874.81,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,713.8,0.82,713.8,0,0,0,0,-9,9,45,10,9,0,97,778,990,967.4,22.6,0.369,0.278,0.0123,0.646,0.0286,3,0.264,0.91,0.0403,21.7,0.957,0.98,0.938,48.4,47.5,142,3420
2014-06-05,2013,9,36,156,860.32,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,699.3,0.81,699.3,0,0,0,0,-9,9,45,10,9,0,97,763,990,967.3,22.7,0.36,0.268,0.0118,0.628,0.0277,3,0.257,0.886,0.0391,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2014-06-06,2013,9,36,157,846.29,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,685.3,0.81,685.3,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.259,0.0114,0.611,0.0269,3,0.251,0.862,0.0379,21.9,0.957,0.98,0.938,46.8,45.9,138,3310
2014-06-07,2013,9,36,158,832.78,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,671.8,0.81,671.8,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.594,0.0261,3,0.245,0.839,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,135,3250
2014-06-08,2013,9,36,159,819.85,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,658.9,0.8,658.9,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2014-06-09,2013,9,36,160,807.58,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,646.6,0.8,646.6,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.233,0.797,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2014-06-10,2013,9,37,161,796.07,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,635.1,0.8,635.1,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00983,0.549,0.024,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2014-06-11,2013,9,37,162,788.43,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,627.4,0.8,627.4,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00959,0.54,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2014-06-12,2013,9,37,163,781.37,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,620.4,0.79,620.4,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00938,0.531,0.0231,3,0.222,0.753,0.0328,22.2,0.955,0.98,0.936,43,42.2,127,3040
2014-06-13,2013,9,37,164,772.91,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,611.9,0.79,611.9,0,0,0,0,-9,9,45,10,9,0,97,676,990,967,23,0.311,0.21,0.00912,0.52,0.0226,3,0.218,0.738,0.0321,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2014-06-14,2013,9,37,165,764.91,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,603.9,0.79,603.9,0,0,0,0,-9,9,45,10,9,0,97,668,990,967,23,0.306,0.204,0.00887,0.51,0.0222,3,0.214,0.725,0.0315,22.3,0.954,0.98,0.935,42,41.2,124,2970
2014-06-15,2013,9,37,166,752.06,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,591.1,0.79,591.1,0,0,0,0,-9,9,45,10,9,0,97,655,990,966.9,23.1,0.299,0.196,0.00848,0.495,0.0214,3,0.208,0.703,0.0304,22.4,0.954,0.979,0.933,41.3,40.4,121,2910
2014-06-16,2013,9,37,167,739.75,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,578.8,0.78,578.8,0,0,0,0,-9,9,45,10,9,0,97,643,990,966.9,23.1,0.292,0.188,0.00811,0.479,0.0207,3,0.203,0.682,0.0295,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2014-06-17,2013,9,38,168,728.54,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,567.5,0.78,567.5,0,0,0,0,-9,9,45,10,9,0,97,632,990,966.8,23.2,0.285,0.18,0.00777,0.466,0.0201,3,0.198,0.663,0.0286,22.5,0.952,0.976,0.929,39.8,38.8,116,2790
2014-06-18,2013,9,38,169,716.78,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,555.8,0.78,555.8,0,0,0,0,-9,9,45,10,9,0,97,620,990,966.8,23.2,0.279,0.172,0.00741,0.451,0.0194,3,0.193,0.644,0.0277,22.6,0.951,0.974,0.926,39,38,114,2740
2014-06-19,2013,9,38,170,705.03,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,544,0.77,544,0,0,0,0,-9,9,45,10,9,0,97,608,990,966.7,23.3,0.272,0.164,0.00706,0.436,0.0187,3,0.187,0.624,0.0268,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2014-06-20,2013,9,38,171,693.82,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,532.8,0.77,532.8,0,0,0,0,-9,9,45,10,9,0,97,597,990,966.7,23.3,0.266,0.157,0.00673,0.423,0.0181,3,0.182,0.605,0.0259,22.7,0.949,0.971,0.922,37.6,36.5,109,2630
2014-06-21,2013,9,38,172,683.7,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,522.7,0.77,522.7,0,0,0,0,-9,9,45,10,9,0,97,587,990,966.6,23.4,0.26,0.15,0.00643,0.41,0.0176,3,0.178,0.588,0.0252,22.8,0.949,0.97,0.92,36.9,35.8,107,2580
2014-06-22,2013,9,38,173,673.03,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,512,0.76,512,0,0,0,0,-9,9,45,10,9,0,97,576,990,966.6,23.4,0.254,0.143,0.00611,0.397,0.017,3,0.173,0.57,0.0243,22.8,0.947,0.97,0.919,36.2,35.1,105,2530
2014-06-23,2013,9,38,174,662.37,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,501.4,0.76,501.4,0,0,0,0,-9,9,45,10,9,0,97,565,990,966.5,23.5,0.248,0.136,0.0058,0.384,0.0164,3,0.168,0.552,0.0235,22.9,0.946,0.97,0.918,35.5,34.5,103,2480
2014-06-24,2013,9,39,175,652.25,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,491.3,0.75,491.3,0,0,0,0,-9,9,45,10,9,0,97,555,990,966.5,23.5,0.242,0.131,0.00557,0.373,0.0159,2,0.274,0.647,0.0275,22.8,0.956,0.98,0.937,52.6,48.2,96.4,2310
2014-06-25,2013,9,39,176,642.14,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,481.1,0.75,481.1,0,0,0,0,-9,9,45,10,9,0,97,545,990,966.5,23.5,0.236,0.126,0.00536,0.362,0.0154,2,0.267,0.63,0.0268,22.9,0.956,0.98,0.937,51.7,48.2,96.4,2310
2014-06-26,2013,9,39,177,633.11,0.33,4,Mod_Dry,45,10,9,9,88,161,0.25,472.1,0.75,472.1,0,0,0,0,-9,9,45,10,9,0,97,536,990,966.4,23.6,0.231,0.122,0.00517,0.353,0.015,2,0.261,0.614,0.0261,23,0.957,0.98,0.938,50.8,48.2,96.4,2310
2014-06-27,2013,9,39,178,623.54,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,462.5,0.74,462.5,0,0,0,0,-9,9,45,10,9,0,97,527,990,966.4,23.6,0.226,0.117,0.00497,0.343,0.0145,2,0.255,0.598,0.0253,23,0.957,0.98,0.938,50,48.2,96.4,2310
2014-06-28,2013,9,39,179,613.97,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,453,0.74,453,0,0,0,0,-9,9,45,10,9,0,97,517,990,966.4,23.6,0.22,0.113,0.00477,0.333,0.0141,2,0.248,0.581,0.0246,23.1,0.958,0.98,0.939,49.1,48.1,96.2,2310
2014-06-29,2013,9,39,180,604.95,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,443.9,0.73,443.9,0,0,0,0,-9,9,45,10,9,0,97,508,990,966.3,23.7,0.215,0.109,0.00458,0.324,0.0137,2,0.242,0.566,0.0239,23.1,0.958,0.98,0.939,48.2,47.2,94.5,2270
2014-06-30,2013,9,39,181,595.93,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,434.9,0.73,434.9,0,0,0,0,-9,9,45,10,9,0,97,499,990,966.3,23.7,0.212,0.104,0.0044,0.316,0.0133,2,0.236,0.552,0.0233,23.2,0.957,0.98,0.938,47.3,46.3,92.7,2220
2014-07-01,2013,10,40,182,586.9,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,451.9,0.77,451.9,0,0,0,0,-6,6,42,9,8,0,76,511,990,966.2,23.8,0.217,0.112,0.00473,0.329,0.0139,2,0.248,0.577,0.0243,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
2014-07-02,2013,10,40,183,578.97,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,444,0.77,444,0,0,0,0,-6,6,42,9,8,0,76,503,990,966.2,23.8,0.213,0.109,0.00456,0.322,0.0135,2,0.242,0.564,0.0237,23.2,0.958,0.98,0.939,48.4,47.5,94.9,2280
2014-07-03,2013,10,40,184,570.5,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,435.5,0.76,435.5,0,0,0,0,-6,6,42,9,8,0,76,495,990,966.2,23.8,0.21,0.105,0.00439,0.315,0.0132,2,0.236,0.551,0.0231,23.3,0.957,0.98,0.938,47.6,46.6,93.3,2240
2014-07-04,2013,10,40,185,562.02,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,427,0.76,427,0,0,0,0,-6,6,42,9,8,0,76,486,990,966.1,23.9,0.207,0.101,0.00421,0.308,0.0129,2,0.231,0.538,0.0226,23.3,0.957,0.98,0.938,46.7,45.8,91.6,2200
2014-07-05,2013,10,40,186,553.54,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,418.5,0.76,418.5,0,0,0,0,-6,6,42,9,8,0,76,478,990,966.1,23.9,0.204,0.0966,0.00404,0.301,0.0126,2,0.225,0.526,0.022,23.4,0.956,0.98,0.937,45.9,45,89.9,2160
2014-07-06,2013,10,40,187,545.61,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,410.6,0.75,410.6,0,0,0,0,-6,6,42,9,8,0,76,470,990,966.1,23.9,0.201,0.0928,0.00388,0.294,0.0123,2,0.22,0.514,0.0215,23.4,0.956,0.98,0.936,45.1,44.2,88.4,2120
2014-07-07,2013,10,40,188,537.68,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,402.7,0.75,402.7,0,0,0,0,-6,6,42,9,8,0,76,462,990,966,24,0.198,0.0891,0.00371,0.288,0.012,2,0.214,0.502,0.0209,23.5,0.955,0.98,0.936,44.3,43.4,86.8,2080
2014-07-08,2013,10,41,189,530.85,0.38,4,Mod_Dry,42,9,8,6,70,135,0.25,395.9,0.75,395.9,0,0,0,0,-6,6,42,9,8,0,76,455,990,966,24,0.196,0.0858,0.00358,0.282,0.0117,2,0.21,0.492,0.0205,23.5,0.954,0.98,0.935,43.6,42.7,85.4,2050
2014-07-09,2013,10,41,190,523.46,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,388.5,0.74,388.5,0,0,0,0,-6,6,42,9,8,0,76,447,990,966,24,0.193,0.0824,0.00343,0.276,0.0115,2,0.205,0.481,0.02,23.6,0.953,0.98,0.934,42.8,41.9,83.9,2010
2014-07-10,2013,10,41,191,516.08,0.39,4,Mod_Dry,42,9,8,6,70,135,0.26,381.1,0.74,381.1,0,0,0,0,-6,6,42,9,8,0,76,440,990,965.9,24.1,0.191,0.0789,0.00328,0.27,0.0112,2,0.2,0.469,0.0195,23.6,0.953,0.98,0.933,42,41.2,82.4,1980
2014-07-11,2013,10,41,192,508.7,0.39,3,Normal,50,10,9,9,108,186,0.37,322.7,0.63,322.7,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0513,0.00213,0.225,0.00934,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.8,1650
2014-07-12,2013,10,41,193,501.86,0.4,3,Normal,50,10,9,9,108,186,0.37,315.9,0.63,315.9,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.0481,0.00199,0.219,0.00909,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.4,1620
2014-07-13,2013,10,41,194,495.03,0.4,3,Normal,50,10,9,9,108,186,0.38,309,0.62,309,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0449,0.00186,0.214,0.00885,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,66,1580
2014-07-14,2013,10,41,195,488.19,0.4,3,Normal,50,10,9,9,108,186,0.38,302.2,0.62,302.2,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.167,0.0416,0.00172,0.208,0.0086,2,0.146,0.355,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.5,1550
2014-07-15,2013,10,42,196,482.45,0.41,3,Normal,50,10,9,9,108,186,0.39,296.4,0.61,296.4,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.165,0.0389,0.00161,0.203,0.0084,2,0.143,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.7,63.3,1520
2014-07-16,2013,10,42,197,476.16,0.41,3,Normal,50,10,9,9,108,186,0.39,290.2,0.61,290.2,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.036,0.00148,0.198,0.00817,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62,1490
2014-07-17,2013,10,42,198,469.87,0.42,3,Normal,50,10,9,9,108,186,0.4,283.9,0.6,283.9,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.033,0.00136,0.193,0.00795,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.3,30.3,60.7,1460
2014-07-18,2013,10,42,199,463.58,0.42,3,Normal,50,10,9,9,108,186,0.4,277.6,0.6,277.6,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.03,0.00123,0.188,0.00773,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.3,1420
2014-07-19,2013,10,42,200,457.29,0.42,3,Normal,50,10,9,9,108,186,0.41,271.3,0.59,271.3,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.156,0.027,0.00111,0.183,0.0075,2,0.126,0.308,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2014-07-20,2013,10,42,201,451.55,0.43,3,Normal,50,10,9,9,108,186,0.41,265.6,0.59,265.6,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0243,0.000999,0.178,0.0073,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2014-07-21,2013,10,42,202,445.81,0.43,3,Normal,50,10,9,9,108,186,0.42,259.8,0.58,259.8,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0216,0.000887,0.173,0.0071,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.8,55.5,1330
2014-07-22,2013,10,43,203,440.07,0.44,3,Normal,50,10,9,9,108,186,0.42,254.1,0.58,254.1,0,0,0,0,-9,9,50,10,9,0,117,323,990,965.6,24.4,0.15,0.0189,0.000775,0.168,0.0069,2,0.114,0.282,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.3,1300
2014-07-23,2013,10,43,204,435.42,0.44,3,Normal,50,10,9,9,108,186,0.43,249.4,0.57,249.4,0,0,0,0,-9,9,50,10,9,0,117,318,990,965.6,24.4,0.148,0.017,0.000694,0.165,0.00675,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.3,1280
2014-07-24,2013,10,43,205,430.22,0.44,3,Normal,50,10,9,9,108,186,0.43,244.2,0.57,244.2,0,0,0,0,-9,9,50,10,9,0,117,313,990,965.5,24.5,0.146,0.0165,0.000675,0.163,0.00665,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.9,26.1,52.2,1250
2014-07-25,2013,10,43,206,425.03,0.45,3,Normal,50,10,9,9,108,186,0.44,239,0.56,239,0,0,0,0,-9,9,50,10,9,0,117,308,990,965.5,24.5,0.144,0.0161,0.000656,0.16,0.00655,2,0.104,0.264,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,51,1220
2014-07-26,2013,10,43,207,419.83,0.45,3,Normal,50,10,9,9,108,186,0.44,233.8,0.56,233.8,0,0,0,0,-9,9,50,10,9,0,117,303,990,965.5,24.5,0.142,0.0156,0.000637,0.158,0.00645,2,0.1,0.258,0.0105,24.3,0.924,0.97,0.897,25.7,24.9,49.9,1200
2014-07-27,2013,10,43,208,414.64,0.46,3,Normal,50,10,9,9,108,186,0.45,228.6,0.55,228.6,0,0,0,0,-9,9,50,10,9,0,117,298,990,965.5,24.5,0.141,0.0152,0.000619,0.156,0.00635,1,0.251,0.407,0.0166,24.1,0.958,0.98,0.939,51.8,48.2,48.2,1160
2014-07-28,2013,10,43,209,409.44,0.46,3,Normal,50,10,9,9,108,186,0.45,223.4,0.55,223.4,0,0,0,0,-9,9,50,10,9,0,117,292,990,965.4,24.6,0.139,0.0147,0.0006,0.153,0.00625,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.7,48.2,48.2,1160
2014-07-29,2013,10,44,210,404.25,0.46,3,Normal,50,10,9,9,108,186,0.46,218.3,0.54,218.3,0,0,0,0,-9,9,50,10,9,0,117,287,990,965.4,24.6,0.137,0.0143,0.000582,0.151,0.00615,1,0.237,0.388,0.0158,24.2,0.958,0.98,0.939,49.6,48.2,48.2,1160
2014-07-30,2013,10,44,211,399.6,0.47,3,Normal,50,10,9,9,108,186,0.47,213.6,0.54,213.6,0,0,0,0,-9,9,50,10,9,0,117,283,990,965.4,24.6,0.135,0.0139,0.000565,0.149,0.00606,1,0.231,0.38,0.0154,24.2,0.957,0.98,0.938,48.6,47.6,47.6,1140
2014-07-31,2013,10,44,212,394.95,0.47,3,Normal,50,10,9,9,108,186,0.47,208.9,0.53,208.9,0,0,0,0,-9,9,50,10,9,0,117,278,990,965.4,24.6,0.134,0.0135,0.000549,0.147,0.00598,1,0.225,0.372,0.0151,24.3,0.956,0.98,0.937,47.5,46.6,46.6,1120
2014-08-01,2013,11,44,213,390.3,0.48,3,Normal,47,8,6,5,89,155,0.4,235.3,0.6,235.3,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0158,0.000639,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.5,1210
2014-08-02,2013,11,44,214,384.01,0.48,3,Normal,47,8,6,5,89,155,0.4,229,0.6,229,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000617,0.153,0.0062,1,0.252,0.405,0.0164,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
2014-08-03,2013,11,44,215,378.27,0.49,3,Normal,47,8,6,5,89,155,0.41,223.3,0.59,223.3,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000596,0.151,0.00609,1,0.244,0.395,0.016,24.3,0.959,0.98,0.939,51,48.2,48.2,1160
2014-08-04,2013,11,44,216,373.62,0.49,3,Normal,47,8,6,5,89,155,0.41,218.6,0.58,218.6,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0143,0.00058,0.149,0.00601,1,0.238,0.386,0.0156,24.3,0.958,0.98,0.939,50,48.2,48.2,1160
2014-08-05,2013,11,45,217,368.43,0.5,3,Normal,47,8,6,5,89,155,0.42,213.4,0.58,213.4,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.8,47.9,47.9,1150
2014-08-06,2013,11,45,218,363.23,0.5,3,Normal,47,8,6,5,89,155,0.43,208.2,0.57,208.2,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.131,0.0134,0.000543,0.144,0.00581,1,0.224,0.368,0.0148,24.4,0.956,0.98,0.937,47.7,46.7,46.7,1120
2014-08-07,2013,11,45,219,358.03,0.51,3,Normal,47,8,6,5,89,155,0.43,203,0.57,203,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000524,0.142,0.00571,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2014-08-08,2013,11,45,220,353.39,0.51,3,Normal,47,8,6,5,89,155,0.44,198.4,0.56,198.4,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000508,0.14,0.00563,1,0.21,0.35,0.0141,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
2014-08-09,2013,11,45,221,348.74,0.51,3,Normal,47,8,6,5,89,155,0.44,193.7,0.56,193.7,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000492,0.138,0.00554,1,0.204,0.342,0.0137,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1040
2014-08-10,2013,11,45,222,344.09,0.52,3,Normal,47,8,6,5,89,155,0.45,189.1,0.55,189.1,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000475,0.136,0.00545,1,0.198,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.5,42.5,1020
2014-08-11,2013,11,45,223,339.44,0.52,3,Normal,47,8,6,5,89,155,0.46,184.4,0.54,184.4,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000459,0.134,0.00536,1,0.191,0.325,0.0131,24.6,0.95,0.98,0.931,42.2,41.4,41.4,994
2014-08-12,2013,11,46,224,335.89,0.53,3,Normal,47,8,6,5,89,155,0.46,180.9,0.54,180.9,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000446,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.4,40.6,40.6,973
2014-08-13,2013,11,46,225,331.78,0.53,3,Normal,47,8,6,5,89,155,0.47,176.8,0.53,176.8,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.119,0.0108,0.000432,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.5,39.5,39.5,949
2014-08-14,2013,11,46,226,327.68,0.54,3,Normal,47,8,6,5,89,155,0.47,172.7,0.53,172.7,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000418,0.128,0.00515,1,0.176,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,925
2014-08-15,2013,11,46,227,323.58,0.54,3,Normal,47,8,6,5,89,155,0.48,168.6,0.52,168.6,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000403,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.5,37.5,901
2014-08-16,2013,11,46,228,319.48,0.55,3,Normal,47,8,6,5,89,155,0.48,164.5,0.52,164.5,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00973,0.000389,0.125,0.00499,1,0.165,0.289,0.0116,24.7,0.944,0.971,0.917,37.6,36.5,36.5,877
2014-08-17,2013,11,46,229,315.38,0.55,3,Normal,47,8,6,5,89,155,0.49,160.4,0.51,160.4,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00938,0.000375,0.123,0.00492,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.915,36.7,35.6,35.6,854
2014-08-18,2013,11,46,230,311.82,0.56,3,Normal,47,8,6,5,89,155,0.5,156.8,0.5,156.8,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.00908,0.000363,0.121,0.00485,1,0.154,0.276,0.011,24.8,0.942,0.97,0.913,35.9,34.8,34.8,835
2014-08-19,2013,11,47,231,308.27,0.56,3,Normal,47,8,6,5,89,155,0.5,153.3,0.5,153.3,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00878,0.00035,0.12,0.00479,1,0.149,0.269,0.0107,24.8,0.941,0.97,0.912,35,34,34,816
2014-08-20,2013,11,47,232,304.71,0.57,3,Normal,47,8,6,5,89,155,0.51,149.7,0.49,149.7,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.00848,0.000338,0.118,0.00472,1,0.145,0.263,0.0105,24.8,0.939,0.97,0.911,34.2,33.2,33.2,797
2014-08-21,2013,11,47,233,301.16,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,186.2,0.62,186.2,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000461,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43,42.1,42.1,1010
2014-08-22,2013,11,47,234,297.61,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,182.6,0.61,182.6,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00515,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.3,41.3,991
2014-08-23,2013,11,47,235,295.14,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,180.1,0.61,180.1,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,977
2014-08-24,2013,11,47,236,292.14,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,177.1,0.61,177.1,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.00043,0.127,0.00505,1,0.182,0.308,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,959
2014-08-25,2013,11,47,237,289.13,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,174.1,0.6,174.1,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.924,40.2,39.2,39.2,941
2014-08-26,2013,11,48,238,286.12,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,171.1,0.6,171.1,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,923
2014-08-27,2013,11,48,239,283.11,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,168.1,0.59,168.1,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.7,37.7,905
2014-08-28,2013,11,48,240,280.11,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,165.1,0.59,165.1,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00978,0.000389,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
2014-08-29,2013,11,48,241,277.1,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,162.1,0.58,162.1,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00953,0.000378,0.12,0.00477,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,870
2014-08-30,2013,11,48,242,274.09,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,159.1,0.58,159.1,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
2014-08-31,2013,11,48,243,271.08,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,156.1,0.58,156.1,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00902,0.000358,0.118,0.00467,1,0.153,0.271,0.0107,24.9,0.941,0.97,0.913,35.9,34.9,34.9,837
2014-09-01,2013,12,48,244,266.98,0.62,4,Mod_Dry,34,6,4,3,44,91,0.34,176,0.66,176,0,0,0,0,-3,3,34,6,4,0,47,220,990,964.8,25.2,0.113,0.0107,0.000424,0.124,0.00491,1,0.18,0.304,0.012,24.9,0.947,0.978,0.926,40.8,39.8,39.8,956
2014-09-02,2013,12,49,245,263.43,0.63,4,Mod_Dry,34,6,4,3,44,91,0.34,172.4,0.66,172.4,0,0,0,0,-3,3,34,6,4,0,47,216,990,964.8,25.2,0.112,0.0104,0.000412,0.122,0.00485,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.9,39,39,935
2014-09-03,2013,12,49,246,259.32,0.63,4,Mod_Dry,34,6,4,3,44,91,0.35,168.3,0.65,168.3,0,0,0,0,-3,3,34,6,4,0,47,212,990,964.7,25.3,0.11,0.0101,0.000398,0.121,0.00477,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,910
2014-09-04,2013,12,49,247,255.22,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,164.2,0.64,164.2,0,0,0,0,-3,3,34,6,4,0,47,208,990,964.7,25.3,0.109,0.00971,0.000384,0.119,0.0047,1,0.164,0.283,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
2014-09-05,2013,12,49,248,251.12,0.65,4,Mod_Dry,34,6,4,3,44,91,0.36,160.1,0.64,160.1,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.108,0.00936,0.00037,0.117,0.00462,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
2014-09-06,2013,12,49,249,247.57,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,156.6,0.63,156.6,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.106,0.00906,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2014-09-07,2013,12,49,250,244.01,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,153,0.63,153,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00876,0.000346,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,823
2014-09-08,2013,12,49,251,240.46,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,149.5,0.62,149.5,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00845,0.000333,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,804
2014-09-09,2013,12,50,252,238,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,147,0.62,147,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00825,0.000325,0.111,0.00438,1,0.141,0.252,0.00994,25.1,0.938,0.97,0.91,34,32.9,32.9,791
2014-09-10,2013,12,50,253,234.99,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,144,0.61,144,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00799,0.000315,0.11,0.00433,1,0.137,0.247,0.00972,25.1,0.936,0.97,0.908,33.2,32.3,32.3,774
2014-09-11,2013,12,50,254,231.98,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,141,0.61,141,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00773,0.000304,0.109,0.00427,1,0.133,0.241,0.0095,25.2,0.935,0.97,0.907,32.5,31.6,31.6,758
2014-09-12,2013,12,50,255,229.52,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,138.5,0.6,138.5,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.0999,0.00752,0.000296,0.107,0.00423,1,0.13,0.237,0.00932,25.2,0.934,0.97,0.906,32,31,31,744
2014-09-13,2013,12,50,256,227.06,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,136.1,0.6,136.1,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0991,0.00732,0.000288,0.106,0.00418,1,0.126,0.233,0.00914,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
2014-09-14,2013,12,50,257,224.05,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,133.1,0.59,133.1,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.098,0.00706,0.000277,0.105,0.00413,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2014-09-15,2013,12,50,258,221.04,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,130,0.59,130,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.00871,25.3,0.931,0.97,0.903,30,29.1,29.1,698
2014-09-16,2013,12,51,259,218.58,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,127.6,0.58,127.6,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.00659,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2014-09-17,2013,12,51,260,216.12,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,125.1,0.58,125.1,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00639,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,28,28,671
2014-09-18,2013,12,51,261,213.66,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,122.7,0.57,122.7,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00618,0.000242,0.101,0.00394,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2014-09-19,2013,12,51,262,211.2,0.75,4,Mod_Dry,34,6,4,3,44,91,0.43,120.2,0.57,120.2,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0935,0.00597,0.000234,0.0994,0.00389,1,0.105,0.204,0.008,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2014-09-20,2013,12,51,263,208.74,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,117.7,0.56,117.7,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0926,0.00576,0.000225,0.0984,0.00385,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2014-09-21,2013,12,51,264,206.28,0.77,4,Mod_Dry,34,6,4,3,44,91,0.44,115.3,0.56,115.3,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00555,0.000217,0.0973,0.00381,1,0.0981,0.195,0.00764,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2014-09-22,2013,12,51,265,203.82,0.78,4,Mod_Dry,34,6,4,3,44,91,0.45,112.8,0.55,112.8,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0909,0.00534,0.000209,0.0962,0.00376,1,0.0948,0.191,0.00747,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2014-09-23,2013,12,52,266,202.45,0.78,4,Mod_Dry,34,6,4,3,44,91,0.45,111.5,0.55,111.5,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0904,0.00522,0.000204,0.0956,0.00374,1,0.093,0.189,0.00737,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2014-09-24,2013,12,52,267,200.53,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,109.5,0.55,109.5,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0897,0.00506,0.000198,0.0948,0.0037,1,0.0904,0.185,0.00723,25.4,0,0,0,0,0,0,0
2014-09-25,2013,12,52,268,198.62,0.79,4,Mod_Dry,34,6,4,3,44,91,0.46,107.6,0.54,107.6,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.089,0.0049,0.000191,0.0939,0.00367,1,0.0878,0.182,0.0071,25.4,0,0,0,0,0,0,0
2014-09-26,2013,12,52,269,196.71,0.8,4,Mod_Dry,34,6,4,3,44,91,0.46,105.7,0.54,105.7,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0884,0.00474,0.000185,0.0931,0.00364,1,0.0852,0.178,0.00697,25.4,0,0,0,0,0,0,0
2014-09-27,2013,12,52,270,194.79,0.8,4,Mod_Dry,34,6,4,3,44,91,0.47,103.8,0.53,103.8,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0877,0.00457,0.000179,0.0923,0.00361,1,0.0826,0.175,0.00683,25.4,0,0,0,0,0,0,0
2014-09-28,2013,12,52,271,192.88,0.81,4,Mod_Dry,34,6,4,3,44,91,0.47,101.9,0.53,101.9,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.087,0.00441,0.000172,0.0914,0.00357,1,0.08,0.171,0.0067,25.4,0,0,0,0,0,0,0
2014-09-29,2013,12,52,272,190.96,0.82,4,Mod_Dry,34,6,4,3,44,91,0.48,99.96,0.52,99.96,0,0,0,0,-3,3,34,6,4,0,47,144,990,964.4,25.6,0.0863,0.00425,0.000166,0.0906,0.00354,1,0.0774,0.168,0.00657,25.4,0,0,0,0,0,0,0
2014-09-30,2013,12,53,273,189.05,0.82,4,Mod_Dry,34,6,4,3,44,91,0.48,98.05,0.52,98.05,0,0,0,0,-3,3,34,6,4,0,47,142,990,964.4,25.6,0.0857,0.00408,0.00016,0.0897,0.00351,1,0.0749,0.165,0.00644,25.4,0,0,0,0,0,0,0
2014-10-01,2014,1,1,274,187.14,0.83,5,Dry,24,4,2,2,20,52,0.28,135.1,0.72,135.1,0,0,0,0,-2,2,24,4,2,0,22,165,990,964.4,25.6,0.0938,0.00724,0.000283,0.101,0.00395,1,0.125,0.226,0.00884,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
2014-10-02,2014,1,1,275,185.77,0.83,5,Dry,24,4,2,2,20,52,0.28,133.8,0.72,133.8,0,0,0,0,-2,2,24,4,2,0,22,164,990,964.4,25.6,0.0933,0.00712,0.000278,0.1,0.00393,1,0.123,0.224,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,721
2014-10-03,2014,1,1,276,184.4,0.84,5,Dry,24,4,2,2,20,52,0.28,132.4,0.72,132.4,0,0,0,0,-2,2,24,4,2,0,22,162,990,964.4,25.6,0.0928,0.007,0.000274,0.0999,0.00391,1,0.121,0.221,0.00865,25.3,0.931,0.97,0.903,30.7,29.7,29.7,714
2014-10-04,2014,1,1,277,185.22,0.84,5,Dry,24,4,2,2,20,52,0.28,133.2,0.72,133.2,0,0,0,0,-2,2,24,4,2,0,22,163,990,964.4,25.6,0.0931,0.00707,0.000277,0.1,0.00392,1,0.122,0.223,0.0087,25.3,0.932,0.97,0.904,30.9,29.9,29.9,718
2014-10-05,2014,1,1,278,186.04,0.83,5,Dry,24,4,2,2,20,52,0.28,134,0.72,134,0,0,0,0,-2,2,24,4,2,0,22,164,990,964.4,25.6,0.0934,0.00714,0.000279,0.101,0.00393,1,0.123,0.224,0.00876,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2014-10-06,2014,1,1,279,184.68,0.84,5,Dry,24,4,2,2,20,52,0.28,132.7,0.72,132.7,0,0,0,0,-2,2,24,4,2,0,22,163,990,964.4,25.6,0.0929,0.00703,0.000275,0.1,0.00391,1,0.122,0.222,0.00867,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2014-10-07,2014,1,1,280,183.31,0.84,5,Dry,24,4,2,2,20,52,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,24,4,2,0,22,161,990,964.4,25.6,0.0925,0.00691,0.00027,0.0994,0.00389,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,707
2014-10-08,2014,1,2,281,181.94,0.85,5,Dry,24,4,2,2,20,52,0.29,129.9,0.71,129.9,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.092,0.00679,0.000266,0.0988,0.00386,1,0.118,0.217,0.00848,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2014-10-09,2014,1,2,282,180.57,0.85,5,Dry,24,4,2,2,20,52,0.29,128.6,0.71,128.6,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0915,0.00668,0.000261,0.0982,0.00384,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2014-10-10,2014,1,2,283,178.66,0.85,5,Dry,24,4,2,2,20,52,0.29,126.7,0.71,126.7,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0908,0.00652,0.000255,0.0973,0.00381,1,0.113,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2014-10-11,2014,1,2,284,178.39,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.00471,0.000184,0.0908,0.00355,1,0.0848,0.176,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
2014-10-12,2014,1,2,285,176.47,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0855,0.00454,0.000178,0.09,0.00352,1,0.0822,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2014-10-13,2014,1,2,286,175.11,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,102.1,0.58,102.1,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00443,0.000173,0.0894,0.0035,1,0.0803,0.17,0.00664,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2014-10-14,2014,1,2,287,173.74,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0785,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2014-10-15,2014,1,3,288,173.46,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0781,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2014-10-16,2014,1,3,289,174.28,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00436,0.000171,0.089,0.00349,1,0.0792,0.168,0.00659,25.4,0.911,0.969,0.884,23,22.3,22.3,535
2014-10-17,2014,1,3,290,172.37,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,99.37,0.58,99.37,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.0042,0.000164,0.0882,0.00345,1,0.0766,0.165,0.00645,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2014-10-18,2014,1,3,291,171,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,98,0.57,98,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00408,0.00016,0.0876,0.00343,1,0.0748,0.162,0.00636,25.4,0.913,0.968,0.884,22.3,21.6,21.6,517
2014-10-19,2014,1,3,292,169.64,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,96.64,0.57,96.64,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.073,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,511
2014-10-20,2014,1,3,293,168.27,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,95.27,0.57,95.27,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00385,0.000151,0.0864,0.00338,1,0.0711,0.158,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
2014-10-21,2014,1,3,294,166.9,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,93.9,0.56,93.9,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2014-10-22,2014,1,4,295,165.53,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,92.53,0.56,92.53,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0816,0.00362,0.000142,0.0852,0.00334,1,0.0674,0.153,0.00598,25.4,0.919,0.966,0.888,21.2,20.4,20.4,491
2014-10-23,2014,1,4,296,164.17,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,91.17,0.56,91.17,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0811,0.0035,0.000137,0.0846,0.00331,1,0.0656,0.15,0.00588,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
2014-10-24,2014,1,4,297,162.8,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,89.8,0.55,89.8,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00338,0.000133,0.084,0.00329,1,0.0637,0.148,0.00579,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2014-10-25,2014,1,4,298,161.43,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,88.43,0.55,88.43,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0802,0.00327,0.000128,0.0834,0.00327,1,0.0619,0.145,0.00569,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2014-10-26,2014,1,4,299,161.16,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,88.16,0.55,88.16,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0801,0.00324,0.000127,0.0833,0.00326,1,0.0615,0.145,0.00567,25.4,0.925,0.964,0.891,20.3,19.5,19.5,469
2014-10-27,2014,1,4,300,160.34,0.91,4,Mod_Dry,31,4,3,2,33,73,0.46,87.34,0.55,87.34,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0798,0.00317,0.000124,0.0829,0.00325,1,0.0604,0.143,0.00562,25.4,0.925,0.963,0.891,20.1,19.4,19.4,465
2014-10-28,2014,1,4,301,158.43,0.91,4,Mod_Dry,31,4,3,2,33,73,0.46,85.43,0.54,85.43,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.0791,0.00301,0.000118,0.0821,0.00322,1,0.0578,0.14,0.00548,25.4,0.928,0.962,0.893,19.7,19,19,456
2014-10-29,2014,1,5,302,157.06,0.91,4,Mod_Dry,31,4,3,2,33,73,0.47,84.06,0.54,84.06,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0786,0.0029,0.000113,0.0815,0.00319,1,0.056,0.137,0.00539,25.4,0.929,0.962,0.894,19.4,18.7,18.7,449
2014-10-30,2014,1,5,303,155.69,0.92,4,Mod_Dry,31,4,3,2,33,73,0.47,82.69,0.53,82.69,0,0,0,0,-2,2,31,4,3,0,35,121,990,964.5,25.5,0.0781,0.00278,0.000109,0.0809,0.00317,1,0.0541,0.135,0.00529,25.4,0.931,0.961,0.895,19.2,18.4,18.4,442
2014-10-31,2014,1,5,304,154.32,0.92,4,Mod_Dry,31,4,3,2,33,73,0.47,81.32,0.53,81.32,0,0,0,0,-2,2,31,4,3,0,35,119,990,964.5,25.5,0.0776,0.00266,0.000104,0.0803,0.00315,1,0.0523,0.133,0.0052,25.4,0.932,0.961,0.896,18.9,18.1,18.1,435
2014-11-01,2014,2,5,305,155.14,0.92,5,Dry,23,4,2,2,19,50,0.32,105.1,0.68,105.1,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00469,0.000184,0.0876,0.00343,1,0.0844,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
2014-11-02,2014,2,5,306,156.51,0.91,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.0048,0.000188,0.0882,0.00346,1,0.0863,0.174,0.00684,25.3,0.916,0.97,0.888,24.2,23.5,23.5,564
2014-11-03,2014,2,5,307,158.97,0.91,5,Dry,23,4,2,2,19,50,0.32,109,0.69,109,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00501,0.000196,0.0892,0.0035,1,0.0896,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2014-11-04,2014,2,5,308,163.07,0.9,5,Dry,23,4,2,2,19,50,0.31,113.1,0.69,113.1,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0951,0.186,0.00729,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
2014-11-05,2014,2,6,309,164.44,0.9,5,Dry,23,4,2,2,19,50,0.3,114.4,0.7,114.4,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0862,0.00548,0.000215,0.0916,0.00359,1,0.097,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2014-11-06,2014,2,6,310,165.26,0.89,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00555,0.000217,0.092,0.0036,1,0.0981,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2014-11-07,2014,2,6,311,166.08,0.89,5,Dry,23,4,2,2,19,50,0.3,116.1,0.7,116.1,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00562,0.00022,0.0924,0.00362,1,0.0992,0.192,0.0075,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2014-11-08,2014,2,6,312,166.36,0.89,5,Dry,23,4,2,2,19,50,0.3,116.4,0.7,116.4,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00564,0.000221,0.0925,0.00362,1,0.0996,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2014-11-09,2014,2,6,313,170.46,0.88,5,Dry,23,4,2,2,19,50,0.29,120.5,0.71,120.5,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00599,0.000234,0.0943,0.00369,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2014-11-10,2014,2,6,314,175.65,0.86,5,Dry,23,4,2,2,19,50,0.28,125.7,0.71,125.7,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000252,0.0965,0.00378,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2014-11-11,2014,2,6,315,177.57,0.86,5,Dry,23,4,2,2,19,50,0.28,127.6,0.72,127.6,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2014-11-12,2014,2,7,316,178.93,0.85,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000263,0.098,0.00383,1,0.117,0.215,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2014-11-13,2014,2,7,317,180.85,0.85,5,Dry,23,4,2,2,19,50,0.28,130.8,0.72,130.8,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00687,0.000269,0.0988,0.00387,1,0.119,0.218,0.00853,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
2014-11-14,2014,2,7,318,180.57,0.85,5,Dry,23,4,2,2,19,50,0.28,130.6,0.72,130.6,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0918,0.00685,0.000268,0.0987,0.00386,1,0.119,0.217,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2014-11-15,2014,2,7,319,179.75,0.85,5,Dry,23,4,2,2,19,50,0.28,129.8,0.72,129.8,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00678,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2014-11-16,2014,2,7,320,177.84,0.86,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2014-11-17,2014,2,7,321,176.47,0.86,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2014-11-18,2014,2,7,322,177.29,0.86,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,684
2014-11-19,2014,2,8,323,176.47,0.86,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2014-11-20,2014,2,8,324,175.11,0.87,5,Dry,23,4,2,2,19,50,0.29,125.1,0.71,125.1,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00813,25.3,0.929,0.97,0.901,28.9,28,28,672
2014-11-21,2014,2,8,325,174.83,0.87,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
2014-11-22,2014,2,8,326,175.65,0.86,5,Dry,23,4,2,2,19,50,0.28,125.7,0.71,125.7,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000252,0.0965,0.00378,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2014-11-23,2014,2,8,327,178.11,0.86,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2014-11-24,2014,2,8,328,179.48,0.85,5,Dry,23,4,2,2,19,50,0.28,129.5,0.72,129.5,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0915,0.00676,0.000264,0.0982,0.00384,1,0.117,0.216,0.00843,25.3,0.93,0.97,0.902,29.9,29,29,697
2014-11-25,2014,2,8,329,178.66,0.85,5,Dry,23,4,2,2,19,50,0.28,128.7,0.72,128.7,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00669,0.000262,0.0979,0.00383,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2014-11-26,2014,2,9,330,176.75,0.86,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2014-11-27,2014,2,9,331,175.38,0.86,5,Dry,23,4,2,2,19,50,0.28,125.4,0.71,125.4,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.00641,0.000251,0.0964,0.00377,1,0.112,0.208,0.00815,25.3,0.929,0.97,0.901,28.9,28.1,28.1,674
2014-11-28,2014,2,9,332,175.11,0.87,5,Dry,23,4,2,2,19,50,0.29,125.1,0.71,125.1,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00813,25.3,0.929,0.97,0.901,28.9,28,28,672
2014-11-29,2014,2,9,333,176.47,0.86,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
