date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-11-30,2014,2,9,334,178.39,0.85,5,Dry,23,4,2,2,19,50,0.28,128.4,0.72,128.4,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00666,0.000261,0.0977,0.00382,1,0.116,0.214,0.00836,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2014-12-01,2014,3,9,335,178.11,0.86,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.6,26.6,637
2014-12-02,2014,3,9,336,179.48,0.85,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2014-12-03,2014,3,10,337,183.03,0.84,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2014-12-04,2014,3,10,338,187.14,0.83,5,Dry,26,4,3,2,24,59,0.32,128.1,0.69,128.1,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.00026,0.099,0.00387,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2014-12-05,2014,3,10,339,190.14,0.82,5,Dry,26,4,3,2,24,59,0.31,131.1,0.69,131.1,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.0069,0.00027,0.1,0.00392,1,0.12,0.22,0.0086,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2014-12-06,2014,3,10,340,191.51,0.81,5,Dry,26,4,3,2,24,59,0.31,132.5,0.69,132.5,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2014-12-07,2014,3,10,341,195.61,0.8,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000288,0.103,0.00402,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.8,30.8,738
2014-12-08,2014,3,10,342,195.89,0.8,5,Dry,26,4,3,2,24,59,0.3,136.9,0.7,136.9,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00739,0.000289,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
2014-12-09,2014,3,10,343,193.97,0.81,5,Dry,26,4,3,2,24,59,0.3,135,0.7,135,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2014-12-10,2014,3,11,344,195.34,0.8,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00896,25.4,0.933,0.97,0.905,31.6,30.7,30.7,737
2014-12-11,2014,3,11,345,196.71,0.8,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.934,0.97,0.905,32,31,31,744
2014-12-12,2014,3,11,346,198.62,0.79,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00762,0.000298,0.104,0.00407,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
2014-12-13,2014,3,11,347,199.44,0.79,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00769,0.0003,0.104,0.00408,1,0.132,0.237,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
2014-12-14,2014,3,11,348,196.43,0.8,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,30.9,30.9,743
2014-12-15,2014,3,11,349,197.25,0.8,5,Dry,26,4,3,2,24,59,0.3,138.3,0.7,138.3,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00909,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2014-12-16,2014,3,11,350,201.36,0.78,5,Dry,26,4,3,2,24,59,0.29,142.4,0.71,142.4,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00785,0.000307,0.105,0.00411,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2014-12-17,2014,3,12,351,202.72,0.78,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000311,0.106,0.00414,1,0.137,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2014-12-18,2014,3,12,352,204.09,0.78,5,Dry,26,4,3,2,24,59,0.29,145.1,0.71,145.1,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.8,32.7,32.7,786
2014-12-19,2014,3,12,353,206.55,0.77,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.938,0.97,0.909,34.3,33.3,33.3,799
2014-12-20,2014,3,12,354,209.56,0.76,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2014-12-21,2014,3,12,355,212.57,0.75,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,832
2014-12-22,2014,3,12,356,212.29,0.75,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2014-12-23,2014,3,12,357,212.02,0.75,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.6,34.6,829
2014-12-24,2014,3,13,358,215.03,0.74,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,846
2014-12-25,2014,3,13,359,218.03,0.73,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00927,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2014-12-26,2014,3,13,360,217.21,0.73,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
2014-12-27,2014,3,13,361,216.94,0.73,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2014-12-28,2014,3,13,362,216.67,0.73,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2014-12-29,2014,3,13,363,213.66,0.74,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2014-12-30,2014,3,13,364,214.48,0.74,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00897,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
2014-12-31,2014,3,14,365,219.68,0.72,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,872
2015-01-01,2014,4,14,1,223.23,0.71,5,Dry,29,5,4,2,33,73,0.33,150.2,0.67,150.2,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00852,0.000335,0.11,0.00434,1,0.145,0.256,0.01,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2015-01-02,2014,4,14,2,225.14,0.71,5,Dry,29,5,4,2,33,73,0.32,152.1,0.68,152.1,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00868,0.000341,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,822
2015-01-03,2014,4,14,3,228.15,0.7,5,Dry,29,5,4,2,33,73,0.32,155.2,0.68,155.2,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00894,0.000351,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2015-01-04,2014,4,14,4,232.8,0.69,5,Dry,29,5,4,2,33,73,0.31,159.8,0.69,159.8,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00933,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,864
2015-01-05,2014,4,14,5,234.17,0.68,5,Dry,29,5,4,2,33,73,0.31,161.2,0.69,161.2,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00945,0.000372,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.915,37.4,36.3,36.3,871
2015-01-06,2014,4,14,6,233.89,0.68,5,Dry,29,5,4,2,33,73,0.31,160.9,0.69,160.9,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00943,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.2,36.2,870
2015-01-07,2014,4,15,7,236.9,0.68,5,Dry,29,5,4,2,33,73,0.31,163.9,0.69,163.9,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00968,0.000381,0.116,0.00459,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.1,37,37,888
2015-01-08,2014,4,15,8,241,0.67,5,Dry,29,5,4,2,33,73,0.3,168,0.7,168,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00466,1,0.169,0.288,0.0113,25.1,0.945,0.974,0.92,39,38,38,912
2015-01-09,2014,4,15,9,245.11,0.66,5,Dry,29,5,4,2,33,73,0.3,172.1,0.7,172.1,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,40,39,39,936
2015-01-10,2014,4,15,10,248.11,0.65,5,Dry,29,5,4,2,33,73,0.29,175.1,0.71,175.1,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.0048,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.7,39.8,39.8,954
2015-01-11,2014,4,15,11,252.21,0.65,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2015-01-12,2014,4,15,12,256.32,0.64,5,Dry,29,5,4,2,33,73,0.28,183.3,0.71,183.3,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2015-01-13,2014,4,15,13,260.42,0.63,5,Dry,29,5,4,2,33,73,0.28,187.4,0.72,187.4,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00502,1,0.196,0.322,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
2015-01-14,2014,4,16,14,266.16,0.62,5,Dry,29,5,4,2,33,73,0.27,193.2,0.73,193.2,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.933,44.9,44,44,1060
2015-01-15,2014,4,16,15,270.81,0.61,5,Dry,29,5,4,2,33,73,0.27,197.8,0.73,197.8,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2015-01-16,2014,4,16,16,277.1,0.6,5,Dry,29,5,4,2,33,73,0.26,204.1,0.74,204.1,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
2015-01-17,2014,4,16,17,284.48,0.59,5,Dry,29,5,4,2,33,73,0.26,211.5,0.74,211.5,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2015-01-18,2014,4,16,18,291.86,0.58,5,Dry,29,5,4,2,33,73,0.25,218.9,0.75,218.9,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000571,0.141,0.00559,1,0.238,0.378,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2015-01-19,2014,4,16,19,300.34,0.57,5,Dry,29,5,4,2,33,73,0.24,227.3,0.76,227.3,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.000601,0.144,0.00575,2,0.096,0.24,0.00957,24.9,0.922,0.97,0.894,25.6,24.8,49.6,1190
2015-01-20,2014,4,16,20,308.27,0.56,5,Dry,29,5,4,2,33,73,0.24,235.3,0.76,235.3,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000628,0.148,0.0059,2,0.101,0.249,0.00994,24.8,0.925,0.97,0.897,26.5,25.7,51.3,1230
2015-01-21,2014,4,17,21,316.2,0.55,5,Dry,29,5,4,2,33,73,0.23,243.2,0.77,243.2,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1270
2015-01-22,2014,4,17,22,324.13,0.54,5,Dry,29,5,4,2,33,73,0.23,251.1,0.78,251.1,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0175,0.000702,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.4,54.9,1320
2015-01-23,2014,4,17,23,332.61,0.53,5,Dry,29,5,4,2,33,73,0.22,259.6,0.78,259.6,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0215,0.000864,0.162,0.0065,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.2,28.4,56.7,1360
2015-01-24,2014,4,17,24,339.99,0.52,5,Dry,29,5,4,2,33,73,0.21,267,0.79,267,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.025,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.3,1400
2015-01-25,2014,4,17,25,346.28,0.52,5,Dry,29,5,4,2,33,73,0.21,273.3,0.79,273.3,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.028,0.00113,0.173,0.00697,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.8,29.8,59.7,1430
2015-01-26,2014,4,17,26,355.85,0.51,5,Dry,29,5,4,2,33,73,0.2,282.9,0.8,282.9,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0325,0.00131,0.181,0.0073,2,0.133,0.315,0.0127,24.5,0.936,0.97,0.908,31.8,30.9,61.7,1480
2015-01-27,2014,4,17,27,367.06,0.5,5,Dry,29,5,4,2,33,73,0.2,294.1,0.8,294.1,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0378,0.00153,0.191,0.00769,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2015-01-28,2014,4,18,28,379.91,0.48,5,Dry,29,5,4,2,33,73,0.19,306.9,0.81,306.9,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0439,0.00178,0.201,0.00814,2,0.15,0.351,0.0142,24.3,0.941,0.97,0.913,34.5,33.5,66.9,1610
2015-01-29,2014,4,18,29,393.86,0.47,5,Dry,29,5,4,2,33,73,0.18,320.9,0.81,320.9,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0504,0.00205,0.213,0.00863,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.9,1680
2015-01-30,2014,4,18,30,409.44,0.46,5,Dry,29,5,4,2,33,73,0.18,336.4,0.82,336.4,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0578,0.00235,0.225,0.00918,2,0.17,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2015-01-31,2014,4,18,31,427.21,0.45,5,Dry,29,5,4,2,33,73,0.17,354.2,0.83,354.2,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0662,0.0027,0.24,0.00981,2,0.182,0.422,0.0172,24.1,0.949,0.975,0.925,39.6,38.7,77.3,1860
2015-02-01,2014,5,18,32,446.63,0.43,5,Dry,31,6,4,3,41,85,0.19,361.6,0.81,361.6,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0697,0.00286,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.4,39.4,78.8,1890
2015-02-02,2014,5,18,33,467.14,0.42,5,Dry,31,6,4,3,41,85,0.18,382.1,0.82,382.1,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0794,0.00327,0.264,0.0109,2,0.2,0.465,0.0191,23.8,0.953,0.98,0.934,42.5,41.7,83.4,2000
2015-02-03,2014,5,18,34,486.55,0.41,5,Dry,31,6,4,3,41,85,0.17,401.6,0.82,401.6,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0885,0.00366,0.28,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.4,2100
2015-02-04,2014,5,19,35,507.06,0.39,5,Dry,31,6,4,3,41,85,0.17,422.1,0.83,422.1,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0982,0.00407,0.297,0.0123,2,0.227,0.525,0.0217,23.6,0.956,0.98,0.937,46.7,45.8,91.5,2200
2015-02-05,2014,5,19,36,528.66,0.38,5,Dry,31,6,4,3,41,85,0.16,443.7,0.84,443.7,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.108,0.00451,0.315,0.0131,2,0.242,0.557,0.0232,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2015-02-06,2014,5,19,37,549.17,0.37,5,Dry,31,6,4,3,41,85,0.15,464.2,0.84,464.2,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00493,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2015-02-07,2014,5,19,38,572.96,0.35,5,Dry,31,6,4,3,41,85,0.15,488,0.85,488,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.129,0.00543,0.356,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.1,34.1,102,2450
2015-02-08,2014,5,19,39,600.03,0.34,5,Dry,31,6,4,3,41,85,0.14,515,0.86,515,0,0,0,0,-3,3,31,6,4,0,44,556,990,966.3,23.7,0.243,0.145,0.00612,0.388,0.0164,3,0.174,0.562,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2015-02-09,2014,5,19,40,628.19,0.33,5,Dry,31,6,4,3,41,85,0.14,543.2,0.86,543.2,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.259,0.164,0.00695,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.8,37.7,113,2720
2015-02-10,2014,5,19,41,654.17,0.32,5,Dry,31,6,4,3,41,85,0.13,569.2,0.87,569.2,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.00772,0.454,0.0194,3,0.199,0.653,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,119,2850
2015-02-11,2014,5,20,42,678.5,0.3,5,Dry,31,6,4,3,41,85,0.13,593.5,0.88,593.5,0,0,0,0,-3,3,31,6,4,0,44,635,990,966.6,23.4,0.287,0.197,0.00844,0.485,0.0207,3,0.21,0.694,0.0297,22.7,0.954,0.98,0.935,42,41.2,123,2960
2015-02-12,2014,5,20,43,706.12,0.29,5,Dry,31,6,4,3,41,85,0.12,621.1,0.88,621.1,0,0,0,0,-3,3,31,6,4,0,44,662,990,966.7,23.3,0.303,0.216,0.00928,0.519,0.0223,3,0.222,0.741,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,129,3080
2015-02-13,2014,5,20,44,733.19,0.28,5,Dry,31,6,4,3,41,85,0.12,648.2,0.88,648.2,0,0,0,0,-3,3,31,6,4,0,44,689,990,966.8,23.2,0.318,0.234,0.0101,0.552,0.0238,3,0.234,0.786,0.0339,22.4,0.956,0.98,0.937,45.4,44.4,133,3200
2015-02-14,2014,5,20,45,756.43,0.27,5,Dry,31,6,4,3,41,85,0.11,671.4,0.89,671.4,0,0,0,0,-3,3,31,6,4,0,44,712,990,966.9,23.1,0.331,0.25,0.0108,0.581,0.0252,3,0.245,0.826,0.0358,22.2,0.957,0.98,0.938,46.7,45.8,137,3300
2015-02-15,2014,5,20,46,776.28,0.26,5,Dry,31,6,4,3,41,85,0.11,691.3,0.89,691.3,0,0,0,0,-3,3,31,6,4,0,44,732,990,967,23,0.343,0.263,0.0114,0.605,0.0263,3,0.254,0.859,0.0374,22.1,0.957,0.98,0.938,47.9,46.9,141,3380
2015-02-16,2014,5,20,47,794.5,0.25,5,Dry,31,6,4,3,41,85,0.11,709.5,0.89,709.5,0,0,0,0,-3,3,31,6,4,0,44,751,990,967.1,22.9,0.353,0.275,0.012,0.628,0.0274,3,0.262,0.89,0.0388,22,0.957,0.98,0.938,48.9,47.9,144,3450
2015-02-17,2014,5,20,48,816.27,0.24,5,Dry,31,6,4,3,41,85,0.1,731.3,0.9,731.3,0,0,0,0,-3,3,31,6,4,0,44,772,990,967.2,22.8,0.365,0.289,0.0127,0.655,0.0287,3,0.272,0.926,0.0406,21.9,0.957,0.98,0.938,50.1,48.2,145,3470
2015-02-18,2014,5,21,49,840.44,0.23,5,Dry,31,6,4,3,41,85,0.1,755.4,0.9,755.4,0,0,0,0,-3,3,31,6,4,0,44,796,990,967.3,22.7,0.384,0.305,0.0134,0.689,0.0303,3,0.281,0.97,0.0427,21.8,0.957,0.98,0.938,51.4,48.2,145,3470
2015-02-19,2014,5,21,50,866.47,0.23,5,Dry,31,6,4,3,41,85,0.098,781.5,0.9,781.5,0,0,0,0,-3,3,31,6,4,0,44,822,990,967.4,22.6,0.408,0.317,0.014,0.725,0.032,4,0.206,0.931,0.0411,21.7,0.953,0.975,0.929,39.6,38.6,155,3710
2015-02-20,2014,5,21,51,889.73,0.22,5,Dry,31,6,4,3,41,85,0.096,804.7,0.9,804.7,0,0,0,0,-3,3,31,6,4,0,44,846,990,967.5,22.5,0.429,0.328,0.0146,0.758,0.0336,4,0.214,0.972,0.0431,21.6,0.954,0.977,0.932,40.6,39.7,159,3810
2015-02-21,2014,5,21,52,913.98,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,809,0.89,809,0,0,0,0,-4,4,36,6,5,0,58,856,990,967.6,22.4,0.439,0.331,0.0147,0.769,0.0343,4,0.216,0.985,0.0439,21.5,0.954,0.977,0.932,40.6,39.7,159,3810
2015-02-22,2014,5,21,53,943.79,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,838.8,0.89,838.8,0,0,0,0,-4,4,36,6,5,0,58,886,990,967.7,22.3,0.466,0.345,0.0155,0.811,0.0363,4,0.226,1.04,0.0464,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2015-02-23,2014,5,21,54,969.89,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,864.9,0.89,864.9,0,0,0,0,-4,4,36,6,5,0,58,912,990,967.8,22.2,0.49,0.358,0.0161,0.847,0.0381,4,0.234,1.08,0.0487,21.1,0.955,0.98,0.936,42.8,41.9,168,4030
2015-02-24,2014,5,21,55,991.8,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,886.8,0.89,886.8,0,0,0,0,-4,4,36,6,5,0,58,934,990,967.9,22.1,0.51,0.368,0.0166,0.878,0.0397,4,0.242,1.12,0.0506,21,0.955,0.98,0.936,43.6,42.8,171,4110
2015-02-25,2014,5,22,56,1009.2,0.19,4,Mod_Dry,36,6,5,4,54,105,0.1,904.2,0.9,904.2,0,0,0,0,-4,4,36,6,5,0,58,951,990,967.9,22.1,0.526,0.377,0.0171,0.902,0.0409,4,0.248,1.15,0.0521,20.9,0.956,0.98,0.936,44.3,43.4,174,4170
2015-02-26,2014,5,22,57,1021.7,0.19,4,Mod_Dry,36,6,5,4,54,105,0.1,916.7,0.9,916.7,0,0,0,0,-4,4,36,6,5,0,58,964,990,968,22,0.537,0.383,0.0174,0.92,0.0418,4,0.252,1.17,0.0532,20.9,0.956,0.98,0.937,44.8,43.9,176,4220
2015-02-27,2014,5,22,58,1029.3,0.19,4,Mod_Dry,36,6,5,4,54,105,0.1,924.4,0.9,924.4,0,0,0,0,-4,4,36,6,5,0,58,971,990,968,22,0.544,0.386,0.0176,0.93,0.0423,4,0.254,1.18,0.0538,20.8,0.956,0.98,0.937,45.1,44.2,177,4240
2015-02-28,2014,5,22,59,1037,0.19,4,Mod_Dry,36,6,5,4,54,105,0.1,932,0.9,932,0,0,0,0,-4,4,36,6,5,0,58,979,990,968,22,0.551,0.39,0.0177,0.941,0.0428,4,0.257,1.2,0.0545,20.8,0.956,0.98,0.937,45.4,44.5,178,4270
2015-03-01,2014,6,22,60,1044.7,0.18,3,Normal,49,9,9,9,107,183,0.17,861.7,0.82,861.7,0,0,0,0,-9,9,49,9,9,0,116,929,990,968,22,0.505,0.356,0.0162,0.861,0.0392,4,0.233,1.09,0.0498,20.9,0.954,0.98,0.935,42.1,41.2,165,3960
2015-03-02,2014,6,22,61,1052.5,0.18,3,Normal,49,9,9,9,107,183,0.17,869.5,0.83,869.5,0,0,0,0,-9,9,49,9,9,0,116,936,990,968.1,21.9,0.512,0.36,0.0164,0.872,0.0398,4,0.236,1.11,0.0505,20.8,0.955,0.98,0.935,42.4,41.5,166,3990
2015-03-03,2014,6,22,62,1060.3,0.18,3,Normal,49,9,9,9,107,183,0.17,877.3,0.83,877.3,0,0,0,0,-9,9,49,9,9,0,116,944,990,968.1,21.9,0.519,0.364,0.0166,0.883,0.0403,4,0.239,1.12,0.0512,20.8,0.955,0.98,0.936,42.7,41.8,167,4020
2015-03-04,2014,6,23,63,1068.1,0.18,3,Normal,49,9,9,9,107,183,0.17,885.1,0.83,885.1,0,0,0,0,-9,9,49,9,9,0,116,952,990,968.1,21.9,0.526,0.367,0.0168,0.894,0.0408,4,0.241,1.14,0.0519,20.8,0.955,0.98,0.936,43,42.1,169,4050
2015-03-05,2014,6,23,64,1076,0.18,3,Normal,49,9,9,9,107,183,0.17,893,0.83,893,0,0,0,0,-9,9,49,9,9,0,116,960,990,968.1,21.9,0.534,0.371,0.017,0.905,0.0414,4,0.244,1.15,0.0525,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
2015-03-06,2014,6,23,65,1078.6,0.18,3,Normal,49,9,9,9,107,183,0.17,895.6,0.83,895.6,0,0,0,0,-9,9,49,9,9,0,116,963,990,968.1,21.9,0.536,0.372,0.017,0.909,0.0416,4,0.245,1.15,0.0528,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
2015-03-07,2014,6,23,66,1081.3,0.17,3,Normal,49,9,9,9,107,183,0.17,898.3,0.83,898.3,0,0,0,0,-9,9,49,9,9,0,116,965,990,968.2,21.8,0.539,0.374,0.0171,0.912,0.0418,4,0.246,1.16,0.053,20.7,0.955,0.98,0.936,43.5,42.6,171,4090
2015-03-08,2014,6,23,67,1083.9,0.17,3,Normal,49,9,9,9,107,183,0.17,900.9,0.83,900.9,0,0,0,0,-9,9,49,9,9,0,116,968,990,968.2,21.8,0.541,0.375,0.0172,0.916,0.0419,4,0.247,1.16,0.0532,20.7,0.955,0.98,0.936,43.6,42.7,171,4100
2015-03-09,2014,6,23,68,1086.5,0.17,3,Normal,49,9,9,9,107,183,0.17,903.5,0.83,903.5,0,0,0,0,-9,9,49,9,9,0,116,971,990,968.2,21.8,0.543,0.376,0.0172,0.92,0.0421,4,0.247,1.17,0.0535,20.7,0.955,0.98,0.936,43.7,42.8,171,4110
2015-03-10,2014,6,23,69,1089.2,0.17,3,Normal,49,9,9,9,107,183,0.17,906.2,0.83,906.2,0,0,0,0,-9,9,49,9,9,0,116,973,990,968.2,21.8,0.546,0.378,0.0173,0.923,0.0423,4,0.248,1.17,0.0537,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
2015-03-11,2014,6,24,70,1091.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,962.9,0.88,962.9,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.588,0.405,0.0186,0.993,0.0455,4,0.267,1.26,0.0578,20.6,0.956,0.98,0.936,46.4,45.4,182,4360
2015-03-12,2014,6,24,71,1094.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,965.5,0.88,965.5,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.59,0.406,0.0186,0.996,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.5,45.5,182,4370
2015-03-13,2014,6,24,72,1097.2,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,968.2,0.88,968.2,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.592,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
2015-03-14,2014,6,24,73,1099.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,970.9,0.88,970.9,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.595,0.409,0.0188,1,0.0461,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
2015-03-15,2014,6,24,74,1107.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,978.9,0.88,978.9,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.603,0.413,0.019,1.02,0.0467,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,47,46,184,4420
2015-03-16,2014,6,24,75,1116,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,987,0.88,987,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.615,0.417,0.0192,1.03,0.0475,4,0.276,1.31,0.0601,20.4,0.956,0.98,0.936,47.2,46.3,185,4440
2015-03-17,2014,6,24,76,1129.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1001,0.89,1001,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.635,0.424,0.0196,1.06,0.0488,4,0.28,1.34,0.0617,20.4,0.956,0.98,0.937,47.7,46.8,187,4490
2015-03-18,2014,6,25,77,1143.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1014,0.89,1014,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.655,0.455,0.021,1.11,0.0513,4,0.283,1.39,0.0643,20.3,0.955,0.98,0.936,48.1,47.2,189,4530
2015-03-19,2014,6,25,78,1157.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1028,0.89,1028,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.675,0.486,0.0225,1.16,0.0538,4,0.286,1.45,0.067,20.2,0.955,0.98,0.936,48.5,47.6,190,4570
2015-03-20,2014,6,25,79,1176.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1048,0.89,1048,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.5,21.5,0.704,0.53,0.0246,1.23,0.0573,4,0.29,1.52,0.0707,20,0.955,0.98,0.936,49.1,48.1,193,4620
2015-03-21,2014,6,25,80,1196.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1067,0.89,1067,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.733,0.574,0.0267,1.31,0.0608,4,0.293,1.6,0.0745,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2015-03-22,2014,6,25,81,1210.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1082,0.89,1082,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.753,0.606,0.0283,1.36,0.0634,4,0.296,1.66,0.0773,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
2015-03-23,2014,6,25,82,1224.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1096,0.9,1096,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.774,0.639,0.0298,1.41,0.066,4,0.299,1.71,0.08,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2015-03-24,2014,6,25,83,1245,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1116,0.9,1100,16,4,0,0,-6,18,45,8,7,0,85,1160,990,968.7,21.3,0.786,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2015-03-25,2014,6,26,84,1265.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1136,0.9,1100,36,8,1,1,-5,31,49,9,8,1,98,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2015-03-26,2014,6,26,85,1274.1,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1145,0.9,1100,45,10,1,1,-5,38,51,9,8,1,105,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2015-03-27,2014,6,26,86,1277.1,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1148,0.9,1100,48,11,1,1,-5,40,52,9,8,1,107,1170,990,968.8,21.2,0.8,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2015-03-28,2014,6,26,87,1274.1,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1145,0.9,1100,45,10,1,1,-5,38,51,9,8,1,105,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2015-03-29,2014,6,26,88,1265.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1136,0.9,1100,36,8,1,1,-5,31,49,9,8,1,98,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2015-03-30,2014,6,26,89,1250.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1122,0.9,1100,22,5,1,1,-5,20,46,9,8,1,87,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2015-03-31,2014,6,26,90,1236.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1107,0.9,1100,7,2,0,0,-6,11,43,8,7,0,78,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2015-04-01,2014,7,27,91,1221.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1074,0.88,1074,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.757,0.589,0.0275,1.35,0.0629,4,0.295,1.64,0.0767,19.8,0.954,0.98,0.935,49.7,48.2,193,4630
2015-04-02,2014,7,27,92,1207.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1060,0.88,1060,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.736,0.557,0.026,1.29,0.0603,4,0.292,1.59,0.0739,19.9,0.955,0.98,0.936,49.3,48.2,193,4630
2015-04-03,2014,7,27,93,1193.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1045,0.88,1045,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.715,0.525,0.0244,1.24,0.0577,4,0.289,1.53,0.0712,20,0.955,0.98,0.936,48.9,47.9,192,4600
2015-04-04,2014,7,27,94,1179.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,1031,0.88,1031,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.695,0.494,0.0229,1.19,0.0552,4,0.286,1.47,0.0685,20.1,0.955,0.98,0.936,48.5,47.5,190,4560
2015-04-05,2014,7,27,95,1159.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,1012,0.87,1012,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.666,0.45,0.0208,1.12,0.0517,4,0.282,1.4,0.0647,20.2,0.955,0.98,0.936,47.9,46.9,188,4500
2015-04-06,2014,7,27,96,1135.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,987.1,0.87,987.1,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.63,0.417,0.0192,1.05,0.0483,4,0.276,1.32,0.061,20.4,0.955,0.98,0.936,47.1,46.1,184,4430
2015-04-07,2014,7,27,97,1116,0.17,4,Mod_Dry,45,11,10,10,72,148,0.13,968,0.87,968,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.3,21.7,0.602,0.408,0.0187,1.01,0.0464,4,0.269,1.28,0.0588,20.5,0.955,0.98,0.936,46.4,45.5,182,4360
2015-04-08,2014,7,28,98,1097.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,949.2,0.86,949.2,0,0,0,0,-10,10,45,11,10,0,82,1020,990,968.2,21.8,0.584,0.398,0.0183,0.983,0.0451,4,0.263,1.25,0.0571,20.5,0.955,0.98,0.936,45.7,44.8,179,4300
2015-04-09,2014,7,28,99,1078.6,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,930.6,0.86,930.6,0,0,0,0,-10,10,45,11,10,0,82,997,990,968.1,21.9,0.567,0.389,0.0178,0.957,0.0438,4,0.257,1.21,0.0555,20.6,0.955,0.98,0.936,45,44.1,176,4230
2015-04-10,2014,7,28,100,1065.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,917.5,0.86,917.5,0,0,0,0,-10,10,45,11,10,0,82,983,990,968.1,21.9,0.555,0.383,0.0175,0.938,0.0429,4,0.252,1.19,0.0544,20.7,0.955,0.98,0.936,44.5,43.6,174,4190
2015-04-11,2014,7,28,101,1052.5,0.18,5,Dry,40,10,8,5,62,125,0.12,927.5,0.88,927.5,0,0,0,0,-5,5,40,10,8,0,67,985,990,968.1,21.9,0.557,0.388,0.0177,0.945,0.0431,4,0.256,1.2,0.0547,20.7,0.956,0.98,0.936,45.1,44.2,177,4240
2015-04-12,2014,7,28,102,1044.7,0.18,5,Dry,40,10,8,5,62,125,0.12,919.7,0.88,919.7,0,0,0,0,-5,5,40,10,8,0,67,978,990,968,22,0.55,0.384,0.0175,0.934,0.0425,4,0.253,1.19,0.0541,20.8,0.955,0.98,0.936,44.8,43.9,175,4210
2015-04-13,2014,7,28,103,1042.1,0.18,5,Dry,40,10,8,5,62,125,0.12,917.1,0.88,917.1,0,0,0,0,-5,5,40,10,8,0,67,975,990,968,22,0.548,0.383,0.0174,0.93,0.0424,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
2015-04-14,2014,7,28,104,1039.6,0.19,5,Dry,40,10,8,5,62,125,0.12,914.6,0.88,914.6,0,0,0,0,-5,5,40,10,8,0,67,973,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2015-04-15,2014,7,29,105,1042.1,0.18,5,Dry,40,10,8,5,62,125,0.12,917.1,0.88,917.1,0,0,0,0,-5,5,40,10,8,0,67,975,990,968,22,0.548,0.383,0.0174,0.93,0.0424,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
2015-04-16,2014,7,29,106,1044.7,0.18,5,Dry,40,10,8,5,62,125,0.12,919.7,0.88,919.7,0,0,0,0,-5,5,40,10,8,0,67,978,990,968,22,0.55,0.384,0.0175,0.934,0.0425,4,0.253,1.19,0.0541,20.8,0.955,0.98,0.936,44.8,43.9,175,4210
2015-04-17,2014,7,29,107,1047.3,0.18,5,Dry,40,10,8,5,62,125,0.12,922.3,0.88,922.3,0,0,0,0,-5,5,40,10,8,0,67,980,990,968,22,0.552,0.385,0.0176,0.938,0.0427,4,0.254,1.19,0.0543,20.8,0.956,0.98,0.936,44.9,44,176,4220
2015-04-18,2014,7,29,108,1055,0.18,5,Dry,40,10,8,5,62,125,0.12,930,0.88,930,0,0,0,0,-5,5,40,10,8,0,67,988,990,968.1,21.9,0.559,0.389,0.0177,0.949,0.0433,4,0.256,1.2,0.055,20.7,0.956,0.98,0.936,45.1,44.2,177,4250
2015-04-19,2014,7,29,109,1068.1,0.18,5,Dry,40,10,8,5,62,125,0.12,943.1,0.88,943.1,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.571,0.395,0.0181,0.967,0.0442,4,0.261,1.23,0.0561,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
2015-04-20,2014,7,29,110,1081.3,0.17,5,Dry,40,10,8,5,62,125,0.12,956.3,0.88,956.3,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.583,0.402,0.0184,0.985,0.0451,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2015-04-21,2014,7,29,111,1094.5,0.17,5,Dry,40,10,8,5,62,125,0.11,969.5,0.89,969.5,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.596,0.408,0.0187,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
2015-04-22,2014,7,30,112,1107.9,0.17,5,Dry,40,10,8,5,62,125,0.11,982.9,0.89,982.9,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.612,0.415,0.0191,1.03,0.0472,4,0.274,1.3,0.0598,20.5,0.956,0.98,0.937,47.1,46.2,185,4430
2015-04-23,2014,7,30,113,1121.5,0.17,5,Dry,40,10,8,5,62,125,0.11,996.5,0.89,996.5,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.632,0.421,0.0194,1.05,0.0485,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.937,47.6,46.6,187,4480
2015-04-24,2014,7,30,114,1129.6,0.16,5,Dry,40,10,8,5,62,125,0.11,1005,0.89,1005,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.644,0.433,0.02,1.08,0.0497,4,0.281,1.36,0.0626,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
2015-04-25,2014,7,30,115,1132.3,0.16,5,Dry,40,10,8,5,62,125,0.11,1007,0.89,1007,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.648,0.44,0.0203,1.09,0.0501,4,0.281,1.37,0.0631,20.3,0.956,0.98,0.936,47.9,47,188,4510
2015-04-26,2014,7,30,116,1135.1,0.16,5,Dry,40,10,8,5,62,125,0.11,1010,0.89,1010,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.652,0.446,0.0206,1.1,0.0506,4,0.282,1.38,0.0636,20.3,0.956,0.98,0.936,48,47.1,188,4520
2015-04-27,2014,7,30,117,1132.3,0.16,5,Dry,40,10,8,5,62,125,0.11,1007,0.89,1007,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.648,0.44,0.0203,1.09,0.0501,4,0.281,1.37,0.0631,20.3,0.956,0.98,0.936,47.9,47,188,4510
2015-04-28,2014,7,30,118,1124.2,0.17,5,Dry,40,10,8,5,62,125,0.11,999.2,0.89,999.2,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.636,0.423,0.0195,1.06,0.0487,4,0.28,1.34,0.0616,20.4,0.956,0.98,0.937,47.7,46.7,187,4490
2015-04-29,2014,7,31,119,1116,0.17,5,Dry,40,10,8,5,62,125,0.11,991,0.89,991,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.624,0.419,0.0193,1.04,0.048,4,0.277,1.32,0.0607,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
2015-04-30,2014,7,31,120,1102.6,0.17,5,Dry,40,10,8,5,62,125,0.11,977.6,0.89,977.6,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.604,0.412,0.0189,1.02,0.0467,4,0.272,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4410
2015-05-01,2014,8,31,121,1089.2,0.17,5,Dry,42,9,8,6,82,147,0.14,942.2,0.86,942.2,0,0,0,0,-6,6,42,9,8,0,88,1000,990,968.2,21.8,0.571,0.395,0.0181,0.966,0.0443,4,0.26,1.23,0.0562,20.6,0.955,0.98,0.936,45.5,44.5,178,4280
2015-05-02,2014,8,31,122,1076,0.18,5,Dry,42,9,8,6,82,147,0.14,929,0.86,929,0,0,0,0,-6,6,42,9,8,0,88,988,990,968.1,21.9,0.559,0.389,0.0178,0.948,0.0434,4,0.256,1.2,0.0551,20.7,0.955,0.98,0.936,45,44.1,176,4230
2015-05-03,2014,8,31,123,1057.7,0.18,5,Dry,42,9,8,6,82,147,0.14,910.6,0.86,910.6,0,0,0,0,-6,6,42,9,8,0,88,970,990,968.1,21.9,0.543,0.38,0.0173,0.922,0.0421,4,0.25,1.17,0.0535,20.7,0.955,0.98,0.936,44.3,43.4,173,4160
2015-05-04,2014,8,31,124,1039.6,0.19,5,Dry,42,9,8,6,82,147,0.14,892.6,0.86,892.6,0,0,0,0,-6,6,42,9,8,0,88,952,990,968,22,0.526,0.371,0.0169,0.897,0.0408,4,0.244,1.14,0.0519,20.8,0.955,0.98,0.936,43.6,42.7,171,4100
2015-05-05,2014,8,31,125,1021.7,0.19,5,Dry,42,9,8,6,82,147,0.14,874.7,0.86,874.7,0,0,0,0,-6,6,42,9,8,0,88,934,990,968,22,0.51,0.362,0.0164,0.872,0.0396,4,0.238,1.11,0.0504,20.9,0.955,0.98,0.936,42.8,42,168,4030
2015-05-06,2014,8,32,126,1004.2,0.19,5,Dry,42,9,8,6,82,147,0.15,857.2,0.85,857.2,0,0,0,0,-6,6,42,9,8,0,88,916,990,967.9,22.1,0.494,0.354,0.016,0.847,0.0384,4,0.232,1.08,0.0489,21,0.954,0.98,0.935,42.1,41.3,165,3960
2015-05-07,2014,8,32,127,986.89,0.2,5,Dry,42,9,8,6,82,147,0.15,839.9,0.85,839.9,0,0,0,0,-6,6,42,9,8,0,88,899,990,967.8,22.2,0.478,0.346,0.0156,0.823,0.0372,4,0.226,1.05,0.0474,21.1,0.954,0.979,0.934,41.5,40.6,162,3900
2015-05-08,2014,8,32,128,969.89,0.2,5,Dry,42,9,8,6,82,147,0.15,822.9,0.85,822.9,0,0,0,0,-6,6,42,9,8,0,88,882,990,967.8,22.2,0.462,0.337,0.0152,0.8,0.036,4,0.22,1.02,0.0459,21.2,0.954,0.978,0.932,40.8,39.9,160,3830
2015-05-09,2014,8,32,129,953.19,0.21,5,Dry,42,9,8,6,82,147,0.15,806.2,0.85,806.2,0,0,0,0,-6,6,42,9,8,0,88,865,990,967.7,22.3,0.447,0.329,0.0148,0.776,0.0348,4,0.215,0.991,0.0445,21.3,0.953,0.976,0.931,40.1,39.2,157,3760
2015-05-10,2014,8,32,130,936.81,0.21,5,Dry,42,9,8,6,82,147,0.16,789.8,0.84,789.8,0,0,0,0,-6,6,42,9,8,0,88,849,990,967.6,22.4,0.432,0.321,0.0144,0.753,0.0337,4,0.209,0.962,0.0431,21.4,0.953,0.975,0.929,39.5,38.5,154,3690
2015-05-11,2014,8,32,131,920.76,0.21,5,Dry,42,9,8,6,82,147,0.16,773.8,0.84,773.8,0,0,0,0,-6,6,42,9,8,0,88,833,990,967.6,22.4,0.417,0.313,0.014,0.731,0.0326,3,0.286,1.02,0.0454,21.4,0.956,0.98,0.937,51.8,48.2,145,3470
2015-05-12,2014,8,32,132,905.06,0.22,5,Dry,42,9,8,6,82,147,0.16,758.1,0.84,758.1,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.403,0.306,0.0136,0.709,0.0315,3,0.282,0.991,0.0441,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2015-05-13,2014,8,33,133,889.73,0.22,5,Dry,42,9,8,6,82,147,0.17,742.7,0.83,742.7,0,0,0,0,-6,6,42,9,8,0,88,802,990,967.5,22.5,0.389,0.297,0.0132,0.686,0.0304,3,0.277,0.963,0.0427,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2015-05-14,2014,8,33,134,874.81,0.22,5,Dry,42,9,8,6,82,147,0.17,727.8,0.83,727.8,0,0,0,0,-6,6,42,9,8,0,88,787,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.932,0.0413,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2015-05-15,2014,8,33,135,860.32,0.23,5,Dry,42,9,8,6,82,147,0.17,713.3,0.83,713.3,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.643,0.0284,3,0.263,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.6,143,3420
2015-05-16,2014,8,33,136,846.29,0.23,5,Dry,42,9,8,6,82,147,0.17,699.3,0.83,699.3,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.626,0.0275,3,0.257,0.883,0.0389,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
2015-05-17,2014,8,33,137,832.78,0.23,5,Dry,42,9,8,6,82,147,0.18,685.8,0.82,685.8,0,0,0,0,-6,6,42,9,8,0,88,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0267,3,0.251,0.86,0.0378,21.9,0.957,0.98,0.938,47,46.1,138,3320
2015-05-18,2014,8,33,138,819.85,0.24,5,Dry,42,9,8,6,82,147,0.18,672.9,0.82,672.9,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.342,0.25,0.011,0.593,0.026,3,0.245,0.838,0.0367,22,0.957,0.98,0.938,46.3,45.3,136,3260
2015-05-19,2014,8,33,139,807.58,0.24,5,Dry,42,9,8,6,82,147,0.18,660.6,0.82,660.6,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.335,0.242,0.0106,0.578,0.0253,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2015-05-20,2014,8,34,140,796.07,0.25,5,Dry,42,9,8,6,82,147,0.18,649.1,0.81,649.1,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.235,0.0102,0.563,0.0246,3,0.235,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
2015-05-21,2014,8,34,141,785.52,0.25,5,Dry,42,9,8,6,82,147,0.19,638.5,0.81,638.5,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00991,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.4,130,3120
2015-05-22,2014,8,34,142,776.28,0.26,5,Dry,42,9,8,6,82,147,0.19,629.3,0.81,629.3,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00963,0.539,0.0234,3,0.226,0.765,0.0333,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2015-05-23,2014,8,34,143,770.11,0.26,5,Dry,42,9,8,6,82,147,0.19,623.1,0.81,623.1,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2015-05-24,2014,8,34,144,757.25,0.27,5,Dry,42,9,8,6,82,147,0.19,610.3,0.81,610.3,0,0,0,0,-6,6,42,9,8,0,88,669,990,966.9,23.1,0.307,0.209,0.00904,0.515,0.0223,3,0.217,0.733,0.0318,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2015-05-25,2014,8,34,145,745.5,0.27,5,Dry,42,9,8,6,82,147,0.2,598.5,0.8,598.5,0,0,0,0,-6,6,42,9,8,0,88,658,990,966.9,23.1,0.3,0.201,0.00869,0.501,0.0217,3,0.212,0.713,0.0308,22.4,0.954,0.98,0.935,41.8,41,123,2950
2015-05-26,2014,8,34,146,733.74,0.28,5,Dry,42,9,8,6,82,147,0.2,586.7,0.8,586.7,0,0,0,0,-6,6,42,9,8,0,88,646,990,966.8,23.2,0.293,0.193,0.00833,0.486,0.021,3,0.207,0.693,0.0299,22.5,0.953,0.978,0.933,41.1,40.2,121,2890
2015-05-27,2014,8,35,147,723.07,0.28,5,Dry,42,9,8,6,82,147,0.2,576.1,0.8,576.1,0,0,0,0,-6,6,42,9,8,0,88,635,990,966.8,23.2,0.287,0.186,0.00801,0.473,0.0204,3,0.202,0.675,0.0291,22.5,0.953,0.977,0.931,40.4,39.5,118,2840
2015-05-28,2014,8,35,148,712.41,0.29,5,Dry,42,9,8,6,82,147,0.21,565.4,0.79,565.4,0,0,0,0,-6,6,42,9,8,0,88,624,990,966.7,23.3,0.281,0.179,0.00769,0.46,0.0198,3,0.197,0.657,0.0283,22.6,0.952,0.975,0.928,39.7,38.8,116,2790
2015-05-29,2014,8,35,149,703.39,0.29,5,Dry,42,9,8,6,82,147,0.21,556.4,0.79,556.4,0,0,0,0,-6,6,42,9,8,0,88,615,990,966.7,23.3,0.276,0.173,0.00741,0.449,0.0193,3,0.193,0.642,0.0276,22.6,0.951,0.974,0.927,39.2,38.2,114,2750
2015-05-30,2014,8,35,150,693.82,0.3,5,Dry,42,9,8,6,82,147,0.21,546.8,0.79,546.8,0,0,0,0,-6,6,42,9,8,0,88,606,990,966.7,23.3,0.271,0.166,0.00713,0.437,0.0187,3,0.189,0.626,0.0268,22.7,0.95,0.973,0.925,38.6,37.5,113,2700
2015-05-31,2014,8,35,151,685.89,0.3,5,Dry,42,9,8,6,82,147,0.21,538.9,0.79,538.9,0,0,0,0,-6,6,42,9,8,0,88,598,990,966.6,23.4,0.266,0.161,0.00689,0.427,0.0183,3,0.185,0.612,0.0262,22.7,0.95,0.972,0.923,38.1,37,111,2660
2015-06-01,2014,9,35,152,678.5,0.3,5,Dry,39,9,7,5,59,119,0.17,559.5,0.82,559.5,0,0,0,0,-5,5,39,9,7,0,64,615,990,966.6,23.4,0.276,0.175,0.00747,0.45,0.0193,3,0.194,0.645,0.0276,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2015-06-02,2014,9,35,153,671.12,0.31,5,Dry,39,9,7,5,59,119,0.18,552.1,0.82,552.1,0,0,0,0,-5,5,39,9,7,0,64,607,990,966.6,23.4,0.272,0.17,0.00725,0.441,0.0188,3,0.191,0.632,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2015-06-03,2014,9,36,154,665.38,0.31,5,Dry,39,9,7,5,59,119,0.18,546.4,0.82,546.4,0,0,0,0,-5,5,39,9,7,0,64,601,990,966.6,23.4,0.268,0.166,0.00708,0.434,0.0185,3,0.188,0.623,0.0266,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
2015-06-04,2014,9,36,155,660.18,0.31,5,Dry,39,9,7,5,59,119,0.18,541.2,0.82,541.2,0,0,0,0,-5,5,39,9,7,0,64,596,990,966.5,23.5,0.265,0.163,0.00693,0.428,0.0182,3,0.186,0.614,0.0262,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
2015-06-05,2014,9,36,156,654.99,0.31,5,Dry,39,9,7,5,59,119,0.18,536,0.82,536,0,0,0,0,-5,5,39,9,7,0,64,591,990,966.5,23.5,0.262,0.159,0.00677,0.421,0.0179,3,0.184,0.605,0.0258,22.9,0.95,0.972,0.923,38.1,37,111,2660
2015-06-06,2014,9,36,157,651.43,0.32,5,Dry,39,9,7,5,59,119,0.18,532.4,0.82,532.4,0,0,0,0,-5,5,39,9,7,0,64,587,990,966.5,23.5,0.26,0.157,0.00667,0.417,0.0177,3,0.182,0.599,0.0255,22.9,0.949,0.971,0.922,37.8,36.7,110,2650
2015-06-07,2014,9,36,158,648.43,0.32,5,Dry,39,9,7,5,59,119,0.18,529.4,0.82,529.4,0,0,0,0,-5,5,39,9,7,0,64,584,990,966.5,23.5,0.259,0.155,0.00658,0.413,0.0176,3,0.181,0.594,0.0253,22.9,0.949,0.971,0.922,37.6,36.5,110,2630
2015-06-08,2014,9,36,159,645.42,0.32,5,Dry,39,9,7,5,59,119,0.18,526.4,0.82,526.4,0,0,0,0,-5,5,39,9,7,0,64,581,990,966.5,23.5,0.257,0.153,0.00649,0.41,0.0174,3,0.179,0.589,0.025,22.9,0.949,0.971,0.921,37.4,36.3,109,2620
2015-06-09,2014,9,36,160,642.41,0.32,5,Dry,39,9,7,5,59,119,0.18,523.4,0.81,523.4,0,0,0,0,-5,5,39,9,7,0,64,578,990,966.5,23.5,0.255,0.151,0.0064,0.406,0.0172,3,0.178,0.584,0.0248,22.9,0.949,0.97,0.92,37.2,36.1,108,2600
2015-06-10,2014,9,37,161,639.4,0.32,5,Dry,39,9,7,5,59,119,0.19,520.4,0.81,520.4,0,0,0,0,-5,5,39,9,7,0,64,575,990,966.5,23.5,0.254,0.149,0.00631,0.402,0.0171,3,0.177,0.579,0.0246,23,0.948,0.97,0.92,37,35.9,108,2590
2015-06-11,2014,9,37,162,635.3,0.32,5,Dry,39,9,7,5,59,119,0.19,516.3,0.81,516.3,0,0,0,0,-5,5,39,9,7,0,64,571,990,966.4,23.6,0.251,0.146,0.00619,0.397,0.0169,3,0.175,0.572,0.0243,23,0.948,0.97,0.919,36.8,35.7,107,2570
2015-06-12,2014,9,37,163,631.75,0.33,5,Dry,39,9,7,5,59,119,0.19,512.8,0.81,512.8,0,0,0,0,-5,5,39,9,7,0,64,568,990,966.4,23.6,0.249,0.144,0.00609,0.393,0.0167,3,0.173,0.566,0.024,23,0.948,0.97,0.919,36.5,35.4,106,2550
2015-06-13,2014,9,37,164,627.64,0.33,5,Dry,39,9,7,5,59,119,0.19,508.6,0.81,508.6,0,0,0,0,-5,5,39,9,7,0,64,564,990,966.4,23.6,0.247,0.141,0.00597,0.388,0.0164,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.3,35.2,106,2530
2015-06-14,2014,9,37,165,622.45,0.33,5,Dry,39,9,7,5,59,119,0.19,503.4,0.81,503.4,0,0,0,0,-5,5,39,9,7,0,64,558,990,966.4,23.6,0.244,0.137,0.00582,0.381,0.0161,3,0.169,0.55,0.0233,23.1,0.947,0.97,0.918,35.9,34.8,105,2510
2015-06-15,2014,9,37,166,617.8,0.33,5,Dry,39,9,7,5,59,119,0.19,498.8,0.81,498.8,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.241,0.134,0.00569,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
2015-06-16,2014,9,37,167,613.15,0.33,5,Dry,39,9,7,5,59,119,0.19,494.1,0.81,494.1,0,0,0,0,-5,5,39,9,7,0,64,549,990,966.4,23.6,0.239,0.132,0.00559,0.371,0.0157,3,0.165,0.536,0.0227,23.1,0.946,0.97,0.917,35.3,34.2,103,2470
2015-06-17,2014,9,38,168,606.86,0.34,5,Dry,39,9,7,5,59,119,0.2,487.9,0.8,487.9,0,0,0,0,-5,5,39,9,7,0,64,543,990,966.3,23.7,0.235,0.129,0.00546,0.364,0.0154,2,0.272,0.636,0.0269,23,0.956,0.98,0.937,52.7,48.2,96.4,2310
2015-06-18,2014,9,38,169,601.12,0.34,5,Dry,39,9,7,5,59,119,0.2,482.1,0.8,482.1,0,0,0,0,-5,5,39,9,7,0,64,537,990,966.3,23.7,0.232,0.127,0.00534,0.358,0.0151,2,0.268,0.626,0.0264,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2015-06-19,2014,9,38,170,594.83,0.34,5,Dry,39,9,7,5,59,119,0.2,475.8,0.8,475.8,0,0,0,0,-5,5,39,9,7,0,64,531,990,966.3,23.7,0.228,0.124,0.00521,0.352,0.0148,2,0.264,0.615,0.0259,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2015-06-20,2014,9,38,171,587.45,0.35,5,Dry,39,9,7,5,59,119,0.2,468.4,0.8,468.4,0,0,0,0,-5,5,39,9,7,0,64,523,990,966.2,23.8,0.224,0.12,0.00506,0.344,0.0145,2,0.259,0.603,0.0254,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2015-06-21,2014,9,38,172,580.61,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,419.6,0.72,419.6,0,0,0,0,-9,9,45,10,9,0,97,484,990,966.2,23.8,0.206,0.0971,0.00408,0.303,0.0127,2,0.226,0.529,0.0222,23.3,0.956,0.98,0.937,45.8,44.8,89.7,2150
2015-06-22,2014,9,38,173,573.78,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,412.8,0.72,412.8,0,0,0,0,-9,9,45,10,9,0,97,477,990,966.2,23.8,0.204,0.0938,0.00394,0.298,0.0125,2,0.221,0.519,0.0218,23.3,0.956,0.98,0.937,45.1,44.2,88.3,2120
2015-06-23,2014,9,38,174,566.94,0.36,4,Mod_Dry,45,10,9,9,88,161,0.28,405.9,0.72,405.9,0,0,0,0,-9,9,45,10,9,0,97,470,990,966.2,23.8,0.201,0.0906,0.0038,0.292,0.0122,2,0.217,0.509,0.0213,23.3,0.955,0.98,0.936,44.4,43.5,87,2090
2015-06-24,2014,9,39,175,560.11,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,399.1,0.71,399.1,0,0,0,0,-9,9,45,10,9,0,97,463,990,966.1,23.9,0.199,0.0874,0.00366,0.286,0.012,2,0.212,0.498,0.0209,23.4,0.955,0.98,0.936,43.7,42.8,85.6,2060
2015-06-25,2014,9,39,176,553.27,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,392.3,0.71,392.3,0,0,0,0,-9,9,45,10,9,0,97,456,990,966.1,23.9,0.197,0.0842,0.00352,0.281,0.0117,2,0.207,0.488,0.0204,23.4,0.954,0.98,0.935,43,42.1,84.2,2020
2015-06-26,2014,9,39,177,545.89,0.37,4,Mod_Dry,45,10,9,9,88,161,0.29,384.9,0.7,384.9,0,0,0,0,-9,9,45,10,9,0,97,449,990,966.1,23.9,0.194,0.0807,0.00337,0.275,0.0115,2,0.202,0.477,0.0199,23.5,0.953,0.98,0.934,42.2,41.4,82.7,1990
2015-06-27,2014,9,39,178,538.5,0.37,4,Mod_Dry,45,10,9,9,88,161,0.3,377.5,0.7,377.5,0,0,0,0,-9,9,45,10,9,0,97,442,990,966,24,0.191,0.0772,0.00322,0.269,0.0112,2,0.197,0.466,0.0194,23.5,0.952,0.979,0.932,41.4,40.6,81.1,1950
2015-06-28,2014,9,39,179,531.12,0.38,4,Mod_Dry,45,10,9,9,88,161,0.3,370.1,0.7,370.1,0,0,0,0,-9,9,45,10,9,0,97,434,990,966,24,0.189,0.0737,0.00307,0.262,0.0109,2,0.192,0.455,0.0189,23.6,0.951,0.977,0.93,40.7,39.7,79.5,1910
2015-06-29,2014,9,39,180,524.28,0.38,4,Mod_Dry,45,10,9,9,88,161,0.31,363.3,0.69,363.3,0,0,0,0,-9,9,45,10,9,0,97,427,990,966,24,0.186,0.0705,0.00293,0.257,0.0107,2,0.188,0.445,0.0185,23.6,0.95,0.976,0.927,39.9,39,78,1870
2015-06-30,2014,9,39,181,517.45,0.38,4,Mod_Dry,45,10,9,9,88,161,0.31,356.4,0.69,356.4,0,0,0,0,-9,9,45,10,9,0,97,420,990,965.9,24.1,0.184,0.0672,0.00279,0.251,0.0104,2,0.183,0.434,0.018,23.6,0.949,0.974,0.925,39.2,38.2,76.4,1830
2015-07-01,2014,10,40,182,510.61,0.39,4,Mod_Dry,42,9,8,6,70,135,0.26,375.6,0.74,375.6,0,0,0,0,-6,6,42,9,8,0,76,435,990,965.9,24.1,0.189,0.0763,0.00317,0.265,0.011,2,0.196,0.461,0.0191,23.6,0.952,0.979,0.932,41.4,40.6,81.2,1950
2015-07-02,2014,10,40,183,503.23,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,368.2,0.73,368.2,0,0,0,0,-6,6,42,9,8,0,76,427,990,965.9,24.1,0.186,0.0728,0.00302,0.259,0.0107,2,0.191,0.45,0.0187,23.7,0.951,0.977,0.929,40.7,39.7,79.5,1910
2015-07-03,2014,10,40,184,495.85,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,360.9,0.73,360.9,0,0,0,0,-6,6,42,9,8,0,76,420,990,965.8,24.2,0.184,0.0693,0.00287,0.253,0.0105,2,0.186,0.439,0.0182,23.7,0.95,0.976,0.927,39.9,38.9,77.8,1870
2015-07-04,2014,10,40,185,488.46,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,353.5,0.72,353.5,0,0,0,0,-6,6,42,9,8,0,76,412,990,965.8,24.2,0.181,0.0658,0.00272,0.247,0.0102,2,0.181,0.428,0.0177,23.8,0.949,0.974,0.924,39.1,38.1,76.2,1830
2015-07-05,2014,10,40,186,481.63,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,346.6,0.72,346.6,0,0,0,0,-6,6,42,9,8,0,76,406,990,965.8,24.2,0.179,0.0626,0.00258,0.241,0.00996,2,0.176,0.418,0.0172,23.8,0.948,0.973,0.922,38.4,37.3,74.6,1790
2015-07-06,2014,10,40,187,474.79,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,339.8,0.72,339.8,0,0,0,0,-6,6,42,9,8,0,76,399,990,965.7,24.3,0.176,0.0594,0.00245,0.236,0.00971,2,0.172,0.408,0.0168,23.9,0.947,0.971,0.919,37.6,36.5,73.1,1750
