date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-07-07,2014,10,40,188,467.96,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,333,0.71,333,0,0,0,0,-6,6,42,9,8,0,76,392,990,965.7,24.3,0.174,0.0562,0.00231,0.23,0.00947,2,0.167,0.397,0.0164,23.9,0.946,0.97,0.918,36.9,35.8,71.6,1720
2015-07-08,2014,10,41,189,462.21,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,327.2,0.71,327.2,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0534,0.0022,0.225,0.00926,2,0.163,0.389,0.016,23.9,0.945,0.97,0.917,36.3,35.2,70.4,1690
2015-07-09,2014,10,41,190,455.93,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,320.9,0.7,320.9,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0505,0.00207,0.22,0.00904,2,0.159,0.379,0.0156,24,0.944,0.97,0.916,35.6,34.5,69.1,1660
2015-07-10,2014,10,41,191,449.64,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,314.6,0.7,314.6,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.167,0.0475,0.00195,0.215,0.00882,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,34.9,33.9,67.8,1630
2015-07-11,2014,10,41,192,443.35,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,308.4,0.7,308.4,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0445,0.00183,0.21,0.00859,2,0.151,0.36,0.0148,24,0.942,0.97,0.914,34.2,33.2,66.4,1590
2015-07-12,2014,10,41,193,437.06,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,302.1,0.69,302.1,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0416,0.0017,0.205,0.00837,2,0.146,0.351,0.0144,24.1,0.941,0.97,0.913,33.6,32.6,65.1,1560
2015-07-13,2014,10,41,194,431.32,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,296.3,0.69,296.3,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0389,0.00159,0.2,0.00817,2,0.143,0.342,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.9,1530
2015-07-14,2014,10,41,195,425.57,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,290.6,0.68,290.6,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0361,0.00148,0.195,0.00797,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.91,32.3,31.3,62.7,1500
2015-07-15,2014,10,42,196,419.83,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,284.8,0.68,284.8,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0334,0.00136,0.19,0.00776,2,0.135,0.325,0.0133,24.2,0.937,0.97,0.909,31.7,30.7,61.4,1470
2015-07-16,2014,10,42,197,415.18,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,280.2,0.68,280.2,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0312,0.00127,0.186,0.0076,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.2,60.4,1450
2015-07-17,2014,10,42,198,409.99,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,275,0.67,275,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.153,0.0288,0.00117,0.182,0.00742,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.6,29.7,59.3,1420
2015-07-18,2014,10,42,199,404.79,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,269.8,0.67,269.8,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0263,0.00107,0.178,0.00724,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.2,1400
2015-07-19,2014,10,42,200,399.6,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,264.6,0.66,264.6,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0239,0.000971,0.174,0.00706,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57.1,1370
2015-07-20,2014,10,42,201,394.4,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,259.4,0.66,259.4,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0214,0.00087,0.169,0.00688,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.8,28,56,1340
2015-07-21,2014,10,42,202,389.21,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,254.2,0.65,254.2,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.019,0.00077,0.165,0.0067,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.3,27.4,54.9,1320
2015-07-22,2014,10,43,203,384.56,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,249.6,0.65,249.6,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.144,0.017,0.000687,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.93,0.97,0.902,27.8,26.9,53.9,1290
2015-07-23,2014,10,43,204,379.91,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,244.9,0.65,244.9,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000671,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.8,1270
2015-07-24,2014,10,43,205,375.26,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,240.3,0.64,240.3,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0162,0.000654,0.157,0.00636,2,0.105,0.262,0.0106,24.5,0.926,0.97,0.899,26.7,25.9,51.8,1240
2015-07-25,2014,10,43,206,370.61,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,235.6,0.64,235.6,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.000638,0.155,0.00627,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.8,1220
2015-07-26,2014,10,43,207,367.06,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,232.1,0.63,232.1,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0155,0.000625,0.154,0.00621,2,0.0991,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50,1200
2015-07-27,2014,10,43,208,362.96,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,228,0.63,228,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.00061,0.152,0.00613,1,0.25,0.402,0.0162,24.4,0.958,0.98,0.939,52.2,48.2,48.2,1160
2015-07-28,2014,10,43,209,358.86,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,223.9,0.62,223.9,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.135,0.0148,0.000596,0.15,0.00605,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2015-07-29,2014,10,44,210,354.75,0.51,4,Mod_Dry,42,9,8,6,70,135,0.38,219.8,0.62,219.8,0,0,0,0,-6,6,42,9,8,0,76,279,990,965.2,24.8,0.134,0.0144,0.000581,0.148,0.00598,1,0.239,0.388,0.0156,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2015-07-30,2014,10,44,211,350.65,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,215.7,0.61,215.7,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.132,0.0141,0.000567,0.147,0.0059,1,0.234,0.38,0.0153,24.5,0.957,0.98,0.938,49.5,48.2,48.2,1160
2015-07-31,2014,10,44,212,346.55,0.52,4,Mod_Dry,42,9,8,6,70,135,0.39,211.6,0.61,211.6,0,0,0,0,-6,6,42,9,8,0,76,271,990,965.1,24.9,0.131,0.0137,0.000552,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.6,47.6,1140
2015-08-01,2014,11,44,213,341.36,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,226.4,0.66,226.4,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.015,0.000602,0.148,0.00596,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2015-08-02,2014,11,44,214,336.71,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,221.7,0.66,221.7,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000586,0.146,0.00587,1,0.242,0.388,0.0156,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
2015-08-03,2014,11,44,215,331.51,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,216.5,0.65,216.5,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000567,0.144,0.00578,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2015-08-04,2014,11,44,216,326.86,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,211.9,0.65,211.9,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0138,0.000551,0.142,0.00569,1,0.229,0.371,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2015-08-05,2014,11,45,217,322.21,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,207.2,0.64,207.2,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0134,0.000535,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.9,46.9,1130
2015-08-06,2014,11,45,218,317.57,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,202.6,0.64,202.6,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000518,0.138,0.00552,1,0.216,0.354,0.0142,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
2015-08-07,2014,11,45,219,314.01,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,199,0.63,199,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000506,0.136,0.00545,1,0.211,0.348,0.0139,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2015-08-08,2014,11,45,220,309.91,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,194.9,0.63,194.9,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00537,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2015-08-09,2014,11,45,221,305.81,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,190.8,0.62,190.8,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.0053,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2015-08-10,2014,11,45,222,301.71,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,186.7,0.62,186.7,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.1,42.3,42.3,1010
2015-08-11,2014,11,45,223,297.61,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,182.6,0.61,182.6,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00515,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.3,41.3,991
2015-08-12,2014,11,46,224,294.05,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,179.1,0.61,179.1,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,971
2015-08-13,2014,11,46,225,290.5,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,175.5,0.6,175.5,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.115,0.0107,0.000424,0.126,0.00502,1,0.179,0.306,0.0122,24.8,0.947,0.977,0.925,40.5,39.6,39.6,949
2015-08-14,2014,11,46,226,286.94,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,171.9,0.6,171.9,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.7,38.7,928
2015-08-15,2014,11,46,227,283.39,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,168.4,0.59,168.4,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,907
2015-08-16,2014,11,46,228,279.83,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,164.8,0.59,164.8,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00976,0.000388,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,886
2015-08-17,2014,11,46,229,277.37,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,162.4,0.58,162.4,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00955,0.000379,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
2015-08-18,2014,11,46,230,274.36,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,159.4,0.58,159.4,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.0093,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2015-08-19,2014,11,47,231,271.36,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,156.4,0.58,156.4,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00904,0.000359,0.118,0.00467,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2015-08-20,2014,11,47,232,268.35,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,153.3,0.57,153.3,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00878,0.000348,0.116,0.00462,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,822
2015-08-21,2014,11,47,233,265.34,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,150.3,0.57,150.3,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,805
2015-08-22,2014,11,47,234,262.33,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,147.3,0.56,147.3,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.106,0.00827,0.000328,0.114,0.00451,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2015-08-23,2014,11,47,235,259.32,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,144.3,0.56,144.3,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.00802,0.000317,0.112,0.00445,1,0.137,0.25,0.00989,25,0.937,0.97,0.909,33.2,32.2,32.2,772
2015-08-24,2014,11,47,236,256.32,0.64,4,Mod_Dry,39,7,5,4,60,115,0.45,141.3,0.55,141.3,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.0044,1,0.133,0.244,0.00967,25,0.936,0.97,0.907,32.5,31.5,31.5,756
2015-08-25,2014,11,47,237,253.86,0.64,4,Mod_Dry,39,7,5,4,60,115,0.45,138.9,0.55,138.9,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.103,0.00755,0.000299,0.11,0.00435,1,0.13,0.24,0.00949,25,0.935,0.97,0.906,31.9,30.9,30.9,742
2015-08-26,2014,11,48,238,251.39,0.65,4,Mod_Dry,39,7,5,4,60,115,0.46,136.4,0.54,136.4,0,0,0,0,-4,4,39,7,5,0,64,187,990,964.7,25.3,0.102,0.00734,0.00029,0.109,0.00431,1,0.127,0.236,0.00932,25.1,0.933,0.97,0.905,31.3,30.4,30.4,728
2015-08-27,2014,11,48,239,248.93,0.65,4,Mod_Dry,39,7,5,4,60,115,0.46,133.9,0.54,133.9,0,0,0,0,-4,4,39,7,5,0,64,185,990,964.7,25.3,0.101,0.00713,0.000282,0.108,0.00427,1,0.123,0.231,0.00914,25.1,0.932,0.97,0.904,30.7,29.8,29.8,715
2015-08-28,2014,11,48,240,246.47,0.66,4,Mod_Dry,39,7,5,4,60,115,0.47,131.5,0.53,131.5,0,0,0,0,-4,4,39,7,5,0,64,182,990,964.7,25.3,0.0999,0.00692,0.000273,0.107,0.00422,1,0.12,0.227,0.00896,25.1,0.931,0.97,0.903,30.1,29.2,29.2,702
2015-08-29,2014,11,48,241,244.01,0.66,4,Mod_Dry,39,7,5,4,60,115,0.47,129,0.53,129,0,0,0,0,-4,4,39,7,5,0,64,180,990,964.7,25.3,0.0991,0.00672,0.000265,0.106,0.00418,1,0.117,0.222,0.00878,25.1,0.93,0.97,0.902,29.6,28.7,28.7,688
2015-08-30,2014,11,48,242,241.55,0.67,4,Mod_Dry,39,7,5,4,60,115,0.48,126.5,0.52,126.5,0,0,0,0,-4,4,39,7,5,0,64,178,990,964.6,25.4,0.0982,0.00651,0.000257,0.105,0.00413,1,0.113,0.218,0.0086,25.1,0.929,0.97,0.901,29,28.1,28.1,675
2015-08-31,2014,11,48,243,239.09,0.67,4,Mod_Dry,39,7,5,4,60,115,0.48,124.1,0.52,124.1,0,0,0,0,-4,4,39,7,5,0,64,175,990,964.6,25.4,0.0973,0.0063,0.000248,0.104,0.00409,1,0.11,0.214,0.00842,25.2,0.928,0.97,0.9,28.4,27.6,27.6,661
2015-09-01,2014,12,48,244,235.53,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,144.5,0.61,144.5,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00804,0.000317,0.11,0.00434,1,0.138,0.248,0.00976,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2015-09-02,2014,12,49,245,231.98,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,141,0.61,141,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00773,0.000304,0.109,0.00427,1,0.133,0.241,0.0095,25.2,0.935,0.97,0.907,32.5,31.6,31.6,758
2015-09-03,2014,12,49,246,227.88,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,136.9,0.6,136.9,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.00738,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
2015-09-04,2014,12,49,247,223.78,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,132.8,0.59,132.8,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0979,0.00704,0.000276,0.105,0.00412,1,0.122,0.227,0.00891,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2015-09-05,2014,12,49,248,219.68,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,128.7,0.59,128.7,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00669,0.000262,0.103,0.00405,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.7,28.8,28.8,690
2015-09-06,2014,12,49,249,216.12,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,125.1,0.58,125.1,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00639,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,28,28,671
2015-09-07,2014,12,49,250,212.57,0.75,4,Mod_Dry,34,6,4,3,44,91,0.43,121.6,0.57,121.6,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.00608,0.000238,0.1,0.00392,1,0.107,0.207,0.0081,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2015-09-08,2014,12,49,251,210.11,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,119.1,0.57,119.1,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.099,0.00388,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2015-09-09,2014,12,50,252,207.1,0.77,4,Mod_Dry,34,6,4,3,44,91,0.44,116.1,0.56,116.1,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.092,0.00562,0.00022,0.0977,0.00382,1,0.0992,0.197,0.0077,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2015-09-10,2014,12,50,253,204.09,0.78,4,Mod_Dry,34,6,4,3,44,91,0.45,113.1,0.55,113.1,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00536,0.00021,0.0963,0.00377,1,0.0952,0.192,0.00749,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2015-09-11,2014,12,50,254,201.08,0.79,5,Dry,30,6,4,2,30,72,0.36,129.1,0.64,129.1,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0952,0.00672,0.000263,0.102,0.00398,1,0.117,0.219,0.00854,25.4,0.93,0.97,0.902,29.9,29,29,695
2015-09-12,2014,12,50,255,198.07,0.79,5,Dry,30,6,4,2,30,72,0.36,126.1,0.64,126.1,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00647,0.000253,0.101,0.00393,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.1,28.3,28.3,679
2015-09-13,2014,12,50,256,195.07,0.8,5,Dry,30,6,4,2,30,72,0.37,123.1,0.63,123.1,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0931,0.00621,0.000243,0.0993,0.00388,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2015-09-14,2014,12,50,257,192.61,0.81,5,Dry,30,6,4,2,30,72,0.37,120.6,0.63,120.6,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0922,0.006,0.000235,0.0982,0.00384,1,0.105,0.204,0.00796,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2015-09-15,2014,12,50,258,190.14,0.82,5,Dry,30,6,4,2,30,72,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00579,0.000226,0.0971,0.0038,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2015-09-16,2014,12,51,259,187.68,0.83,5,Dry,30,6,4,2,30,72,0.38,115.7,0.62,115.7,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.00558,0.000218,0.0961,0.00376,1,0.0987,0.195,0.00761,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2015-09-17,2014,12,51,260,185.22,0.84,5,Dry,30,6,4,2,30,72,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00537,0.00021,0.095,0.00371,1,0.0953,0.19,0.00744,25.4,0.92,0.97,0.892,25.9,25.1,25.1,604
2015-09-18,2014,12,51,261,182.76,0.84,5,Dry,30,6,4,2,30,72,0.39,110.8,0.61,110.8,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00516,0.000202,0.0939,0.00367,1,0.092,0.186,0.00727,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
2015-09-19,2014,12,51,262,180.3,0.85,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00496,0.000194,0.0928,0.00363,1,0.0887,0.182,0.0071,25.4,0.917,0.97,0.889,24.7,24,24,575
2015-09-20,2014,12,51,263,178.93,0.85,5,Dry,30,6,4,2,30,72,0.4,106.9,0.6,106.9,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00484,0.000189,0.0922,0.00361,1,0.0869,0.179,0.00701,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2015-09-21,2014,12,51,264,177.02,0.86,5,Dry,30,6,4,2,30,72,0.41,105,0.59,105,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00468,0.000183,0.0914,0.00358,1,0.0843,0.176,0.00687,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2015-09-22,2014,12,51,265,175.11,0.87,5,Dry,30,6,4,2,30,72,0.41,103.1,0.59,103.1,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.086,0.00451,0.000177,0.0906,0.00354,1,0.0817,0.172,0.00674,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2015-09-23,2014,12,52,266,173.19,0.87,5,Dry,30,6,4,2,30,72,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0854,0.00435,0.00017,0.0897,0.00351,1,0.0791,0.169,0.00661,25.4,0.911,0.969,0.884,23,22.3,22.3,534
2015-09-24,2014,12,52,267,171.28,0.88,5,Dry,30,6,4,2,30,72,0.42,99.28,0.58,99.28,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.00419,0.000164,0.0889,0.00348,1,0.0765,0.165,0.00648,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
2015-09-25,2014,12,52,268,169.36,0.88,5,Dry,30,6,4,2,30,72,0.42,97.36,0.57,97.36,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.084,0.00403,0.000158,0.088,0.00345,1,0.0739,0.162,0.00634,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2015-09-26,2014,12,52,269,167.45,0.89,5,Dry,30,6,4,2,30,72,0.43,95.45,0.57,95.45,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0833,0.00386,0.000151,0.0872,0.00341,1,0.0714,0.159,0.00621,25.4,0.916,0.967,0.886,21.8,21,21,505
2015-09-27,2014,12,52,270,165.53,0.89,5,Dry,30,6,4,2,30,72,0.43,93.53,0.56,93.53,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.0037,0.000145,0.0864,0.00338,1,0.0688,0.155,0.00608,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
2015-09-28,2014,12,52,271,163.62,0.9,5,Dry,30,6,4,2,30,72,0.44,91.62,0.56,91.62,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00354,0.000139,0.0855,0.00335,1,0.0662,0.152,0.00594,25.4,0.92,0.965,0.888,21,20.3,20.3,486
2015-09-29,2014,12,52,272,161.71,0.9,5,Dry,30,6,4,2,30,72,0.45,89.71,0.56,89.71,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00338,0.000132,0.0847,0.00332,1,0.0636,0.148,0.00581,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2015-09-30,2014,12,53,273,159.79,0.91,5,Dry,30,6,4,2,30,72,0.45,87.79,0.55,87.79,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0806,0.00321,0.000126,0.0838,0.00329,1,0.061,0.145,0.00568,25.4,0.925,0.963,0.891,20.2,19.5,19.5,467
2015-10-01,2015,1,1,274,158.43,0.91,5,Dry,24,4,2,2,20,52,0.33,106.4,0.67,106.4,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.0048,0.000188,0.0885,0.00347,1,0.0862,0.175,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2015-10-02,2015,1,1,275,158.15,0.91,5,Dry,24,4,2,2,20,52,0.33,106.2,0.67,106.2,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00477,0.000187,0.0884,0.00346,1,0.0858,0.174,0.00683,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2015-10-03,2015,1,1,276,157.33,0.91,5,Dry,24,4,2,2,20,52,0.33,105.3,0.67,105.3,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.0047,0.000184,0.088,0.00345,1,0.0847,0.173,0.00677,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2015-10-04,2015,1,1,277,158.15,0.91,5,Dry,24,4,2,2,20,52,0.33,106.2,0.67,106.2,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00477,0.000187,0.0884,0.00346,1,0.0858,0.174,0.00683,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2015-10-05,2015,1,1,278,157.33,0.91,5,Dry,24,4,2,2,20,52,0.33,105.3,0.67,105.3,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.0047,0.000184,0.088,0.00345,1,0.0847,0.173,0.00677,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2015-10-06,2015,1,1,279,155.96,0.92,5,Dry,24,4,2,2,20,52,0.33,104,0.67,104,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00459,0.00018,0.0874,0.00343,1,0.0828,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2015-10-07,2015,1,1,280,154.6,0.92,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2015-10-08,2015,1,2,281,153.23,0.92,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0792,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2015-10-09,2015,1,2,282,151.86,0.92,5,Dry,24,4,2,2,20,52,0.34,99.86,0.66,99.86,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00424,0.000166,0.0856,0.00336,1,0.0773,0.163,0.00639,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2015-10-10,2015,1,2,283,150.5,0.93,5,Dry,24,4,2,2,20,52,0.35,98.5,0.65,98.5,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0809,0.00412,0.000162,0.085,0.00333,1,0.0755,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2015-10-11,2015,1,2,284,149.13,0.93,5,Dry,24,4,2,2,20,52,0.35,97.13,0.65,97.13,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.00401,0.000157,0.0844,0.00331,1,0.0736,0.158,0.0062,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
2015-10-12,2015,1,2,285,147.76,0.93,5,Dry,24,4,2,2,20,52,0.35,95.76,0.65,95.76,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00389,0.000153,0.0838,0.00329,1,0.0718,0.156,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,505
2015-10-13,2015,1,2,286,146.39,0.93,5,Dry,24,4,2,2,20,52,0.35,94.39,0.65,94.39,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.0699,0.153,0.00601,25.3,0.917,0.966,0.886,21.5,20.8,20.8,499
2015-10-14,2015,1,2,287,145.03,0.94,5,Dry,24,4,2,2,20,52,0.36,93.03,0.64,93.03,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00366,0.000143,0.0826,0.00324,1,0.0681,0.151,0.00591,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2015-10-15,2015,1,3,288,145.85,0.93,5,Dry,24,4,2,2,20,52,0.36,93.85,0.64,93.85,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00373,0.000146,0.083,0.00325,1,0.0692,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2015-10-16,2015,1,3,289,146.12,0.93,5,Dry,24,4,2,2,20,52,0.36,94.12,0.64,94.12,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0696,0.153,0.00599,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2015-10-17,2015,1,3,290,144.21,0.94,5,Dry,24,4,2,2,20,52,0.36,92.21,0.64,92.21,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.067,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2015-10-18,2015,1,3,291,142.84,0.94,5,Dry,24,4,2,2,20,52,0.36,90.84,0.64,90.84,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0817,0.0032,1,0.0651,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
2015-10-19,2015,1,3,292,141.47,0.94,5,Dry,24,4,2,2,20,52,0.37,89.47,0.63,89.47,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00335,0.000132,0.0811,0.00318,1,0.0633,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2015-10-20,2015,1,3,293,140.11,0.94,5,Dry,24,4,2,2,20,52,0.37,88.11,0.63,88.11,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00324,0.000127,0.0805,0.00316,1,0.0614,0.142,0.00556,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2015-10-21,2015,1,3,294,138.74,0.95,5,Dry,24,4,2,2,20,52,0.38,86.74,0.63,86.74,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00312,0.000122,0.0799,0.00313,1,0.0596,0.139,0.00547,25.4,0.925,0.963,0.891,20,19.2,19.2,461
2015-10-22,2015,1,4,295,137.37,0.95,5,Dry,24,4,2,2,20,52,0.38,85.37,0.62,85.37,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00301,0.000118,0.0793,0.00311,1,0.0577,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2015-10-23,2015,1,4,296,136,0.95,5,Dry,24,4,2,2,20,52,0.38,84,0.62,84,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000113,0.0787,0.00308,1,0.0559,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2015-10-24,2015,1,4,297,134.64,0.95,5,Dry,24,4,2,2,20,52,0.39,82.64,0.61,82.64,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00277,0.000109,0.0781,0.00306,1,0.0541,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2015-10-25,2015,1,4,298,134.36,0.95,5,Dry,24,4,2,2,20,52,0.39,82.36,0.61,82.36,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.0779,0.00306,1,0.0537,0.132,0.00516,25.4,0.931,0.961,0.894,19.1,18.3,18.3,440
2015-10-26,2015,1,4,299,133.54,0.95,5,Dry,24,4,2,2,20,52,0.39,81.54,0.61,81.54,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0526,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2015-10-27,2015,1,4,300,131.63,0.96,5,Dry,24,4,2,2,20,52,0.4,79.63,0.6,79.63,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.0000988,0.0767,0.00301,1,0.05,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2015-10-28,2015,1,4,301,131.36,0.96,5,Dry,24,4,2,2,20,52,0.4,79.36,0.6,79.36,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.0025,0.0000979,0.0766,0.003,1,0.0496,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
2015-10-29,2015,1,5,302,130.53,0.96,5,Dry,24,4,2,2,20,52,0.4,78.53,0.6,78.53,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0738,0.00243,0.0000951,0.0763,0.00299,1,0.0485,0.125,0.00489,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
2015-10-30,2015,1,5,303,130.26,0.96,5,Dry,24,4,2,2,20,52,0.4,78.26,0.6,78.26,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.0024,0.0000942,0.0761,0.00299,1,0.0482,0.124,0.00487,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
2015-10-31,2015,1,5,304,129.44,0.96,5,Dry,24,4,2,2,20,52,0.4,77.44,0.6,77.44,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0735,0.00233,0.0000915,0.0758,0.00297,1,0.047,0.123,0.00482,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2015-11-01,2015,2,5,305,132.45,0.95,5,Dry,23,4,2,2,19,50,0.38,82.45,0.62,82.45,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0749,0.00276,0.000108,0.0776,0.00304,1,0.0538,0.131,0.00515,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
2015-11-02,2015,2,5,306,136.55,0.95,5,Dry,23,4,2,2,19,50,0.37,86.55,0.63,86.55,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.00311,0.000122,0.0794,0.00311,1,0.0593,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2015-11-03,2015,2,5,307,138.46,0.95,5,Dry,23,4,2,2,19,50,0.36,88.46,0.64,88.46,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.0619,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
2015-11-04,2015,2,5,308,139.83,0.94,5,Dry,23,4,2,2,19,50,0.36,89.83,0.64,89.83,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.00339,0.000133,0.0809,0.00317,1,0.0638,0.145,0.00567,25.4,0.921,0.964,0.889,20.6,19.8,19.8,476
2015-11-05,2015,2,6,309,140.11,0.94,5,Dry,23,4,2,2,19,50,0.36,90.11,0.64,90.11,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00318,1,0.0641,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2015-11-06,2015,2,6,310,142.02,0.94,5,Dry,23,4,2,2,19,50,0.35,92.02,0.65,92.02,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00357,0.00014,0.0818,0.00321,1,0.0667,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2015-11-07,2015,2,6,311,142.29,0.94,5,Dry,23,4,2,2,19,50,0.35,92.29,0.65,92.29,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.0671,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.4,20.4,488
2015-11-08,2015,2,6,312,143.11,0.94,5,Dry,23,4,2,2,19,50,0.35,93.11,0.65,93.11,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00366,0.000144,0.0823,0.00323,1,0.0682,0.15,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2015-11-09,2015,2,6,313,143.39,0.94,5,Dry,23,4,2,2,19,50,0.35,93.39,0.65,93.39,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00369,0.000145,0.0824,0.00323,1,0.0686,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
2015-11-10,2015,2,6,314,145.3,0.94,5,Dry,23,4,2,2,19,50,0.34,95.3,0.66,95.3,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0833,0.00326,1,0.0712,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,21,21,503
2015-11-11,2015,2,6,315,144.48,0.94,5,Dry,23,4,2,2,19,50,0.35,94.48,0.65,94.48,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00378,0.000148,0.0829,0.00325,1,0.07,0.153,0.006,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
2015-11-12,2015,2,7,316,147.49,0.93,5,Dry,23,4,2,2,19,50,0.34,97.49,0.66,97.49,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0802,0.00404,0.000158,0.0842,0.0033,1,0.0741,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2015-11-13,2015,2,7,317,150.5,0.93,5,Dry,23,4,2,2,19,50,0.33,100.5,0.67,100.5,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0782,0.164,0.00642,25.3,0.911,0.969,0.883,22.8,22.1,22.1,529
2015-11-14,2015,2,7,318,150.22,0.93,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00427,0.000167,0.0854,0.00335,1,0.0778,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,528
2015-11-15,2015,2,7,319,149.95,0.93,5,Dry,23,4,2,2,19,50,0.33,99.95,0.67,99.95,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00425,0.000167,0.0853,0.00334,1,0.0774,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2015-11-16,2015,2,7,320,149.68,0.93,5,Dry,23,4,2,2,19,50,0.33,99.68,0.67,99.68,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00422,0.000166,0.0852,0.00334,1,0.0771,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2015-11-17,2015,2,7,321,153.78,0.92,5,Dry,23,4,2,2,19,50,0.33,103.8,0.68,103.8,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.087,0.00341,1,0.0826,0.17,0.00665,25.3,0.914,0.97,0.886,23.6,22.9,22.9,548
2015-11-18,2015,2,7,322,157.33,0.91,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0874,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2015-11-19,2015,2,8,323,161.43,0.9,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000205,0.0903,0.00354,1,0.0929,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2015-11-20,2015,2,8,324,163.89,0.9,5,Dry,23,4,2,2,19,50,0.3,113.9,0.69,113.9,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00543,0.000213,0.0914,0.00358,1,0.0963,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2015-11-21,2015,2,8,325,166.9,0.89,5,Dry,23,4,2,2,19,50,0.3,116.9,0.7,116.9,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00569,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
2015-11-22,2015,2,8,326,172.1,0.88,5,Dry,23,4,2,2,19,50,0.29,122.1,0.71,122.1,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
2015-11-23,2015,2,8,327,175.65,0.86,5,Dry,23,4,2,2,19,50,0.28,125.7,0.71,125.7,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000252,0.0965,0.00378,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2015-11-24,2015,2,8,328,177.57,0.86,5,Dry,23,4,2,2,19,50,0.28,127.6,0.72,127.6,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2015-11-25,2015,2,8,329,176.75,0.86,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2015-11-26,2015,2,9,330,175.93,0.86,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000253,0.0967,0.00378,1,0.113,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2015-11-27,2015,2,9,331,174.01,0.87,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2015-11-28,2015,2,9,332,173.74,0.87,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00627,0.000245,0.0957,0.00375,1,0.11,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2015-11-29,2015,2,9,333,172.92,0.87,5,Dry,23,4,2,2,19,50,0.29,122.9,0.71,122.9,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.0062,0.000243,0.0953,0.00373,1,0.108,0.204,0.00798,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2015-11-30,2015,2,9,334,175.93,0.86,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000253,0.0967,0.00378,1,0.113,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2015-12-01,2015,3,9,335,177.29,0.86,5,Dry,26,4,3,2,24,59,0.33,118.3,0.67,118.3,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.00771,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2015-12-02,2015,3,9,336,176.47,0.86,5,Dry,26,4,3,2,24,59,0.33,117.5,0.67,117.5,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00573,0.000224,0.0944,0.00369,1,0.101,0.195,0.00765,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2015-12-03,2015,3,10,337,178.93,0.85,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000233,0.0954,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2015-12-04,2015,3,10,338,184.13,0.84,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00639,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.929,0.97,0.901,28.9,28,28,673
2015-12-05,2015,3,10,339,189.32,0.82,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2015-12-06,2015,3,10,340,191.78,0.81,5,Dry,26,4,3,2,24,59,0.31,132.8,0.69,132.8,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00704,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.8,29.8,716
2015-12-07,2015,3,10,341,193.7,0.81,5,Dry,26,4,3,2,24,59,0.3,134.7,0.69,134.7,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.0072,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2015-12-08,2015,3,10,342,193.97,0.81,5,Dry,26,4,3,2,24,59,0.3,135,0.7,135,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2015-12-09,2015,3,10,343,195.34,0.8,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00896,25.4,0.933,0.97,0.905,31.6,30.7,30.7,737
2015-12-10,2015,3,11,344,199.99,0.79,5,Dry,26,4,3,2,24,59,0.29,141,0.7,141,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2015-12-11,2015,3,11,345,202.45,0.78,5,Dry,26,4,3,2,24,59,0.29,143.4,0.71,143.4,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2015-12-12,2015,3,11,346,205.46,0.77,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2015-12-13,2015,3,11,347,207.37,0.77,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2015-12-14,2015,3,11,348,207.1,0.77,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2015-12-15,2015,3,11,349,208.46,0.76,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
2015-12-16,2015,3,11,350,211.47,0.75,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2015-12-17,2015,3,12,351,214.48,0.74,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00897,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
2015-12-18,2015,3,12,352,219.13,0.72,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2015-12-19,2015,3,12,353,222.68,0.71,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,889
2015-12-20,2015,3,12,354,223.5,0.71,5,Dry,26,4,3,2,24,59,0.26,164.5,0.74,164.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,894
2015-12-21,2015,3,12,355,222.14,0.72,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2015-12-22,2015,3,12,356,220.22,0.72,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,875
2015-12-23,2015,3,12,357,222.14,0.72,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2015-12-24,2015,3,13,358,226.78,0.7,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2015-12-25,2015,3,13,359,231.43,0.69,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2015-12-26,2015,3,13,360,234.44,0.68,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2015-12-27,2015,3,13,361,235.81,0.68,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2015-12-28,2015,3,13,362,241,0.67,5,Dry,26,4,3,2,24,59,0.24,182,0.76,182,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2015-12-29,2015,3,13,363,244.56,0.66,5,Dry,26,4,3,2,24,59,0.24,185.6,0.76,185.6,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2015-12-30,2015,3,13,364,245.93,0.66,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
2015-12-31,2015,3,14,365,245.11,0.66,5,Dry,26,4,3,2,24,59,0.24,186.1,0.76,186.1,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2016-01-01,2015,4,14,1,244.83,0.66,5,Dry,29,5,4,2,33,73,0.3,171.8,0.7,171.8,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00474,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2016-01-02,2015,4,14,2,246.75,0.66,5,Dry,29,5,4,2,33,73,0.3,173.8,0.7,173.8,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.4,39.4,39.4,946
2016-01-03,2015,4,14,3,253.03,0.64,5,Dry,29,5,4,2,33,73,0.29,180,0.71,180,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.0111,0.000437,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,984
2016-01-04,2015,4,14,4,260.96,0.63,5,Dry,29,5,4,2,33,73,0.28,188,0.72,188,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2016-01-05,2015,4,14,5,265.61,0.62,5,Dry,29,5,4,2,33,73,0.28,192.6,0.72,192.6,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.203,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2016-01-06,2015,4,14,6,266.98,0.62,5,Dry,29,5,4,2,33,73,0.27,194,0.73,194,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2016-01-07,2015,4,15,7,269.99,0.61,5,Dry,29,5,4,2,33,73,0.27,197,0.73,197,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0135,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2016-01-08,2015,4,15,8,277.37,0.6,5,Dry,29,5,4,2,33,73,0.26,204.4,0.74,204.4,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.6,46.6,46.6,1120
2016-01-09,2015,4,15,9,283.11,0.59,5,Dry,29,5,4,2,33,73,0.26,210.1,0.74,210.1,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2016-01-10,2015,4,15,10,287.21,0.59,5,Dry,29,5,4,2,33,73,0.25,214.2,0.75,214.2,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.139,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2016-01-11,2015,4,15,11,294.05,0.58,5,Dry,29,5,4,2,33,73,0.25,221.1,0.75,221.1,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000579,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2016-01-12,2015,4,15,12,301.43,0.57,5,Dry,29,5,4,2,33,73,0.24,228.4,0.76,228.4,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000604,0.145,0.00577,2,0.0967,0.241,0.00962,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2016-01-13,2015,4,15,13,307.72,0.56,5,Dry,29,5,4,2,33,73,0.24,234.7,0.76,234.7,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.147,0.00588,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2016-01-14,2015,4,16,14,315.65,0.55,5,Dry,29,5,4,2,33,73,0.23,242.7,0.77,242.7,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000654,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2016-01-15,2015,4,16,15,324.68,0.54,5,Dry,29,5,4,2,33,73,0.23,251.7,0.78,251.7,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0178,0.000712,0.156,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,55,1320
2016-01-16,2015,4,16,16,333.7,0.53,5,Dry,29,5,4,2,33,73,0.22,260.7,0.78,260.7,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0221,0.000884,0.163,0.00654,2,0.118,0.281,0.0113,24.7,0.932,0.97,0.904,29.4,28.5,56.9,1370
2016-01-17,2015,4,16,17,341.63,0.52,5,Dry,29,5,4,2,33,73,0.21,268.6,0.79,268.6,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0258,0.00104,0.17,0.00681,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.7,1410
2016-01-18,2015,4,16,18,350.11,0.51,5,Dry,29,5,4,2,33,73,0.21,277.1,0.79,277.1,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0298,0.0012,0.177,0.0071,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.5,1450
2016-01-19,2015,4,16,19,354.75,0.51,5,Dry,29,5,4,2,33,73,0.21,281.8,0.79,281.8,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.032,0.00129,0.18,0.00727,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.8,61.5,1480
2016-01-20,2015,4,16,20,359.95,0.5,5,Dry,29,5,4,2,33,73,0.2,286.9,0.8,286.9,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0344,0.00139,0.185,0.00745,2,0.136,0.321,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
2016-01-21,2015,4,17,21,365.69,0.5,5,Dry,29,5,4,2,33,73,0.2,292.7,0.8,292.7,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0371,0.0015,0.189,0.00765,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.9,1530
2016-01-22,2015,4,17,22,370.34,0.49,5,Dry,29,5,4,2,33,73,0.2,297.3,0.8,297.3,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0393,0.00159,0.193,0.00781,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.9,1560
2016-01-23,2015,4,17,23,376.63,0.49,5,Dry,29,5,4,2,33,73,0.19,303.6,0.81,303.6,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00803,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2016-01-24,2015,4,17,24,382.37,0.48,5,Dry,29,5,4,2,33,73,0.19,309.4,0.81,309.4,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.045,0.00182,0.203,0.00823,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.8,33.7,67.4,1620
2016-01-25,2015,4,17,25,385.93,0.48,5,Dry,29,5,4,2,33,73,0.19,312.9,0.81,312.9,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0467,0.00189,0.206,0.00835,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.2,1640
2016-01-26,2015,4,17,26,391.12,0.47,5,Dry,29,5,4,2,33,73,0.19,318.1,0.81,318.1,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0492,0.00199,0.21,0.00854,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.3,1660
2016-01-27,2015,4,17,27,393.58,0.47,5,Dry,29,5,4,2,33,73,0.18,320.6,0.81,320.6,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0503,0.00204,0.212,0.00862,2,0.159,0.371,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.8,1680
2016-01-28,2015,4,18,28,397.68,0.47,5,Dry,29,5,4,2,33,73,0.18,324.7,0.82,324.7,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0522,0.00212,0.216,0.00877,2,0.162,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.7,1700
2016-01-29,2015,4,18,29,405.07,0.46,5,Dry,29,5,4,2,33,73,0.18,332.1,0.82,332.1,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0557,0.00227,0.222,0.00903,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.2,1730
2016-01-30,2015,4,18,30,413.54,0.46,5,Dry,29,5,4,2,33,73,0.18,340.5,0.82,340.5,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0597,0.00243,0.229,0.00933,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38.2,37.1,74.2,1780
2016-01-31,2015,4,18,31,423.11,0.45,5,Dry,29,5,4,2,33,73,0.17,350.1,0.83,350.1,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.173,0.0643,0.00262,0.237,0.00967,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
2016-02-01,2015,5,18,32,432.68,0.44,5,Dry,31,6,4,3,41,85,0.2,347.7,0.8,347.7,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0631,0.00258,0.236,0.00964,2,0.177,0.413,0.0169,24,0.948,0.974,0.923,38.9,37.8,75.7,1820
2016-02-02,2015,5,18,33,442.8,0.43,5,Dry,31,6,4,3,41,85,0.19,357.8,0.81,357.8,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.0679,0.00278,0.244,0.01,2,0.184,0.428,0.0175,24,0.949,0.976,0.927,39.9,39,78,1870
2016-02-03,2015,5,18,34,455.11,0.43,5,Dry,31,6,4,3,41,85,0.19,370.1,0.81,370.1,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.181,0.0737,0.00303,0.254,0.0104,2,0.192,0.447,0.0183,23.9,0.951,0.979,0.931,41.3,40.4,80.8,1940
2016-02-04,2015,5,19,35,467.41,0.42,5,Dry,31,6,4,3,41,85,0.18,382.4,0.82,382.4,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0795,0.00327,0.264,0.0109,2,0.201,0.465,0.0191,23.8,0.953,0.98,0.934,42.6,41.7,83.4,2000
2016-02-05,2015,5,19,36,481.36,0.41,5,Dry,31,6,4,3,41,85,0.18,396.4,0.82,396.4,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.0861,0.00355,0.276,0.0114,2,0.21,0.486,0.0201,23.7,0.955,0.98,0.935,44.1,43.2,86.4,2070
