date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-02-06,2015,5,19,37,494.75,0.4,5,Dry,31,6,4,3,41,85,0.17,409.8,0.83,409.8,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0924,0.00382,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.4,44.5,89.1,2140
2016-02-07,2015,5,19,38,507.61,0.39,5,Dry,31,6,4,3,41,85,0.17,422.6,0.83,422.6,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0985,0.00408,0.298,0.0123,2,0.228,0.525,0.0218,23.6,0.956,0.98,0.937,46.8,45.8,91.6,2200
2016-02-08,2015,5,19,39,520.46,0.38,5,Dry,31,6,4,3,41,85,0.16,435.5,0.84,435.5,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.204,0.105,0.00435,0.308,0.0128,2,0.236,0.545,0.0226,23.5,0.957,0.98,0.938,48.1,47.1,94.2,2260
2016-02-09,2015,5,19,40,531.67,0.38,5,Dry,31,6,4,3,41,85,0.16,446.7,0.84,446.7,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2016-02-10,2015,5,19,41,544.52,0.37,5,Dry,31,6,4,3,41,85,0.16,459.5,0.84,459.5,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00484,0.328,0.0137,2,0.253,0.581,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2016-02-11,2015,5,20,42,556.82,0.36,5,Dry,31,6,4,3,41,85,0.15,471.8,0.85,471.8,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.00509,0.34,0.0142,2,0.261,0.601,0.0251,23.3,0.956,0.98,0.937,51.5,48.2,96.4,2310
2016-02-12,2015,5,20,43,570.22,0.36,5,Dry,31,6,4,3,41,85,0.15,485.2,0.85,485.2,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.226,0.128,0.00537,0.354,0.0148,3,0.161,0.514,0.0216,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
2016-02-13,2015,5,20,44,589.64,0.35,5,Dry,31,6,4,3,41,85,0.14,504.6,0.86,504.6,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.138,0.00582,0.375,0.0158,3,0.17,0.544,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2016-02-14,2015,5,20,45,607.41,0.34,5,Dry,31,6,4,3,41,85,0.14,522.4,0.86,522.4,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.247,0.15,0.00634,0.397,0.0168,3,0.178,0.574,0.0243,23.1,0.948,0.97,0.92,37.4,36.3,109,2610
2016-02-15,2015,5,20,46,626.28,0.33,5,Dry,31,6,4,3,41,85,0.14,541.3,0.86,541.3,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.257,0.163,0.00689,0.42,0.0178,3,0.186,0.606,0.0257,23,0.95,0.973,0.925,38.6,37.6,113,2710
2016-02-16,2015,5,20,47,647.33,0.32,5,Dry,31,6,4,3,41,85,0.13,562.3,0.87,562.3,0,0,0,0,-3,3,31,6,4,0,44,603,990,966.5,23.5,0.269,0.177,0.00751,0.446,0.019,3,0.196,0.642,0.0273,22.9,0.952,0.976,0.929,40,39,117,2810
2016-02-17,2015,5,20,48,670.03,0.31,5,Dry,31,6,4,3,41,85,0.13,585,0.87,585,0,0,0,0,-3,3,31,6,4,0,44,626,990,966.6,23.4,0.282,0.192,0.00819,0.474,0.0202,3,0.206,0.68,0.029,22.7,0.953,0.979,0.934,41.5,40.6,122,2920
2016-02-18,2015,5,21,49,691.63,0.3,5,Dry,31,6,4,3,41,85,0.12,606.6,0.88,606.6,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.206,0.00884,0.501,0.0215,3,0.215,0.716,0.0307,22.6,0.955,0.98,0.936,42.8,42,126,3020
2016-02-19,2015,5,21,50,713.23,0.29,5,Dry,31,6,4,3,41,85,0.12,628.2,0.88,628.2,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.307,0.221,0.00949,0.527,0.0227,3,0.225,0.753,0.0324,22.5,0.956,0.98,0.936,44.1,43.3,130,3110
2016-02-20,2015,5,21,51,735.38,0.28,5,Dry,31,6,4,3,41,85,0.12,650.4,0.88,650.4,0,0,0,0,-3,3,31,6,4,0,44,691,990,966.8,23.2,0.319,0.235,0.0102,0.555,0.024,3,0.235,0.79,0.0341,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
2016-02-21,2015,5,21,52,761.36,0.27,5,Dry,31,6,4,3,41,85,0.11,676.4,0.89,676.4,0,0,0,0,-3,3,31,6,4,0,44,717,990,966.9,23.1,0.334,0.253,0.011,0.587,0.0255,3,0.247,0.834,0.0362,22.2,0.957,0.98,0.938,47,46.1,138,3320
2016-02-22,2015,5,21,53,781.37,0.26,5,Dry,31,6,4,3,41,85,0.11,696.4,0.89,696.4,0,0,0,0,-3,3,31,6,4,0,44,737,990,967,23,0.346,0.266,0.0116,0.612,0.0266,3,0.256,0.868,0.0378,22.1,0.957,0.98,0.938,48.2,47.2,142,3400
2016-02-23,2015,5,21,54,804.21,0.24,5,Dry,31,6,4,3,41,85,0.11,719.2,0.89,719.2,0,0,0,0,-3,3,31,6,4,0,44,760,990,967.1,22.9,0.359,0.281,0.0123,0.64,0.028,3,0.266,0.906,0.0396,22,0.957,0.98,0.938,49.4,48.2,145,3470
2016-02-24,2015,5,21,55,827.17,0.24,5,Dry,31,6,4,3,41,85,0.1,742.2,0.9,742.2,0,0,0,0,-3,3,31,6,4,0,44,783,990,967.2,22.8,0.372,0.297,0.013,0.669,0.0293,3,0.276,0.945,0.0415,21.8,0.957,0.98,0.938,50.7,48.2,145,3470
2016-02-25,2015,5,22,56,852.24,0.23,5,Dry,31,6,4,3,41,85,0.1,767.2,0.9,767.2,0,0,0,0,-3,3,31,6,4,0,44,808,990,967.3,22.7,0.395,0.31,0.0137,0.705,0.0311,3,0.285,0.99,0.0436,21.7,0.956,0.98,0.937,52.1,48.2,145,3470
2016-02-26,2015,5,22,57,883.29,0.22,5,Dry,31,6,4,3,41,85,0.096,798.3,0.9,798.3,0,0,0,0,-3,3,31,6,4,0,44,839,990,967.4,22.6,0.423,0.325,0.0144,0.749,0.0332,4,0.212,0.961,0.0426,21.6,0.953,0.977,0.931,40.3,39.4,158,3780
2016-02-27,2015,5,22,58,916.23,0.21,5,Dry,31,6,4,3,41,85,0.093,831.2,0.91,831.2,0,0,0,0,-3,3,31,6,4,0,44,872,990,967.6,22.4,0.453,0.341,0.0152,0.795,0.0354,4,0.223,1.02,0.0454,21.4,0.954,0.98,0.935,41.6,40.8,163,3920
2016-02-28,2015,5,22,59,950.83,0.21,5,Dry,31,6,4,3,41,85,0.089,865.8,0.91,865.8,0,0,0,0,-3,3,31,6,4,0,44,907,990,967.7,22.3,0.485,0.358,0.0161,0.843,0.0378,4,0.235,1.08,0.0483,21.2,0.955,0.98,0.936,43,42.2,169,4050
2016-02-29,2015,5,22,60,986.89,0.2,5,Dry,31,6,4,3,41,85,0.086,901.9,0.91,901.9,0,0,0,0,-3,3,31,6,4,0,44,943,990,967.8,22.2,0.518,0.376,0.017,0.894,0.0403,4,0.247,1.14,0.0515,21,0.956,0.98,0.937,44.4,43.5,174,4180
2016-03-01,2015,6,22,61,1029.3,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,900.4,0.88,900.4,0,0,0,0,-6,6,41,8,7,0,73,956,990,968,22,0.53,0.375,0.017,0.905,0.0411,4,0.246,1.15,0.0523,20.9,0.955,0.98,0.936,44,43.1,172,4140
2016-03-02,2015,6,22,62,1068.1,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,939.1,0.88,939.1,0,0,0,0,-6,6,41,8,7,0,73,995,990,968.1,21.9,0.566,0.394,0.018,0.959,0.0438,4,0.259,1.22,0.0557,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
2016-03-03,2015,6,23,63,1107.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,978.9,0.88,978.9,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.603,0.413,0.019,1.02,0.0467,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,47,46,184,4420
2016-03-04,2015,6,23,64,1148.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1020,0.89,1020,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.663,0.468,0.0216,1.13,0.0523,4,0.284,1.41,0.0654,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2016-03-05,2015,6,23,65,1190.7,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1062,0.89,1062,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.724,0.562,0.0261,1.29,0.0598,4,0.292,1.58,0.0734,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2016-03-06,2015,6,23,66,1227.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1099,0.9,1099,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.779,0.645,0.0302,1.42,0.0666,4,0.3,1.72,0.0806,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2016-03-07,2015,6,23,67,1265.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1136,0.9,1100,36,8,1,1,-5,31,49,9,8,1,98,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2016-03-08,2015,6,23,68,1297.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.099,1169,0.9,1100,69,16,2,2,-4,53,57,10,9,2,120,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2016-03-09,2015,6,23,69,1324.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.097,1196,0.9,1100,96,22,3,3,-3,71,63,11,10,3,138,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2016-03-10,2015,6,24,70,1351.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.095,1223,0.91,1100,123,28,4,4,-2,89,69,12,11,4,156,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2016-03-11,2015,6,24,71,1378.9,0.13,3,Normal,49,9,9,9,107,183,0.13,1196,0.87,1100,96,22,3,3,-6,74,71,12,12,3,181,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2016-03-12,2015,6,24,72,1394.3,0.13,3,Normal,49,9,9,9,107,183,0.13,1211,0.87,1100,111,25,3,3,-6,86,74,12,12,3,193,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2016-03-13,2015,6,24,73,1403.5,0.13,3,Normal,49,9,9,9,107,183,0.13,1220,0.87,1100,120,27,4,4,-5,90,76,13,13,4,197,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2016-03-14,2015,6,24,74,1418.9,0.13,3,Normal,49,9,9,9,107,183,0.13,1236,0.87,1100,136,31,4,4,-5,102,80,13,13,4,209,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2016-03-15,2015,6,24,75,1434.4,0.13,3,Normal,49,9,9,9,107,183,0.13,1251,0.87,1100,151,34,5,5,-4,111,83,14,14,5,218,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2016-03-16,2015,6,24,76,1450,0.13,3,Normal,49,9,9,9,107,183,0.13,1267,0.87,1100,167,38,5,5,-4,123,87,14,14,5,230,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2016-03-17,2015,6,25,77,1472,0.12,3,Normal,49,9,9,9,107,183,0.12,1289,0.88,1100,189,43,6,6,-3,137,92,15,15,6,244,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2016-03-18,2015,6,25,78,1494.1,0.12,3,Normal,49,9,9,9,107,183,0.12,1311,0.88,1100,211,48,6,6,-3,154,97,15,15,6,261,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2016-03-19,2015,6,25,79,1522.8,0.11,3,Normal,49,9,9,9,107,183,0.12,1340,0.88,1100,240,51,7,7,-2,177,100,16,16,7,284,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2016-03-20,2015,6,25,80,1551.7,0.11,3,Normal,49,9,9,9,107,183,0.12,1369,0.88,1100,269,51,8,8,-1,203,100,17,17,8,310,1230,990,969.7,20.3,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2016-03-21,2015,6,25,81,1587.3,0.1,3,Normal,49,9,9,9,107,183,0.12,1404,0.89,1100,304,51,9,9,0,235,100,18,18,9,342,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2016-03-22,2015,6,25,82,1616.8,0.099,3,Normal,49,9,9,9,107,183,0.11,1434,0.89,1100,334,51,9,10,1,263,100,18,19,10,370,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2016-03-23,2015,6,25,83,1646.4,0.096,3,Normal,49,9,9,9,107,183,0.11,1463,0.89,1100,363,51,9,11,2,290,100,18,20,11,397,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2016-03-24,2015,6,26,84,1676.2,0.093,3,Normal,49,9,9,9,107,183,0.11,1493,0.89,1100,393,51,9,12,3,318,100,18,21,12,425,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2016-03-25,2015,6,26,85,1706.3,0.09,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.2,19.8,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2016-03-26,2015,6,26,86,1729.8,0.087,3,Normal,49,9,9,9,107,183,0.11,1547,0.89,1100,447,51,9,14,4,369,100,18,23,13,476,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2016-03-27,2015,6,26,87,1753.5,0.085,3,Normal,49,9,9,9,107,183,0.1,1570,0.9,1100,470,51,9,14,5,391,100,18,23,14,498,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2016-03-28,2015,6,26,88,1770.5,0.083,3,Normal,49,9,9,9,107,183,0.1,1587,0.9,1100,487,51,9,15,6,406,100,18,24,15,513,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2016-03-29,2015,6,26,89,1780.7,0.082,3,Normal,49,9,9,9,107,183,0.1,1598,0.9,1100,498,51,9,15,6,417,100,18,24,15,524,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2016-03-30,2015,6,26,90,1790.9,0.08,3,Normal,49,9,9,9,107,183,0.1,1608,0.9,1100,508,51,9,15,6,427,100,18,24,15,534,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2016-03-31,2015,6,27,91,1794.3,0.08,3,Normal,49,9,9,9,107,183,0.1,1611,0.9,1100,511,51,9,16,6,429,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2016-04-01,2015,7,27,92,1797.8,0.08,4,Mod_Dry,45,11,10,10,72,148,0.082,1650,0.92,1100,550,55,7,15,7,466,100,18,25,17,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2016-04-02,2015,7,27,93,1794.3,0.08,4,Mod_Dry,45,11,10,10,72,148,0.083,1646,0.92,1100,546,55,7,15,6,463,100,18,25,16,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2016-04-03,2015,7,27,94,1790.9,0.08,4,Mod_Dry,45,11,10,10,72,148,0.083,1643,0.92,1100,543,55,7,15,6,460,100,18,25,16,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2016-04-04,2015,7,27,95,1787.5,0.081,4,Mod_Dry,45,11,10,10,72,148,0.083,1640,0.92,1100,540,55,7,15,6,457,100,18,25,16,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2016-04-05,2015,7,27,96,1784.1,0.081,4,Mod_Dry,45,11,10,10,72,148,0.083,1636,0.92,1100,536,55,7,15,6,453,100,18,25,16,525,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2016-04-06,2015,7,27,97,1780.7,0.082,4,Mod_Dry,45,11,10,10,72,148,0.083,1633,0.92,1100,533,55,7,15,6,450,100,18,25,16,522,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2016-04-07,2015,7,28,98,1777.3,0.082,4,Mod_Dry,45,11,10,10,72,148,0.083,1629,0.92,1100,529,55,7,15,6,446,100,18,25,16,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2016-04-08,2015,7,28,99,1773.9,0.082,4,Mod_Dry,45,11,10,10,72,148,0.083,1626,0.92,1100,526,55,7,15,6,443,100,18,25,16,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2016-04-09,2015,7,28,100,1770.5,0.083,4,Mod_Dry,45,11,10,10,72,148,0.084,1622,0.92,1100,522,55,7,15,6,439,100,18,25,16,511,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4290
2016-04-10,2015,7,28,101,1767.1,0.083,4,Mod_Dry,45,11,10,10,72,148,0.084,1619,0.92,1100,519,55,7,15,6,436,100,18,25,16,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2016-04-11,2015,7,28,102,1763.7,0.083,4,Mod_Dry,45,11,10,10,72,148,0.084,1616,0.92,1100,516,55,7,15,5,434,100,18,25,15,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2016-04-12,2015,7,28,103,1760.3,0.084,4,Mod_Dry,45,11,10,10,72,148,0.084,1612,0.92,1100,512,55,7,15,5,430,100,18,25,15,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2016-04-13,2015,7,28,104,1756.9,0.084,4,Mod_Dry,45,11,10,10,72,148,0.084,1609,0.92,1100,509,55,7,15,5,427,100,18,25,15,499,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2016-04-14,2015,7,29,105,1753.5,0.085,4,Mod_Dry,45,11,10,10,72,148,0.084,1605,0.92,1100,505,55,7,15,5,423,100,18,25,15,495,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2016-04-15,2015,7,29,106,1750.1,0.085,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2016-04-16,2015,7,29,107,1740,0.086,4,Mod_Dry,45,11,10,10,72,148,0.085,1592,0.92,1100,492,55,7,15,5,410,100,18,25,15,482,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2016-04-17,2015,7,29,108,1729.8,0.087,4,Mod_Dry,45,11,10,10,72,148,0.086,1582,0.91,1100,482,55,7,15,4,401,100,18,25,14,473,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2016-04-18,2015,7,29,109,1719.7,0.088,4,Mod_Dry,45,11,10,10,72,148,0.086,1572,0.91,1100,472,55,7,14,4,392,100,18,24,14,464,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2016-04-19,2015,7,29,110,1703,0.09,4,Mod_Dry,45,11,10,10,72,148,0.087,1555,0.91,1100,455,55,7,14,4,375,100,18,24,14,447,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2016-04-20,2015,7,29,111,1686.2,0.092,4,Mod_Dry,45,11,10,10,72,148,0.088,1538,0.91,1100,438,55,7,13,3,360,100,18,23,13,432,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4360
2016-04-21,2015,7,30,112,1669.6,0.094,4,Mod_Dry,45,11,10,10,72,148,0.089,1522,0.91,1100,422,55,7,13,3,344,100,18,23,13,416,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2016-04-22,2015,7,30,113,1653,0.095,4,Mod_Dry,45,11,10,10,72,148,0.089,1505,0.91,1100,405,55,7,12,2,329,100,18,22,12,401,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2016-04-23,2015,7,30,114,1629.9,0.098,4,Mod_Dry,45,11,10,10,72,148,0.091,1482,0.91,1100,382,55,7,12,1,307,100,18,22,11,379,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2016-04-24,2015,7,30,115,1606.9,0.1,4,Mod_Dry,45,11,10,10,72,148,0.092,1459,0.91,1100,359,55,7,11,1,285,100,18,21,11,357,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2016-04-25,2015,7,30,116,1584.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.093,1436,0.91,1100,336,55,7,10,0,264,100,18,20,10,336,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2016-04-26,2015,7,30,117,1561.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2016-04-27,2015,7,30,118,1538.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1391,0.9,1100,291,55,7,9,-1,221,100,18,19,9,293,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2016-04-28,2015,7,31,119,1516.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.098,1368,0.9,1100,268,55,7,8,-2,200,100,18,18,8,272,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2016-04-29,2015,7,31,120,1494.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.099,1346,0.9,1100,246,55,7,8,-3,179,100,18,18,7,251,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,48,47,188,4510
2016-04-30,2015,7,31,121,1472,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1324,0.9,1100,224,51,7,7,-3,162,96,18,17,7,234,1230,990,969.4,20.6,0.895,0.648,0.0314,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2016-05-01,2015,8,31,122,1450,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1258,0.87,1100,158,36,5,5,-5,117,83,15,15,5,232,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2016-05-02,2015,8,31,123,1428.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1236,0.87,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2016-05-03,2015,8,31,124,1406.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1215,0.86,1100,115,26,3,4,-7,89,73,13,14,3,204,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2016-05-04,2015,8,31,125,1378.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1187,0.86,1100,87,20,3,3,-7,68,67,13,13,3,183,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2016-05-05,2015,8,32,126,1333.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1141,0.86,1100,41,9,1,1,-9,39,56,11,11,1,154,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2016-05-06,2015,8,32,127,1294.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1103,0.85,1100,3,1,0,0,-10,12,48,10,10,0,127,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,50,48.2,193,4630
2016-05-07,2015,8,32,128,1256.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1065,0.85,1065,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.745,0.568,0.0267,1.31,0.0617,4,0.293,1.61,0.0754,19.7,0.954,0.98,0.935,49,48.1,192,4610
2016-05-08,2015,8,32,129,1219.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1027,0.84,1027,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.69,0.484,0.0226,1.17,0.0548,4,0.285,1.46,0.0681,20,0.955,0.98,0.936,48,47,188,4510
2016-05-09,2015,8,32,130,1187.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,995.9,0.84,995.9,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.644,0.421,0.0196,1.07,0.0495,4,0.279,1.34,0.0625,20.2,0.955,0.98,0.936,47,46.1,184,4430
2016-05-10,2015,8,32,131,1157.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,965.1,0.83,965.1,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.6,0.406,0.0188,1.01,0.0466,4,0.268,1.27,0.059,20.3,0.955,0.98,0.936,46,45,180,4320
2016-05-11,2015,8,32,132,1126.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,934.9,0.83,934.9,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.572,0.391,0.018,0.964,0.0444,4,0.258,1.22,0.0563,20.5,0.955,0.98,0.936,44.8,43.9,176,4220
2016-05-12,2015,8,33,133,1102.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,910.6,0.83,910.6,0,0,0,0,-10,10,47,10,10,0,125,978,990,968.2,21.8,0.55,0.38,0.0174,0.929,0.0427,4,0.25,1.18,0.0542,20.6,0.955,0.98,0.936,43.9,43,172,4130
2016-05-13,2015,8,33,134,1078.6,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,886.6,0.82,886.6,0,0,0,0,-10,10,47,10,10,0,125,954,990,968.1,21.9,0.528,0.368,0.0168,0.896,0.041,4,0.242,1.14,0.0521,20.7,0.955,0.98,0.936,43,42.1,169,4050
2016-05-14,2015,8,33,135,1055,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,863,0.82,863,0,0,0,0,-10,10,47,10,10,0,125,930,990,968.1,21.9,0.506,0.357,0.0163,0.863,0.0394,4,0.234,1.1,0.05,20.8,0.954,0.98,0.935,42.1,41.2,165,3960
2016-05-15,2015,8,33,136,1031.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,839.9,0.81,839.9,0,0,0,0,-10,10,47,10,10,0,125,907,990,968,22,0.485,0.346,0.0157,0.831,0.0378,4,0.226,1.06,0.048,20.9,0.954,0.978,0.933,41.1,40.3,161,3860
2016-05-16,2015,8,33,137,1009.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,817.2,0.81,817.2,0,0,0,0,-10,10,47,10,10,0,125,884,990,967.9,22.1,0.464,0.335,0.0152,0.799,0.0362,4,0.218,1.02,0.0461,21.1,0.953,0.976,0.931,40.2,39.3,157,3770
2016-05-17,2015,8,33,138,991.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,799.8,0.81,799.8,0,0,0,0,-10,10,47,10,10,0,125,867,990,967.9,22.1,0.448,0.326,0.0147,0.775,0.035,4,0.212,0.987,0.0446,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
2016-05-18,2015,8,33,139,974.72,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,782.7,0.8,782.7,0,0,0,0,-10,10,47,10,10,0,125,850,990,967.8,22.2,0.433,0.318,0.0143,0.751,0.0338,3,0.289,1.04,0.0468,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
2016-05-19,2015,8,34,140,957.93,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,765.9,0.8,765.9,0,0,0,0,-10,10,47,10,10,0,125,833,990,967.7,22.3,0.417,0.31,0.0139,0.727,0.0327,3,0.284,1.01,0.0454,21.3,0.956,0.98,0.937,50.9,48.2,145,3470
2016-05-20,2015,8,34,141,941.46,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,749.5,0.8,749.5,0,0,0,0,-10,10,47,10,10,0,125,816,990,967.7,22.3,0.402,0.302,0.0135,0.704,0.0315,3,0.28,0.984,0.044,21.4,0.957,0.98,0.938,50,48.2,145,3470
2016-05-21,2015,8,34,142,925.31,0.21,5,Dry,42,9,8,6,82,147,0.16,778.3,0.84,778.3,0,0,0,0,-6,6,42,9,8,0,88,837,990,967.6,22.4,0.421,0.316,0.0141,0.737,0.0329,3,0.288,1.02,0.0457,21.4,0.956,0.98,0.937,52,48.2,145,3470
2016-05-22,2015,8,34,143,909.51,0.22,5,Dry,42,9,8,6,82,147,0.16,762.5,0.84,762.5,0,0,0,0,-6,6,42,9,8,0,88,822,990,967.5,22.5,0.407,0.308,0.0137,0.715,0.0318,3,0.283,0.998,0.0444,21.5,0.956,0.98,0.937,51.2,48.2,145,3470
2016-05-23,2015,8,34,144,894.07,0.22,5,Dry,42,9,8,6,82,147,0.16,747.1,0.84,747.1,0,0,0,0,-6,6,42,9,8,0,88,806,990,967.5,22.5,0.393,0.3,0.0133,0.693,0.0308,3,0.279,0.972,0.0431,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
2016-05-24,2015,8,34,145,879.03,0.22,5,Dry,42,9,8,6,82,147,0.17,732,0.83,732,0,0,0,0,-6,6,42,9,8,0,88,791,990,967.4,22.6,0.379,0.29,0.0128,0.669,0.0296,3,0.272,0.941,0.0417,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2016-05-25,2015,8,34,146,864.41,0.23,5,Dry,42,9,8,6,82,147,0.17,717.4,0.83,717.4,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.368,0.28,0.0124,0.648,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2016-05-26,2015,8,35,147,850.25,0.23,5,Dry,42,9,8,6,82,147,0.17,703.3,0.83,703.3,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.36,0.271,0.0119,0.63,0.0278,3,0.259,0.889,0.0392,21.8,0.957,0.98,0.938,48,47,141,3390
2016-05-27,2015,8,35,148,840.44,0.23,5,Dry,42,9,8,6,82,147,0.17,693.4,0.82,693.4,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.255,0.873,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3350
2016-05-28,2015,8,35,149,830.9,0.23,5,Dry,42,9,8,6,82,147,0.18,683.9,0.82,683.9,0,0,0,0,-6,6,42,9,8,0,88,743,990,967.2,22.8,0.349,0.258,0.0113,0.607,0.0266,3,0.25,0.857,0.0376,21.9,0.957,0.98,0.938,46.9,46,138,3310
2016-05-29,2015,8,35,150,821.66,0.24,5,Dry,42,9,8,6,82,147,0.18,674.7,0.82,674.7,0,0,0,0,-6,6,42,9,8,0,88,734,990,967.2,22.8,0.343,0.252,0.011,0.595,0.0261,3,0.246,0.841,0.0369,22,0.957,0.98,0.938,46.4,45.4,136,3270
2016-05-30,2015,8,35,151,812.75,0.24,5,Dry,42,9,8,6,82,147,0.18,665.8,0.82,665.8,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.338,0.246,0.0108,0.584,0.0256,3,0.242,0.826,0.0362,22,0.957,0.98,0.938,45.9,44.9,135,3240
2016-05-31,2015,8,35,152,804.21,0.24,5,Dry,42,9,8,6,82,147,0.18,657.2,0.82,657.2,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2016-06-01,2015,9,35,153,796.07,0.25,5,Dry,39,9,7,5,59,119,0.15,677.1,0.85,677.1,0,0,0,0,-5,5,39,9,7,0,64,732,990,967.1,22.9,0.343,0.253,0.0111,0.596,0.026,3,0.247,0.843,0.0368,22.1,0.957,0.98,0.938,46.8,45.8,137,3300
2016-06-02,2015,9,36,154,788.43,0.25,5,Dry,39,9,7,5,59,119,0.15,669.4,0.85,669.4,0,0,0,0,-5,5,39,9,7,0,64,724,990,967.1,22.9,0.338,0.248,0.0108,0.586,0.0256,3,0.244,0.83,0.0362,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2016-06-03,2015,9,36,155,781.37,0.26,5,Dry,39,9,7,5,59,119,0.15,662.4,0.85,662.4,0,0,0,0,-5,5,39,9,7,0,64,717,990,967,23,0.334,0.243,0.0106,0.578,0.0251,3,0.241,0.818,0.0356,22.2,0.957,0.98,0.938,45.9,45,135,3240
2016-06-04,2015,9,36,156,775.1,0.26,5,Dry,39,9,7,5,59,119,0.15,656.1,0.85,656.1,0,0,0,0,-5,5,39,9,7,0,64,711,990,967,23,0.331,0.239,0.0104,0.57,0.0248,3,0.238,0.808,0.0351,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2016-06-05,2015,9,36,157,768.74,0.26,5,Dry,39,9,7,5,59,119,0.15,649.7,0.84,649.7,0,0,0,0,-5,5,39,9,7,0,64,705,990,967,23,0.327,0.235,0.0102,0.562,0.0244,3,0.235,0.797,0.0346,22.2,0.956,0.98,0.937,45.1,44.2,133,3190
2016-06-06,2015,9,36,158,755.89,0.27,5,Dry,39,9,7,5,59,119,0.16,636.9,0.84,636.9,0,0,0,0,-5,5,39,9,7,0,64,692,990,966.9,23.1,0.32,0.226,0.00981,0.546,0.0237,3,0.229,0.775,0.0336,22.3,0.956,0.98,0.937,44.4,43.5,130,3130
2016-06-07,2015,9,36,159,743.58,0.27,5,Dry,39,9,7,5,59,119,0.16,624.6,0.84,624.6,0,0,0,0,-5,5,39,9,7,0,64,680,990,966.9,23.1,0.313,0.218,0.00944,0.531,0.023,3,0.224,0.755,0.0326,22.4,0.955,0.98,0.936,43.6,42.8,128,3080
2016-06-08,2015,9,36,160,732.37,0.28,5,Dry,39,9,7,5,59,119,0.16,613.4,0.84,613.4,0,0,0,0,-5,5,39,9,7,0,64,668,990,966.8,23.2,0.306,0.211,0.00909,0.517,0.0223,3,0.219,0.736,0.0317,22.4,0.955,0.98,0.936,43,42.1,126,3030
2016-06-09,2015,9,37,161,720.61,0.28,5,Dry,39,9,7,5,59,119,0.17,601.6,0.83,601.6,0,0,0,0,-5,5,39,9,7,0,64,657,990,966.8,23.2,0.3,0.203,0.00874,0.503,0.0216,3,0.213,0.716,0.0308,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
2016-06-10,2015,9,37,162,708.86,0.29,5,Dry,39,9,7,5,59,119,0.17,589.9,0.83,589.9,0,0,0,0,-5,5,39,9,7,0,64,645,990,966.7,23.3,0.293,0.195,0.00838,0.488,0.021,3,0.208,0.696,0.0299,22.6,0.954,0.979,0.934,41.5,40.6,122,2930
2016-06-11,2015,9,37,163,697.64,0.29,5,Dry,39,9,7,5,59,119,0.17,578.6,0.83,578.6,0,0,0,0,-5,5,39,9,7,0,64,634,990,966.7,23.3,0.287,0.188,0.00805,0.474,0.0203,3,0.203,0.677,0.029,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
2016-06-12,2015,9,37,164,687.53,0.3,5,Dry,39,9,7,5,59,119,0.17,568.5,0.83,568.5,0,0,0,0,-5,5,39,9,7,0,64,624,990,966.7,23.3,0.281,0.181,0.00774,0.462,0.0198,3,0.198,0.66,0.0283,22.7,0.952,0.976,0.93,40.1,39.2,118,2820
2016-06-13,2015,9,37,165,676.86,0.3,5,Dry,39,9,7,5,59,119,0.18,557.9,0.82,557.9,0,0,0,0,-5,5,39,9,7,0,64,613,990,966.6,23.4,0.275,0.174,0.00742,0.448,0.0192,3,0.194,0.642,0.0274,22.8,0.951,0.975,0.927,39.5,38.5,115,2770
2016-06-14,2015,9,37,166,666.2,0.31,5,Dry,39,9,7,5,59,119,0.18,547.2,0.82,547.2,0,0,0,0,-5,5,39,9,7,0,64,602,990,966.6,23.4,0.269,0.167,0.00711,0.435,0.0186,3,0.189,0.624,0.0266,22.8,0.95,0.973,0.925,38.8,37.8,113,2720
2016-06-15,2015,9,37,167,656.08,0.31,5,Dry,39,9,7,5,59,119,0.18,537.1,0.82,537.1,0,0,0,0,-5,5,39,9,7,0,64,592,990,966.5,23.5,0.263,0.16,0.00681,0.423,0.018,3,0.184,0.607,0.0259,22.9,0.95,0.972,0.923,38.1,37.1,111,2670
2016-06-16,2015,9,38,168,647.06,0.32,5,Dry,39,9,7,5,59,119,0.18,528.1,0.82,528.1,0,0,0,0,-5,5,39,9,7,0,64,583,990,966.5,23.5,0.258,0.154,0.00654,0.412,0.0175,3,0.18,0.592,0.0252,22.9,0.949,0.971,0.921,37.5,36.5,109,2620
2016-06-17,2015,9,38,169,637.49,0.32,5,Dry,39,9,7,5,59,119,0.19,518.5,0.81,518.5,0,0,0,0,-5,5,39,9,7,0,64,573,990,966.4,23.6,0.252,0.147,0.00626,0.4,0.017,3,0.176,0.576,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2580
2016-06-18,2015,9,38,170,627.92,0.33,5,Dry,39,9,7,5,59,119,0.19,508.9,0.81,508.9,0,0,0,0,-5,5,39,9,7,0,64,564,990,966.4,23.6,0.247,0.141,0.00598,0.388,0.0164,3,0.172,0.559,0.0237,23,0.947,0.97,0.919,36.3,35.2,106,2530
2016-06-19,2015,9,38,171,618.89,0.33,5,Dry,39,9,7,5,59,119,0.19,499.9,0.81,499.9,0,0,0,0,-5,5,39,9,7,0,64,555,990,966.4,23.6,0.242,0.135,0.00571,0.377,0.0159,3,0.167,0.544,0.023,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2016-06-20,2015,9,38,172,609.87,0.34,5,Dry,39,9,7,5,59,119,0.2,490.9,0.81,490.9,0,0,0,0,-5,5,39,9,7,0,64,546,990,966.3,23.7,0.237,0.131,0.00552,0.367,0.0155,3,0.163,0.531,0.0224,23.1,0.945,0.97,0.917,35.1,34,102,2450
2016-06-21,2015,9,38,173,601.94,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,440.9,0.73,440.9,0,0,0,0,-9,9,45,10,9,0,97,505,990,966.3,23.7,0.214,0.107,0.00452,0.321,0.0135,2,0.24,0.561,0.0237,23.1,0.958,0.98,0.938,47.9,46.9,93.9,2250
2016-06-22,2015,9,38,174,593.46,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,432.5,0.73,432.5,0,0,0,0,-9,9,45,10,9,0,97,496,990,966.3,23.7,0.211,0.103,0.00435,0.314,0.0132,2,0.234,0.548,0.0231,23.2,0.957,0.98,0.938,47,46.1,92.2,2210
2016-06-23,2015,9,39,175,584.99,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,424,0.72,424,0,0,0,0,-9,9,45,10,9,0,97,488,990,966.2,23.8,0.208,0.0991,0.00417,0.307,0.0129,2,0.229,0.536,0.0225,23.2,0.956,0.98,0.937,46.2,45.3,90.5,2170
2016-06-24,2015,9,39,176,576.51,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,415.5,0.72,415.5,0,0,0,0,-9,9,45,10,9,0,97,480,990,966.2,23.8,0.205,0.0951,0.004,0.3,0.0126,2,0.223,0.523,0.022,23.3,0.956,0.98,0.937,45.3,44.4,88.9,2130
2016-06-25,2015,9,39,177,568.58,0.36,4,Mod_Dry,45,10,9,9,88,161,0.28,407.6,0.72,407.6,0,0,0,0,-9,9,45,10,9,0,97,472,990,966.2,23.8,0.202,0.0914,0.00383,0.293,0.0123,2,0.218,0.511,0.0214,23.3,0.955,0.98,0.936,44.5,43.7,87.3,2100
2016-06-26,2015,9,39,178,560.65,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,399.6,0.71,399.6,0,0,0,0,-9,9,45,10,9,0,97,464,990,966.1,23.9,0.199,0.0876,0.00367,0.287,0.012,2,0.212,0.499,0.0209,23.4,0.955,0.98,0.936,43.7,42.9,85.7,2060
2016-06-27,2015,9,39,179,553.82,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,392.8,0.71,392.8,0,0,0,0,-9,9,45,10,9,0,97,457,990,966.1,23.9,0.197,0.0844,0.00353,0.281,0.0118,2,0.208,0.489,0.0204,23.4,0.954,0.98,0.935,43,42.2,84.3,2020
2016-06-28,2015,9,39,180,546.43,0.37,4,Mod_Dry,45,10,9,9,88,161,0.29,385.4,0.7,385.4,0,0,0,0,-9,9,45,10,9,0,97,449,990,966.1,23.9,0.194,0.0809,0.00338,0.275,0.0115,2,0.203,0.478,0.02,23.5,0.953,0.98,0.934,42.3,41.4,82.8,1990
2016-06-29,2015,9,39,181,539.05,0.37,4,Mod_Dry,45,10,9,9,88,161,0.3,378.1,0.7,378.1,0,0,0,0,-9,9,45,10,9,0,97,442,990,966,24,0.192,0.0774,0.00323,0.269,0.0112,2,0.198,0.467,0.0195,23.5,0.952,0.979,0.932,41.5,40.6,81.3,1950
2016-06-30,2015,9,40,182,531.67,0.38,4,Mod_Dry,45,10,9,9,88,161,0.3,370.7,0.7,370.7,0,0,0,0,-9,9,45,10,9,0,97,435,990,966,24,0.189,0.074,0.00308,0.263,0.011,2,0.193,0.456,0.019,23.6,0.951,0.978,0.93,40.7,39.8,79.6,1910
2016-07-01,2015,10,40,183,524.83,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,389.8,0.74,389.8,0,0,0,0,-6,6,42,9,8,0,76,449,990,966,24,0.194,0.083,0.00345,0.277,0.0115,2,0.206,0.483,0.0201,23.6,0.954,0.98,0.935,42.9,42.1,84.2,2020
2016-07-02,2015,10,40,184,518,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,383,0.74,383,0,0,0,0,-6,6,42,9,8,0,76,442,990,965.9,24.1,0.192,0.0798,0.00331,0.271,0.0113,2,0.201,0.472,0.0196,23.6,0.953,0.98,0.934,42.2,41.4,82.8,1990
2016-07-03,2015,10,40,185,511.16,0.39,4,Mod_Dry,42,9,8,6,70,135,0.26,376.2,0.74,376.2,0,0,0,0,-6,6,42,9,8,0,76,435,990,965.9,24.1,0.189,0.0765,0.00318,0.266,0.011,2,0.196,0.462,0.0192,23.6,0.952,0.979,0.932,41.5,40.6,81.3,1950
2016-07-04,2015,10,40,186,504.32,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,369.3,0.73,369.3,0,0,0,0,-6,6,42,9,8,0,76,428,990,965.9,24.1,0.187,0.0733,0.00304,0.26,0.0108,2,0.192,0.452,0.0187,23.7,0.951,0.978,0.93,40.8,39.9,79.7,1910
2016-07-05,2015,10,40,187,497.49,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,362.5,0.73,362.5,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0701,0.0029,0.254,0.0105,2,0.187,0.442,0.0183,23.7,0.95,0.976,0.927,40.1,39.1,78.2,1880
2016-07-06,2015,10,40,188,491.75,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,356.8,0.72,356.8,0,0,0,0,-6,6,42,9,8,0,76,416,990,965.8,24.2,0.182,0.0674,0.00279,0.25,0.0103,2,0.183,0.433,0.0179,23.8,0.949,0.975,0.925,39.5,38.5,76.9,1850
2016-07-07,2015,10,41,189,485.46,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,350.5,0.72,350.5,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0644,0.00266,0.244,0.0101,2,0.179,0.424,0.0175,23.8,0.949,0.973,0.923,38.8,37.8,75.5,1810
2016-07-08,2015,10,41,190,479.17,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,344.2,0.72,344.2,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0614,0.00253,0.239,0.00987,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38.1,37,74.1,1780
2016-07-09,2015,10,41,191,472.88,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,337.9,0.71,337.9,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0585,0.00241,0.234,0.00964,2,0.171,0.405,0.0167,23.9,0.947,0.971,0.919,37.4,36.3,72.7,1740
2016-07-10,2015,10,41,192,467.14,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,332.1,0.71,332.1,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.174,0.0558,0.0023,0.229,0.00944,2,0.167,0.396,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.4,1710
2016-07-11,2015,10,41,193,461.39,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,326.4,0.71,326.4,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.172,0.0531,0.00218,0.225,0.00923,2,0.163,0.387,0.0159,23.9,0.945,0.97,0.917,36.2,35.1,70.2,1690
2016-07-12,2015,10,41,194,455.65,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,320.6,0.7,320.6,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0503,0.00207,0.22,0.00903,2,0.159,0.379,0.0156,24,0.944,0.97,0.916,35.6,34.5,69,1660
2016-07-13,2015,10,41,195,449.91,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,314.9,0.7,314.9,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.167,0.0476,0.00195,0.215,0.00883,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,35,33.9,67.8,1630
2016-07-14,2015,10,42,196,445.26,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,310.3,0.7,310.3,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0454,0.00186,0.211,0.00866,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.5,33.4,66.8,1600
2016-07-15,2015,10,42,197,440.07,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,305.1,0.69,305.1,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.043,0.00176,0.207,0.00848,2,0.148,0.355,0.0146,24.1,0.942,0.97,0.913,33.9,32.9,65.8,1580
2016-07-16,2015,10,42,198,434.87,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,299.9,0.69,299.9,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0405,0.00166,0.203,0.00829,2,0.145,0.348,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.7,1550
2016-07-17,2015,10,42,199,429.68,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,294.7,0.69,294.7,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.16,0.0381,0.00156,0.198,0.00811,2,0.141,0.34,0.0139,24.1,0.94,0.97,0.911,32.8,31.8,63.5,1530
2016-07-18,2015,10,42,200,424.48,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,289.5,0.68,289.5,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.159,0.0356,0.00146,0.194,0.00793,2,0.138,0.332,0.0136,24.2,0.938,0.97,0.91,32.2,31.2,62.4,1500
2016-07-19,2015,10,42,201,419.28,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,284.3,0.68,284.3,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.0332,0.00135,0.19,0.00775,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.6,30.7,61.3,1470
2016-07-20,2015,10,42,202,414.64,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,279.6,0.67,279.6,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.031,0.00126,0.186,0.00758,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31.1,30.2,60.3,1450
2016-07-21,2015,10,43,203,409.99,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,275,0.67,275,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.153,0.0288,0.00117,0.182,0.00742,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.6,29.7,59.3,1420
2016-07-22,2015,10,43,204,405.34,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,270.3,0.67,270.3,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0266,0.00108,0.178,0.00726,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30.1,29.2,58.3,1400
2016-07-23,2015,10,43,205,400.69,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,265.7,0.66,265.7,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0244,0.000992,0.175,0.0071,2,0.122,0.296,0.012,24.3,0.933,0.97,0.905,29.5,28.7,57.3,1380
2016-07-24,2015,10,43,206,397.14,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,262.1,0.66,262.1,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0227,0.000923,0.172,0.00697,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.2,28.3,56.6,1360
2016-07-25,2015,10,43,207,393.03,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,258,0.66,258,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0208,0.000844,0.168,0.00683,2,0.117,0.285,0.0116,24.3,0.931,0.97,0.903,28.7,27.8,55.7,1340
2016-07-26,2015,10,43,208,388.93,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,253.9,0.65,253.9,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0189,0.000765,0.165,0.00669,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.2,27.4,54.8,1320
2016-07-27,2015,10,43,209,384.83,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,249.8,0.65,249.8,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.017,0.000688,0.162,0.00655,2,0.111,0.273,0.011,24.4,0.93,0.97,0.902,27.8,27,53.9,1290
2016-07-28,2015,10,44,210,380.73,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,245.7,0.65,245.7,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0166,0.000674,0.16,0.00647,2,0.108,0.268,0.0109,24.4,0.928,0.97,0.9,27.3,26.5,53,1270
2016-07-29,2015,10,44,211,376.63,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,241.6,0.64,241.6,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.000659,0.158,0.00639,2,0.106,0.264,0.0107,24.5,0.927,0.97,0.899,26.9,26,52.1,1250
2016-07-30,2015,10,44,212,372.53,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,237.5,0.64,237.5,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.0159,0.000644,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.2,1230
2016-07-31,2015,10,44,213,368.43,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,233.4,0.63,233.4,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0156,0.00063,0.154,0.00623,2,0.1,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.3,1210
2016-08-01,2015,11,44,214,364.32,0.5,4,Mod_Dry,39,7,5,4,60,115,0.32,249.3,0.68,249.3,0,0,0,0,-4,4,39,7,5,0,64,300,990,965.2,24.8,0.142,0.0169,0.000684,0.158,0.0064,2,0.111,0.269,0.0109,24.5,0.929,0.97,0.901,27.8,27,54,1300
2016-08-02,2015,11,44,215,359.13,0.5,4,Mod_Dry,39,7,5,4,60,115,0.32,244.1,0.68,244.1,0,0,0,0,-4,4,39,7,5,0,64,295,990,965.2,24.8,0.14,0.0165,0.000665,0.156,0.0063,2,0.107,0.263,0.0106,24.5,0.928,0.97,0.9,27.3,26.4,52.9,1270
2016-08-03,2015,11,44,216,353.93,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,238.9,0.68,238.9,0,0,0,0,-4,4,39,7,5,0,64,290,990,965.2,24.8,0.138,0.0161,0.000647,0.154,0.0062,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.7,1240
2016-08-04,2015,11,45,217,349.28,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,234.3,0.67,234.3,0,0,0,0,-4,4,39,7,5,0,64,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.00611,2,0.101,0.253,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
2016-08-05,2015,11,45,218,344.64,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,229.6,0.67,229.6,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000614,0.15,0.00602,2,0.0975,0.247,0.00994,24.6,0.923,0.97,0.895,25.6,24.8,49.7,1190
2016-08-06,2015,11,45,219,341.08,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,226.1,0.66,226.1,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.015,0.000601,0.148,0.00596,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2016-08-07,2015,11,45,220,336.98,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,222,0.66,222,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000587,0.146,0.00588,1,0.242,0.389,0.0156,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
2016-08-08,2015,11,45,221,332.88,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,217.9,0.66,217.9,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.13,0.0143,0.000572,0.145,0.0058,1,0.237,0.381,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2016-08-09,2015,11,45,222,328.78,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,213.8,0.65,213.8,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000558,0.143,0.00573,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2016-08-10,2015,11,45,223,324.68,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,209.7,0.65,209.7,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2016-08-11,2015,11,46,224,320.57,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,205.6,0.64,205.6,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.5,46.5,46.5,1120
2016-08-12,2015,11,46,225,317.02,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,202,0.64,202,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000517,0.138,0.00551,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.7,45.7,1100
2016-08-13,2015,11,46,226,313.46,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,198.5,0.63,198.5,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.124,0.0126,0.000504,0.136,0.00544,1,0.21,0.347,0.0138,24.7,0.954,0.98,0.935,45.9,44.9,44.9,1080
2016-08-14,2015,11,46,227,309.91,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,194.9,0.63,194.9,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00537,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2016-08-15,2015,11,46,228,306.36,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,191.4,0.63,191.4,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
2016-08-16,2015,11,46,229,302.8,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,187.8,0.62,187.8,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2016-08-17,2015,11,46,230,300.34,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,185.3,0.62,185.3,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.0052,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2016-08-18,2015,11,47,231,297.33,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,182.3,0.61,182.3,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.2,41.2,990
2016-08-19,2015,11,47,232,294.32,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,179.3,0.61,179.3,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2016-08-20,2015,11,47,233,291.32,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,176.3,0.6,176.3,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000427,0.126,0.00503,1,0.181,0.307,0.0122,24.8,0.947,0.977,0.926,40.7,39.8,39.8,954
2016-08-21,2015,11,47,234,288.31,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,173.3,0.6,173.3,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000417,0.125,0.00498,1,0.176,0.302,0.012,24.8,0.947,0.976,0.924,40,39,39,936
2016-08-22,2015,11,47,235,285.3,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,170.3,0.6,170.3,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.3,38.3,918
2016-08-23,2015,11,47,236,282.29,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,167.3,0.59,167.3,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.113,0.00997,0.000396,0.123,0.00487,1,0.168,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.5,37.5,900
2016-08-24,2015,11,47,237,279.28,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,164.3,0.59,164.3,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.112,0.00971,0.000386,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2016-08-25,2015,11,48,238,276.28,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,161.3,0.58,161.3,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00946,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36,36,865
2016-08-26,2015,11,48,239,273.82,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,158.8,0.58,158.8,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00925,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2016-08-27,2015,11,48,240,271.36,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,156.4,0.58,156.4,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00904,0.000359,0.118,0.00467,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2016-08-28,2015,11,48,241,268.89,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,153.9,0.57,153.9,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00883,0.00035,0.117,0.00463,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.4,34.4,825
2016-08-29,2015,11,48,242,266.43,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,151.4,0.57,151.4,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00862,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,811
2016-08-30,2015,11,48,243,263.97,0.62,4,Mod_Dry,39,7,5,4,60,115,0.44,149,0.56,149,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00841,0.000333,0.115,0.00454,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.2,33.2,798
2016-08-31,2015,11,48,244,261.51,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,146.5,0.56,146.5,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.0082,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
2016-09-01,2015,12,49,245,259.05,0.63,4,Mod_Dry,34,6,4,3,44,91,0.35,168.1,0.65,168.1,0,0,0,0,-3,3,34,6,4,0,47,212,990,964.7,25.3,0.11,0.01,0.000397,0.12,0.00477,1,0.169,0.29,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2016-09-02,2015,12,49,246,254.95,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,163.9,0.64,163.9,0,0,0,0,-3,3,34,6,4,0,47,208,990,964.7,25.3,0.109,0.00969,0.000383,0.119,0.00469,1,0.164,0.282,0.0112,25,0.943,0.972,0.917,37.9,36.8,36.8,884
2016-09-03,2015,12,49,247,250.85,0.65,4,Mod_Dry,34,6,4,3,44,91,0.36,159.8,0.64,159.8,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.107,0.00934,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,37,35.8,35.8,860
2016-09-04,2015,12,49,248,247.29,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,156.3,0.63,156.3,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00903,0.000357,0.115,0.00455,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,841
2016-09-05,2015,12,49,249,243.74,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,152.7,0.63,152.7,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00873,0.000345,0.114,0.00449,1,0.149,0.262,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,822
2016-09-06,2015,12,49,250,240.18,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,149.2,0.62,149.2,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00843,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.5,33.4,33.4,803
