date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-09-07,2015,12,49,251,237.72,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,146.7,0.62,146.7,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00822,0.000324,0.111,0.00438,1,0.141,0.252,0.00992,25.1,0.938,0.97,0.909,33.9,32.9,32.9,789
2016-09-08,2015,12,50,252,234.71,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,143.7,0.61,143.7,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00797,0.000314,0.11,0.00432,1,0.137,0.246,0.0097,25.1,0.936,0.97,0.908,33.2,32.2,32.2,772
2016-09-09,2015,12,50,253,231.71,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,140.7,0.61,140.7,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00771,0.000303,0.108,0.00427,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2016-09-10,2015,12,50,254,228.7,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,137.7,0.6,137.7,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0997,0.00745,0.000293,0.107,0.00421,1,0.128,0.236,0.00926,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2016-09-11,2015,12,50,255,225.69,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,134.7,0.6,134.7,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.0072,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2016-09-12,2015,12,50,256,222.68,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,131.7,0.59,131.7,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0975,0.00694,0.000273,0.104,0.0041,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.4,29.4,29.4,707
2016-09-13,2015,12,50,257,220.22,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,129.2,0.59,129.2,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0967,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00865,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2016-09-14,2015,12,50,258,217.76,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,126.8,0.58,126.8,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2016-09-15,2015,12,51,259,215.3,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,124.3,0.58,124.3,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.00632,0.000248,0.101,0.00397,1,0.11,0.212,0.00829,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2016-09-16,2015,12,51,260,212.84,0.75,4,Mod_Dry,34,6,4,3,44,91,0.43,121.8,0.57,121.8,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0941,0.00611,0.000239,0.1,0.00392,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.899,28,27.2,27.2,652
2016-09-17,2015,12,51,261,210.38,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,119.4,0.57,119.4,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.0059,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2016-09-18,2015,12,51,262,207.92,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,116.9,0.56,116.9,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0923,0.00569,0.000223,0.098,0.00384,1,0.1,0.198,0.00776,25.4,0.923,0.97,0.895,26.8,26,26,625
2016-09-19,2015,12,51,263,205.46,0.77,4,Mod_Dry,34,6,4,3,44,91,0.44,114.5,0.56,114.5,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0915,0.00548,0.000214,0.0969,0.00379,1,0.097,0.194,0.00759,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2016-09-20,2015,12,51,264,204.09,0.78,4,Mod_Dry,34,6,4,3,44,91,0.45,113.1,0.55,113.1,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00536,0.00021,0.0963,0.00377,1,0.0952,0.192,0.00749,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2016-09-21,2015,12,51,265,202.18,0.78,4,Mod_Dry,34,6,4,3,44,91,0.45,111.2,0.55,111.2,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0903,0.0052,0.000203,0.0955,0.00373,1,0.0926,0.188,0.00735,25.4,0.918,0.97,0.891,25.4,24.7,24.7,592
2016-09-22,2015,12,52,266,200.26,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,109.3,0.55,109.3,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0896,0.00504,0.000197,0.0947,0.0037,1,0.09,0.185,0.00721,25.4,0,0,0,0,0,0,0
2016-09-23,2015,12,52,267,198.35,0.79,4,Mod_Dry,34,6,4,3,44,91,0.46,107.3,0.54,107.3,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0889,0.00487,0.00019,0.0938,0.00367,1,0.0874,0.181,0.00708,25.4,0,0,0,0,0,0,0
2016-09-24,2015,12,52,268,196.43,0.8,4,Mod_Dry,34,6,4,3,44,91,0.46,105.4,0.54,105.4,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0883,0.00471,0.000184,0.093,0.00363,1,0.0848,0.178,0.00695,25.4,0,0,0,0,0,0,0
2016-09-25,2015,12,52,269,194.52,0.8,4,Mod_Dry,34,6,4,3,44,91,0.47,103.5,0.53,103.5,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0876,0.00455,0.000178,0.0921,0.0036,1,0.0823,0.174,0.00682,25.4,0,0,0,0,0,0,0
2016-09-26,2015,12,52,270,192.61,0.81,4,Mod_Dry,34,6,4,3,44,91,0.47,101.6,0.53,101.6,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.0869,0.00439,0.000171,0.0913,0.00357,1,0.0797,0.171,0.00668,25.4,0,0,0,0,0,0,0
2016-09-27,2015,12,52,271,190.69,0.82,4,Mod_Dry,34,6,4,3,44,91,0.48,99.69,0.52,99.69,0,0,0,0,-3,3,34,6,4,0,47,144,990,964.4,25.6,0.0862,0.00422,0.000165,0.0905,0.00354,1,0.0771,0.168,0.00655,25.4,0,0,0,0,0,0,0
2016-09-28,2015,12,52,272,188.78,0.82,4,Mod_Dry,34,6,4,3,44,91,0.48,97.78,0.52,97.78,0,0,0,0,-3,3,34,6,4,0,47,142,990,964.4,25.6,0.0856,0.00406,0.000159,0.0896,0.0035,1,0.0745,0.164,0.00642,25.4,0,0,0,0,0,0,0
2016-09-29,2015,12,53,273,186.86,0.83,4,Mod_Dry,34,6,4,3,44,91,0.49,95.86,0.51,95.86,0,0,0,0,-3,3,34,6,4,0,47,140,990,964.4,25.6,0.0849,0.0039,0.000152,0.0888,0.00347,1,0.0719,0.161,0.00628,25.4,0,0,0,0,0,0,0
2016-09-30,2015,12,53,274,184.95,0.84,4,Mod_Dry,34,6,4,3,44,91,0.49,93.95,0.51,93.95,0,0,0,0,-3,3,34,6,4,0,47,138,990,964.4,25.6,0.0842,0.00374,0.000146,0.088,0.00344,1,0.0693,0.157,0.00615,25.4,0,0,0,0,0,0,0
2016-10-01,2016,1,1,275,183.03,0.84,5,Dry,24,4,2,2,20,52,0.28,131,0.72,131,0,0,0,0,-2,2,24,4,2,0,22,161,990,964.4,25.6,0.0924,0.00689,0.000269,0.0993,0.00388,1,0.119,0.219,0.00855,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2016-10-02,2016,1,1,276,182.21,0.84,5,Dry,24,4,2,2,20,52,0.28,130.2,0.71,130.2,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.0921,0.00682,0.000267,0.0989,0.00387,1,0.118,0.217,0.0085,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
2016-10-03,2016,1,1,277,181.94,0.85,5,Dry,24,4,2,2,20,52,0.29,129.9,0.71,129.9,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.092,0.00679,0.000266,0.0988,0.00386,1,0.118,0.217,0.00848,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2016-10-04,2016,1,1,278,180.57,0.85,5,Dry,24,4,2,2,20,52,0.29,128.6,0.71,128.6,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0915,0.00668,0.000261,0.0982,0.00384,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2016-10-05,2016,1,1,279,179.21,0.85,5,Dry,24,4,2,2,20,52,0.29,127.2,0.71,127.2,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.091,0.00656,0.000257,0.0976,0.00382,1,0.114,0.212,0.00829,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
2016-10-06,2016,1,1,280,177.84,0.86,5,Dry,24,4,2,2,20,52,0.29,125.8,0.71,125.8,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0905,0.00645,0.000252,0.097,0.00379,1,0.112,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,676
2016-10-07,2016,1,1,281,175.93,0.86,5,Dry,24,4,2,2,20,52,0.3,123.9,0.7,123.9,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0899,0.00628,0.000246,0.0961,0.00376,1,0.11,0.206,0.00806,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2016-10-08,2016,1,2,282,175.65,0.86,5,Dry,24,4,2,2,20,52,0.3,123.7,0.7,123.7,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0898,0.00626,0.000245,0.096,0.00376,1,0.109,0.205,0.00804,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2016-10-09,2016,1,2,283,174.83,0.87,5,Dry,24,4,2,2,20,52,0.3,122.8,0.7,122.8,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0895,0.00619,0.000242,0.0957,0.00374,1,0.108,0.204,0.00798,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2016-10-10,2016,1,2,284,173.46,0.87,5,Dry,24,4,2,2,20,52,0.3,121.5,0.7,121.5,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.089,0.00607,0.000238,0.0951,0.00372,1,0.106,0.202,0.00789,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2016-10-11,2016,1,2,285,172.1,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,99.1,0.58,99.1,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0763,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2016-10-12,2016,1,2,286,170.18,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,97.18,0.57,97.18,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0873,0.00342,1,0.0737,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2016-10-13,2016,1,2,287,168.27,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,95.27,0.57,95.27,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00385,0.000151,0.0864,0.00338,1,0.0711,0.158,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
2016-10-14,2016,1,2,288,166.36,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,93.36,0.56,93.36,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000144,0.0856,0.00335,1,0.0685,0.154,0.00604,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
2016-10-15,2016,1,3,289,164.99,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,91.99,0.56,91.99,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0814,0.00357,0.00014,0.085,0.00333,1,0.0667,0.152,0.00594,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
2016-10-16,2016,1,3,290,163.62,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,90.62,0.55,90.62,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0809,0.00345,0.000135,0.0844,0.00331,1,0.0648,0.149,0.00585,25.4,0.922,0.965,0.889,20.8,20.1,20.1,481
2016-10-17,2016,1,3,291,162.25,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,89.25,0.55,89.25,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0804,0.00334,0.000131,0.0838,0.00328,1,0.063,0.147,0.00575,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
2016-10-18,2016,1,3,292,160.89,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,87.89,0.55,87.89,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.08,0.00322,0.000126,0.0832,0.00326,1,0.0612,0.144,0.00566,25.4,0.925,0.964,0.891,20.2,19.5,19.5,468
2016-10-19,2016,1,3,293,159.52,0.91,4,Mod_Dry,31,4,3,2,33,73,0.46,86.52,0.54,86.52,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0795,0.0031,0.000122,0.0826,0.00324,1,0.0593,0.142,0.00556,25.4,0.926,0.963,0.892,19.9,19.2,19.2,461
2016-10-20,2016,1,3,294,158.15,0.91,4,Mod_Dry,31,4,3,2,33,73,0.46,85.15,0.54,85.15,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.079,0.00299,0.000117,0.082,0.00321,1,0.0575,0.139,0.00546,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
2016-10-21,2016,1,3,295,156.78,0.91,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00466,0.000183,0.0878,0.00344,1,0.084,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2016-10-22,2016,1,4,296,155.42,0.92,5,Dry,24,4,2,2,20,52,0.34,103.4,0.67,103.4,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00454,0.000178,0.0872,0.00342,1,0.0821,0.169,0.00664,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
2016-10-23,2016,1,4,297,154.05,0.92,5,Dry,24,4,2,2,20,52,0.34,102,0.66,102,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00442,0.000173,0.0866,0.00339,1,0.0803,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2016-10-24,2016,1,4,298,152.68,0.92,5,Dry,24,4,2,2,20,52,0.34,100.7,0.66,100.7,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00431,0.000169,0.086,0.00337,1,0.0784,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2016-10-25,2016,1,4,299,151.32,0.92,5,Dry,24,4,2,2,20,52,0.34,99.32,0.66,99.32,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0812,0.00419,0.000164,0.0854,0.00335,1,0.0766,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2016-10-26,2016,1,4,300,151.04,0.93,5,Dry,24,4,2,2,20,52,0.34,99.04,0.66,99.04,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000163,0.0852,0.00334,1,0.0762,0.161,0.00633,25.3,0.912,0.968,0.883,22.4,21.7,21.7,522
2016-10-27,2016,1,4,301,150.22,0.93,5,Dry,24,4,2,2,20,52,0.35,98.22,0.65,98.22,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.0041,0.000161,0.0849,0.00333,1,0.0751,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.6,21.6,517
2016-10-28,2016,1,4,302,149.4,0.93,5,Dry,24,4,2,2,20,52,0.35,97.4,0.65,97.4,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00403,0.000158,0.0845,0.00331,1,0.074,0.159,0.00622,25.3,0.913,0.968,0.884,22.1,21.4,21.4,513
2016-10-29,2016,1,5,303,149.13,0.93,5,Dry,24,4,2,2,20,52,0.35,97.13,0.65,97.13,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.00401,0.000157,0.0844,0.00331,1,0.0736,0.158,0.0062,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
2016-10-30,2016,1,5,304,148.86,0.93,5,Dry,24,4,2,2,20,52,0.35,96.86,0.65,96.86,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00398,0.000156,0.0843,0.00331,1,0.0733,0.158,0.00618,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2016-10-31,2016,1,5,305,146.94,0.93,5,Dry,24,4,2,2,20,52,0.35,94.94,0.65,94.94,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00382,0.00015,0.0834,0.00327,1,0.0707,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2016-11-01,2016,2,5,306,148.86,0.93,5,Dry,23,4,2,2,19,50,0.34,98.86,0.66,98.86,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00415,0.000163,0.0848,0.00333,1,0.076,0.161,0.0063,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2016-11-02,2016,2,5,307,151.32,0.92,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0793,0.165,0.00648,25.3,0.912,0.969,0.884,23,22.3,22.3,534
2016-11-03,2016,2,5,308,152.68,0.92,5,Dry,23,4,2,2,19,50,0.33,102.7,0.67,102.7,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00448,0.000176,0.0865,0.00339,1,0.0811,0.168,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2016-11-04,2016,2,5,309,157.33,0.91,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0874,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2016-11-05,2016,2,6,310,164.17,0.9,5,Dry,23,4,2,2,19,50,0.3,114.2,0.69,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00545,0.000214,0.0915,0.00358,1,0.0966,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2016-11-06,2016,2,6,311,166.63,0.89,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.1,0.193,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,623
2016-11-07,2016,2,6,312,166.36,0.89,5,Dry,23,4,2,2,19,50,0.3,116.4,0.7,116.4,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00564,0.000221,0.0925,0.00362,1,0.0996,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2016-11-08,2016,2,6,313,166.08,0.89,5,Dry,23,4,2,2,19,50,0.3,116.1,0.7,116.1,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00562,0.00022,0.0924,0.00362,1,0.0992,0.192,0.0075,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2016-11-09,2016,2,6,314,169.09,0.88,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0937,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2016-11-10,2016,2,6,315,175.38,0.86,5,Dry,23,4,2,2,19,50,0.28,125.4,0.71,125.4,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.00641,0.000251,0.0964,0.00377,1,0.112,0.208,0.00815,25.3,0.929,0.97,0.901,28.9,28.1,28.1,674
2016-11-11,2016,2,6,316,178.39,0.85,5,Dry,23,4,2,2,19,50,0.28,128.4,0.72,128.4,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00666,0.000261,0.0977,0.00382,1,0.116,0.214,0.00836,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2016-11-12,2016,2,7,317,179.75,0.85,5,Dry,23,4,2,2,19,50,0.28,129.8,0.72,129.8,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00678,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2016-11-13,2016,2,7,318,181.67,0.85,5,Dry,23,4,2,2,19,50,0.28,131.7,0.72,131.7,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000272,0.0992,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.6,29.6,709
2016-11-14,2016,2,7,319,179.75,0.85,5,Dry,23,4,2,2,19,50,0.28,129.8,0.72,129.8,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00678,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2016-11-15,2016,2,7,320,177.84,0.86,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2016-11-16,2016,2,7,321,175.93,0.86,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000253,0.0967,0.00378,1,0.113,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2016-11-17,2016,2,7,322,176.2,0.86,5,Dry,23,4,2,2,19,50,0.28,126.2,0.72,126.2,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00648,0.000253,0.0968,0.00379,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2016-11-18,2016,2,7,323,179.21,0.85,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2016-11-19,2016,2,8,324,182.76,0.84,5,Dry,23,4,2,2,19,50,0.27,132.8,0.73,132.8,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00703,0.000275,0.0997,0.0039,1,0.122,0.221,0.00866,25.3,0.932,0.97,0.904,30.7,29.8,29.8,716
2016-11-20,2016,2,8,325,185.22,0.84,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,730
2016-11-21,2016,2,8,326,186.59,0.83,5,Dry,23,4,2,2,19,50,0.27,136.6,0.73,136.6,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00736,0.000288,0.101,0.00396,1,0.127,0.228,0.00892,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2016-11-22,2016,2,8,327,187.96,0.83,5,Dry,23,4,2,2,19,50,0.27,138,0.73,138,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.00748,0.000292,0.102,0.00399,1,0.129,0.231,0.00902,25.3,0.934,0.97,0.906,32,31.1,31.1,745
2016-11-23,2016,2,8,328,189.32,0.82,5,Dry,23,4,2,2,19,50,0.26,139.3,0.74,139.3,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00759,0.000297,0.103,0.00401,1,0.131,0.233,0.00911,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2016-11-24,2016,2,8,329,191.24,0.81,5,Dry,23,4,2,2,19,50,0.26,141.2,0.74,141.2,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0956,0.00776,0.000303,0.103,0.00404,1,0.133,0.237,0.00925,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2016-11-25,2016,2,8,330,193.15,0.81,5,Dry,23,4,2,2,19,50,0.26,143.2,0.74,143.2,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00792,0.000309,0.104,0.00407,1,0.136,0.24,0.00938,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2016-11-26,2016,2,9,331,193.97,0.81,5,Dry,23,4,2,2,19,50,0.26,144,0.74,144,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0966,0.00799,0.000312,0.105,0.00409,1,0.137,0.241,0.00944,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2016-11-27,2016,2,9,332,191.51,0.81,5,Dry,23,4,2,2,19,50,0.26,141.5,0.74,141.5,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0957,0.00778,0.000304,0.103,0.00405,1,0.134,0.237,0.00926,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2016-11-28,2016,2,9,333,188.5,0.82,5,Dry,23,4,2,2,19,50,0.27,138.5,0.73,138.5,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0946,0.00752,0.000294,0.102,0.00399,1,0.129,0.232,0.00906,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2016-11-29,2016,2,9,334,188.78,0.82,5,Dry,23,4,2,2,19,50,0.27,138.8,0.73,138.8,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00755,0.000295,0.102,0.004,1,0.13,0.232,0.00908,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2016-11-30,2016,2,9,335,191.78,0.81,5,Dry,23,4,2,2,19,50,0.26,141.8,0.74,141.8,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.0078,0.000305,0.104,0.00405,1,0.134,0.238,0.00928,25.3,0.935,0.97,0.907,33,32,32,767
2016-12-01,2016,3,9,336,192.06,0.81,5,Dry,26,4,3,2,24,59,0.31,133.1,0.69,133.1,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00706,0.000276,0.101,0.00396,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2016-12-02,2016,3,9,337,190.14,0.82,5,Dry,26,4,3,2,24,59,0.31,131.1,0.69,131.1,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.0069,0.00027,0.1,0.00392,1,0.12,0.22,0.0086,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2016-12-03,2016,3,10,338,189.87,0.82,5,Dry,26,4,3,2,24,59,0.31,130.9,0.69,130.9,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00687,0.000269,0.1,0.00392,1,0.119,0.219,0.00858,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2016-12-04,2016,3,10,339,189.6,0.82,5,Dry,26,4,3,2,24,59,0.31,130.6,0.69,130.6,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2016-12-05,2016,3,10,340,188.23,0.82,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00673,0.000263,0.0995,0.00389,1,0.117,0.216,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
2016-12-06,2016,3,10,341,187.41,0.83,5,Dry,26,4,3,2,24,59,0.32,128.4,0.69,128.4,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.000261,0.0992,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2016-12-07,2016,3,10,342,188.78,0.82,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0998,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2016-12-08,2016,3,10,343,190.14,0.82,5,Dry,26,4,3,2,24,59,0.31,131.1,0.69,131.1,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.0069,0.00027,0.1,0.00392,1,0.12,0.22,0.0086,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2016-12-09,2016,3,10,344,190.96,0.82,5,Dry,26,4,3,2,24,59,0.31,132,0.69,132,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00697,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.6,29.6,29.6,711
2016-12-10,2016,3,11,345,192.33,0.81,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00875,25.4,0.932,0.97,0.904,30.9,30,30,719
2016-12-11,2016,3,11,346,196.43,0.8,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,30.9,30.9,743
2016-12-12,2016,3,11,347,199.44,0.79,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00769,0.0003,0.104,0.00408,1,0.132,0.237,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
2016-12-13,2016,3,11,348,201.36,0.78,5,Dry,26,4,3,2,24,59,0.29,142.4,0.71,142.4,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00785,0.000307,0.105,0.00411,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2016-12-14,2016,3,11,349,203.82,0.78,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00806,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2016-12-15,2016,3,11,350,207.37,0.77,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2016-12-16,2016,3,11,351,209.28,0.76,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2016-12-17,2016,3,12,352,211.2,0.75,5,Dry,26,4,3,2,24,59,0.28,152.2,0.72,152.2,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00869,0.00034,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2016-12-18,2016,3,12,353,215.3,0.74,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2016-12-19,2016,3,12,354,217.76,0.73,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2016-12-20,2016,3,12,355,220.77,0.72,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2016-12-21,2016,3,12,356,223.78,0.71,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2016-12-22,2016,3,12,357,226.24,0.7,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,39,37.9,37.9,910
2016-12-23,2016,3,12,358,228.7,0.7,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2016-12-24,2016,3,13,359,231.16,0.69,5,Dry,26,4,3,2,24,59,0.26,172.2,0.74,172.2,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,940
2016-12-25,2016,3,13,360,232.53,0.69,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2016-12-26,2016,3,13,361,232.25,0.69,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2016-12-27,2016,3,13,362,232.53,0.69,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2016-12-28,2016,3,13,363,236.08,0.68,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2016-12-29,2016,3,13,364,237.45,0.68,5,Dry,26,4,3,2,24,59,0.25,178.4,0.75,178.4,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,977
2016-12-30,2016,3,13,365,237.18,0.68,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2016-12-31,2016,3,14,366,240.18,0.67,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2017-01-01,2016,4,14,1,244.83,0.66,5,Dry,29,5,4,2,33,73,0.3,171.8,0.7,171.8,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00474,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2017-01-02,2016,4,14,2,251.12,0.65,5,Dry,29,5,4,2,33,73,0.29,178.1,0.71,178.1,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
2017-01-03,2016,4,14,3,256.86,0.64,5,Dry,29,5,4,2,33,73,0.28,183.9,0.72,183.9,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1010
2017-01-04,2016,4,14,4,262.61,0.63,5,Dry,29,5,4,2,33,73,0.28,189.6,0.72,189.6,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2017-01-05,2016,4,14,5,266.71,0.62,5,Dry,29,5,4,2,33,73,0.27,193.7,0.73,193.7,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.13,0.00513,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2017-01-06,2016,4,14,6,268.62,0.62,5,Dry,29,5,4,2,33,73,0.27,195.6,0.73,195.6,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2017-01-07,2016,4,15,7,271.63,0.61,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2017-01-08,2016,4,15,8,277.37,0.6,5,Dry,29,5,4,2,33,73,0.26,204.4,0.74,204.4,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.6,46.6,46.6,1120
2017-01-09,2016,4,15,9,284.21,0.59,5,Dry,29,5,4,2,33,73,0.26,211.2,0.74,211.2,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000545,0.137,0.00545,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.1,48.2,48.2,1160
2017-01-10,2016,4,15,10,288.86,0.59,5,Dry,29,5,4,2,33,73,0.25,215.9,0.75,215.9,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000561,0.139,0.00554,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2017-01-11,2016,4,15,11,295.14,0.58,5,Dry,29,5,4,2,33,73,0.25,222.1,0.75,222.1,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2017-01-12,2016,4,15,12,301.43,0.57,5,Dry,29,5,4,2,33,73,0.24,228.4,0.76,228.4,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000604,0.145,0.00577,2,0.0967,0.241,0.00962,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2017-01-13,2016,4,15,13,311,0.56,5,Dry,29,5,4,2,33,73,0.23,238,0.77,238,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2017-01-14,2016,4,16,14,322.21,0.54,5,Dry,29,5,4,2,33,73,0.23,249.2,0.77,249.2,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000678,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.5,1310
2017-01-15,2016,4,16,15,330.14,0.53,5,Dry,29,5,4,2,33,73,0.22,257.1,0.78,257.1,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0204,0.000816,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2017-01-16,2016,4,16,16,336.98,0.53,5,Dry,29,5,4,2,33,73,0.22,264,0.78,264,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0236,0.000947,0.166,0.00665,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.7,1380
2017-01-17,2016,4,16,17,347.64,0.52,5,Dry,29,5,4,2,33,73,0.21,274.6,0.79,274.6,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.175,0.00702,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2017-01-18,2016,4,16,18,356.67,0.51,5,Dry,29,5,4,2,33,73,0.2,283.7,0.8,283.7,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0329,0.00133,0.182,0.00733,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,61.9,1490
2017-01-19,2016,4,16,19,362.96,0.5,5,Dry,29,5,4,2,33,73,0.2,290,0.8,290,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0359,0.00145,0.187,0.00755,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.3,1520
2017-01-20,2016,4,16,20,369.25,0.49,5,Dry,29,5,4,2,33,73,0.2,296.3,0.8,296.3,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0388,0.00157,0.192,0.00777,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2017-01-21,2016,4,17,21,377.72,0.49,5,Dry,29,5,4,2,33,73,0.19,304.7,0.81,304.7,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.156,0.0428,0.00173,0.199,0.00807,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.2,66.5,1590
2017-01-22,2016,4,17,22,386.2,0.48,5,Dry,29,5,4,2,33,73,0.19,313.2,0.81,313.2,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0468,0.0019,0.206,0.00836,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.3,1640
2017-01-23,2016,4,17,23,394.68,0.47,5,Dry,29,5,4,2,33,73,0.18,321.7,0.81,321.7,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.162,0.0508,0.00206,0.213,0.00866,2,0.16,0.373,0.0151,24.3,0.944,0.97,0.915,36.1,35,70,1680
2017-01-24,2016,4,17,24,402.06,0.47,5,Dry,29,5,4,2,33,73,0.18,329.1,0.82,329.1,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0543,0.00221,0.219,0.00892,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2017-01-25,2016,4,17,25,405.61,0.46,5,Dry,29,5,4,2,33,73,0.18,332.6,0.82,332.6,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.166,0.056,0.00228,0.222,0.00905,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.3,36.2,72.4,1740
2017-01-26,2016,4,17,26,410.26,0.46,5,Dry,29,5,4,2,33,73,0.18,337.3,0.82,337.3,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0582,0.00237,0.226,0.00921,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
2017-01-27,2016,4,17,27,418.74,0.45,5,Dry,29,5,4,2,33,73,0.17,345.7,0.83,345.7,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0622,0.00254,0.233,0.00951,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.4,1810
2017-01-28,2016,4,18,28,424.48,0.45,5,Dry,29,5,4,2,33,73,0.17,351.5,0.83,351.5,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0649,0.00265,0.238,0.00971,2,0.18,0.418,0.0171,24.1,0.948,0.975,0.924,39.4,38.4,76.7,1840
2017-01-29,2016,4,18,29,430.22,0.44,5,Dry,29,5,4,2,33,73,0.17,357.2,0.83,357.2,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0676,0.00276,0.243,0.00992,2,0.184,0.426,0.0174,24,0.949,0.976,0.926,40,39,78,1870
2017-01-30,2016,4,18,30,436.51,0.44,5,Dry,29,5,4,2,33,73,0.17,363.5,0.83,363.5,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0706,0.00289,0.248,0.0101,2,0.188,0.436,0.0178,24,0.95,0.977,0.929,40.6,39.7,79.5,1910
2017-01-31,2016,4,18,31,443.35,0.43,5,Dry,29,5,4,2,33,73,0.17,370.4,0.83,370.4,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0738,0.00302,0.253,0.0104,2,0.192,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81,1940
2017-02-01,2016,5,18,32,453.46,0.43,5,Dry,31,6,4,3,41,85,0.19,368.5,0.81,368.5,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0729,0.00299,0.253,0.0104,2,0.191,0.444,0.0182,23.9,0.951,0.978,0.93,41.1,40.2,80.4,1930
2017-02-02,2016,5,18,33,463.58,0.42,5,Dry,31,6,4,3,41,85,0.18,378.6,0.82,378.6,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.0777,0.0032,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.2,41.3,82.6,1980
2017-02-03,2016,5,18,34,475.34,0.41,5,Dry,31,6,4,3,41,85,0.18,390.3,0.82,390.3,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0832,0.00343,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.5,85.1,2040
2017-02-04,2016,5,19,35,486.55,0.41,5,Dry,31,6,4,3,41,85,0.17,401.6,0.82,401.6,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0885,0.00366,0.28,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.4,2100
2017-02-05,2016,5,19,36,494.48,0.4,5,Dry,31,6,4,3,41,85,0.17,409.5,0.83,409.5,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.195,0.0923,0.00382,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.4,44.5,89,2140
2017-02-06,2016,5,19,37,502.96,0.39,5,Dry,31,6,4,3,41,85,0.17,418,0.83,418,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0963,0.00399,0.294,0.0122,2,0.225,0.518,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.7,2180
2017-02-07,2016,5,19,38,513.62,0.39,5,Dry,31,6,4,3,41,85,0.17,428.6,0.83,428.6,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.201,0.101,0.00421,0.303,0.0126,2,0.232,0.534,0.0222,23.6,0.957,0.98,0.938,47.4,46.4,92.8,2230
2017-02-08,2016,5,19,39,524.28,0.38,5,Dry,31,6,4,3,41,85,0.16,439.3,0.84,439.3,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00442,0.311,0.013,2,0.239,0.55,0.0229,23.5,0.958,0.98,0.938,48.5,47.5,95,2280
2017-02-09,2016,5,19,40,534.95,0.37,5,Dry,31,6,4,3,41,85,0.16,449.9,0.84,449.9,0,0,0,0,-3,3,31,6,4,0,44,491,990,966,24,0.209,0.111,0.00464,0.32,0.0133,2,0.246,0.566,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2017-02-10,2016,5,19,41,544.52,0.37,5,Dry,31,6,4,3,41,85,0.16,459.5,0.84,459.5,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00484,0.328,0.0137,2,0.253,0.581,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2017-02-11,2016,5,20,42,553,0.36,5,Dry,31,6,4,3,41,85,0.15,468,0.85,468,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00501,0.336,0.014,2,0.258,0.594,0.0248,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2017-02-12,2016,5,20,43,562.57,0.36,5,Dry,31,6,4,3,41,85,0.15,477.6,0.85,477.6,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.221,0.124,0.00521,0.346,0.0145,2,0.265,0.61,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2017-02-13,2016,5,20,44,573.23,0.35,5,Dry,31,6,4,3,41,85,0.15,488.2,0.85,488.2,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.129,0.00543,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.1,34.1,102,2450
2017-02-14,2016,5,20,45,581.71,0.35,5,Dry,31,6,4,3,41,85,0.15,496.7,0.85,496.7,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.133,0.00561,0.366,0.0154,3,0.166,0.532,0.0224,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2017-02-15,2016,5,20,46,592.37,0.34,5,Dry,31,6,4,3,41,85,0.14,507.4,0.86,507.4,0,0,0,0,-3,3,31,6,4,0,44,548,990,966.3,23.7,0.238,0.14,0.0059,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2017-02-16,2016,5,20,47,608.5,0.34,5,Dry,31,6,4,3,41,85,0.14,523.5,0.86,523.5,0,0,0,0,-3,3,31,6,4,0,44,565,990,966.3,23.7,0.247,0.151,0.00637,0.398,0.0168,3,0.178,0.576,0.0243,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2017-02-17,2016,5,20,48,625.18,0.33,5,Dry,31,6,4,3,41,85,0.14,540.2,0.86,540.2,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.257,0.162,0.00686,0.419,0.0177,3,0.186,0.604,0.0256,23,0.95,0.973,0.924,38.6,37.5,113,2700
2017-02-18,2016,5,21,49,644.6,0.32,5,Dry,31,6,4,3,41,85,0.13,559.6,0.87,559.6,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00743,0.443,0.0188,3,0.194,0.637,0.0271,22.9,0.951,0.976,0.928,39.8,38.9,117,2800
2017-02-19,2016,5,21,50,665.65,0.31,5,Dry,31,6,4,3,41,85,0.13,580.6,0.87,580.6,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00806,0.469,0.02,3,0.204,0.672,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2017-02-20,2016,5,21,51,689.44,0.3,5,Dry,31,6,4,3,41,85,0.12,604.4,0.88,604.4,0,0,0,0,-3,3,31,6,4,0,44,645,990,966.7,23.3,0.293,0.205,0.00877,0.498,0.0213,3,0.214,0.713,0.0305,22.6,0.955,0.98,0.936,42.7,41.8,125,3010
2017-02-21,2016,5,21,52,716.51,0.29,5,Dry,31,6,4,3,41,85,0.12,631.5,0.88,631.5,0,0,0,0,-3,3,31,6,4,0,44,673,990,966.8,23.2,0.309,0.223,0.00959,0.532,0.0229,3,0.227,0.758,0.0326,22.5,0.956,0.98,0.937,44.3,43.5,130,3130
2017-02-22,2016,5,21,53,744.13,0.27,5,Dry,31,6,4,3,41,85,0.11,659.1,0.89,659.1,0,0,0,0,-3,3,31,6,4,0,44,700,990,966.9,23.1,0.324,0.241,0.0104,0.566,0.0245,3,0.239,0.805,0.0348,22.3,0.957,0.98,0.938,46,45.1,135,3250
2017-02-23,2016,5,21,54,770.11,0.26,5,Dry,31,6,4,3,41,85,0.11,685.1,0.89,685.1,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2017-02-24,2016,5,21,55,792.95,0.25,5,Dry,31,6,4,3,41,85,0.11,708,0.89,708,0,0,0,0,-3,3,31,6,4,0,44,749,990,967.1,22.9,0.352,0.274,0.0119,0.626,0.0273,3,0.261,0.887,0.0387,22,0.957,0.98,0.938,48.8,47.8,144,3440
2017-02-25,2016,5,22,56,821.66,0.24,5,Dry,31,6,4,3,41,85,0.1,736.7,0.9,736.7,0,0,0,0,-3,3,31,6,4,0,44,778,990,967.2,22.8,0.368,0.293,0.0128,0.662,0.029,3,0.274,0.936,0.041,21.9,0.957,0.98,0.938,50.4,48.2,145,3470
2017-02-26,2016,5,22,57,854.25,0.23,5,Dry,31,6,4,3,41,85,0.1,769.3,0.9,769.3,0,0,0,0,-3,3,31,6,4,0,44,810,990,967.3,22.7,0.397,0.311,0.0137,0.708,0.0312,3,0.285,0.993,0.0438,21.7,0.956,0.98,0.937,52.2,48.2,145,3470
2017-02-27,2016,5,22,58,894.07,0.22,5,Dry,31,6,4,3,41,85,0.095,809.1,0.91,809.1,0,0,0,0,-3,3,31,6,4,0,44,850,990,967.5,22.5,0.433,0.331,0.0147,0.764,0.0339,4,0.216,0.979,0.0435,21.5,0.954,0.978,0.932,40.8,39.8,159,3830
2017-02-28,2016,5,22,59,936.81,0.21,5,Dry,31,6,4,3,41,85,0.091,851.8,0.91,851.8,0,0,0,0,-3,3,31,6,4,0,44,893,990,967.6,22.4,0.472,0.351,0.0157,0.824,0.0368,4,0.23,1.05,0.0471,21.3,0.955,0.98,0.936,42.5,41.6,166,4000
2017-03-01,2016,6,22,60,982,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,853,0.87,853,0,0,0,0,-6,6,41,8,7,0,73,909,990,967.8,22.2,0.487,0.352,0.0159,0.839,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2017-03-02,2016,6,22,61,1034.5,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,905.5,0.88,905.5,0,0,0,0,-6,6,41,8,7,0,73,961,990,968,22,0.535,0.377,0.0172,0.912,0.0415,4,0.248,1.16,0.0528,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2017-03-03,2016,6,22,62,1099.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,970.9,0.88,970.9,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.595,0.409,0.0188,1,0.0461,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
2017-03-04,2016,6,23,63,1168.2,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1039,0.89,1039,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.691,0.511,0.0237,1.2,0.0558,4,0.288,1.49,0.0691,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
2017-03-05,2016,6,23,64,1245,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1116,0.9,1100,16,4,0,0,-6,18,45,8,7,0,85,1160,990,968.7,21.3,0.786,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2017-03-06,2016,6,23,65,1324.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.097,1196,0.9,1100,96,22,3,3,-3,71,63,11,10,3,138,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2017-03-07,2016,6,23,66,1400.4,0.13,4,Mod_Dry,41,8,7,6,67,129,0.092,1271,0.91,1100,171,39,5,5,-1,123,80,13,12,5,190,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2017-03-08,2016,6,23,67,1440.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.089,1312,0.91,1100,212,48,6,6,0,152,89,14,13,6,219,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2017-03-09,2016,6,23,68,1487.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.087,1359,0.91,1100,259,59,8,8,2,182,100,16,15,8,249,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2017-03-10,2016,6,23,69,1535.6,0.11,4,Mod_Dry,41,8,7,6,67,129,0.084,1407,0.92,1100,307,59,9,9,3,227,100,17,16,9,294,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2017-03-11,2016,6,24,70,1590.6,0.1,3,Normal,49,9,9,9,107,183,0.12,1408,0.89,1100,308,51,9,9,0,239,100,18,18,9,346,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2017-03-12,2016,6,24,71,1646.4,0.096,3,Normal,49,9,9,9,107,183,0.11,1463,0.89,1100,363,51,9,11,2,290,100,18,20,11,397,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2017-03-13,2016,6,24,72,1709.7,0.09,3,Normal,49,9,9,9,107,183,0.11,1527,0.89,1100,427,51,9,13,4,350,100,18,22,13,457,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2017-03-14,2016,6,24,73,1787.5,0.081,3,Normal,49,9,9,9,107,183,0.1,1605,0.9,1100,505,51,9,15,6,424,100,18,24,15,531,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2017-03-15,2016,6,24,74,1873.6,0.074,3,Normal,49,9,9,9,107,183,0.098,1691,0.9,1100,591,51,9,16,9,506,100,18,25,18,613,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2017-03-16,2016,6,24,75,1968.3,0.066,3,Normal,49,9,9,9,107,183,0.093,1785,0.91,1100,685,51,9,16,12,597,100,18,25,21,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2017-03-17,2016,6,24,76,2079,0.056,3,Normal,49,9,9,9,107,183,0.088,1896,0.91,1100,796,51,9,16,15,705,100,18,25,24,812,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2017-03-18,2016,6,25,77,2191.8,0.047,3,Normal,49,9,9,9,107,183,0.084,2009,0.92,1100,909,51,9,16,18,815,100,18,25,27,922,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2017-03-19,2016,6,25,78,2291.7,0.041,3,Normal,49,9,9,9,107,183,0.08,2109,0.92,1100,1010,51,9,16,21,912,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2017-03-20,2016,6,25,79,2370.4,0.037,3,Normal,49,9,9,9,107,183,0.077,2187,0.92,1100,1090,51,9,16,24,987,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2017-03-21,2016,6,25,80,2450,0.032,3,Normal,49,9,9,9,107,183,0.075,2267,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2017-03-22,2016,6,25,81,2538.1,0.028,3,Normal,49,9,9,9,107,183,0.072,2355,0.93,1100,1260,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2017-03-23,2016,6,25,82,2634.9,0.024,3,Normal,49,9,9,9,107,183,0.07,2452,0.93,1100,1350,51,9,16,32,1240,100,18,25,41,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2017-03-24,2016,6,25,83,2732.9,0.019,3,Normal,49,9,9,9,107,183,0.067,2550,0.93,1100,1450,51,9,16,35,1340,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2017-03-25,2016,6,26,84,2831.9,0.016,3,Normal,49,9,9,9,107,183,0.065,2649,0.94,1100,1550,51,9,16,37,1440,100,18,25,46,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3560
2017-03-26,2016,6,26,85,2924,0.014,3,Normal,49,9,9,9,107,183,0.063,2741,0.94,1100,1640,51,9,16,40,1530,100,18,25,49,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2017-03-27,2016,6,26,86,3016.9,0.011,3,Normal,49,9,9,9,107,183,0.061,2834,0.94,1100,1730,51,9,16,43,1620,100,18,25,52,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2017-03-28,2016,6,26,87,3102.5,0.0089,3,Normal,49,9,9,9,107,183,0.059,2919,0.94,1100,1820,51,9,16,46,1700,100,18,25,55,1800,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2017-03-29,2016,6,26,88,3180.5,0.0073,3,Normal,49,9,9,9,107,183,0.058,2998,0.94,1100,1900,51,9,16,48,1770,100,18,25,57,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2017-03-30,2016,6,26,89,3242.5,0.0061,3,Normal,49,9,9,9,107,183,0.056,3060,0.94,1100,1960,51,9,16,50,1830,100,18,25,59,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2017-03-31,2016,6,26,90,3288.2,0.0052,3,Normal,49,9,9,9,107,183,0.056,3105,0.94,1100,2010,51,9,16,51,1880,100,18,25,60,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0995,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,136,3280
2017-04-01,2016,7,27,91,3317.4,0.0046,3,Normal,54,13,14,19,117,217,0.065,3100,0.94,1100,2000,46,5,11,41,1900,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2017-04-02,2016,7,27,92,3338.3,0.0042,3,Normal,54,13,14,19,117,217,0.065,3121,0.94,1100,2020,46,5,11,42,1920,100,18,25,61,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2017-04-03,2016,7,27,93,3350.8,0.004,3,Normal,54,13,14,19,117,217,0.065,3134,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2017-04-04,2016,7,27,94,3355,0.0039,3,Normal,54,13,14,19,117,217,0.065,3138,0.94,1100,2040,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2017-04-05,2016,7,27,95,3350.8,0.004,3,Normal,54,13,14,19,117,217,0.065,3134,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2017-04-06,2016,7,27,96,3346.6,0.0041,3,Normal,54,13,14,19,117,217,0.065,3130,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2017-04-07,2016,7,27,97,3342.4,0.0041,3,Normal,54,13,14,19,117,217,0.065,3125,0.94,1100,2030,46,5,11,42,1920,100,18,25,61,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2017-04-08,2016,7,28,98,3329.9,0.0044,3,Normal,54,13,14,19,117,217,0.065,3113,0.94,1100,2010,46,5,11,41,1910,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2017-04-09,2016,7,28,99,3317.4,0.0046,3,Normal,54,13,14,19,117,217,0.065,3100,0.94,1100,2000,46,5,11,41,1900,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2017-04-10,2016,7,28,100,3304.9,0.0049,3,Normal,54,13,14,19,117,217,0.066,3088,0.93,1100,1990,46,5,11,41,1890,100,18,25,60,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
