date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-04-11,2016,7,28,101,3292.4,0.0051,2,Mod_Wet,70,14,18,25,168,295,0.09,2997,0.91,1100,1900,30,4,7,32,1820,100,18,25,57,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2017-04-12,2016,7,28,102,3271.6,0.0055,2,Mod_Wet,70,14,18,25,168,295,0.09,2977,0.91,1100,1880,30,4,7,31,1810,100,18,25,56,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2017-04-13,2016,7,28,103,3242.5,0.0061,2,Mod_Wet,70,14,18,25,168,295,0.091,2948,0.91,1100,1850,30,4,7,30,1780,100,18,25,55,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2017-04-14,2016,7,28,104,3213.6,0.0067,2,Mod_Wet,70,14,18,25,168,295,0.092,2919,0.91,1100,1820,30,4,7,30,1750,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2017-04-15,2016,7,29,105,3184.7,0.0073,2,Mod_Wet,70,14,18,25,168,295,0.093,2890,0.91,1100,1790,30,4,7,29,1720,100,18,25,54,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2017-04-16,2016,7,29,106,3147.6,0.008,2,Mod_Wet,70,14,18,25,168,295,0.094,2853,0.91,1100,1750,30,4,7,28,1680,100,18,25,53,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2017-04-17,2016,7,29,107,3110.7,0.0087,2,Mod_Wet,70,14,18,25,168,295,0.095,2816,0.91,1100,1720,30,4,7,26,1650,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2017-04-18,2016,7,29,108,3073.9,0.0094,2,Mod_Wet,70,14,18,25,168,295,0.096,2779,0.9,1100,1680,30,4,7,25,1610,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2017-04-19,2016,7,29,109,3029.1,0.01,2,Mod_Wet,70,14,18,25,168,295,0.097,2734,0.9,1100,1630,30,4,7,24,1570,100,18,25,49,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2017-04-20,2016,7,29,110,2984.5,0.012,2,Mod_Wet,70,14,18,25,168,295,0.099,2689,0.9,1100,1590,30,4,7,23,1530,100,18,25,48,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2017-04-21,2016,7,29,111,2940.1,0.013,3,Normal,54,13,14,19,117,217,0.074,2723,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2017-04-22,2016,7,30,112,2895.9,0.015,3,Normal,54,13,14,19,117,217,0.075,2679,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2017-04-23,2016,7,30,113,2851.8,0.016,3,Normal,54,13,14,19,117,217,0.076,2635,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2017-04-24,2016,7,30,114,2808.1,0.017,3,Normal,54,13,14,19,117,217,0.077,2591,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2017-04-25,2016,7,30,115,2764.4,0.019,3,Normal,54,13,14,19,117,217,0.079,2547,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2017-04-26,2016,7,30,116,2721.1,0.02,3,Normal,54,13,14,19,117,217,0.08,2504,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2017-04-27,2016,7,30,117,2677.9,0.022,3,Normal,54,13,14,19,117,217,0.081,2461,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2017-04-28,2016,7,30,118,2634.9,0.024,3,Normal,54,13,14,19,117,217,0.082,2418,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2017-04-29,2016,7,31,119,2592.2,0.025,3,Normal,54,13,14,19,117,217,0.084,2375,0.92,1100,1280,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2017-04-30,2016,7,31,120,2549.6,0.027,3,Normal,54,13,14,19,117,217,0.085,2333,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2017-05-01,2016,8,31,121,2507.3,0.029,3,Normal,55,13,13,17,178,276,0.11,2231,0.89,1100,1130,45,5,12,17,1050,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2017-05-02,2016,8,31,122,2472.9,0.031,3,Normal,55,13,13,17,178,276,0.11,2197,0.89,1100,1100,45,5,12,16,1020,100,18,25,33,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2017-05-03,2016,8,31,123,2438.6,0.033,3,Normal,55,13,13,17,178,276,0.11,2163,0.89,1100,1060,45,5,12,15,986,100,18,25,32,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2017-05-04,2016,8,31,124,2404.4,0.035,3,Normal,55,13,13,17,178,276,0.12,2128,0.89,1100,1030,45,5,12,14,952,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0878,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2017-05-05,2016,8,31,125,2370.4,0.037,3,Normal,55,13,13,17,178,276,0.12,2094,0.88,1100,994,45,5,12,13,919,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2017-05-06,2016,8,32,126,2336.6,0.039,3,Normal,55,13,13,17,178,276,0.12,2061,0.88,1100,961,45,5,12,12,887,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2017-05-07,2016,8,32,127,2302.9,0.041,3,Normal,55,13,13,17,178,276,0.12,2027,0.88,1100,927,45,5,12,11,854,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2017-05-08,2016,8,32,128,2269.4,0.043,3,Normal,55,13,13,17,178,276,0.12,1993,0.88,1100,893,45,5,12,10,821,100,18,25,27,999,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2017-05-09,2016,8,32,129,2228.7,0.045,3,Normal,55,13,13,17,178,276,0.12,1953,0.88,1100,853,45,5,12,9,782,100,18,25,26,960,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3960
2017-05-10,2016,8,32,130,2188.2,0.048,3,Normal,55,13,13,17,178,276,0.13,1912,0.87,1100,812,45,5,12,7,743,100,18,25,24,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2017-05-11,2016,8,32,131,2147.9,0.05,3,Normal,55,13,13,17,178,276,0.13,1872,0.87,1100,772,45,5,12,6,704,100,18,25,23,882,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2017-05-12,2016,8,32,132,2115.2,0.053,3,Normal,55,13,13,17,178,276,0.13,1839,0.87,1100,739,45,5,12,5,672,100,18,25,22,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2017-05-13,2016,8,33,133,2082.6,0.056,3,Normal,55,13,13,17,178,276,0.13,1807,0.87,1100,707,45,5,12,4,641,100,18,25,21,819,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2017-05-14,2016,8,33,134,2050.2,0.059,3,Normal,55,13,13,17,178,276,0.14,1774,0.86,1100,674,45,5,12,3,609,100,18,25,20,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2017-05-15,2016,8,33,135,2018,0.062,3,Normal,55,13,13,17,178,276,0.14,1742,0.86,1100,642,45,5,12,2,578,100,18,25,19,756,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2017-05-16,2016,8,33,136,1978.9,0.065,3,Normal,55,13,13,17,178,276,0.14,1703,0.86,1100,603,45,5,12,1,540,100,18,25,18,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2017-05-17,2016,8,33,137,1940.1,0.069,3,Normal,55,13,13,17,178,276,0.14,1664,0.86,1100,564,45,5,12,0,502,100,18,25,17,680,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2017-05-18,2016,8,33,138,1901.5,0.072,3,Normal,55,13,13,17,178,276,0.14,1625,0.85,1100,525,45,5,12,-1,464,100,18,25,16,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2017-05-19,2016,8,33,139,1863.2,0.075,3,Normal,55,13,13,17,178,276,0.15,1587,0.85,1100,487,45,5,12,-2,427,100,18,25,15,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2017-05-20,2016,8,34,140,1832.1,0.077,3,Normal,55,13,13,17,178,276,0.15,1556,0.85,1100,456,45,5,12,-3,397,100,18,25,14,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2017-05-21,2016,8,34,141,1794.3,0.08,3,Normal,55,13,13,17,178,276,0.15,1518,0.85,1100,418,45,5,12,-4,360,100,18,25,13,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2017-05-22,2016,8,34,142,1763.7,0.083,3,Normal,55,13,13,17,178,276,0.16,1488,0.84,1100,388,45,5,12,-5,331,100,18,25,12,509,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2017-05-23,2016,8,34,143,1733.2,0.087,3,Normal,55,13,13,17,178,276,0.16,1457,0.84,1100,357,45,5,11,-6,302,100,18,24,11,480,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2017-05-24,2016,8,34,144,1703,0.09,3,Normal,55,13,13,17,178,276,0.16,1427,0.84,1100,327,45,5,10,-7,274,100,18,23,10,452,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2017-05-25,2016,8,34,145,1672.9,0.093,3,Normal,55,13,13,17,178,276,0.17,1397,0.83,1100,297,45,5,9,-8,246,100,18,22,9,424,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2017-05-26,2016,8,34,146,1643.1,0.096,3,Normal,55,13,13,17,178,276,0.17,1367,0.83,1100,267,45,5,8,-9,218,100,18,21,8,396,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2017-05-27,2016,8,35,147,1613.5,0.099,3,Normal,55,13,13,17,178,276,0.17,1337,0.83,1100,237,45,5,7,-10,190,100,18,20,7,368,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2017-05-28,2016,8,35,148,1584.1,0.1,3,Normal,55,13,13,17,178,276,0.17,1308,0.83,1100,208,45,5,6,-11,163,100,18,19,6,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2017-05-29,2016,8,35,149,1554.9,0.11,3,Normal,55,13,13,17,178,276,0.18,1279,0.82,1100,179,40,5,5,-12,141,95,18,18,5,319,1230,990,969.7,20.3,0.895,0.648,0.0319,1.54,0.0759,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2017-05-30,2016,8,35,150,1526,0.11,3,Normal,55,13,13,17,178,276,0.18,1250,0.82,1100,150,34,5,5,-12,118,89,18,18,5,296,1230,990,969.6,20.4,0.882,0.648,0.0317,1.53,0.0749,4,0.3,1.83,0.0896,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2017-05-31,2016,8,35,151,1497.3,0.12,3,Normal,55,13,13,17,178,276,0.18,1221,0.82,1100,121,27,4,4,-13,99,82,17,17,4,277,1220,990,969.5,20.5,0.868,0.648,0.0316,1.52,0.0739,4,0.3,1.82,0.0885,18.7,0.952,0.98,0.933,48,47.1,188,4520
2017-06-01,2016,9,35,152,1468.9,0.12,3,Normal,53,12,12,13,120,210,0.14,1259,0.86,1100,159,36,5,5,-8,121,89,17,17,5,241,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2017-06-02,2016,9,35,153,1440.7,0.13,3,Normal,53,12,12,13,120,210,0.15,1231,0.85,1100,131,30,4,4,-9,102,83,16,16,4,222,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2017-06-03,2016,9,36,154,1412.7,0.13,3,Normal,53,12,12,13,120,210,0.15,1203,0.85,1100,103,23,3,3,-10,84,76,15,15,3,204,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2017-06-04,2016,9,36,155,1385,0.13,3,Normal,53,12,12,13,120,210,0.15,1175,0.85,1100,75,17,2,2,-11,65,70,14,14,2,185,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2017-06-05,2016,9,36,156,1333.5,0.14,3,Normal,53,12,12,13,120,210,0.16,1123,0.84,1100,23,5,1,1,-12,28,58,13,13,1,148,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2017-06-06,2016,9,36,157,1288.8,0.14,3,Normal,53,12,12,13,120,210,0.16,1079,0.84,1079,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.78,0.6,0.0283,1.38,0.0651,4,0.296,1.68,0.0791,19.5,0.954,0.98,0.935,49.2,48.2,193,4630
2017-06-07,2016,9,36,158,1245,0.15,3,Normal,53,12,12,13,120,210,0.17,1035,0.83,1035,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.716,0.502,0.0235,1.22,0.0571,4,0.287,1.5,0.0705,19.8,0.955,0.98,0.936,48,47.1,188,4520
2017-06-08,2016,9,36,159,1207.7,0.15,3,Normal,53,12,12,13,120,210,0.17,997.7,0.83,997.7,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.6,21.4,0.661,0.422,0.0197,1.08,0.0505,4,0.279,1.36,0.0635,20.1,0.955,0.98,0.936,46.9,46,184,4410
2017-06-09,2016,9,36,160,1171,0.16,3,Normal,53,12,12,13,120,210,0.18,961,0.82,961,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.608,0.404,0.0187,1.01,0.0469,4,0.267,1.28,0.0593,20.3,0.955,0.98,0.936,45.6,44.7,179,4290
2017-06-10,2016,9,37,161,1140.6,0.16,3,Normal,53,12,12,13,120,210,0.18,930.6,0.82,930.6,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.577,0.389,0.018,0.967,0.0446,4,0.257,1.22,0.0565,20.4,0.955,0.98,0.936,44.5,43.6,175,4190
2017-06-11,2016,9,37,162,1110.6,0.17,3,Normal,53,12,12,13,120,210,0.19,900.6,0.81,900.6,0,0,0,0,-13,13,53,12,12,0,133,978,990,968.2,21.8,0.55,0.375,0.0172,0.925,0.0425,4,0.246,1.17,0.0538,20.6,0.955,0.98,0.936,43.4,42.5,170,4080
2017-06-12,2016,9,37,163,1081.3,0.17,3,Normal,53,12,12,13,120,210,0.19,871.3,0.81,871.3,0,0,0,0,-13,13,53,12,12,0,133,948,990,968.2,21.8,0.523,0.361,0.0165,0.884,0.0405,4,0.237,1.12,0.0513,20.7,0.954,0.98,0.935,42.3,41.4,166,3980
2017-06-13,2016,9,37,164,1057.7,0.18,3,Normal,53,12,12,13,120,210,0.2,847.6,0.8,847.6,0,0,0,0,-13,13,53,12,12,0,133,925,990,968.1,21.9,0.501,0.349,0.0159,0.851,0.0388,4,0.229,1.08,0.0492,20.8,0.954,0.979,0.934,41.3,40.4,162,3880
2017-06-14,2016,9,37,165,1034.5,0.19,3,Normal,53,12,12,13,120,210,0.2,824.5,0.8,824.5,0,0,0,0,-13,13,53,12,12,0,133,901,990,968,22,0.48,0.338,0.0154,0.818,0.0372,4,0.221,1.04,0.0472,21,0.953,0.977,0.931,40.4,39.4,158,3790
2017-06-15,2016,9,37,166,1011.7,0.19,3,Normal,53,12,12,13,120,210,0.21,801.7,0.79,801.7,0,0,0,0,-13,13,53,12,12,0,133,879,990,967.9,22.1,0.459,0.327,0.0148,0.786,0.0356,4,0.213,0.999,0.0453,21.1,0.953,0.975,0.929,39.5,38.5,154,3690
2017-06-16,2016,9,37,167,989.34,0.2,3,Normal,53,12,12,13,120,210,0.21,779.3,0.79,779.3,0,0,0,0,-13,13,53,12,12,0,133,856,990,967.9,22.1,0.439,0.316,0.0143,0.755,0.0341,3,0.288,1.04,0.0471,21.1,0.956,0.98,0.937,51.4,48.2,145,3470
2017-06-17,2016,9,38,168,967.49,0.2,3,Normal,53,12,12,13,120,210,0.22,757.5,0.78,757.5,0,0,0,0,-13,13,53,12,12,0,133,834,990,967.8,22.2,0.419,0.306,0.0137,0.724,0.0326,3,0.282,1.01,0.0453,21.2,0.957,0.98,0.937,50.3,48.2,145,3470
2017-06-18,2016,9,38,169,950.83,0.21,3,Normal,53,12,12,13,120,210,0.22,740.8,0.78,740.8,0,0,0,0,-13,13,53,12,12,0,133,818,990,967.7,22.3,0.404,0.296,0.0133,0.699,0.0314,3,0.276,0.975,0.0437,21.3,0.957,0.98,0.938,49.4,48.2,145,3470
2017-06-19,2016,9,38,170,934.49,0.21,3,Normal,53,12,12,13,120,210,0.23,724.5,0.78,724.5,0,0,0,0,-13,13,53,12,12,0,133,801,990,967.6,22.4,0.389,0.285,0.0127,0.674,0.0301,3,0.269,0.942,0.0421,21.4,0.957,0.98,0.937,48.5,47.6,143,3420
2017-06-20,2016,9,38,171,918.49,0.21,3,Normal,53,12,12,13,120,210,0.23,708.5,0.77,708.5,0,0,0,0,-13,13,53,12,12,0,133,785,990,967.6,22.4,0.374,0.274,0.0122,0.648,0.0289,3,0.261,0.91,0.0406,21.5,0.957,0.98,0.937,47.7,46.7,140,3360
2017-06-21,2016,9,38,172,902.85,0.22,3,Normal,53,12,12,13,120,210,0.23,692.9,0.77,692.9,0,0,0,0,-13,13,53,12,12,0,133,770,990,967.5,22.5,0.364,0.264,0.0117,0.628,0.0279,3,0.254,0.882,0.0392,21.6,0.957,0.98,0.937,46.8,45.9,138,3300
2017-06-22,2016,9,38,173,887.58,0.22,3,Normal,53,12,12,13,120,210,0.24,677.6,0.76,677.6,0,0,0,0,-13,13,53,12,12,0,133,755,990,967.5,22.5,0.355,0.254,0.0112,0.609,0.027,3,0.247,0.856,0.038,21.7,0.957,0.98,0.937,46,45,135,3240
2017-06-23,2016,9,38,174,872.71,0.22,3,Normal,53,12,12,13,120,210,0.24,662.7,0.76,662.7,0,0,0,0,-13,13,53,12,12,0,133,740,990,967.4,22.6,0.347,0.244,0.0108,0.591,0.0261,3,0.241,0.831,0.0368,21.8,0.956,0.98,0.937,45.1,44.2,133,3180
2017-06-24,2016,9,39,175,858.28,0.23,3,Normal,53,12,12,13,120,210,0.24,648.3,0.76,648.3,0,0,0,0,-13,13,53,12,12,0,133,725,990,967.3,22.7,0.339,0.234,0.0103,0.573,0.0253,3,0.234,0.807,0.0356,21.9,0.956,0.98,0.937,44.3,43.4,130,3120
2017-06-25,2016,9,39,176,844.33,0.23,3,Normal,53,12,12,13,120,210,0.25,634.3,0.75,634.3,0,0,0,0,-13,13,53,12,12,0,133,711,990,967.3,22.7,0.331,0.225,0.00989,0.555,0.0244,3,0.228,0.783,0.0345,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
2017-06-26,2016,9,39,177,830.9,0.23,3,Normal,53,12,12,13,120,210,0.25,620.9,0.75,620.9,0,0,0,0,-13,13,53,12,12,0,133,698,990,967.2,22.8,0.323,0.216,0.00947,0.539,0.0237,3,0.222,0.761,0.0334,22,0.955,0.98,0.936,42.7,41.8,125,3010
2017-06-27,2016,9,39,178,821.66,0.24,3,Normal,53,12,12,13,120,210,0.26,611.7,0.74,611.7,0,0,0,0,-13,13,53,12,12,0,133,689,990,967.2,22.8,0.318,0.21,0.00919,0.527,0.0231,3,0.218,0.745,0.0327,22.1,0.955,0.98,0.935,42.1,41.3,124,2970
2017-06-28,2016,9,39,179,812.75,0.24,3,Normal,53,12,12,13,120,210,0.26,602.8,0.74,602.8,0,0,0,0,-13,13,53,12,12,0,133,680,990,967.2,22.8,0.313,0.204,0.00891,0.516,0.0226,3,0.214,0.73,0.032,22.1,0.954,0.979,0.935,41.6,40.7,122,2930
2017-06-29,2016,9,39,180,804.21,0.24,3,Normal,53,12,12,13,120,210,0.26,594.2,0.74,594.2,0,0,0,0,-13,13,53,12,12,0,133,671,990,967.1,22.9,0.308,0.198,0.00865,0.506,0.0221,3,0.21,0.716,0.0313,22.2,0.954,0.978,0.933,41.1,40.2,121,2890
2017-06-30,2016,9,39,181,796.07,0.25,3,Normal,53,12,12,13,120,210,0.26,586.1,0.74,586.1,0,0,0,0,-13,13,53,12,12,0,133,663,990,967.1,22.9,0.303,0.192,0.0084,0.496,0.0216,3,0.206,0.702,0.0306,22.2,0.953,0.977,0.931,40.6,39.6,119,2850
2017-07-01,2016,10,40,182,788.43,0.25,3,Normal,50,10,9,9,108,186,0.24,602.4,0.76,602.4,0,0,0,0,-9,9,50,10,9,0,117,671,990,967.1,22.9,0.308,0.203,0.00887,0.512,0.0223,3,0.214,0.725,0.0316,22.2,0.954,0.98,0.935,41.8,40.9,123,2950
2017-07-02,2016,10,40,183,778.75,0.26,3,Normal,50,10,9,9,108,186,0.24,592.8,0.76,592.8,0,0,0,0,-9,9,50,10,9,0,117,662,990,967,23,0.303,0.197,0.00857,0.5,0.0217,3,0.209,0.709,0.0308,22.3,0.954,0.979,0.933,41.2,40.3,121,2900
2017-07-03,2016,10,40,184,770.65,0.26,3,Normal,50,10,9,9,108,186,0.24,584.6,0.76,584.6,0,0,0,0,-9,9,50,10,9,0,117,654,990,967,23,0.298,0.192,0.00832,0.49,0.0213,3,0.206,0.695,0.0302,22.3,0.953,0.977,0.932,40.7,39.7,119,2860
2017-07-04,2016,10,40,185,764.91,0.26,3,Normal,50,10,9,9,108,186,0.24,578.9,0.76,578.9,0,0,0,0,-9,9,50,10,9,0,117,648,990,967,23,0.295,0.188,0.00815,0.482,0.0209,3,0.203,0.685,0.0297,22.4,0.953,0.977,0.93,40.3,39.4,118,2830
2017-07-05,2016,10,40,186,752.06,0.27,3,Normal,50,10,9,9,108,186,0.25,566.1,0.75,566.1,0,0,0,0,-9,9,50,10,9,0,117,635,990,966.9,23.1,0.287,0.179,0.00776,0.467,0.0202,3,0.197,0.664,0.0287,22.4,0.952,0.975,0.928,39.5,38.5,116,2770
2017-07-06,2016,10,40,187,740.85,0.28,3,Normal,50,10,9,9,108,186,0.25,554.9,0.75,554.9,0,0,0,0,-9,9,50,10,9,0,117,624,990,966.9,23.1,0.281,0.172,0.00742,0.453,0.0196,3,0.192,0.645,0.0279,22.5,0.951,0.973,0.926,38.8,37.8,113,2720
2017-07-07,2016,10,40,188,729.09,0.28,3,Normal,50,10,9,9,108,186,0.26,543.1,0.74,543.1,0,0,0,0,-9,9,50,10,9,0,117,612,990,966.8,23.2,0.274,0.164,0.00706,0.438,0.0189,3,0.187,0.625,0.027,22.6,0.95,0.972,0.923,38.1,37,111,2660
2017-07-08,2016,10,41,189,717.33,0.29,3,Normal,50,10,9,9,108,186,0.26,531.3,0.74,531.3,0,0,0,0,-9,9,50,10,9,0,117,600,990,966.8,23.2,0.268,0.156,0.00671,0.424,0.0182,3,0.182,0.605,0.0261,22.6,0.949,0.97,0.921,37.3,36.2,109,2610
2017-07-09,2016,10,41,190,706.12,0.29,3,Normal,50,10,9,9,108,186,0.26,520.1,0.74,520.1,0,0,0,0,-9,9,50,10,9,0,117,589,990,966.7,23.3,0.261,0.148,0.00638,0.41,0.0176,3,0.177,0.586,0.0252,22.7,0.948,0.97,0.92,36.6,35.5,106,2550
2017-07-10,2016,10,41,191,696,0.29,3,Normal,50,10,9,9,108,186,0.27,510,0.73,510,0,0,0,0,-9,9,50,10,9,0,117,579,990,966.7,23.3,0.256,0.142,0.00608,0.397,0.017,3,0.172,0.569,0.0244,22.7,0.947,0.97,0.919,35.9,34.8,105,2510
2017-07-11,2016,10,41,192,685.34,0.3,2,Mod_Wet,58,11,11,11,136,227,0.33,458.3,0.67,458.3,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00494,0.348,0.0149,2,0.252,0.6,0.0257,22.8,0.957,0.98,0.938,49,48,96,2300
2017-07-12,2016,10,41,193,674.68,0.3,2,Mod_Wet,58,11,11,11,136,227,0.34,447.7,0.66,447.7,0,0,0,0,-11,11,58,11,11,0,147,528,990,966.6,23.4,0.226,0.11,0.00471,0.337,0.0144,2,0.245,0.581,0.0248,22.8,0.958,0.98,0.939,48,47,94,2260
2017-07-13,2016,10,41,194,664.56,0.31,2,Mod_Wet,58,11,11,11,136,227,0.34,437.6,0.66,437.6,0,0,0,0,-11,11,58,11,11,0,147,518,990,966.6,23.4,0.221,0.106,0.0045,0.326,0.0139,2,0.238,0.564,0.0241,22.9,0.957,0.98,0.938,47,46,92.1,2210
2017-07-14,2016,10,41,195,655.53,0.31,2,Mod_Wet,58,11,11,11,136,227,0.35,428.5,0.65,428.5,0,0,0,0,-11,11,58,11,11,0,147,509,990,966.5,23.5,0.216,0.101,0.00431,0.317,0.0135,2,0.232,0.549,0.0234,22.9,0.957,0.98,0.937,46.1,45.2,90.3,2170
2017-07-15,2016,10,42,196,645.96,0.32,2,Mod_Wet,58,11,11,11,136,227,0.35,419,0.65,419,0,0,0,0,-11,11,58,11,11,0,147,499,990,966.5,23.5,0.212,0.0967,0.00411,0.308,0.0131,2,0.225,0.534,0.0227,23,0.956,0.98,0.937,45.1,44.2,88.5,2120
2017-07-16,2016,10,42,197,636.39,0.32,2,Mod_Wet,58,11,11,11,136,227,0.36,409.4,0.64,409.4,0,0,0,0,-11,11,58,11,11,0,147,489,990,966.4,23.6,0.208,0.0922,0.00392,0.3,0.0128,2,0.219,0.519,0.022,23,0.955,0.98,0.936,44.2,43.3,86.6,2080
2017-07-17,2016,10,42,198,627.37,0.33,2,Mod_Wet,58,11,11,11,136,227,0.36,400.4,0.64,400.4,0,0,0,0,-11,11,58,11,11,0,147,480,990,966.4,23.6,0.205,0.088,0.00373,0.293,0.0124,2,0.213,0.506,0.0214,23.1,0.955,0.98,0.936,43.3,42.4,84.8,2040
2017-07-18,2016,10,42,199,618.35,0.33,2,Mod_Wet,58,11,11,11,136,227,0.37,391.4,0.63,391.4,0,0,0,0,-11,11,58,11,11,0,147,471,990,966.4,23.6,0.202,0.0837,0.00354,0.286,0.0121,2,0.207,0.492,0.0208,23.1,0.954,0.98,0.935,42.3,41.5,83,1990
2017-07-19,2016,10,42,200,610.42,0.34,2,Mod_Wet,58,11,11,11,136,227,0.37,383.4,0.63,383.4,0,0,0,0,-11,11,58,11,11,0,147,463,990,966.3,23.7,0.199,0.08,0.00338,0.279,0.0118,2,0.201,0.48,0.0203,23.2,0.953,0.979,0.933,41.5,40.7,81.3,1950
2017-07-20,2016,10,42,201,601.94,0.34,2,Mod_Wet,58,11,11,11,136,227,0.38,374.9,0.62,374.9,0,0,0,0,-11,11,58,11,11,0,147,455,990,966.3,23.7,0.196,0.076,0.00321,0.272,0.0115,2,0.196,0.468,0.0197,23.2,0.952,0.977,0.93,40.6,39.7,79.4,1910
2017-07-21,2016,10,42,202,593.46,0.34,2,Mod_Wet,58,11,11,11,136,227,0.38,366.5,0.62,366.5,0,0,0,0,-11,11,58,11,11,0,147,446,990,966.3,23.7,0.193,0.072,0.00303,0.265,0.0112,2,0.19,0.455,0.0192,23.3,0.951,0.976,0.927,39.8,38.8,77.6,1860
2017-07-22,2016,10,43,203,585.53,0.35,2,Mod_Wet,58,11,11,11,136,227,0.39,358.5,0.61,358.5,0,0,0,0,-11,11,58,11,11,0,147,439,990,966.2,23.8,0.19,0.0682,0.00287,0.259,0.0109,2,0.185,0.443,0.0186,23.3,0.95,0.974,0.925,38.9,37.9,75.8,1820
2017-07-23,2016,10,43,204,577.61,0.35,2,Mod_Wet,58,11,11,11,136,227,0.39,350.6,0.61,350.6,0,0,0,0,-11,11,58,11,11,0,147,431,990,966.2,23.8,0.188,0.0645,0.00271,0.252,0.0106,2,0.179,0.431,0.0181,23.4,0.949,0.972,0.922,38.1,37,74.1,1780
2017-07-24,2016,10,43,205,570.77,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,343.8,0.6,343.8,0,0,0,0,-11,11,58,11,11,0,147,424,990,966.2,23.8,0.185,0.0613,0.00257,0.246,0.0103,2,0.175,0.421,0.0177,23.4,0.948,0.97,0.92,37.4,36.3,72.6,1740
2017-07-25,2016,10,43,206,563.39,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,336.4,0.6,336.4,0,0,0,0,-11,11,58,11,11,0,147,416,990,966.1,23.9,0.182,0.0578,0.00242,0.24,0.0101,2,0.17,0.41,0.0172,23.5,0.947,0.97,0.918,36.6,35.5,71,1710
2017-07-26,2016,10,43,207,556,0.36,2,Mod_Wet,58,11,11,11,136,227,0.41,329,0.59,329,0,0,0,0,-11,11,58,11,11,0,147,409,990,966.1,23.9,0.18,0.0543,0.00227,0.234,0.0098,2,0.165,0.399,0.0167,23.5,0.945,0.97,0.917,35.8,34.8,69.5,1670
2017-07-27,2016,10,43,208,548.62,0.37,2,Mod_Wet,58,11,11,11,136,227,0.41,321.6,0.59,321.6,0,0,0,0,-11,11,58,11,11,0,147,402,990,966.1,23.9,0.177,0.0508,0.00212,0.228,0.00953,2,0.16,0.388,0.0162,23.5,0.944,0.97,0.916,35.1,34,68,1630
2017-07-28,2016,10,43,209,541.24,0.37,2,Mod_Wet,58,11,11,11,136,227,0.42,314.2,0.58,314.2,0,0,0,0,-11,11,58,11,11,0,147,394,990,966,24,0.175,0.0473,0.00197,0.222,0.00926,2,0.155,0.377,0.0157,23.6,0.943,0.97,0.915,34.3,33.3,66.5,1600
2017-07-29,2016,10,44,210,534.4,0.37,2,Mod_Wet,58,11,11,11,136,227,0.42,307.4,0.57,307.4,0,0,0,0,-11,11,58,11,11,0,147,387,990,966,24,0.172,0.0441,0.00184,0.216,0.00902,2,0.15,0.366,0.0153,23.6,0.942,0.97,0.914,33.6,32.5,65.1,1560
2017-07-30,2016,10,44,211,527.57,0.38,2,Mod_Wet,58,11,11,11,136,227,0.43,300.6,0.57,300.6,0,0,0,0,-11,11,58,11,11,0,147,381,990,966,24,0.17,0.0409,0.0017,0.211,0.00877,2,0.145,0.356,0.0148,23.7,0.941,0.97,0.913,32.8,31.8,63.7,1530
2017-07-31,2016,10,44,212,521.82,0.38,2,Mod_Wet,58,11,11,11,136,227,0.43,294.8,0.56,294.8,0,0,0,0,-11,11,58,11,11,0,147,375,990,965.9,24.1,0.168,0.0382,0.00159,0.206,0.00856,2,0.142,0.347,0.0144,23.7,0.94,0.97,0.912,32.2,31.2,62.5,1500
2017-08-01,2016,11,44,213,514.44,0.39,2,Mod_Wet,54,9,8,6,107,184,0.36,330.4,0.64,330.4,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.055,0.00228,0.232,0.00964,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.4,1690
2017-08-02,2016,11,44,214,507.61,0.39,2,Mod_Wet,54,9,8,6,107,184,0.36,323.6,0.64,323.6,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.0517,0.00215,0.227,0.00939,2,0.161,0.387,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69,1660
2017-08-03,2016,11,44,215,500.22,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,316.2,0.63,316.2,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.9,24.1,0.172,0.0483,0.002,0.22,0.00913,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.7,67.5,1620
2017-08-04,2016,11,44,216,492.84,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,308.8,0.63,308.8,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.17,0.0448,0.00185,0.214,0.00886,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,65.9,1580
2017-08-05,2016,11,45,217,485.46,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,301.5,0.62,301.5,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0413,0.00171,0.208,0.0086,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1550
2017-08-06,2016,11,45,218,478.62,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,294.6,0.62,294.6,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0381,0.00157,0.203,0.00836,2,0.141,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2017-08-07,2016,11,45,219,471.78,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,287.8,0.61,287.8,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0348,0.00143,0.197,0.00811,2,0.137,0.334,0.0137,23.9,0.938,0.97,0.91,31.7,30.8,61.5,1480
2017-08-08,2016,11,45,220,466.04,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,282,0.6,282,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0321,0.00132,0.192,0.00791,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.1,60.3,1450
2017-08-09,2016,11,45,221,459.75,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,275.8,0.6,275.8,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0292,0.0012,0.187,0.00769,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,58.9,1410
2017-08-10,2016,11,45,222,453.46,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,269.5,0.59,269.5,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.0262,0.00107,0.182,0.00747,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
2017-08-11,2016,11,45,223,447.18,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,263.2,0.59,263.2,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0232,0.000952,0.177,0.00725,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.3,1350
2017-08-12,2016,11,46,224,441.43,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,257.4,0.58,257.4,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0205,0.00084,0.172,0.00704,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55,1320
2017-08-13,2016,11,46,225,435.69,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,251.7,0.58,251.7,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.149,0.0178,0.000728,0.167,0.00684,2,0.112,0.28,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.8,1290
2017-08-14,2016,11,46,226,431.04,0.44,2,Mod_Wet,54,9,8,6,107,184,0.43,247,0.57,247,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0167,0.000685,0.165,0.00673,2,0.109,0.274,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2017-08-15,2016,11,46,227,425.85,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,241.8,0.57,241.8,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000666,0.162,0.00663,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.7,1240
2017-08-16,2016,11,46,228,420.65,0.45,2,Mod_Wet,54,9,8,6,107,184,0.44,236.7,0.56,236.7,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000647,0.16,0.00653,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26,25.3,50.5,1210
2017-08-17,2016,11,46,229,415.46,0.46,2,Mod_Wet,54,9,8,6,107,184,0.44,231.5,0.56,231.5,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000629,0.158,0.00643,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2017-08-18,2016,11,46,230,410.26,0.46,2,Mod_Wet,54,9,8,6,107,184,0.45,226.3,0.55,226.3,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.015,0.00061,0.155,0.00633,1,0.248,0.403,0.0164,24.2,0.958,0.98,0.939,51.4,48.2,48.2,1160
2017-08-19,2016,11,47,231,405.07,0.46,2,Mod_Wet,54,9,8,6,107,184,0.45,221.1,0.55,221.1,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0145,0.000592,0.153,0.00623,1,0.241,0.394,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
2017-08-20,2016,11,47,232,400.42,0.47,2,Mod_Wet,54,9,8,6,107,184,0.46,216.4,0.54,216.4,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000575,0.151,0.00614,1,0.235,0.386,0.0157,24.2,0.957,0.98,0.938,49.2,48.2,48.2,1160
2017-08-21,2016,11,47,233,395.77,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,211.8,0.54,211.8,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0138,0.000558,0.149,0.00605,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.2,47.2,47.2,1130
2017-08-22,2016,11,47,234,391.12,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,207.1,0.53,207.1,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0134,0.000542,0.147,0.00597,1,0.222,0.369,0.015,24.3,0.956,0.98,0.937,47.1,46.2,46.2,1110
2017-08-23,2016,11,47,235,386.47,0.48,2,Mod_Wet,54,9,8,6,107,184,0.48,202.5,0.52,202.5,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.013,0.000525,0.145,0.00588,1,0.216,0.361,0.0146,24.3,0.955,0.98,0.936,46.1,45.2,45.2,1080
2017-08-24,2016,11,47,236,382.92,0.48,2,Mod_Wet,54,9,8,6,107,184,0.48,198.9,0.52,198.9,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000513,0.143,0.00581,1,0.211,0.354,0.0144,24.3,0.955,0.98,0.936,45.3,44.4,44.4,1070
2017-08-25,2016,11,47,237,378.82,0.49,2,Mod_Wet,54,9,8,6,107,184,0.49,194.8,0.51,194.8,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.129,0.0123,0.000498,0.142,0.00573,1,0.206,0.347,0.0141,24.4,0.953,0.98,0.934,44.4,43.5,43.5,1040
2017-08-26,2016,11,48,238,374.71,0.49,2,Mod_Wet,54,9,8,6,107,184,0.49,190.7,0.51,190.7,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.012,0.000484,0.14,0.00566,1,0.2,0.34,0.0137,24.4,0.952,0.98,0.933,43.4,42.6,42.6,1020
2017-08-27,2016,11,48,239,370.61,0.49,2,Mod_Wet,54,9,8,6,107,184,0.5,186.6,0.5,186.6,0,0,0,0,-6,6,54,9,8,0,113,258,990,965.3,24.7,0.126,0.0116,0.000469,0.138,0.00558,1,0.194,0.332,0.0134,24.4,0.951,0.98,0.932,42.5,41.6,41.6,999
2017-08-28,2016,11,48,240,366.51,0.5,2,Mod_Wet,54,9,8,6,107,184,0.5,182.5,0.5,182.5,0,0,0,0,-6,6,54,9,8,0,113,254,990,965.2,24.8,0.125,0.0113,0.000455,0.136,0.0055,1,0.189,0.325,0.0131,24.4,0.95,0.979,0.93,41.6,40.7,40.7,977
2017-08-29,2016,11,48,241,362.41,0.5,2,Mod_Wet,54,9,8,6,107,184,0.51,178.4,0.49,178.4,0,0,0,0,-6,6,54,9,8,0,113,249,990,965.2,24.8,0.124,0.0109,0.00044,0.134,0.00542,1,0.183,0.318,0.0128,24.5,0.949,0.977,0.927,40.6,39.7,39.7,953
2017-08-30,2016,11,48,242,358.31,0.5,2,Mod_Wet,54,9,8,6,107,184,0.51,174.3,0.49,174.3,0,0,0,0,-6,6,54,9,8,0,113,245,990,965.2,24.8,0.122,0.0106,0.000426,0.133,0.00535,1,0.178,0.31,0.0125,24.5,0.947,0.975,0.924,39.7,38.7,38.7,929
2017-08-31,2016,11,48,243,354.21,0.51,2,Mod_Wet,54,9,8,6,107,184,0.52,170.2,0.48,170.2,0,0,0,0,-6,6,54,9,8,0,113,241,990,965.2,24.8,0.121,0.0102,0.000412,0.131,0.00527,1,0.172,0.303,0.0122,24.5,0.946,0.973,0.921,38.7,37.7,37.7,905
2017-09-01,2016,12,48,244,349.56,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,211.6,0.6,211.6,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.1,24.9,0.131,0.0137,0.000553,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.6,47.6,1140
2017-09-02,2016,12,49,245,344.91,0.52,2,Mod_Wet,46,7,6,4,75,138,0.4,206.9,0.6,206.9,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0133,0.000536,0.143,0.00574,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.5,46.6,46.6,1120
2017-09-03,2016,12,49,246,339.71,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,201.7,0.59,201.7,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000518,0.14,0.00564,1,0.215,0.355,0.0143,24.5,0.955,0.98,0.936,46.4,45.4,45.4,1090
2017-09-04,2016,12,49,247,334.52,0.53,2,Mod_Wet,46,7,6,4,75,138,0.41,196.5,0.59,196.5,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.0005,0.138,0.00554,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2017-09-05,2016,12,49,248,329.87,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,191.9,0.58,191.9,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.0121,0.000483,0.136,0.00546,1,0.202,0.338,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2017-09-06,2016,12,49,249,325.22,0.54,2,Mod_Wet,46,7,6,4,75,138,0.42,187.2,0.58,187.2,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0117,0.000467,0.134,0.00537,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,43,42.2,42.2,1010
2017-09-07,2016,12,49,250,320.57,0.55,2,Mod_Wet,46,7,6,4,75,138,0.43,182.6,0.57,182.6,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000451,0.132,0.00528,1,0.189,0.321,0.0128,24.7,0.95,0.98,0.931,42,41.1,41.1,987
2017-09-08,2016,12,49,251,317.02,0.55,2,Mod_Wet,46,7,6,4,75,138,0.43,179,0.56,179,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000438,0.131,0.00522,1,0.184,0.315,0.0126,24.7,0.948,0.978,0.928,41.1,40.2,40.2,966
2017-09-09,2016,12,50,252,312.92,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,174.9,0.56,174.9,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000424,0.129,0.00514,1,0.179,0.307,0.0123,24.7,0.947,0.976,0.925,40.2,39.2,39.2,942
2017-09-10,2016,12,50,253,308.82,0.56,2,Mod_Wet,46,7,6,4,75,138,0.45,170.8,0.55,170.8,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.00041,0.127,0.00507,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.2,38.2,38.2,917
2017-09-11,2016,12,50,254,304.71,0.57,3,Normal,40,6,4,3,65,118,0.39,186.7,0.61,186.7,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00521,1,0.195,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2017-09-12,2016,12,50,255,300.61,0.57,3,Normal,40,6,4,3,65,118,0.39,182.6,0.61,182.6,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
2017-09-13,2016,12,50,256,297.06,0.57,3,Normal,40,6,4,3,65,118,0.4,179.1,0.6,179.1,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000437,0.127,0.00507,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
2017-09-14,2016,12,50,257,293.5,0.58,3,Normal,40,6,4,3,65,118,0.4,175.5,0.6,175.5,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.5,39.5,39.5,949
2017-09-15,2016,12,50,258,289.95,0.58,3,Normal,40,6,4,3,65,118,0.41,171.9,0.59,171.9,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000412,0.124,0.00494,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.6,38.7,38.7,928
2017-09-16,2016,12,51,259,286.39,0.59,3,Normal,40,6,4,3,65,118,0.41,168.4,0.59,168.4,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2017-09-17,2016,12,51,260,282.84,0.59,3,Normal,40,6,4,3,65,118,0.42,164.8,0.58,164.8,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00976,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2017-09-18,2016,12,51,261,280.38,0.6,3,Normal,40,6,4,3,65,118,0.42,162.4,0.58,162.4,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
2017-09-19,2016,12,51,262,277.37,0.6,3,Normal,40,6,4,3,65,118,0.42,159.4,0.57,159.4,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.0093,0.000369,0.119,0.00471,1,0.158,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2017-09-20,2016,12,51,263,274.36,0.61,3,Normal,40,6,4,3,65,118,0.43,156.4,0.57,156.4,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2017-09-21,2016,12,51,264,271.36,0.61,3,Normal,40,6,4,3,65,118,0.43,153.4,0.56,153.4,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00879,0.000348,0.116,0.0046,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
2017-09-22,2016,12,51,265,268.35,0.62,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00853,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2017-09-23,2016,12,52,266,265.34,0.62,3,Normal,40,6,4,3,65,118,0.45,147.3,0.56,147.3,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00827,0.000328,0.113,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,788
2017-09-24,2016,12,52,267,262.33,0.63,3,Normal,40,6,4,3,65,118,0.45,144.3,0.55,144.3,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00802,0.000318,0.112,0.00444,1,0.137,0.249,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,772
2017-09-25,2016,12,52,268,259.32,0.63,3,Normal,40,6,4,3,65,118,0.46,141.3,0.55,141.3,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25,0.936,0.97,0.908,32.4,31.5,31.5,755
2017-09-26,2016,12,52,269,256.86,0.64,3,Normal,40,6,4,3,65,118,0.46,138.9,0.54,138.9,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00755,0.000299,0.11,0.00434,1,0.13,0.24,0.00948,25,0.935,0.97,0.907,31.9,30.9,30.9,742
2017-09-27,2016,12,52,270,254.4,0.64,3,Normal,40,6,4,3,65,118,0.46,136.4,0.54,136.4,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00734,0.00029,0.109,0.0043,1,0.127,0.235,0.00931,25,0.934,0.97,0.906,31.3,30.3,30.3,728
2017-09-28,2016,12,52,271,251.94,0.65,3,Normal,40,6,4,3,65,118,0.47,133.9,0.53,133.9,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00713,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.905,30.7,29.8,29.8,715
2017-09-29,2016,12,52,272,249.48,0.65,3,Normal,40,6,4,3,65,118,0.47,131.5,0.53,131.5,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0996,0.00693,0.000274,0.107,0.00421,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.904,30.1,29.2,29.2,701
2017-09-30,2016,12,53,273,247.02,0.66,3,Normal,40,6,4,3,65,118,0.48,129,0.52,129,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00672,0.000265,0.105,0.00416,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.903,29.5,28.7,28.7,688
2017-10-01,2017,1,1,274,245.65,0.66,3,Normal,37,5,3,2,50,97,0.4,148.7,0.6,148.7,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
2017-10-02,2017,1,1,275,243.74,0.66,3,Normal,37,5,3,2,50,97,0.4,146.7,0.6,146.7,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00822,0.000325,0.111,0.0044,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,33.9,32.8,32.8,788
2017-10-03,2017,1,1,276,242.37,0.67,3,Normal,37,5,3,2,50,97,0.4,145.4,0.6,145.4,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00811,0.00032,0.111,0.00437,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.5,32.5,32.5,781
2017-10-04,2017,1,1,277,241,0.67,3,Normal,37,5,3,2,50,97,0.4,144,0.6,144,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00799,0.000315,0.11,0.00435,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.908,33.2,32.2,32.2,773
2017-10-05,2017,1,1,278,239.64,0.67,3,Normal,37,5,3,2,50,97,0.41,142.6,0.59,142.6,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00787,0.00031,0.11,0.00432,1,0.135,0.245,0.00965,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
2017-10-06,2017,1,1,279,238.27,0.68,3,Normal,37,5,3,2,50,97,0.41,141.3,0.59,141.3,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00776,0.000306,0.109,0.0043,1,0.133,0.242,0.00955,25.1,0.935,0.97,0.907,32.6,31.6,31.6,758
2017-10-07,2017,1,1,280,236.9,0.68,3,Normal,37,5,3,2,50,97,0.41,139.9,0.59,139.9,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00764,0.000301,0.108,0.00427,1,0.131,0.24,0.00945,25.1,0.935,0.97,0.907,32.2,31.3,31.3,751
2017-10-08,2017,1,2,281,237.72,0.68,3,Normal,37,5,3,2,50,97,0.41,140.7,0.59,140.7,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00771,0.000304,0.109,0.00429,1,0.132,0.241,0.00951,25.1,0.935,0.97,0.907,32.4,31.5,31.5,755
2017-10-09,2017,1,2,282,238,0.68,3,Normal,37,5,3,2,50,97,0.41,141,0.59,141,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00429,1,0.133,0.242,0.00953,25.1,0.935,0.97,0.907,32.5,31.5,31.5,757
2017-10-10,2017,1,2,283,236.63,0.68,3,Normal,37,5,3,2,50,97,0.41,139.6,0.59,139.6,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00762,0.0003,0.108,0.00427,1,0.131,0.239,0.00943,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2017-10-11,2017,1,2,284,235.26,0.68,3,Normal,37,5,3,2,50,97,0.41,138.3,0.59,138.3,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.0075,0.000295,0.108,0.00424,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2017-10-12,2017,1,2,285,233.35,0.69,3,Normal,37,5,3,2,50,97,0.42,136.3,0.58,136.3,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00734,0.000289,0.107,0.00421,1,0.127,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2017-10-13,2017,1,2,286,231.43,0.69,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0989,0.00718,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.905,31,30,30,721
2017-10-14,2017,1,2,287,229.52,0.7,3,Normal,37,5,3,2,50,97,0.42,132.5,0.58,132.5,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.227,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2017-10-15,2017,1,3,288,228.15,0.7,3,Normal,37,5,3,2,50,97,0.42,131.2,0.57,131.2,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.0069,0.000271,0.105,0.00411,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2017-10-16,2017,1,3,289,226.78,0.7,3,Normal,37,5,3,2,50,97,0.43,129.8,0.57,129.8,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000267,0.104,0.00409,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,695
2017-10-17,2017,1,3,290,224.87,0.71,3,Normal,37,5,3,2,50,97,0.43,127.9,0.57,127.9,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00662,0.00026,0.103,0.00405,1,0.115,0.218,0.00858,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2017-10-18,2017,1,3,291,222.96,0.71,3,Normal,37,5,3,2,50,97,0.43,126,0.56,126,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00646,0.000254,0.102,0.00402,1,0.113,0.215,0.00844,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2017-10-19,2017,1,3,292,221.04,0.72,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2017-10-20,2017,1,3,293,219.13,0.72,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.000241,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28.1,27.2,27.2,653
2017-10-21,2017,1,3,294,217.76,0.73,3,Normal,37,5,3,2,50,97,0.45,120.8,0.56,120.8,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2017-10-22,2017,1,4,295,216.39,0.73,3,Normal,37,5,3,2,50,97,0.45,119.4,0.55,119.4,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.0059,0.000231,0.0994,0.0039,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2017-10-23,2017,1,4,296,214.48,0.74,3,Normal,37,5,3,2,50,97,0.45,117.5,0.55,117.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00574,0.000225,0.0986,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2017-10-24,2017,1,4,297,212.57,0.75,3,Normal,37,5,3,2,50,97,0.46,115.6,0.54,115.6,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0978,0.00383,1,0.0985,0.196,0.00769,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2017-10-25,2017,1,4,298,210.65,0.75,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.0038,1,0.0959,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2017-10-26,2017,1,4,299,208.74,0.76,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00525,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00742,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
2017-10-27,2017,1,4,300,207.37,0.77,3,Normal,37,5,3,2,50,97,0.47,110.4,0.53,110.4,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0904,0.00513,0.000201,0.0955,0.00374,1,0.0915,0.187,0.00732,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
2017-10-28,2017,1,4,301,207.1,0.77,3,Normal,37,5,3,2,50,97,0.47,110.1,0.53,110.1,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0911,0.187,0.0073,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2017-10-29,2017,1,5,302,206.82,0.77,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00508,0.000199,0.0953,0.00373,1,0.0908,0.186,0.00728,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2017-10-30,2017,1,5,303,206.55,0.77,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0904,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2017-10-31,2017,1,5,304,205.73,0.77,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0893,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2017-11-01,2017,2,5,305,204.91,0.77,3,Normal,36,5,3,2,47,93,0.45,111.9,0.55,111.9,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0906,0.00526,0.000206,0.0958,0.00375,1,0.0936,0.189,0.00741,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2017-11-02,2017,2,5,306,205.73,0.77,3,Normal,36,5,3,2,47,93,0.45,112.7,0.55,112.7,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0908,0.00533,0.000209,0.0962,0.00376,1,0.0947,0.191,0.00747,25.4,0.92,0.97,0.892,25.8,25,25,601
2017-11-03,2017,2,5,307,209.83,0.76,3,Normal,36,5,3,2,47,93,0.44,116.8,0.56,116.8,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00568,0.000222,0.098,0.00384,1,0.1,0.198,0.00776,25.3,0.923,0.97,0.895,26.8,26,26,624
2017-11-04,2017,2,5,308,212.84,0.75,3,Normal,36,5,3,2,47,93,0.44,119.8,0.56,119.8,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2017-11-05,2017,2,6,309,212.57,0.75,3,Normal,36,5,3,2,47,93,0.44,119.6,0.56,119.6,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0933,0.00591,0.000232,0.0992,0.00389,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2017-11-06,2017,2,6,310,211.75,0.75,3,Normal,36,5,3,2,47,93,0.44,118.8,0.56,118.8,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.0079,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
