date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-06-08,2017,9,36,159,1245,0.15,3,Normal,53,12,12,13,120,210,0.17,1035,0.83,1035,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.716,0.502,0.0235,1.22,0.0571,4,0.287,1.5,0.0705,19.8,0.955,0.98,0.936,48,47.1,188,4520
2018-06-09,2017,9,36,160,1207.7,0.15,3,Normal,53,12,12,13,120,210,0.17,997.7,0.83,997.7,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.6,21.4,0.661,0.422,0.0197,1.08,0.0505,4,0.279,1.36,0.0635,20.1,0.955,0.98,0.936,46.9,46,184,4410
2018-06-10,2017,9,37,161,1171,0.16,3,Normal,53,12,12,13,120,210,0.18,961,0.82,961,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.608,0.404,0.0187,1.01,0.0469,4,0.267,1.28,0.0593,20.3,0.955,0.98,0.936,45.6,44.7,179,4290
2018-06-11,2017,9,37,162,1140.6,0.16,3,Normal,53,12,12,13,120,210,0.18,930.6,0.82,930.6,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.577,0.389,0.018,0.967,0.0446,4,0.257,1.22,0.0565,20.4,0.955,0.98,0.936,44.5,43.6,175,4190
2018-06-12,2017,9,37,163,1110.6,0.17,3,Normal,53,12,12,13,120,210,0.19,900.6,0.81,900.6,0,0,0,0,-13,13,53,12,12,0,133,978,990,968.2,21.8,0.55,0.375,0.0172,0.925,0.0425,4,0.246,1.17,0.0538,20.6,0.955,0.98,0.936,43.4,42.5,170,4080
2018-06-13,2017,9,37,164,1081.3,0.17,3,Normal,53,12,12,13,120,210,0.19,871.3,0.81,871.3,0,0,0,0,-13,13,53,12,12,0,133,948,990,968.2,21.8,0.523,0.361,0.0165,0.884,0.0405,4,0.237,1.12,0.0513,20.7,0.954,0.98,0.935,42.3,41.4,166,3980
2018-06-14,2017,9,37,165,1057.7,0.18,3,Normal,53,12,12,13,120,210,0.2,847.6,0.8,847.6,0,0,0,0,-13,13,53,12,12,0,133,925,990,968.1,21.9,0.501,0.349,0.0159,0.851,0.0388,4,0.229,1.08,0.0492,20.8,0.954,0.979,0.934,41.3,40.4,162,3880
2018-06-15,2017,9,37,166,1034.5,0.19,3,Normal,53,12,12,13,120,210,0.2,824.5,0.8,824.5,0,0,0,0,-13,13,53,12,12,0,133,901,990,968,22,0.48,0.338,0.0154,0.818,0.0372,4,0.221,1.04,0.0472,21,0.953,0.977,0.931,40.4,39.4,158,3790
2018-06-16,2017,9,37,167,1011.7,0.19,3,Normal,53,12,12,13,120,210,0.21,801.7,0.79,801.7,0,0,0,0,-13,13,53,12,12,0,133,879,990,967.9,22.1,0.459,0.327,0.0148,0.786,0.0356,4,0.213,0.999,0.0453,21.1,0.953,0.975,0.929,39.5,38.5,154,3690
2018-06-17,2017,9,38,168,989.34,0.2,3,Normal,53,12,12,13,120,210,0.21,779.3,0.79,779.3,0,0,0,0,-13,13,53,12,12,0,133,856,990,967.9,22.1,0.439,0.316,0.0143,0.755,0.0341,3,0.288,1.04,0.0471,21.1,0.956,0.98,0.937,51.4,48.2,145,3470
2018-06-18,2017,9,38,169,972.3,0.2,3,Normal,53,12,12,13,120,210,0.22,762.3,0.78,762.3,0,0,0,0,-13,13,53,12,12,0,133,839,990,967.8,22.2,0.423,0.308,0.0139,0.731,0.0329,3,0.283,1.01,0.0457,21.2,0.957,0.98,0.937,50.5,48.2,145,3470
2018-06-19,2017,9,38,170,955.56,0.2,3,Normal,53,12,12,13,120,210,0.22,745.6,0.78,745.6,0,0,0,0,-13,13,53,12,12,0,133,823,990,967.7,22.3,0.408,0.299,0.0134,0.707,0.0317,3,0.278,0.985,0.0442,21.3,0.957,0.98,0.938,49.6,48.2,145,3470
2018-06-20,2017,9,38,171,939.13,0.21,3,Normal,53,12,12,13,120,210,0.22,729.1,0.78,729.1,0,0,0,0,-13,13,53,12,12,0,133,806,990,967.7,22.3,0.393,0.288,0.0129,0.681,0.0305,3,0.271,0.952,0.0426,21.4,0.957,0.98,0.937,48.8,47.8,143,3440
2018-06-21,2017,9,38,172,923.03,0.21,3,Normal,53,12,12,13,120,210,0.23,713,0.77,713,0,0,0,0,-13,13,53,12,12,0,133,790,990,967.6,22.4,0.378,0.277,0.0124,0.655,0.0293,3,0.263,0.919,0.041,21.5,0.957,0.98,0.937,47.9,47,141,3380
2018-06-22,2017,9,38,173,907.28,0.22,3,Normal,53,12,12,13,120,210,0.23,697.3,0.77,697.3,0,0,0,0,-13,13,53,12,12,0,133,774,990,967.5,22.5,0.367,0.267,0.0119,0.633,0.0282,3,0.256,0.89,0.0396,21.6,0.957,0.98,0.937,47.1,46.1,138,3320
2018-06-23,2017,9,38,174,891.9,0.22,3,Normal,53,12,12,13,120,210,0.23,681.9,0.77,681.9,0,0,0,0,-13,13,53,12,12,0,133,759,990,967.5,22.5,0.358,0.257,0.0114,0.614,0.0273,3,0.249,0.864,0.0383,21.7,0.957,0.98,0.937,46.2,45.3,136,3260
2018-06-24,2017,9,39,175,876.92,0.22,3,Normal,53,12,12,13,120,210,0.24,666.9,0.76,666.9,0,0,0,0,-13,13,53,12,12,0,133,744,990,967.4,22.6,0.349,0.247,0.0109,0.596,0.0264,3,0.243,0.838,0.0371,21.8,0.956,0.98,0.937,45.4,44.5,133,3200
2018-06-25,2017,9,39,176,862.36,0.23,3,Normal,53,12,12,13,120,210,0.24,652.4,0.76,652.4,0,0,0,0,-13,13,53,12,12,0,133,729,990,967.3,22.7,0.341,0.237,0.0105,0.578,0.0255,3,0.236,0.814,0.0359,21.8,0.956,0.98,0.937,44.5,43.6,131,3140
2018-06-26,2017,9,39,177,848.27,0.23,3,Normal,53,12,12,13,120,210,0.25,638.3,0.75,638.3,0,0,0,0,-13,13,53,12,12,0,133,715,990,967.3,22.7,0.333,0.227,0.01,0.56,0.0247,3,0.23,0.79,0.0348,21.9,0.955,0.98,0.936,43.7,42.8,128,3080
2018-06-27,2017,9,39,178,838.51,0.23,3,Normal,53,12,12,13,120,210,0.25,628.5,0.75,628.5,0,0,0,0,-13,13,53,12,12,0,133,706,990,967.3,22.7,0.327,0.221,0.00971,0.548,0.0241,3,0.225,0.774,0.034,22,0.955,0.98,0.936,43.1,42.3,127,3040
2018-06-28,2017,9,39,179,829.03,0.24,3,Normal,53,12,12,13,120,210,0.25,619,0.75,619,0,0,0,0,-13,13,53,12,12,0,133,696,990,967.2,22.8,0.322,0.215,0.00942,0.537,0.0236,3,0.221,0.758,0.0333,22,0.955,0.98,0.936,42.6,41.7,125,3000
2018-06-29,2017,9,39,180,819.85,0.24,3,Normal,53,12,12,13,120,210,0.26,609.9,0.74,609.9,0,0,0,0,-13,13,53,12,12,0,133,687,990,967.2,22.8,0.317,0.208,0.00913,0.525,0.023,3,0.217,0.742,0.0325,22.1,0.954,0.98,0.935,42,41.2,124,2960
2018-06-30,2017,9,39,181,811.01,0.24,3,Normal,53,12,12,13,120,210,0.26,601,0.74,601,0,0,0,0,-13,13,53,12,12,0,133,678,990,967.1,22.9,0.312,0.202,0.00886,0.514,0.0225,3,0.213,0.727,0.0318,22.1,0.954,0.979,0.934,41.5,40.6,122,2920
2018-07-01,2017,10,40,182,802.54,0.25,3,Normal,50,10,9,9,108,186,0.23,616.5,0.77,616.5,0,0,0,0,-9,9,50,10,9,0,117,686,990,967.1,22.9,0.316,0.213,0.0093,0.529,0.0231,3,0.22,0.749,0.0327,22.1,0.955,0.98,0.936,42.6,41.8,125,3010
2018-07-02,2017,10,40,183,794.5,0.25,3,Normal,50,10,9,9,108,186,0.23,608.5,0.77,608.5,0,0,0,0,-9,9,50,10,9,0,117,678,990,967.1,22.9,0.312,0.207,0.00905,0.519,0.0226,3,0.216,0.735,0.0321,22.2,0.954,0.98,0.935,42.1,41.3,124,2970
2018-07-03,2017,10,40,184,786.96,0.25,3,Normal,50,10,9,9,108,186,0.24,601,0.76,601,0,0,0,0,-9,9,50,10,9,0,117,670,990,967,23,0.307,0.202,0.00882,0.51,0.0222,3,0.213,0.723,0.0315,22.2,0.954,0.98,0.935,41.7,40.8,122,2940
2018-07-04,2017,10,40,185,780.04,0.26,3,Normal,50,10,9,9,108,186,0.24,594,0.76,594,0,0,0,0,-9,9,50,10,9,0,117,663,990,967,23,0.303,0.198,0.00861,0.501,0.0218,3,0.21,0.711,0.0309,22.3,0.954,0.979,0.933,41.2,40.4,121,2910
2018-07-05,2017,10,40,186,773.98,0.26,3,Normal,50,10,9,9,108,186,0.24,588,0.76,588,0,0,0,0,-9,9,50,10,9,0,117,657,990,967,23,0.3,0.194,0.00842,0.494,0.0215,3,0.207,0.701,0.0305,22.3,0.953,0.978,0.932,40.9,40,120,2880
2018-07-06,2017,10,40,187,766.28,0.26,3,Normal,50,10,9,9,108,186,0.24,580.3,0.76,580.3,0,0,0,0,-9,9,50,10,9,0,117,649,990,967,23,0.296,0.189,0.00819,0.484,0.021,3,0.204,0.688,0.0299,22.3,0.953,0.977,0.931,40.4,39.5,118,2840
2018-07-07,2017,10,40,188,753.97,0.27,3,Normal,50,10,9,9,108,186,0.25,568,0.75,568,0,0,0,0,-9,9,50,10,9,0,117,637,990,966.9,23.1,0.289,0.18,0.00782,0.469,0.0203,3,0.198,0.667,0.0289,22.4,0.952,0.975,0.928,39.6,38.6,116,2780
2018-07-08,2017,10,41,189,742.76,0.27,3,Normal,50,10,9,9,108,186,0.25,556.8,0.75,556.8,0,0,0,0,-9,9,50,10,9,0,117,626,990,966.9,23.1,0.282,0.173,0.00748,0.455,0.0197,3,0.193,0.648,0.028,22.5,0.951,0.974,0.926,38.9,37.9,114,2730
2018-07-09,2017,10,41,190,731,0.28,3,Normal,50,10,9,9,108,186,0.25,545,0.75,545,0,0,0,0,-9,9,50,10,9,0,117,614,990,966.8,23.2,0.275,0.165,0.00712,0.441,0.019,3,0.188,0.628,0.0271,22.5,0.95,0.972,0.924,38.2,37.1,111,2670
2018-07-10,2017,10,41,191,719.25,0.28,3,Normal,50,10,9,9,108,186,0.26,533.3,0.74,533.3,0,0,0,0,-9,9,50,10,9,0,117,602,990,966.8,23.2,0.269,0.157,0.00677,0.426,0.0183,3,0.182,0.608,0.0262,22.6,0.949,0.97,0.921,37.4,36.3,109,2620
2018-07-11,2017,10,41,192,709.13,0.29,2,Mod_Wet,58,11,11,11,136,227,0.32,482.1,0.68,482.1,0,0,0,0,-11,11,58,11,11,0,147,562,990,966.7,23.3,0.246,0.127,0.00544,0.373,0.016,2,0.268,0.64,0.0275,22.6,0.956,0.98,0.937,51.2,48.2,96.4,2310
2018-07-12,2017,10,41,193,698.46,0.29,2,Mod_Wet,58,11,11,11,136,227,0.33,471.5,0.68,471.5,0,0,0,0,-11,11,58,11,11,0,147,551,990,966.7,23.3,0.24,0.122,0.00521,0.361,0.0155,2,0.261,0.622,0.0267,22.7,0.957,0.98,0.938,50.2,48.2,96.4,2310
2018-07-13,2017,10,41,194,687.8,0.3,2,Mod_Wet,58,11,11,11,136,227,0.33,460.8,0.67,460.8,0,0,0,0,-11,11,58,11,11,0,147,541,990,966.7,23.3,0.234,0.116,0.00499,0.35,0.015,2,0.254,0.604,0.0259,22.7,0.957,0.98,0.938,49.2,48.2,96.4,2310
2018-07-14,2017,10,41,195,677.14,0.3,2,Mod_Wet,58,11,11,11,136,227,0.34,450.1,0.67,450.1,0,0,0,0,-11,11,58,11,11,0,147,530,990,966.6,23.4,0.228,0.111,0.00477,0.339,0.0145,2,0.246,0.586,0.025,22.8,0.958,0.98,0.939,48.2,47.3,94.5,2270
2018-07-15,2017,10,42,196,667.02,0.31,2,Mod_Wet,58,11,11,11,136,227,0.34,440,0.66,440,0,0,0,0,-11,11,58,11,11,0,147,520,990,966.6,23.4,0.222,0.107,0.00455,0.329,0.014,2,0.24,0.568,0.0243,22.9,0.957,0.98,0.938,47.2,46.3,92.6,2220
2018-07-16,2017,10,42,197,658,0.31,2,Mod_Wet,58,11,11,11,136,227,0.34,431,0.66,431,0,0,0,0,-11,11,58,11,11,0,147,511,990,966.5,23.5,0.217,0.102,0.00436,0.319,0.0136,2,0.233,0.553,0.0236,22.9,0.957,0.98,0.938,46.3,45.4,90.8,2180
2018-07-17,2017,10,42,198,648.43,0.32,2,Mod_Wet,58,11,11,11,136,227,0.35,421.4,0.65,421.4,0,0,0,0,-11,11,58,11,11,0,147,501,990,966.5,23.5,0.213,0.0979,0.00417,0.31,0.0132,2,0.227,0.537,0.0229,23,0.956,0.98,0.937,45.4,44.5,89,2130
2018-07-18,2017,10,42,199,638.86,0.32,2,Mod_Wet,58,11,11,11,136,227,0.35,411.9,0.65,411.9,0,0,0,0,-11,11,58,11,11,0,147,492,990,966.5,23.5,0.209,0.0934,0.00397,0.303,0.0128,2,0.221,0.523,0.0222,23,0.956,0.98,0.936,44.4,43.5,87.1,2090
2018-07-19,2017,10,42,200,629.83,0.33,2,Mod_Wet,58,11,11,11,136,227,0.36,402.8,0.64,402.8,0,0,0,0,-11,11,58,11,11,0,147,483,990,966.4,23.6,0.206,0.0891,0.00378,0.295,0.0125,2,0.214,0.509,0.0216,23.1,0.955,0.98,0.936,43.5,42.6,85.3,2050
2018-07-20,2017,10,42,201,621.9,0.33,2,Mod_Wet,58,11,11,11,136,227,0.36,394.9,0.64,394.9,0,0,0,0,-11,11,58,11,11,0,147,475,990,966.4,23.6,0.203,0.0854,0.00362,0.289,0.0122,2,0.209,0.498,0.0211,23.1,0.954,0.98,0.935,42.7,41.9,83.7,2010
2018-07-21,2017,10,42,202,613.43,0.33,2,Mod_Wet,58,11,11,11,136,227,0.37,386.4,0.63,386.4,0,0,0,0,-11,11,58,11,11,0,147,466,990,966.4,23.6,0.2,0.0814,0.00344,0.282,0.0119,2,0.203,0.485,0.0205,23.2,0.953,0.98,0.934,41.8,41,82,1970
2018-07-22,2017,10,43,203,604.95,0.34,2,Mod_Wet,58,11,11,11,136,227,0.38,377.9,0.63,377.9,0,0,0,0,-11,11,58,11,11,0,147,458,990,966.3,23.7,0.197,0.0774,0.00327,0.275,0.0116,2,0.198,0.472,0.0199,23.2,0.952,0.978,0.931,41,40.1,80.1,1920
2018-07-23,2017,10,43,204,596.47,0.34,2,Mod_Wet,58,11,11,11,136,227,0.38,369.5,0.62,369.5,0,0,0,0,-11,11,58,11,11,0,147,449,990,966.3,23.7,0.194,0.0734,0.00309,0.268,0.0113,2,0.192,0.459,0.0194,23.3,0.951,0.976,0.928,40.1,39.1,78.2,1880
2018-07-24,2017,10,43,205,588.54,0.35,2,Mod_Wet,58,11,11,11,136,227,0.39,361.5,0.61,361.5,0,0,0,0,-11,11,58,11,11,0,147,442,990,966.2,23.8,0.191,0.0696,0.00293,0.261,0.011,2,0.187,0.448,0.0188,23.3,0.95,0.974,0.926,39.3,38.2,76.5,1840
2018-07-25,2017,10,43,206,580.61,0.35,2,Mod_Wet,58,11,11,11,136,227,0.39,353.6,0.61,353.6,0,0,0,0,-11,11,58,11,11,0,147,434,990,966.2,23.8,0.189,0.0659,0.00277,0.254,0.0107,2,0.181,0.436,0.0183,23.4,0.949,0.973,0.923,38.4,37.4,74.8,1790
2018-07-26,2017,10,43,207,573.78,0.35,2,Mod_Wet,58,11,11,11,136,227,0.4,346.8,0.6,346.8,0,0,0,0,-11,11,58,11,11,0,147,427,990,966.2,23.8,0.186,0.0627,0.00263,0.249,0.0104,2,0.177,0.425,0.0179,23.4,0.948,0.971,0.921,37.7,36.6,73.3,1760
2018-07-27,2017,10,43,208,566.39,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,339.4,0.6,339.4,0,0,0,0,-11,11,58,11,11,0,147,419,990,966.1,23.9,0.184,0.0592,0.00248,0.243,0.0102,2,0.172,0.414,0.0174,23.4,0.947,0.97,0.919,36.9,35.8,71.7,1720
2018-07-28,2017,10,43,209,559.01,0.36,2,Mod_Wet,58,11,11,11,136,227,0.41,332,0.59,332,0,0,0,0,-11,11,58,11,11,0,147,412,990,966.1,23.9,0.181,0.0557,0.00233,0.237,0.00991,2,0.167,0.403,0.0169,23.5,0.946,0.97,0.918,36.2,35.1,70.1,1680
2018-07-29,2017,10,44,210,551.63,0.37,2,Mod_Wet,58,11,11,11,136,227,0.41,324.6,0.59,324.6,0,0,0,0,-11,11,58,11,11,0,147,405,990,966.1,23.9,0.178,0.0522,0.00218,0.231,0.00964,2,0.162,0.392,0.0164,23.5,0.945,0.97,0.916,35.4,34.3,68.6,1650
2018-07-30,2017,10,44,211,544.25,0.37,2,Mod_Wet,58,11,11,11,136,227,0.42,317.3,0.58,317.3,0,0,0,0,-11,11,58,11,11,0,147,397,990,966,24,0.176,0.0487,0.00204,0.224,0.00937,2,0.157,0.381,0.0159,23.6,0.944,0.97,0.915,34.6,33.6,67.1,1610
2018-07-31,2017,10,44,212,537.41,0.37,2,Mod_Wet,58,11,11,11,136,227,0.42,310.4,0.58,310.4,0,0,0,0,-11,11,58,11,11,0,147,390,990,966,24,0.173,0.0455,0.0019,0.219,0.00913,2,0.152,0.371,0.0155,23.6,0.943,0.97,0.914,33.9,32.9,65.7,1580
2018-08-01,2017,11,44,213,530.57,0.38,2,Mod_Wet,54,9,8,6,107,184,0.35,346.6,0.65,346.6,0,0,0,0,-6,6,54,9,8,0,113,418,990,966,24,0.183,0.0626,0.00261,0.245,0.0102,2,0.176,0.422,0.0176,23.6,0.948,0.972,0.921,38,36.9,73.9,1770
2018-08-02,2017,11,44,214,522.1,0.38,2,Mod_Wet,54,9,8,6,107,184,0.35,338.1,0.65,338.1,0,0,0,0,-6,6,54,9,8,0,113,409,990,965.9,24.1,0.18,0.0586,0.00244,0.238,0.00992,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,72,1730
2018-08-03,2017,11,44,215,515.26,0.39,2,Mod_Wet,54,9,8,6,107,184,0.36,331.3,0.64,331.3,0,0,0,0,-6,6,54,9,8,0,113,402,990,965.9,24.1,0.178,0.0554,0.0023,0.233,0.00967,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
2018-08-04,2017,11,44,216,507.88,0.39,2,Mod_Wet,54,9,8,6,107,184,0.36,323.9,0.64,323.9,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.0519,0.00215,0.227,0.0094,2,0.161,0.388,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69.1,1660
2018-08-05,2017,11,45,217,500.5,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,316.5,0.63,316.5,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.172,0.0484,0.002,0.221,0.00914,2,0.156,0.377,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.5,1620
2018-08-06,2017,11,45,218,493.11,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,309.1,0.63,309.1,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.17,0.0449,0.00186,0.215,0.00887,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34,33,66,1580
2018-08-07,2017,11,45,219,486.28,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,302.3,0.62,302.3,0,0,0,0,-6,6,54,9,8,0,113,373,990,965.8,24.2,0.167,0.0417,0.00172,0.209,0.00863,2,0.147,0.355,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.6,1550
2018-08-08,2017,11,45,220,479.44,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,295.4,0.62,295.4,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0384,0.00159,0.203,0.00839,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.5,31.6,63.1,1520
2018-08-09,2017,11,45,221,473.7,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,289.7,0.61,289.7,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.0357,0.00147,0.199,0.00818,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,31.9,31,61.9,1490
2018-08-10,2017,11,45,222,467.41,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,283.4,0.61,283.4,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.161,0.0328,0.00135,0.193,0.00796,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
2018-08-11,2017,11,45,223,461.12,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,277.1,0.6,277.1,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0298,0.00123,0.188,0.00774,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2018-08-12,2017,11,46,224,454.83,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,270.8,0.59,270.8,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0268,0.0011,0.183,0.00751,2,0.125,0.308,0.0127,24,0.935,0.97,0.907,29.8,28.9,57.9,1390
2018-08-13,2017,11,46,225,449.09,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,265.1,0.59,265.1,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.0241,0.000989,0.178,0.00731,2,0.121,0.3,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.7,1360
2018-08-14,2017,11,46,226,443.35,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,259.4,0.58,259.4,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0214,0.000877,0.174,0.00711,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.4,1330
2018-08-15,2017,11,46,227,437.61,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,253.6,0.58,253.6,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0187,0.000766,0.169,0.00691,2,0.114,0.282,0.0116,24.1,0.931,0.97,0.903,28,27.1,54.2,1300
2018-08-16,2017,11,46,228,432.96,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,249,0.57,249,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.148,0.0169,0.000692,0.165,0.00676,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.4,26.6,53.2,1280
2018-08-17,2017,11,46,229,427.76,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,243.8,0.57,243.8,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000673,0.163,0.00666,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52.1,1250
2018-08-18,2017,11,46,230,422.57,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,238.6,0.56,238.6,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.016,0.000654,0.161,0.00656,2,0.104,0.264,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,50.9,1220
2018-08-19,2017,11,47,231,417.37,0.45,2,Mod_Wet,54,9,8,6,107,184,0.44,233.4,0.56,233.4,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0156,0.000636,0.159,0.00647,2,0.1,0.259,0.0105,24.3,0.924,0.97,0.897,25.7,24.9,49.8,1190
2018-08-20,2017,11,47,232,412.18,0.46,2,Mod_Wet,54,9,8,6,107,184,0.45,228.2,0.55,228.2,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000617,0.156,0.00637,1,0.251,0.407,0.0166,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2018-08-21,2017,11,47,233,407.53,0.46,2,Mod_Wet,54,9,8,6,107,184,0.45,223.5,0.55,223.5,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.139,0.0148,0.0006,0.154,0.00628,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.8,48.2,48.2,1160
2018-08-22,2017,11,47,234,402.88,0.47,2,Mod_Wet,54,9,8,6,107,184,0.46,218.9,0.54,218.9,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0144,0.000584,0.152,0.00619,1,0.238,0.39,0.0159,24.2,0.958,0.98,0.939,49.7,48.2,48.2,1160
2018-08-23,2017,11,47,235,398.23,0.47,2,Mod_Wet,54,9,8,6,107,184,0.46,214.2,0.54,214.2,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.014,0.000567,0.15,0.0061,1,0.232,0.382,0.0155,24.2,0.957,0.98,0.938,48.7,47.7,47.7,1150
2018-08-24,2017,11,47,236,393.58,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,209.6,0.53,209.6,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000551,0.148,0.00601,1,0.225,0.374,0.0152,24.3,0.956,0.98,0.937,47.7,46.7,46.7,1120
2018-08-25,2017,11,47,237,390.03,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,206,0.53,206,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.4,24.6,0.133,0.0133,0.000538,0.147,0.00595,1,0.221,0.367,0.0149,24.3,0.956,0.98,0.937,46.9,46,46,1100
2018-08-26,2017,11,48,238,385.93,0.48,2,Mod_Wet,54,9,8,6,107,184,0.48,201.9,0.52,201.9,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000523,0.145,0.00587,1,0.215,0.36,0.0146,24.3,0.955,0.98,0.936,46,45.1,45.1,1080
2018-08-27,2017,11,48,239,381.82,0.48,2,Mod_Wet,54,9,8,6,107,184,0.48,197.8,0.52,197.8,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.13,0.0126,0.000509,0.143,0.00579,1,0.21,0.353,0.0143,24.3,0.954,0.98,0.935,45.1,44.2,44.2,1060
2018-08-28,2017,11,48,240,377.72,0.49,2,Mod_Wet,54,9,8,6,107,184,0.49,193.7,0.51,193.7,0,0,0,0,-6,6,54,9,8,0,113,265,990,965.3,24.7,0.129,0.0122,0.000494,0.141,0.00571,1,0.204,0.345,0.014,24.4,0.953,0.98,0.934,44.1,43.2,43.2,1040
2018-08-29,2017,11,48,241,373.62,0.49,2,Mod_Wet,54,9,8,6,107,184,0.49,189.6,0.51,189.6,0,0,0,0,-6,6,54,9,8,0,113,261,990,965.3,24.7,0.128,0.0119,0.00048,0.139,0.00564,1,0.198,0.338,0.0137,24.4,0.952,0.98,0.933,43.2,42.3,42.3,1020
2018-08-30,2017,11,48,242,369.52,0.49,2,Mod_Wet,54,9,8,6,107,184,0.5,185.5,0.5,185.5,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.2,24.8,0.126,0.0115,0.000465,0.138,0.00556,1,0.193,0.331,0.0134,24.4,0.951,0.98,0.932,42.2,41.4,41.4,994
2018-08-31,2017,11,48,243,365.42,0.5,2,Mod_Wet,54,9,8,6,107,184,0.5,181.4,0.5,181.4,0,0,0,0,-6,6,54,9,8,0,113,252,990,965.2,24.8,0.125,0.0112,0.000451,0.136,0.00548,1,0.187,0.323,0.013,24.4,0.95,0.979,0.929,41.3,40.4,40.4,970
2018-09-01,2017,12,48,244,360.22,0.5,2,Mod_Wet,46,7,6,4,75,138,0.38,222.2,0.62,222.2,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.00059,0.149,0.00603,1,0.242,0.392,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2018-09-02,2017,12,49,245,355.57,0.51,2,Mod_Wet,46,7,6,4,75,138,0.39,217.6,0.61,217.6,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0142,0.000574,0.147,0.00594,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.939,49.9,48.2,48.2,1160
2018-09-03,2017,12,49,246,350.38,0.51,2,Mod_Wet,46,7,6,4,75,138,0.39,212.4,0.61,212.4,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.2,24.8,0.131,0.0138,0.000555,0.145,0.00584,1,0.229,0.374,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2018-09-04,2017,12,49,247,345.18,0.52,2,Mod_Wet,46,7,6,4,75,138,0.4,207.2,0.6,207.2,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0134,0.000537,0.143,0.00574,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.6,46.7,46.7,1120
2018-09-05,2017,12,49,248,339.99,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,202,0.59,202,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000519,0.141,0.00565,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2018-09-06,2017,12,49,249,335.34,0.53,2,Mod_Wet,46,7,6,4,75,138,0.41,197.3,0.59,197.3,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000502,0.139,0.00556,1,0.209,0.347,0.0139,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2018-09-07,2017,12,49,250,330.69,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,192.7,0.58,192.7,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000486,0.136,0.00547,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
2018-09-08,2017,12,49,251,327.14,0.54,2,Mod_Wet,46,7,6,4,75,138,0.42,189.1,0.58,189.1,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.00541,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.6,42.6,1020
2018-09-09,2017,12,50,252,323.03,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,185,0.57,185,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.000459,0.133,0.00533,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.5,41.7,41.7,1000
2018-09-10,2017,12,50,253,318.93,0.55,2,Mod_Wet,46,7,6,4,75,138,0.43,180.9,0.57,180.9,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000445,0.131,0.00525,1,0.187,0.318,0.0127,24.7,0.949,0.979,0.93,41.6,40.7,40.7,977
2018-09-11,2017,12,50,254,314.83,0.55,2,Mod_Wet,46,7,6,4,75,138,0.44,176.8,0.56,176.8,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000431,0.13,0.00518,1,0.181,0.311,0.0124,24.7,0.948,0.977,0.926,40.6,39.7,39.7,953
2018-09-12,2017,12,50,255,310.73,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,172.7,0.56,172.7,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0104,0.000417,0.128,0.0051,1,0.176,0.303,0.0121,24.7,0.947,0.975,0.923,39.7,38.7,38.7,929
2018-09-13,2017,12,50,256,306.63,0.56,2,Mod_Wet,46,7,6,4,75,138,0.45,168.6,0.55,168.6,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000402,0.126,0.00502,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.7,37.7,37.7,904
2018-09-14,2017,12,50,257,303.07,0.57,2,Mod_Wet,46,7,6,4,75,138,0.46,165.1,0.55,165.1,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.00978,0.00039,0.124,0.00496,1,0.165,0.29,0.0116,24.8,0.944,0.971,0.917,37.9,36.8,36.8,884
2018-09-15,2017,12,50,258,299.52,0.57,2,Mod_Wet,46,7,6,4,75,138,0.46,161.5,0.54,161.5,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.113,0.00948,0.000378,0.123,0.00489,1,0.161,0.283,0.0113,24.8,0.943,0.97,0.915,37.1,36,36,863
2018-09-16,2017,12,51,259,295.96,0.58,2,Mod_Wet,46,7,6,4,75,138,0.47,158,0.53,158,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00918,0.000365,0.121,0.00483,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.2,35.2,35.2,844
2018-09-17,2017,12,51,260,292.41,0.58,2,Mod_Wet,46,7,6,4,75,138,0.47,154.4,0.53,154.4,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00887,0.000353,0.12,0.00476,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.4,34.4,34.4,824
2018-09-18,2017,12,51,261,289.95,0.58,2,Mod_Wet,46,7,6,4,75,138,0.48,151.9,0.52,151.9,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00867,0.000345,0.119,0.00472,1,0.148,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.8,33.8,811
2018-09-19,2017,12,51,262,286.94,0.59,2,Mod_Wet,46,7,6,4,75,138,0.48,148.9,0.52,148.9,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00841,0.000334,0.117,0.00466,1,0.144,0.261,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,795
2018-09-20,2017,12,51,263,283.93,0.59,2,Mod_Wet,46,7,6,4,75,138,0.49,145.9,0.51,145.9,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00815,0.000324,0.116,0.00461,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.4,32.4,32.4,778
2018-09-21,2017,12,51,264,280.93,0.6,2,Mod_Wet,46,7,6,4,75,138,0.49,142.9,0.51,142.9,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.0079,0.000314,0.115,0.00456,1,0.135,0.25,0.00994,24.9,0.936,0.97,0.908,32.7,31.7,31.7,762
2018-09-22,2017,12,51,265,277.92,0.6,2,Mod_Wet,46,7,6,4,75,138,0.5,139.9,0.5,139.9,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00764,0.000303,0.113,0.0045,1,0.131,0.245,0.00972,24.9,0.935,0.97,0.907,32,31,31,745
2018-09-23,2017,12,52,266,274.91,0.61,2,Mod_Wet,46,7,6,4,75,138,0.5,136.9,0.5,136.9,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00739,0.000293,0.112,0.00445,1,0.127,0.239,0.0095,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2018-09-24,2017,12,52,267,271.9,0.61,2,Mod_Wet,46,7,6,4,75,138,0.51,133.9,0.49,133.9,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00713,0.000283,0.111,0.00439,1,0.123,0.234,0.00928,25,0.933,0.97,0.905,30.6,29.7,29.7,712
2018-09-25,2017,12,52,268,268.89,0.62,2,Mod_Wet,46,7,6,4,75,138,0.51,130.9,0.49,130.9,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.103,0.00688,0.000273,0.109,0.00434,1,0.119,0.229,0.00906,25,0.931,0.97,0.903,29.9,29,29,696
2018-09-26,2017,12,52,269,265.89,0.62,2,Mod_Wet,46,7,6,4,75,138,0.52,127.9,0.48,127.9,0,0,0,0,-4,4,46,7,6,0,79,187,990,964.8,25.2,0.101,0.00662,0.000262,0.108,0.00428,1,0.115,0.223,0.00885,25,0.93,0.97,0.902,29.2,28.3,28.3,679
2018-09-27,2017,12,52,270,262.88,0.63,2,Mod_Wet,46,7,6,4,75,138,0.53,124.9,0.47,124.9,0,0,0,0,-4,4,46,7,6,0,79,184,990,964.8,25.2,0.1,0.00636,0.000252,0.107,0.00423,1,0.111,0.218,0.00863,25,0.929,0.97,0.901,28.5,27.6,27.6,663
2018-09-28,2017,12,52,271,260.42,0.63,2,Mod_Wet,46,7,6,4,75,138,0.53,122.4,0.47,122.4,0,0,0,0,-4,4,46,7,6,0,79,181,990,964.7,25.3,0.0996,0.00616,0.000244,0.106,0.00419,1,0.108,0.213,0.00845,25,0.927,0.97,0.899,27.9,27,27,649
2018-09-29,2017,12,52,272,257.96,0.63,2,Mod_Wet,46,7,6,4,75,138,0.54,120,0.47,120,0,0,0,0,-4,4,46,7,6,0,79,179,990,964.7,25.3,0.0987,0.00595,0.000235,0.105,0.00414,1,0.104,0.209,0.00827,25.1,0.926,0.97,0.898,27.3,26.5,26.5,635
2018-09-30,2017,12,53,273,255.5,0.64,2,Mod_Wet,46,7,6,4,75,138,0.54,117.5,0.46,117.5,0,0,0,0,-4,4,46,7,6,0,79,177,990,964.7,25.3,0.0978,0.00574,0.000227,0.104,0.0041,1,0.101,0.205,0.0081,25.1,0.924,0.97,0.896,26.7,25.9,25.9,622
2018-10-01,2018,1,1,274,253.03,0.64,3,Normal,37,5,3,2,50,97,0.38,156,0.62,156,0,0,0,0,-2,2,37,5,3,0,52,201,990,964.7,25.3,0.106,0.00901,0.000356,0.115,0.00457,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,839
2018-10-02,2018,1,1,275,250.57,0.65,3,Normal,37,5,3,2,50,97,0.39,153.6,0.61,153.6,0,0,0,0,-2,2,37,5,3,0,52,199,990,964.7,25.3,0.106,0.0088,0.000348,0.114,0.00452,1,0.15,0.264,0.0104,25,0.94,0.97,0.912,35.4,34.4,34.4,825
2018-10-03,2018,1,1,276,248.11,0.65,3,Normal,37,5,3,2,50,97,0.39,151.1,0.61,151.1,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00859,0.00034,0.113,0.00448,1,0.146,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2018-10-04,2018,1,1,277,246.75,0.66,3,Normal,37,5,3,2,50,97,0.39,149.8,0.61,149.8,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.00848,0.000335,0.113,0.00445,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,805
2018-10-05,2018,1,1,278,244.83,0.66,3,Normal,37,5,3,2,50,97,0.4,147.8,0.6,147.8,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00832,0.000328,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2018-10-06,2018,1,1,279,242.92,0.67,3,Normal,37,5,3,2,50,97,0.4,145.9,0.6,145.9,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00815,0.000322,0.111,0.00438,1,0.139,0.251,0.00989,25.1,0.937,0.97,0.909,33.7,32.6,32.6,784
2018-10-07,2018,1,1,280,241,0.67,3,Normal,37,5,3,2,50,97,0.4,144,0.6,144,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00799,0.000315,0.11,0.00435,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.908,33.2,32.2,32.2,773
2018-10-08,2018,1,2,281,239.09,0.67,3,Normal,37,5,3,2,50,97,0.41,142.1,0.59,142.1,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00783,0.000309,0.109,0.00431,1,0.134,0.244,0.00961,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2018-10-09,2018,1,2,282,237.18,0.68,3,Normal,37,5,3,2,50,97,0.41,140.2,0.59,140.2,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00767,0.000302,0.109,0.00428,1,0.132,0.24,0.00947,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2018-10-10,2018,1,2,283,235.26,0.68,3,Normal,37,5,3,2,50,97,0.41,138.3,0.59,138.3,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.0075,0.000295,0.108,0.00424,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2018-10-11,2018,1,2,284,233.35,0.69,3,Normal,37,5,3,2,50,97,0.42,136.3,0.58,136.3,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00734,0.000289,0.107,0.00421,1,0.127,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2018-10-12,2018,1,2,285,231.43,0.69,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0989,0.00718,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.905,31,30,30,721
2018-10-13,2018,1,2,286,229.52,0.7,3,Normal,37,5,3,2,50,97,0.42,132.5,0.58,132.5,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.227,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2018-10-14,2018,1,2,287,227.61,0.7,3,Normal,37,5,3,2,50,97,0.43,130.6,0.57,130.6,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0975,0.00685,0.000269,0.104,0.0041,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2018-10-15,2018,1,3,288,227.88,0.7,3,Normal,37,5,3,2,50,97,0.43,130.9,0.57,130.9,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2018-10-16,2018,1,3,289,228.7,0.7,3,Normal,37,5,3,2,50,97,0.42,131.7,0.58,131.7,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2018-10-17,2018,1,3,290,225.69,0.71,3,Normal,37,5,3,2,50,97,0.43,128.7,0.57,128.7,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00669,0.000263,0.104,0.00407,1,0.116,0.22,0.00864,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2018-10-18,2018,1,3,291,224.32,0.71,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00854,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2018-10-19,2018,1,3,292,222.41,0.71,3,Normal,37,5,3,2,50,97,0.44,125.4,0.56,125.4,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.00641,0.000252,0.102,0.00401,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,671
2018-10-20,2018,1,3,293,220.5,0.72,3,Normal,37,5,3,2,50,97,0.44,123.5,0.56,123.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.095,0.00625,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,661
2018-10-21,2018,1,3,294,218.58,0.73,3,Normal,37,5,3,2,50,97,0.44,121.6,0.56,121.6,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2018-10-22,2018,1,4,295,216.67,0.73,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0996,0.0039,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2018-10-23,2018,1,4,296,214.75,0.74,3,Normal,37,5,3,2,50,97,0.45,117.8,0.55,117.8,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00576,0.000226,0.0987,0.00387,1,0.101,0.2,0.00785,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2018-10-24,2018,1,4,297,212.84,0.75,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.0056,0.000219,0.0979,0.00384,1,0.0989,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2018-10-25,2018,1,4,298,210.93,0.75,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.0971,0.0038,1,0.0963,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2018-10-26,2018,1,4,299,209.01,0.76,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0937,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2018-10-27,2018,1,4,300,207.1,0.77,3,Normal,37,5,3,2,50,97,0.47,110.1,0.53,110.1,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0911,0.187,0.0073,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2018-10-28,2018,1,4,301,205.18,0.77,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000193,0.0945,0.0037,1,0.0885,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
2018-10-29,2018,1,5,302,203.27,0.78,3,Normal,37,5,3,2,50,97,0.48,106.3,0.52,106.3,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.086,0.18,0.00702,25.4,0,0,0,0,0,0,0
2018-10-30,2018,1,5,303,201.36,0.78,3,Normal,37,5,3,2,50,97,0.48,104.4,0.52,104.4,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00462,0.000181,0.0929,0.00363,1,0.0834,0.176,0.00689,25.4,0,0,0,0,0,0,0
2018-10-31,2018,1,5,304,199.44,0.79,3,Normal,37,5,3,2,50,97,0.49,102.4,0.51,102.4,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0876,0.00446,0.000174,0.092,0.00359,1,0.0808,0.173,0.00675,25.4,0,0,0,0,0,0,0
2018-11-01,2018,2,5,305,198.62,0.79,3,Normal,36,5,3,2,47,93,0.47,105.6,0.53,105.6,0,0,0,0,-2,2,36,5,3,0,49,150,990,964.4,25.6,0.0883,0.00473,0.000185,0.0931,0.00364,1,0.0851,0.178,0.00696,25.4,0,0,0,0,0,0,0
2018-11-02,2018,2,5,306,199.44,0.79,3,Normal,36,5,3,2,47,93,0.47,106.4,0.53,106.4,0,0,0,0,-2,2,36,5,3,0,49,150,990,964.4,25.6,0.0886,0.0048,0.000187,0.0934,0.00365,1,0.0862,0.18,0.00702,25.4,0,0,0,0,0,0,0
2018-11-03,2018,2,5,307,202.45,0.78,3,Normal,36,5,3,2,47,93,0.46,109.5,0.54,109.5,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0897,0.00505,0.000198,0.0947,0.0037,1,0.0903,0.185,0.00723,25.4,0,0,0,0,0,0,0
2018-11-04,2018,2,5,308,204.91,0.77,3,Normal,36,5,3,2,47,93,0.45,111.9,0.55,111.9,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0906,0.00526,0.000206,0.0958,0.00375,1,0.0936,0.189,0.00741,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2018-11-05,2018,2,6,309,207.37,0.77,3,Normal,36,5,3,2,47,93,0.45,114.4,0.55,114.4,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0969,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2018-11-06,2018,2,6,310,209.83,0.76,3,Normal,36,5,3,2,47,93,0.44,116.8,0.56,116.8,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00568,0.000222,0.098,0.00384,1,0.1,0.198,0.00776,25.3,0.923,0.97,0.895,26.8,26,26,624
2018-11-07,2018,2,6,311,211.2,0.75,3,Normal,36,5,3,2,47,93,0.44,118.2,0.56,118.2,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.0058,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2018-11-08,2018,2,6,312,213.66,0.74,3,Normal,36,5,3,2,47,93,0.43,120.7,0.56,120.7,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.00601,0.000235,0.0997,0.00391,1,0.105,0.205,0.00804,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2018-11-09,2018,2,6,313,216.12,0.74,3,Normal,36,5,3,2,47,93,0.43,123.1,0.57,123.1,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2018-11-10,2018,2,6,314,215.3,0.74,3,Normal,36,5,3,2,47,93,0.43,122.3,0.57,122.3,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00615,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2018-11-11,2018,2,6,315,213.93,0.74,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00603,0.000236,0.0998,0.00391,1,0.106,0.206,0.00805,25.3,0.926,0.97,0.898,27.8,27,27,647
2018-11-12,2018,2,7,316,214.75,0.74,3,Normal,36,5,3,2,47,93,0.43,121.8,0.57,121.8,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.0061,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,652
2018-11-13,2018,2,7,317,216.67,0.73,3,Normal,36,5,3,2,47,93,0.43,123.7,0.57,123.7,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000246,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2018-11-14,2018,2,7,318,215.85,0.74,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2018-11-15,2018,2,7,319,213.93,0.74,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00603,0.000236,0.0998,0.00391,1,0.106,0.206,0.00805,25.3,0.926,0.97,0.898,27.8,27,27,647
2018-11-16,2018,2,7,320,212.02,0.75,3,Normal,36,5,3,2,47,93,0.44,119,0.56,119,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.0989,0.00388,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2018-11-17,2018,2,7,321,213.93,0.74,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00603,0.000236,0.0998,0.00391,1,0.106,0.206,0.00805,25.3,0.926,0.97,0.898,27.8,27,27,647
2018-11-18,2018,2,7,322,215.3,0.74,3,Normal,36,5,3,2,47,93,0.43,122.3,0.57,122.3,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00615,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2018-11-19,2018,2,8,323,213.39,0.74,3,Normal,36,5,3,2,47,93,0.44,120.4,0.56,120.4,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2018-11-20,2018,2,8,324,213.11,0.75,3,Normal,36,5,3,2,47,93,0.44,120.1,0.56,120.1,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00596,0.000234,0.0994,0.0039,1,0.105,0.204,0.008,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2018-11-21,2018,2,8,325,213.39,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,146.4,0.69,146.4,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00819,0.000321,0.108,0.00422,1,0.14,0.248,0.00971,25.3,0.937,0.97,0.909,34,33,33,792
2018-11-22,2018,2,8,326,213.66,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,146.7,0.69,146.7,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00822,0.000322,0.108,0.00423,1,0.14,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2018-11-23,2018,2,8,327,212.84,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00815,0.000319,0.108,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2018-11-24,2018,2,8,328,215.85,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,148.8,0.69,148.8,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.0084,0.000329,0.109,0.00427,1,0.143,0.252,0.00989,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2018-11-25,2018,2,8,329,217.21,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,150.2,0.69,150.2,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00852,0.000334,0.109,0.00429,1,0.145,0.255,0.00999,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2018-11-26,2018,2,9,330,219.13,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.000341,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
2018-11-27,2018,2,9,331,220.5,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,153.5,0.7,153.5,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.0088,0.000345,0.111,0.00435,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2018-11-28,2018,2,9,332,222.41,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,155.4,0.7,155.4,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00896,0.000352,0.112,0.00439,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,841
2018-11-29,2018,2,9,333,223.78,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,156.8,0.7,156.8,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00908,0.000357,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2018-11-30,2018,2,9,334,222.96,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,156,0.7,156,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00901,0.000354,0.112,0.0044,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.2,35.2,844
2018-12-01,2018,3,9,335,225.96,0.71,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2018-12-02,2018,3,9,336,227.33,0.7,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
2018-12-03,2018,3,10,337,227.61,0.7,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
2018-12-04,2018,3,10,338,231.71,0.69,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2018-12-05,2018,3,10,339,233.07,0.69,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,951
2018-12-06,2018,3,10,340,234.99,0.68,5,Dry,26,4,3,2,24,59,0.25,176,0.75,176,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,963
2018-12-07,2018,3,10,341,238,0.68,5,Dry,26,4,3,2,24,59,0.25,179,0.75,179,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
2018-12-08,2018,3,10,342,241,0.67,5,Dry,26,4,3,2,24,59,0.24,182,0.76,182,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2018-12-09,2018,3,10,343,241.82,0.67,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2018-12-10,2018,3,11,344,240.46,0.67,5,Dry,26,4,3,2,24,59,0.24,181.5,0.76,181.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,995
2018-12-11,2018,3,11,345,238.54,0.67,5,Dry,26,4,3,2,24,59,0.25,179.5,0.75,179.5,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2018-12-12,2018,3,11,346,237.18,0.68,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2018-12-13,2018,3,11,347,234.17,0.68,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2018-12-14,2018,3,11,348,232.25,0.69,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2018-12-15,2018,3,11,349,232.53,0.69,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2018-12-16,2018,3,11,350,233.35,0.69,5,Dry,26,4,3,2,24,59,0.25,174.3,0.75,174.3,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,953
2018-12-17,2018,3,12,351,231.43,0.69,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2018-12-18,2018,3,12,352,230.07,0.69,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,933
2018-12-19,2018,3,12,353,228.7,0.7,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2018-12-20,2018,3,12,354,230.61,0.69,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2018-12-21,2018,3,12,355,231.98,0.69,5,Dry,26,4,3,2,24,59,0.25,173,0.75,173,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,945
2018-12-22,2018,3,12,356,231.16,0.69,5,Dry,26,4,3,2,24,59,0.26,172.2,0.74,172.2,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,940
2018-12-23,2018,3,12,357,233.07,0.69,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,951
2018-12-24,2018,3,13,358,232.8,0.69,5,Dry,26,4,3,2,24,59,0.25,173.8,0.75,173.8,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2018-12-25,2018,3,13,359,232.53,0.69,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2018-12-26,2018,3,13,360,235.53,0.68,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.2,40.2,966
2018-12-27,2018,3,13,361,236.36,0.68,5,Dry,26,4,3,2,24,59,0.25,177.4,0.75,177.4,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.927,41.3,40.5,40.5,971
2018-12-28,2018,3,13,362,237.18,0.68,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2018-12-29,2018,3,13,363,240.18,0.67,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2018-12-30,2018,3,13,364,242.64,0.67,5,Dry,26,4,3,2,24,59,0.24,183.6,0.76,183.6,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2018-12-31,2018,3,14,365,244.01,0.66,5,Dry,26,4,3,2,24,59,0.24,185,0.76,185,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
2019-01-01,2018,4,14,1,243.74,0.66,5,Dry,29,5,4,2,33,73,0.3,170.7,0.7,170.7,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.7,38.7,928
2019-01-02,2018,4,14,2,243.46,0.66,5,Dry,29,5,4,2,33,73,0.3,170.5,0.7,170.5,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
2019-01-03,2018,4,14,3,246.47,0.66,5,Dry,29,5,4,2,33,73,0.3,173.5,0.7,173.5,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00477,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2019-01-04,2018,4,14,4,247.84,0.65,5,Dry,29,5,4,2,33,73,0.29,174.8,0.7,174.8,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000419,0.121,0.00479,1,0.179,0.3,0.0118,25,0.947,0.977,0.925,40.6,39.7,39.7,952
2019-01-05,2018,4,14,5,249.75,0.65,5,Dry,29,5,4,2,33,73,0.29,176.8,0.71,176.8,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00483,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,964
2019-01-06,2018,4,14,6,250.57,0.65,5,Dry,29,5,4,2,33,73,0.29,177.6,0.71,177.6,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0108,0.000429,0.122,0.00484,1,0.182,0.305,0.012,25,0.948,0.979,0.927,41.2,40.4,40.4,969
