date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-01-07,2018,4,15,7,251.39,0.65,5,Dry,29,5,4,2,33,73,0.29,178.4,0.71,178.4,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00486,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,974
2019-01-08,2018,4,15,8,254.4,0.64,5,Dry,29,5,4,2,33,73,0.29,181.4,0.71,181.4,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.187,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.3,41.3,991
2019-01-09,2018,4,15,9,254.68,0.64,5,Dry,29,5,4,2,33,73,0.29,181.7,0.71,181.7,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00491,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2019-01-10,2018,4,15,10,251.67,0.65,5,Dry,29,5,4,2,33,73,0.29,178.7,0.71,178.7,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2019-01-11,2018,4,15,11,252.49,0.64,5,Dry,29,5,4,2,33,73,0.29,179.5,0.71,179.5,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,980
2019-01-12,2018,4,15,12,256.04,0.64,5,Dry,29,5,4,2,33,73,0.28,183,0.71,183,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00494,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2019-01-13,2018,4,15,13,259.6,0.63,5,Dry,29,5,4,2,33,73,0.28,186.6,0.72,186.6,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.4,42.5,42.5,1020
2019-01-14,2018,4,16,14,263.15,0.63,5,Dry,29,5,4,2,33,73,0.28,190.2,0.72,190.2,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2019-01-15,2018,4,16,15,264.52,0.62,5,Dry,29,5,4,2,33,73,0.28,191.5,0.72,191.5,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.00509,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.5,43.7,43.7,1050
2019-01-16,2018,4,16,16,262.61,0.63,5,Dry,29,5,4,2,33,73,0.28,189.6,0.72,189.6,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2019-01-17,2018,4,16,17,264.52,0.62,5,Dry,29,5,4,2,33,73,0.28,191.5,0.72,191.5,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.00509,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.5,43.7,43.7,1050
2019-01-18,2018,4,16,18,266.43,0.62,5,Dry,29,5,4,2,33,73,0.27,193.4,0.73,193.4,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2019-01-19,2018,4,16,19,267.25,0.62,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0123,0.000486,0.13,0.00514,1,0.205,0.334,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2019-01-20,2018,4,16,20,269.71,0.61,5,Dry,29,5,4,2,33,73,0.27,196.7,0.73,196.7,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2019-01-21,2018,4,17,21,275.46,0.61,5,Dry,29,5,4,2,33,73,0.27,202.5,0.73,202.5,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.013,0.000514,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2019-01-22,2018,4,17,22,280.11,0.6,5,Dry,29,5,4,2,33,73,0.26,207.1,0.74,207.1,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2019-01-23,2018,4,17,23,282.57,0.59,5,Dry,29,5,4,2,33,73,0.26,209.6,0.74,209.6,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000539,0.136,0.00542,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.8,47.8,47.8,1150
2019-01-24,2018,4,17,24,285.03,0.59,5,Dry,29,5,4,2,33,73,0.26,212,0.74,212,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000547,0.138,0.00547,1,0.229,0.366,0.0146,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2019-01-25,2018,4,17,25,289.13,0.59,5,Dry,29,5,4,2,33,73,0.25,216.1,0.75,216.1,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00554,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2019-01-26,2018,4,17,26,294.32,0.58,5,Dry,29,5,4,2,33,73,0.25,221.3,0.75,221.3,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2019-01-27,2018,4,17,27,300.07,0.57,5,Dry,29,5,4,2,33,73,0.24,227.1,0.76,227.1,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00574,2,0.0958,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2019-01-28,2018,4,18,28,308.54,0.56,5,Dry,29,5,4,2,33,73,0.24,235.5,0.76,235.5,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2019-01-29,2018,4,18,29,319.21,0.55,5,Dry,29,5,4,2,33,73,0.23,246.2,0.77,246.2,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.153,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2019-01-30,2018,4,18,30,329.32,0.54,5,Dry,29,5,4,2,33,73,0.22,256.3,0.78,256.3,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.02,0.000801,0.159,0.00639,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2019-01-31,2018,4,18,31,336.16,0.53,5,Dry,29,5,4,2,33,73,0.22,263.2,0.78,263.2,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0232,0.000931,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2019-02-01,2018,5,18,32,343.54,0.52,5,Dry,31,6,4,3,41,85,0.25,258.5,0.75,258.5,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.021,0.000845,0.162,0.00652,2,0.117,0.279,0.0112,24.6,0.931,0.97,0.903,29,28.2,56.3,1350
2019-02-02,2018,5,18,33,352.57,0.51,5,Dry,31,6,4,3,41,85,0.24,267.6,0.76,267.6,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.144,0.0253,0.00102,0.17,0.00683,2,0.123,0.293,0.0118,24.5,0.933,0.97,0.905,30.1,29.1,58.3,1400
2019-02-03,2018,5,18,34,362.14,0.5,5,Dry,31,6,4,3,41,85,0.23,277.1,0.77,277.1,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0298,0.0012,0.178,0.00717,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2019-02-04,2018,5,19,35,371.71,0.49,5,Dry,31,6,4,3,41,85,0.23,286.7,0.77,286.7,0,0,0,0,-3,3,31,6,4,0,44,328,990,965.3,24.7,0.151,0.0343,0.00139,0.186,0.0075,2,0.136,0.322,0.013,24.4,0.937,0.97,0.909,32.2,31.2,62.4,1500
2019-02-05,2018,5,19,36,383.46,0.48,5,Dry,31,6,4,3,41,85,0.22,298.5,0.78,298.5,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0399,0.00162,0.195,0.00791,2,0.144,0.339,0.0137,24.3,0.94,0.97,0.912,33.5,32.5,65,1560
2019-02-06,2018,5,19,37,393.58,0.47,5,Dry,31,6,4,3,41,85,0.22,308.6,0.78,308.6,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0446,0.00181,0.204,0.00826,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.6,33.6,67.1,1610
2019-02-07,2018,5,19,38,401.51,0.47,5,Dry,31,6,4,3,41,85,0.21,316.5,0.79,316.5,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0484,0.00197,0.21,0.00854,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.5,34.4,68.8,1650
2019-02-08,2018,5,19,39,407.25,0.46,5,Dry,31,6,4,3,41,85,0.21,322.3,0.79,322.3,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.0511,0.00208,0.215,0.00874,2,0.16,0.375,0.0153,24.2,0.944,0.97,0.916,36.1,35,70,1680
2019-02-09,2018,5,19,40,415.73,0.45,5,Dry,31,6,4,3,41,85,0.2,330.7,0.8,330.7,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.0551,0.00225,0.222,0.00904,2,0.166,0.388,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.8,1720
2019-02-10,2018,5,19,41,427.49,0.45,5,Dry,31,6,4,3,41,85,0.2,342.5,0.8,342.5,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0607,0.00248,0.232,0.00946,2,0.174,0.405,0.0166,24.1,0.947,0.972,0.921,38.3,37.2,74.5,1790
2019-02-11,2018,5,20,42,437.61,0.44,5,Dry,31,6,4,3,41,85,0.19,352.6,0.81,352.6,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.174,0.0654,0.00268,0.24,0.00982,2,0.181,0.42,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.8,1840
2019-02-12,2018,5,20,43,449.36,0.43,5,Dry,31,6,4,3,41,85,0.19,364.4,0.81,364.4,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.179,0.071,0.00291,0.25,0.0102,2,0.188,0.438,0.018,23.9,0.95,0.977,0.929,40.6,39.7,79.5,1910
2019-02-13,2018,5,20,44,461.67,0.42,5,Dry,31,6,4,3,41,85,0.18,376.7,0.82,376.7,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0768,0.00316,0.26,0.0107,2,0.197,0.456,0.0188,23.9,0.952,0.98,0.933,42,41.1,82.2,1970
2019-02-14,2018,5,20,45,473.43,0.41,5,Dry,31,6,4,3,41,85,0.18,388.4,0.82,388.4,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0823,0.00339,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.934,43.2,42.4,84.7,2030
2019-02-15,2018,5,20,46,484.64,0.41,5,Dry,31,6,4,3,41,85,0.17,399.6,0.82,399.6,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0876,0.00362,0.279,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87,2090
2019-02-16,2018,5,20,47,497.49,0.4,5,Dry,31,6,4,3,41,85,0.17,412.5,0.83,412.5,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.196,0.0937,0.00388,0.289,0.012,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2019-02-17,2018,5,20,48,507.61,0.39,5,Dry,31,6,4,3,41,85,0.17,422.6,0.83,422.6,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0985,0.00408,0.298,0.0123,2,0.228,0.525,0.0218,23.6,0.956,0.98,0.937,46.8,45.8,91.6,2200
2019-02-18,2018,5,21,49,523.19,0.38,5,Dry,31,6,4,3,41,85,0.16,438.2,0.84,438.2,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.205,0.106,0.0044,0.31,0.0129,2,0.238,0.549,0.0228,23.5,0.957,0.98,0.938,48.3,47.4,94.7,2270
2019-02-19,2018,5,21,50,539.87,0.37,5,Dry,31,6,4,3,41,85,0.16,454.9,0.84,454.9,0,0,0,0,-3,3,31,6,4,0,44,496,990,966,24,0.211,0.114,0.00474,0.324,0.0135,2,0.25,0.574,0.0239,23.4,0.958,0.98,0.939,50,48.2,96.4,2310
2019-02-20,2018,5,21,51,553.27,0.36,5,Dry,31,6,4,3,41,85,0.15,468.3,0.85,468.3,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00502,0.336,0.0141,2,0.259,0.595,0.0249,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2019-02-21,2018,5,21,52,567.21,0.36,5,Dry,31,6,4,3,41,85,0.15,482.2,0.85,482.2,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.127,0.00531,0.35,0.0147,2,0.268,0.618,0.0259,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2019-02-22,2018,5,21,53,582.8,0.35,5,Dry,31,6,4,3,41,85,0.15,497.8,0.85,497.8,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00563,0.367,0.0154,3,0.167,0.533,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2019-02-23,2018,5,21,54,598.93,0.34,5,Dry,31,6,4,3,41,85,0.14,513.9,0.86,513.9,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00609,0.386,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2019-02-24,2018,5,21,55,611.78,0.34,5,Dry,31,6,4,3,41,85,0.14,526.8,0.86,526.8,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00646,0.402,0.017,3,0.18,0.582,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2640
2019-02-25,2018,5,22,56,623,0.33,5,Dry,31,6,4,3,41,85,0.14,538,0.86,538,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.256,0.16,0.00679,0.416,0.0176,3,0.185,0.601,0.0254,23,0.95,0.973,0.924,38.4,37.4,112,2690
2019-02-26,2018,5,22,57,633.11,0.33,5,Dry,31,6,4,3,41,85,0.13,548.1,0.87,548.1,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.00709,0.428,0.0182,3,0.189,0.618,0.0262,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
2019-02-27,2018,5,22,58,643.78,0.32,5,Dry,31,6,4,3,41,85,0.13,558.8,0.87,558.8,0,0,0,0,-3,3,31,6,4,0,44,600,990,966.5,23.5,0.267,0.174,0.00741,0.442,0.0188,3,0.194,0.636,0.027,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
2019-02-28,2018,5,22,59,655.53,0.31,5,Dry,31,6,4,3,41,85,0.13,570.5,0.87,570.5,0,0,0,0,-3,3,31,6,4,0,44,612,990,966.5,23.5,0.274,0.182,0.00776,0.456,0.0194,3,0.199,0.655,0.0279,22.8,0.952,0.977,0.931,40.5,39.6,119,2850
2019-03-01,2018,6,22,60,668.39,0.31,5,Dry,36,8,6,4,53,107,0.16,561.4,0.84,561.4,0,0,0,0,-4,4,36,8,6,0,57,611,990,966.6,23.4,0.274,0.176,0.00751,0.45,0.0192,3,0.195,0.645,0.0275,22.8,0.952,0.976,0.928,39.8,38.8,116,2790
2019-03-02,2018,6,22,61,681.24,0.3,5,Dry,36,8,6,4,53,107,0.16,574.2,0.84,574.2,0,0,0,0,-4,4,36,8,6,0,57,624,990,966.6,23.4,0.281,0.185,0.0079,0.466,0.0199,3,0.201,0.667,0.0285,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2019-03-03,2018,6,22,62,694.09,0.3,5,Dry,36,8,6,4,53,107,0.15,587.1,0.85,587.1,0,0,0,0,-4,4,36,8,6,0,57,637,990,966.7,23.3,0.289,0.193,0.00828,0.482,0.0207,3,0.207,0.688,0.0295,22.6,0.953,0.979,0.934,41.4,40.6,122,2920
2019-03-04,2018,6,23,63,708.03,0.29,5,Dry,36,8,6,4,53,107,0.15,601,0.85,601,0,0,0,0,-4,4,36,8,6,0,57,651,990,966.7,23.3,0.296,0.202,0.0087,0.499,0.0214,3,0.213,0.712,0.0306,22.6,0.954,0.98,0.935,42.3,41.5,124,2980
2019-03-05,2018,6,23,64,723.62,0.28,5,Dry,36,8,6,4,53,107,0.15,616.6,0.85,616.6,0,0,0,0,-4,4,36,8,6,0,57,667,990,966.8,23.2,0.305,0.213,0.00917,0.518,0.0223,3,0.22,0.738,0.0318,22.5,0.955,0.98,0.936,43.3,42.4,127,3050
2019-03-06,2018,6,23,65,738.66,0.28,5,Dry,36,8,6,4,53,107,0.14,631.7,0.85,631.7,0,0,0,0,-4,4,36,8,6,0,57,682,990,966.9,23.1,0.314,0.223,0.00963,0.537,0.0232,3,0.227,0.764,0.033,22.4,0.956,0.98,0.936,44.2,43.3,130,3120
2019-03-07,2018,6,23,66,749.87,0.27,5,Dry,36,8,6,4,53,107,0.14,642.9,0.86,642.9,0,0,0,0,-4,4,36,8,6,0,57,693,990,966.9,23.1,0.32,0.23,0.00998,0.551,0.0238,3,0.232,0.783,0.0339,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2019-03-08,2018,6,23,67,764.91,0.26,5,Dry,36,8,6,4,53,107,0.14,657.9,0.86,657.9,0,0,0,0,-4,4,36,8,6,0,57,708,990,967,23,0.329,0.24,0.0104,0.569,0.0247,3,0.239,0.808,0.0351,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
2019-03-09,2018,6,23,68,770.65,0.26,5,Dry,36,8,6,4,53,107,0.14,663.6,0.86,663.6,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.818,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
2019-03-10,2018,6,23,69,776.28,0.26,5,Dry,36,8,6,4,53,107,0.14,669.3,0.86,669.3,0,0,0,0,-4,4,36,8,6,0,57,719,990,967,23,0.335,0.248,0.0108,0.583,0.0254,3,0.244,0.827,0.036,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
2019-03-11,2018,6,24,70,782.73,0.26,5,Dry,36,8,6,4,53,107,0.14,675.7,0.86,675.7,0,0,0,0,-4,4,36,8,6,0,57,726,990,967,23,0.339,0.252,0.011,0.591,0.0257,3,0.247,0.838,0.0365,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2019-03-12,2018,6,24,71,789.91,0.25,5,Dry,36,8,6,4,53,107,0.14,682.9,0.86,682.9,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.25,0.85,0.0371,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
2019-03-13,2018,6,24,72,791.42,0.25,5,Dry,36,8,6,4,53,107,0.14,684.4,0.86,684.4,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.25,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
2019-03-14,2018,6,24,73,792.95,0.25,5,Dry,36,8,6,4,53,107,0.14,686,0.86,686,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0263,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
2019-03-15,2018,6,24,74,791.42,0.25,5,Dry,36,8,6,4,53,107,0.14,684.4,0.86,684.4,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.25,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
2019-03-16,2018,6,24,75,789.91,0.25,5,Dry,36,8,6,4,53,107,0.14,682.9,0.86,682.9,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.25,0.85,0.0371,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
2019-03-17,2018,6,24,76,788.43,0.25,5,Dry,36,8,6,4,53,107,0.14,681.4,0.86,681.4,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.848,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,139,3320
2019-03-18,2018,6,25,77,786.96,0.25,5,Dry,36,8,6,4,53,107,0.14,680,0.86,680,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.597,0.026,3,0.248,0.845,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
2019-03-19,2018,6,25,78,782.73,0.26,5,Dry,36,8,6,4,53,107,0.14,675.7,0.86,675.7,0,0,0,0,-4,4,36,8,6,0,57,726,990,967,23,0.339,0.252,0.011,0.591,0.0257,3,0.247,0.838,0.0365,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2019-03-20,2018,6,25,79,778.75,0.26,5,Dry,36,8,6,4,53,107,0.14,671.8,0.86,671.8,0,0,0,0,-4,4,36,8,6,0,57,722,990,967,23,0.337,0.25,0.0109,0.586,0.0255,3,0.245,0.831,0.0362,22.2,0.957,0.98,0.938,46.6,45.6,137,3290
2019-03-21,2018,6,25,80,770.65,0.26,5,Dry,36,8,6,4,53,107,0.14,663.6,0.86,663.6,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.818,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
2019-03-22,2018,6,25,81,767.1,0.26,5,Dry,36,8,6,4,53,107,0.14,660.1,0.86,660.1,0,0,0,0,-4,4,36,8,6,0,57,710,990,967,23,0.33,0.242,0.0105,0.572,0.0248,3,0.24,0.812,0.0352,22.2,0.957,0.98,0.937,45.9,45,135,3240
2019-03-23,2018,6,25,82,756.98,0.27,5,Dry,36,8,6,4,53,107,0.14,650,0.86,650,0,0,0,0,-4,4,36,8,6,0,57,700,990,966.9,23.1,0.324,0.235,0.0102,0.559,0.0243,3,0.235,0.794,0.0344,22.3,0.956,0.98,0.937,45.3,44.4,133,3190
2019-03-24,2018,6,25,83,746.32,0.27,5,Dry,36,8,6,4,53,107,0.14,639.3,0.86,639.3,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00987,0.546,0.0236,3,0.23,0.777,0.0336,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2019-03-25,2018,6,26,84,735.65,0.28,5,Dry,36,8,6,4,53,107,0.14,628.6,0.85,628.6,0,0,0,0,-4,4,36,8,6,0,57,679,990,966.8,23.2,0.312,0.221,0.00954,0.533,0.023,3,0.225,0.759,0.0328,22.4,0.955,0.98,0.936,44,43.1,129,3100
2019-03-26,2018,6,26,85,726.63,0.28,5,Dry,36,8,6,4,53,107,0.15,619.6,0.85,619.6,0,0,0,0,-4,4,36,8,6,0,57,670,990,966.8,23.2,0.307,0.215,0.00927,0.522,0.0225,3,0.221,0.743,0.032,22.5,0.955,0.98,0.936,43.4,42.6,128,3060
2019-03-27,2018,6,26,86,717.06,0.29,5,Dry,36,8,6,4,53,107,0.15,610.1,0.85,610.1,0,0,0,0,-4,4,36,8,6,0,57,660,990,966.8,23.2,0.302,0.209,0.00898,0.51,0.022,3,0.217,0.727,0.0313,22.5,0.955,0.98,0.936,42.9,42,126,3020
2019-03-28,2018,6,26,87,709.13,0.29,5,Dry,36,8,6,4,53,107,0.15,602.1,0.85,602.1,0,0,0,0,-4,4,36,8,6,0,57,652,990,966.7,23.3,0.297,0.203,0.00874,0.5,0.0215,3,0.213,0.714,0.0307,22.5,0.954,0.98,0.935,42.4,41.5,125,2990
2019-03-29,2018,6,26,88,702.29,0.29,5,Dry,36,8,6,4,53,107,0.15,595.3,0.85,595.3,0,0,0,0,-4,4,36,8,6,0,57,645,990,966.7,23.3,0.293,0.199,0.00853,0.492,0.0211,3,0.21,0.702,0.0302,22.6,0.954,0.98,0.935,41.9,41.1,123,2960
2019-03-30,2018,6,26,89,696,0.29,5,Dry,36,8,6,4,53,107,0.15,589,0.85,589,0,0,0,0,-4,4,36,8,6,0,57,639,990,966.7,23.3,0.29,0.194,0.00834,0.484,0.0208,3,0.208,0.692,0.0297,22.6,0.954,0.979,0.934,41.5,40.7,122,2930
2019-03-31,2018,6,26,90,689.71,0.3,5,Dry,36,8,6,4,53,107,0.15,582.7,0.84,582.7,0,0,0,0,-4,4,36,8,6,0,57,633,990,966.7,23.3,0.286,0.19,0.00815,0.476,0.0204,3,0.205,0.681,0.0292,22.7,0.953,0.978,0.933,41.1,40.3,121,2900
2019-04-01,2018,7,27,91,685.07,0.3,5,Dry,40,10,8,5,62,125,0.18,560.1,0.82,560.1,0,0,0,0,-5,5,40,10,8,0,67,618,990,966.6,23.4,0.278,0.175,0.0075,0.453,0.0194,3,0.195,0.647,0.0277,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2019-04-02,2018,7,27,92,681.51,0.3,5,Dry,40,10,8,5,62,125,0.18,556.5,0.82,556.5,0,0,0,0,-5,5,40,10,8,0,67,615,990,966.6,23.4,0.276,0.173,0.00739,0.448,0.0192,3,0.193,0.641,0.0274,22.7,0.951,0.975,0.927,39.3,38.3,115,2760
2019-04-03,2018,7,27,93,677.41,0.3,5,Dry,40,10,8,5,62,125,0.18,552.4,0.81,552.4,0,0,0,0,-5,5,40,10,8,0,67,610,990,966.6,23.4,0.273,0.17,0.00727,0.443,0.019,3,0.191,0.635,0.0271,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2019-04-04,2018,7,27,94,673.86,0.31,5,Dry,40,10,8,5,62,125,0.18,548.9,0.81,548.9,0,0,0,0,-5,5,40,10,8,0,67,607,990,966.6,23.4,0.271,0.168,0.00716,0.439,0.0188,3,0.189,0.629,0.0269,22.8,0.951,0.974,0.925,38.8,37.8,113,2720
2019-04-05,2018,7,27,95,668.66,0.31,5,Dry,40,10,8,5,62,125,0.19,543.7,0.81,543.7,0,0,0,0,-5,5,40,10,8,0,67,602,990,966.6,23.4,0.268,0.164,0.00701,0.433,0.0185,3,0.187,0.62,0.0265,22.8,0.95,0.973,0.924,38.5,37.5,112,2700
2019-04-06,2018,7,27,96,668.39,0.31,5,Dry,40,10,8,5,62,125,0.19,543.4,0.81,543.4,0,0,0,0,-5,5,40,10,8,0,67,601,990,966.6,23.4,0.268,0.164,0.007,0.432,0.0185,3,0.187,0.619,0.0264,22.8,0.95,0.973,0.924,38.5,37.4,112,2700
2019-04-07,2018,7,27,97,670.85,0.31,5,Dry,40,10,8,5,62,125,0.19,545.9,0.81,545.9,0,0,0,0,-5,5,40,10,8,0,67,604,990,966.6,23.4,0.27,0.166,0.00707,0.435,0.0186,3,0.188,0.623,0.0266,22.8,0.95,0.973,0.925,38.7,37.6,113,2710
2019-04-08,2018,7,28,98,670.03,0.31,5,Dry,40,10,8,5,62,125,0.19,545,0.81,545,0,0,0,0,-5,5,40,10,8,0,67,603,990,966.6,23.4,0.269,0.165,0.00705,0.434,0.0185,3,0.188,0.622,0.0266,22.8,0.95,0.973,0.925,38.6,37.6,113,2700
2019-04-09,2018,7,28,99,667.02,0.31,5,Dry,40,10,8,5,62,125,0.19,542,0.81,542,0,0,0,0,-5,5,40,10,8,0,67,600,990,966.6,23.4,0.268,0.163,0.00696,0.431,0.0184,3,0.186,0.617,0.0263,22.8,0.95,0.973,0.924,38.4,37.4,112,2690
2019-04-10,2018,7,28,100,666.2,0.31,5,Dry,40,10,8,5,62,125,0.19,541.2,0.81,541.2,0,0,0,0,-5,5,40,10,8,0,67,599,990,966.6,23.4,0.267,0.163,0.00693,0.43,0.0183,3,0.186,0.616,0.0263,22.8,0.95,0.972,0.924,38.4,37.3,112,2690
2019-04-11,2018,7,28,101,665.93,0.31,5,Dry,40,10,8,5,62,125,0.19,540.9,0.81,540.9,0,0,0,0,-5,5,40,10,8,0,67,599,990,966.6,23.4,0.267,0.162,0.00693,0.429,0.0183,3,0.186,0.615,0.0262,22.8,0.95,0.972,0.924,38.3,37.3,112,2680
2019-04-12,2018,7,28,102,660.73,0.31,5,Dry,40,10,8,5,62,125,0.19,535.7,0.81,535.7,0,0,0,0,-5,5,40,10,8,0,67,594,990,966.5,23.5,0.264,0.159,0.00677,0.423,0.018,3,0.184,0.606,0.0259,22.9,0.95,0.972,0.923,38,36.9,111,2660
2019-04-13,2018,7,28,103,656.08,0.31,5,Dry,40,10,8,5,62,125,0.19,531.1,0.81,531.1,0,0,0,0,-5,5,40,10,8,0,67,589,990,966.5,23.5,0.261,0.156,0.00664,0.417,0.0178,3,0.181,0.599,0.0255,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
2019-04-14,2018,7,28,104,650.89,0.32,5,Dry,40,10,8,5,62,125,0.19,525.9,0.81,525.9,0,0,0,0,-5,5,40,10,8,0,67,584,990,966.5,23.5,0.258,0.152,0.00648,0.411,0.0175,3,0.179,0.59,0.0251,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
2019-04-15,2018,7,29,105,644.6,0.32,5,Dry,40,10,8,5,62,125,0.19,519.6,0.81,519.6,0,0,0,0,-5,5,40,10,8,0,67,578,990,966.5,23.5,0.255,0.148,0.0063,0.403,0.0171,3,0.176,0.579,0.0246,22.9,0.948,0.97,0.92,37,35.8,108,2580
2019-04-16,2018,7,29,106,642.14,0.32,5,Dry,40,10,8,5,62,125,0.2,517.1,0.81,517.1,0,0,0,0,-5,5,40,10,8,0,67,575,990,966.5,23.5,0.253,0.146,0.00622,0.4,0.017,3,0.175,0.575,0.0244,23,0.948,0.97,0.92,36.8,35.7,107,2570
2019-04-17,2018,7,29,107,642.96,0.32,5,Dry,40,10,8,5,62,125,0.19,518,0.81,518,0,0,0,0,-5,5,40,10,8,0,67,576,990,966.5,23.5,0.254,0.147,0.00625,0.401,0.017,3,0.176,0.576,0.0245,23,0.948,0.97,0.92,36.8,35.7,107,2570
2019-04-18,2018,7,29,108,639.95,0.32,5,Dry,40,10,8,5,62,125,0.2,515,0.81,515,0,0,0,0,-5,5,40,10,8,0,67,573,990,966.5,23.5,0.252,0.145,0.00616,0.397,0.0169,3,0.174,0.571,0.0243,23,0.948,0.97,0.919,36.6,35.5,107,2560
2019-04-19,2018,7,29,109,632.57,0.33,5,Dry,40,10,8,5,62,125,0.2,507.6,0.8,507.6,0,0,0,0,-5,5,40,10,8,0,67,566,990,966.4,23.6,0.248,0.14,0.00594,0.388,0.0165,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.2,35.1,105,2530
2019-04-20,2018,7,29,110,625.73,0.33,5,Dry,40,10,8,5,62,125,0.2,500.7,0.8,500.7,0,0,0,0,-5,5,40,10,8,0,67,559,990,966.4,23.6,0.244,0.135,0.00574,0.38,0.0161,3,0.168,0.547,0.0232,23,0.946,0.97,0.918,35.7,34.6,104,2490
2019-04-21,2018,7,29,111,618.89,0.33,5,Dry,40,10,8,5,62,125,0.2,493.9,0.8,493.9,0,0,0,0,-5,5,40,10,8,0,67,552,990,966.4,23.6,0.24,0.132,0.00559,0.372,0.0158,3,0.165,0.537,0.0227,23.1,0.946,0.97,0.917,35.2,34.2,103,2460
2019-04-22,2018,7,30,112,614.25,0.33,5,Dry,40,10,8,5,62,125,0.2,489.3,0.8,489.3,0,0,0,0,-5,5,40,10,8,0,67,547,990,966.4,23.6,0.238,0.13,0.0055,0.367,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2019-04-23,2018,7,30,113,609.6,0.34,5,Dry,40,10,8,5,62,125,0.2,484.6,0.8,484.6,0,0,0,0,-5,5,40,10,8,0,67,543,990,966.3,23.7,0.235,0.128,0.0054,0.363,0.0153,2,0.27,0.632,0.0267,23,0.956,0.98,0.937,52.3,48.2,96.4,2310
2019-04-24,2018,7,30,114,602.76,0.34,5,Dry,40,10,8,5,62,125,0.21,477.8,0.79,477.8,0,0,0,0,-5,5,40,10,8,0,67,536,990,966.3,23.7,0.231,0.125,0.00526,0.355,0.015,2,0.265,0.62,0.0262,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2019-04-25,2018,7,30,115,595.38,0.34,5,Dry,40,10,8,5,62,125,0.21,470.4,0.79,470.4,0,0,0,0,-5,5,40,10,8,0,67,528,990,966.3,23.7,0.227,0.121,0.0051,0.348,0.0147,2,0.26,0.608,0.0256,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
2019-04-26,2018,7,30,116,588,0.35,5,Dry,40,10,8,5,62,125,0.21,463,0.79,463,0,0,0,0,-5,5,40,10,8,0,67,521,990,966.2,23.8,0.223,0.118,0.00495,0.34,0.0143,2,0.255,0.595,0.0251,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
2019-04-27,2018,7,30,117,580.61,0.35,5,Dry,40,10,8,5,62,125,0.21,455.6,0.79,455.6,0,0,0,0,-5,5,40,10,8,0,67,514,990,966.2,23.8,0.218,0.114,0.00479,0.332,0.014,2,0.25,0.582,0.0245,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2019-04-28,2018,7,30,118,573.23,0.35,5,Dry,40,10,8,5,62,125,0.22,448.2,0.78,448.2,0,0,0,0,-5,5,40,10,8,0,67,506,990,966.2,23.8,0.214,0.111,0.00464,0.325,0.0136,2,0.245,0.57,0.0239,23.3,0.958,0.98,0.939,49,48,96,2300
2019-04-29,2018,7,31,119,565.85,0.36,5,Dry,40,10,8,5,62,125,0.22,440.9,0.78,440.9,0,0,0,0,-5,5,40,10,8,0,67,499,990,966.1,23.9,0.212,0.107,0.00449,0.319,0.0134,2,0.24,0.559,0.0234,23.3,0.958,0.98,0.938,48.2,47.3,94.5,2270
2019-04-30,2018,7,31,120,558.46,0.36,5,Dry,40,10,8,5,62,125,0.22,433.5,0.78,433.5,0,0,0,0,-5,5,40,10,8,0,67,491,990,966.1,23.9,0.209,0.104,0.00434,0.313,0.0131,2,0.235,0.548,0.0229,23.3,0.957,0.98,0.938,47.5,46.5,93.1,2230
2019-05-01,2018,8,31,121,551.08,0.37,5,Dry,42,9,8,6,82,147,0.27,404.1,0.73,404.1,0,0,0,0,-6,6,42,9,8,0,88,463,990,966.1,23.9,0.199,0.0897,0.00375,0.289,0.0121,2,0.215,0.504,0.0211,23.4,0.955,0.98,0.936,44.3,43.4,86.9,2080
2019-05-02,2018,8,31,122,545.34,0.37,5,Dry,42,9,8,6,82,147,0.27,398.3,0.73,398.3,0,0,0,0,-6,6,42,9,8,0,88,457,990,966.1,23.9,0.197,0.087,0.00363,0.284,0.0119,2,0.211,0.495,0.0207,23.5,0.955,0.98,0.936,43.7,42.9,85.7,2060
2019-05-03,2018,8,31,123,539.05,0.37,5,Dry,42,9,8,6,82,147,0.27,392.1,0.73,392.1,0,0,0,0,-6,6,42,9,8,0,88,451,990,966,24,0.195,0.084,0.00351,0.279,0.0116,2,0.207,0.486,0.0203,23.5,0.954,0.98,0.935,43.1,42.2,84.4,2030
2019-05-04,2018,8,31,124,532.76,0.38,5,Dry,42,9,8,6,82,147,0.28,385.8,0.72,385.8,0,0,0,0,-6,6,42,9,8,0,88,445,990,966,24,0.193,0.0811,0.00338,0.274,0.0114,2,0.203,0.476,0.0199,23.5,0.953,0.98,0.934,42.4,41.6,83.1,2000
2019-05-05,2018,8,31,125,527.02,0.38,5,Dry,42,9,8,6,82,147,0.28,380,0.72,380,0,0,0,0,-6,6,42,9,8,0,88,439,990,966,24,0.19,0.0784,0.00326,0.269,0.0112,2,0.199,0.468,0.0195,23.6,0.952,0.98,0.933,41.8,41,81.9,1970
2019-05-06,2018,8,32,126,522.37,0.38,5,Dry,42,9,8,6,82,147,0.28,375.4,0.72,375.4,0,0,0,0,-6,6,42,9,8,0,88,434,990,966,24,0.189,0.0762,0.00317,0.265,0.011,2,0.196,0.461,0.0192,23.6,0.952,0.979,0.932,41.3,40.5,80.9,1940
2019-05-07,2018,8,32,127,517.18,0.38,5,Dry,42,9,8,6,82,147,0.28,370.2,0.72,370.2,0,0,0,0,-6,6,42,9,8,0,88,429,990,965.9,24.1,0.187,0.0737,0.00306,0.261,0.0108,2,0.192,0.453,0.0188,23.6,0.951,0.978,0.93,40.8,39.9,79.7,1910
2019-05-08,2018,8,32,128,511.98,0.39,5,Dry,42,9,8,6,82,147,0.29,365,0.71,365,0,0,0,0,-6,6,42,9,8,0,88,424,990,965.9,24.1,0.185,0.0713,0.00296,0.256,0.0106,2,0.189,0.445,0.0185,23.7,0.95,0.977,0.928,40.2,39.3,78.6,1890
2019-05-09,2018,8,32,129,506.78,0.39,5,Dry,42,9,8,6,82,147,0.29,359.8,0.71,359.8,0,0,0,0,-6,6,42,9,8,0,88,419,990,965.9,24.1,0.183,0.0688,0.00285,0.252,0.0105,2,0.185,0.437,0.0181,23.7,0.95,0.975,0.926,39.7,38.7,77.4,1860
2019-05-10,2018,8,32,130,500.5,0.4,5,Dry,42,9,8,6,82,147,0.29,353.5,0.71,353.5,0,0,0,0,-6,6,42,9,8,0,88,413,990,965.9,24.1,0.181,0.0659,0.00273,0.247,0.0102,2,0.181,0.428,0.0177,23.7,0.949,0.974,0.924,39,38,76,1820
2019-05-11,2018,8,32,131,494.75,0.4,5,Dry,42,9,8,6,82,147,0.3,347.8,0.7,347.8,0,0,0,0,-6,6,42,9,8,0,88,407,990,965.8,24.2,0.179,0.0631,0.00261,0.242,0.01,2,0.177,0.419,0.0174,23.8,0.948,0.973,0.922,38.4,37.4,74.7,1790
2019-05-12,2018,8,32,132,489.01,0.4,5,Dry,42,9,8,6,82,147,0.3,342,0.7,342,0,0,0,0,-6,6,42,9,8,0,88,401,990,965.8,24.2,0.177,0.0604,0.0025,0.237,0.00981,2,0.173,0.411,0.017,23.8,0.947,0.971,0.92,37.8,36.7,73.4,1760
2019-05-13,2018,8,33,133,483.27,0.41,5,Dry,42,9,8,6,82,147,0.3,336.3,0.7,336.3,0,0,0,0,-6,6,42,9,8,0,88,395,990,965.8,24.2,0.175,0.0577,0.00238,0.233,0.00961,2,0.169,0.402,0.0166,23.8,0.946,0.97,0.918,37.2,36.1,72.1,1730
2019-05-14,2018,8,33,134,476.98,0.41,5,Dry,42,9,8,6,82,147,0.31,330,0.69,330,0,0,0,0,-6,6,42,9,8,0,88,389,990,965.7,24.3,0.173,0.0548,0.00226,0.228,0.00938,2,0.165,0.393,0.0162,23.9,0.945,0.97,0.917,36.5,35.4,70.8,1700
2019-05-15,2018,8,33,135,470.69,0.42,5,Dry,42,9,8,6,82,147,0.31,323.7,0.69,323.7,0,0,0,0,-6,6,42,9,8,0,88,383,990,965.7,24.3,0.171,0.0518,0.00213,0.222,0.00916,2,0.161,0.383,0.0158,23.9,0.944,0.97,0.916,35.8,34.8,69.5,1670
2019-05-16,2018,8,33,136,464.4,0.42,5,Dry,42,9,8,6,82,147,0.32,317.4,0.68,317.4,0,0,0,0,-6,6,42,9,8,0,88,376,990,965.7,24.3,0.168,0.0488,0.00201,0.217,0.00893,2,0.157,0.374,0.0154,23.9,0.944,0.97,0.915,35.2,34.1,68.2,1640
2019-05-17,2018,8,33,137,458.11,0.42,5,Dry,42,9,8,6,82,147,0.32,311.1,0.68,311.1,0,0,0,0,-6,6,42,9,8,0,88,370,990,965.7,24.3,0.166,0.0458,0.00188,0.212,0.00871,2,0.152,0.364,0.015,24,0.943,0.97,0.914,34.5,33.4,66.9,1610
2019-05-18,2018,8,33,138,451.82,0.43,5,Dry,42,9,8,6,82,147,0.33,304.8,0.68,304.8,0,0,0,0,-6,6,42,9,8,0,88,364,990,965.6,24.4,0.164,0.0429,0.00176,0.207,0.00849,2,0.148,0.355,0.0146,24,0.942,0.97,0.913,33.8,32.8,65.6,1570
2019-05-19,2018,8,33,139,445.53,0.43,5,Dry,42,9,8,6,82,147,0.33,298.5,0.67,298.5,0,0,0,0,-6,6,42,9,8,0,88,358,990,965.6,24.4,0.162,0.0399,0.00164,0.202,0.00826,2,0.144,0.346,0.0142,24,0.941,0.97,0.912,33.1,32.1,64.2,1540
2019-05-20,2018,8,34,140,439.25,0.44,5,Dry,42,9,8,6,82,147,0.34,292.3,0.67,292.3,0,0,0,0,-6,6,42,9,8,0,88,351,990,965.6,24.4,0.159,0.0369,0.00151,0.196,0.00804,2,0.14,0.336,0.0138,24.1,0.939,0.97,0.911,32.4,31.4,62.9,1510
2019-05-21,2018,8,34,141,432.96,0.44,5,Dry,42,9,8,6,82,147,0.34,286,0.66,286,0,0,0,0,-6,6,42,9,8,0,88,345,990,965.5,24.5,0.157,0.034,0.00139,0.191,0.00782,2,0.136,0.327,0.0134,24.1,0.938,0.97,0.91,31.7,30.8,61.5,1480
2019-05-22,2018,8,34,142,426.67,0.45,5,Dry,42,9,8,6,82,147,0.34,279.7,0.66,279.7,0,0,0,0,-6,6,42,9,8,0,88,339,990,965.5,24.5,0.155,0.031,0.00127,0.186,0.0076,2,0.131,0.317,0.013,24.2,0.936,0.97,0.908,31,30.1,60.2,1440
2019-05-23,2018,8,34,143,420.38,0.45,5,Dry,42,9,8,6,82,147,0.35,273.4,0.65,273.4,0,0,0,0,-6,6,42,9,8,0,88,332,990,965.5,24.5,0.153,0.028,0.00114,0.181,0.00738,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.8,1410
2019-05-24,2018,8,34,144,414.09,0.46,5,Dry,42,9,8,6,82,147,0.35,267.1,0.65,267.1,0,0,0,0,-6,6,42,9,8,0,88,326,990,965.5,24.5,0.151,0.0251,0.00102,0.176,0.00716,2,0.123,0.298,0.0122,24.2,0.934,0.97,0.906,29.6,28.7,57.5,1380
2019-05-25,2018,8,34,145,408.35,0.46,5,Dry,42,9,8,6,82,147,0.36,261.4,0.64,261.4,0,0,0,0,-6,6,42,9,8,0,88,320,990,965.4,24.6,0.149,0.0224,0.00091,0.171,0.00696,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29,28.1,56.3,1350
2019-05-26,2018,8,34,146,402.61,0.47,5,Dry,42,9,8,6,82,147,0.36,255.6,0.64,255.6,0,0,0,0,-6,6,42,9,8,0,88,315,990,965.4,24.6,0.147,0.0196,0.000799,0.166,0.00676,2,0.115,0.281,0.0114,24.3,0.931,0.97,0.903,28.4,27.5,55,1320
2019-05-27,2018,8,35,147,396.86,0.47,5,Dry,42,9,8,6,82,147,0.37,249.9,0.63,249.9,0,0,0,0,-6,6,42,9,8,0,88,309,990,965.4,24.6,0.145,0.017,0.00069,0.162,0.00656,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.8,1290
2019-05-28,2018,8,35,148,391.12,0.47,5,Dry,42,9,8,6,82,147,0.38,244.1,0.62,244.1,0,0,0,0,-6,6,42,9,8,0,88,303,990,965.4,24.6,0.143,0.0165,0.00067,0.159,0.00645,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.5,1260
2019-05-29,2018,8,35,149,386.47,0.48,5,Dry,42,9,8,6,82,147,0.38,239.5,0.62,239.5,0,0,0,0,-6,6,42,9,8,0,88,298,990,965.3,24.7,0.141,0.0161,0.000653,0.157,0.00636,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.5,1240
2019-05-30,2018,8,35,150,381.28,0.48,5,Dry,42,9,8,6,82,147,0.39,234.3,0.61,234.3,0,0,0,0,-6,6,42,9,8,0,88,293,990,965.3,24.7,0.139,0.0157,0.000634,0.155,0.00626,2,0.101,0.255,0.0103,24.4,0.924,0.97,0.897,26,25.2,50.4,1210
2019-05-31,2018,8,35,151,376.08,0.49,5,Dry,42,9,8,6,82,147,0.39,229.1,0.61,229.1,0,0,0,0,-6,6,42,9,8,0,88,288,990,965.3,24.7,0.137,0.0152,0.000616,0.152,0.00617,1,0.252,0.404,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2019-06-01,2018,9,35,152,370.89,0.49,5,Dry,39,9,7,5,59,119,0.32,251.9,0.68,251.9,0,0,0,0,-5,5,39,9,7,0,64,307,990,965.3,24.7,0.144,0.0179,0.000723,0.162,0.00654,2,0.113,0.274,0.0111,24.5,0.93,0.97,0.902,28.1,27.3,54.5,1310
2019-06-02,2018,9,35,153,365.69,0.5,5,Dry,39,9,7,5,59,119,0.33,246.7,0.68,246.7,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0167,0.000675,0.159,0.00641,2,0.109,0.268,0.0108,24.5,0.928,0.97,0.901,27.5,26.7,53.4,1280
2019-06-03,2018,9,36,154,361.04,0.5,5,Dry,39,9,7,5,59,119,0.33,242,0.67,242,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000658,0.157,0.00632,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27,26.2,52.4,1260
2019-06-04,2018,9,36,155,356.39,0.51,5,Dry,39,9,7,5,59,119,0.33,237.4,0.67,237.4,0,0,0,0,-5,5,39,9,7,0,64,292,990,965.2,24.8,0.139,0.0159,0.000642,0.155,0.00623,2,0.103,0.257,0.0104,24.6,0.925,0.97,0.898,26.5,25.7,51.3,1230
2019-06-05,2018,9,36,156,351.75,0.51,5,Dry,39,9,7,5,59,119,0.34,232.8,0.66,232.8,0,0,0,0,-5,5,39,9,7,0,64,288,990,965.2,24.8,0.137,0.0155,0.000625,0.153,0.00614,2,0.0996,0.252,0.0102,24.6,0.924,0.97,0.896,25.9,25.2,50.3,1210
2019-06-06,2018,9,36,157,347.1,0.52,5,Dry,39,9,7,5,59,119,0.34,228.1,0.66,228.1,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.135,0.0151,0.000609,0.151,0.00606,1,0.25,0.401,0.0161,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
2019-06-07,2018,9,36,158,343.54,0.52,5,Dry,39,9,7,5,59,119,0.35,224.5,0.65,224.5,0,0,0,0,-5,5,39,9,7,0,64,280,990,965.1,24.9,0.134,0.0148,0.000596,0.149,0.00599,1,0.246,0.395,0.0159,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2019-06-08,2018,9,36,159,339.44,0.52,5,Dry,39,9,7,5,59,119,0.35,220.4,0.65,220.4,0,0,0,0,-5,5,39,9,7,0,64,275,990,965.1,24.9,0.133,0.0145,0.000582,0.147,0.00591,1,0.24,0.387,0.0156,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
2019-06-09,2018,9,36,160,335.34,0.53,5,Dry,39,9,7,5,59,119,0.35,216.3,0.65,216.3,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000567,0.145,0.00584,1,0.235,0.38,0.0152,24.5,0.958,0.98,0.938,49.9,48.2,48.2,1160
2019-06-10,2018,9,37,161,331.24,0.53,5,Dry,39,9,7,5,59,119,0.36,212.2,0.64,212.2,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0138,0.000553,0.144,0.00576,1,0.229,0.373,0.0149,24.6,0.957,0.98,0.938,48.9,48,48,1150
2019-06-11,2018,9,37,162,327.14,0.54,5,Dry,39,9,7,5,59,119,0.36,208.1,0.64,208.1,0,0,0,0,-5,5,39,9,7,0,64,263,990,965,25,0.128,0.0134,0.000538,0.142,0.00568,1,0.223,0.365,0.0146,24.6,0.956,0.98,0.937,48,47.1,47.1,1130
2019-06-12,2018,9,37,163,323.03,0.54,5,Dry,39,9,7,5,59,119,0.37,204,0.63,204,0,0,0,0,-5,5,39,9,7,0,64,259,990,965,25,0.127,0.0131,0.000524,0.14,0.00561,1,0.218,0.358,0.0143,24.6,0.955,0.98,0.936,47.1,46.1,46.1,1110
2019-06-13,2018,9,37,164,318.93,0.55,5,Dry,39,9,7,5,59,119,0.37,199.9,0.63,199.9,0,0,0,0,-5,5,39,9,7,0,64,255,990,965,25,0.126,0.0127,0.00051,0.138,0.00553,1,0.212,0.351,0.014,24.7,0.955,0.98,0.936,46.2,45.2,45.2,1090
2019-06-14,2018,9,37,165,315.38,0.55,5,Dry,39,9,7,5,59,119,0.38,196.4,0.62,196.4,0,0,0,0,-5,5,39,9,7,0,64,251,990,965,25,0.124,0.0124,0.000497,0.137,0.00546,1,0.208,0.344,0.0138,24.7,0.954,0.98,0.935,45.3,44.4,44.4,1070
2019-06-15,2018,9,37,166,311.82,0.56,5,Dry,39,9,7,5,59,119,0.38,192.8,0.62,192.8,0,0,0,0,-5,5,39,9,7,0,64,248,990,965,25,0.123,0.0121,0.000485,0.135,0.0054,1,0.203,0.338,0.0135,24.7,0.953,0.98,0.934,44.5,43.6,43.6,1050
2019-06-16,2018,9,37,167,308.27,0.56,5,Dry,39,9,7,5,59,119,0.39,189.3,0.61,189.3,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0118,0.000472,0.134,0.00533,1,0.198,0.332,0.0132,24.7,0.952,0.98,0.932,43.7,42.8,42.8,1030
2019-06-17,2018,9,38,168,304.71,0.57,5,Dry,39,9,7,5,59,119,0.39,185.7,0.61,185.7,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.12,0.0115,0.00046,0.132,0.00526,1,0.193,0.325,0.013,24.8,0.95,0.98,0.931,42.8,42,42,1010
2019-06-18,2018,9,38,169,301.16,0.57,5,Dry,39,9,7,5,59,119,0.4,182.2,0.6,182.2,0,0,0,0,-5,5,39,9,7,0,64,237,990,964.9,25.1,0.119,0.0112,0.000448,0.13,0.0052,1,0.188,0.319,0.0127,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2019-06-19,2018,9,38,170,297.61,0.57,5,Dry,39,9,7,5,59,119,0.4,178.6,0.6,178.6,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.0109,0.000435,0.129,0.00513,1,0.184,0.313,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
2019-06-20,2018,9,38,171,295.14,0.58,5,Dry,39,9,7,5,59,119,0.4,176.1,0.6,176.1,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000427,0.128,0.00509,1,0.18,0.308,0.0123,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
2019-06-21,2018,9,38,172,292.14,0.58,5,Dry,39,9,7,5,59,119,0.41,173.1,0.59,173.1,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0105,0.000416,0.127,0.00503,1,0.176,0.303,0.012,24.8,0.947,0.976,0.924,39.9,38.9,38.9,935
2019-06-22,2018,9,38,173,289.13,0.59,5,Dry,39,9,7,5,59,119,0.41,170.1,0.59,170.1,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000406,0.125,0.00498,1,0.172,0.297,0.0118,24.8,0.946,0.974,0.921,39.2,38.2,38.2,917
2019-06-23,2018,9,38,174,286.12,0.59,5,Dry,39,9,7,5,59,119,0.42,167.1,0.58,167.1,0,0,0,0,-5,5,39,9,7,0,64,222,990,964.8,25.2,0.114,0.00996,0.000396,0.124,0.00492,1,0.168,0.292,0.0116,24.9,0.945,0.973,0.919,38.5,37.4,37.4,899
2019-06-24,2018,9,39,175,283.11,0.59,5,Dry,39,9,7,5,59,119,0.42,164.1,0.58,164.1,0,0,0,0,-5,5,39,9,7,0,64,219,990,964.8,25.2,0.113,0.0097,0.000385,0.123,0.00487,1,0.164,0.287,0.0114,24.9,0.944,0.971,0.917,37.8,36.7,36.7,881
2019-06-25,2018,9,39,176,280.11,0.6,5,Dry,39,9,7,5,59,119,0.42,161.1,0.57,161.1,0,0,0,0,-5,5,39,9,7,0,64,216,990,964.8,25.2,0.112,0.00944,0.000375,0.121,0.00482,1,0.16,0.281,0.0112,24.9,0.943,0.97,0.914,37.1,36,36,863
2019-06-26,2018,9,39,177,277.1,0.6,5,Dry,39,9,7,5,59,119,0.43,158.1,0.57,158.1,0,0,0,0,-5,5,39,9,7,0,64,213,990,964.8,25.2,0.111,0.00919,0.000365,0.12,0.00476,1,0.156,0.276,0.011,24.9,0.942,0.97,0.914,36.4,35.3,35.3,847
2019-06-27,2018,9,39,178,274.09,0.61,5,Dry,39,9,7,5,59,119,0.43,155.1,0.57,155.1,0,0,0,0,-5,5,39,9,7,0,64,210,990,964.8,25.2,0.11,0.00893,0.000354,0.119,0.00471,1,0.152,0.27,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
2019-06-28,2018,9,39,179,271.08,0.61,5,Dry,39,9,7,5,59,119,0.44,152.1,0.56,152.1,0,0,0,0,-5,5,39,9,7,0,64,207,990,964.8,25.2,0.109,0.00868,0.000344,0.117,0.00465,1,0.148,0.265,0.0105,25,0.94,0.97,0.912,35,33.9,33.9,814
2019-06-29,2018,9,39,180,268.07,0.62,5,Dry,39,9,7,5,59,119,0.44,149.1,0.56,149.1,0,0,0,0,-5,5,39,9,7,0,64,204,990,964.8,25.2,0.108,0.00842,0.000334,0.116,0.0046,1,0.144,0.26,0.0103,25,0.939,0.97,0.911,34.3,33.2,33.2,798
2019-06-30,2018,9,39,181,265.61,0.62,5,Dry,39,9,7,5,59,119,0.45,146.6,0.55,146.6,0,0,0,0,-5,5,39,9,7,0,64,202,990,964.8,25.2,0.107,0.00821,0.000325,0.115,0.00455,1,0.14,0.255,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,784
2019-07-01,2018,10,40,182,263.15,0.63,5,Dry,37,8,6,4,53,108,0.41,155.2,0.59,155.2,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00894,0.000354,0.117,0.00464,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,832
2019-07-02,2018,10,40,183,259.05,0.63,5,Dry,37,8,6,4,53,108,0.42,151.1,0.58,151.1,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00859,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2019-07-03,2018,10,40,184,256.59,0.64,5,Dry,37,8,6,4,53,108,0.42,148.6,0.58,148.6,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00838,0.000332,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,797
2019-07-04,2018,10,40,185,253.58,0.64,5,Dry,37,8,6,4,53,108,0.43,145.6,0.57,145.6,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00812,0.000321,0.113,0.00447,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2019-07-05,2018,10,40,186,250.57,0.65,5,Dry,37,8,6,4,53,108,0.43,142.6,0.57,142.6,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00787,0.000311,0.112,0.00442,1,0.135,0.247,0.00975,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2019-07-06,2018,10,40,187,247.57,0.66,5,Dry,37,8,6,4,53,108,0.44,139.6,0.56,139.6,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00761,0.000301,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2019-07-07,2018,10,40,188,244.56,0.66,5,Dry,37,8,6,4,53,108,0.44,136.6,0.56,136.6,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00736,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.4,30.4,30.4,730
2019-07-08,2018,10,41,189,241.55,0.67,5,Dry,37,8,6,4,53,108,0.45,133.6,0.55,133.6,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.6,25.4,0.101,0.0071,0.00028,0.108,0.00425,1,0.123,0.231,0.00909,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2019-07-09,2018,10,41,190,239.09,0.67,5,Dry,37,8,6,4,53,108,0.45,131.1,0.55,131.1,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0998,0.00689,0.000272,0.107,0.00421,1,0.119,0.226,0.00892,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2019-07-10,2018,10,41,191,236.63,0.68,5,Dry,37,8,6,4,53,108,0.46,128.6,0.54,128.6,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0989,0.00668,0.000263,0.106,0.00416,1,0.116,0.222,0.00874,25.2,0.93,0.97,0.902,29.5,28.6,28.6,687
2019-07-11,2018,10,41,192,234.17,0.68,5,Dry,37,8,6,4,53,108,0.46,126.2,0.54,126.2,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0981,0.00647,0.000255,0.105,0.00412,1,0.113,0.217,0.00856,25.2,0.929,0.97,0.901,28.9,28.1,28.1,674
2019-07-12,2018,10,41,193,231.71,0.69,5,Dry,37,8,6,4,53,108,0.47,123.7,0.53,123.7,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0972,0.00627,0.000247,0.103,0.00407,1,0.11,0.213,0.00838,25.2,0.928,0.97,0.9,28.4,27.5,27.5,660
2019-07-13,2018,10,41,194,229.25,0.7,5,Dry,37,8,6,4,53,108,0.47,121.3,0.53,121.3,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0963,0.00606,0.000238,0.102,0.00403,1,0.106,0.209,0.0082,25.2,0.926,0.97,0.898,27.8,26.9,26.9,646
2019-07-14,2018,10,41,195,226.78,0.7,5,Dry,37,8,6,4,53,108,0.48,118.8,0.52,118.8,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0955,0.00585,0.00023,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.924,0.97,0.897,27.2,26.4,26.4,633
2019-07-15,2018,10,42,196,224.32,0.71,5,Dry,37,8,6,4,53,108,0.48,116.3,0.52,116.3,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0946,0.00564,0.000221,0.1,0.00394,1,0.0995,0.2,0.00785,25.3,0.923,0.97,0.895,26.6,25.8,25.8,619
2019-07-16,2018,10,42,197,221.86,0.72,5,Dry,37,8,6,4,53,108,0.49,113.9,0.51,113.9,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0937,0.00543,0.000213,0.0991,0.00389,1,0.0962,0.195,0.00767,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2019-07-17,2018,10,42,198,220.5,0.72,5,Dry,37,8,6,4,53,108,0.49,112.5,0.51,112.5,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0932,0.00531,0.000209,0.0985,0.00387,1,0.0944,0.193,0.00757,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
2019-07-18,2018,10,42,199,218.58,0.73,5,Dry,37,8,6,4,53,108,0.49,110.6,0.51,110.6,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0926,0.00515,0.000202,0.0977,0.00383,1,0.0918,0.189,0.00743,25.3,0.919,0.97,0.891,25.2,24.4,24.4,587
2019-07-19,2018,10,42,200,216.67,0.73,5,Dry,37,8,6,4,53,108,0.5,108.7,0.5,108.7,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0919,0.00499,0.000196,0.0969,0.0038,1,0.0892,0.186,0.0073,25.3,0.917,0.97,0.89,24.7,24,24,576
2019-07-20,2018,10,42,201,214.75,0.74,5,Dry,37,8,6,4,53,108,0.5,106.8,0.5,106.8,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0912,0.00482,0.000189,0.096,0.00376,1,0.0866,0.183,0.00716,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2019-07-21,2018,10,42,202,212.84,0.75,5,Dry,37,8,6,4,53,108,0.51,104.8,0.49,104.8,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0905,0.00466,0.000183,0.0952,0.00373,1,0.084,0.179,0.00702,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2019-07-22,2018,10,43,203,210.93,0.75,5,Dry,37,8,6,4,53,108,0.51,102.9,0.49,102.9,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.0899,0.0045,0.000176,0.0944,0.0037,1,0.0815,0.176,0.00689,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2019-07-23,2018,10,43,204,209.01,0.76,5,Dry,37,8,6,4,53,108,0.52,101,0.48,101,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0892,0.00434,0.00017,0.0935,0.00366,1,0.0789,0.172,0.00675,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2019-07-24,2018,10,43,205,207.1,0.77,5,Dry,37,8,6,4,53,108,0.52,99.1,0.48,99.1,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0885,0.00417,0.000163,0.0927,0.00363,1,0.0763,0.169,0.00661,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2019-07-25,2018,10,43,206,205.18,0.77,5,Dry,37,8,6,4,53,108,0.53,97.18,0.47,97.18,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0878,0.00401,0.000157,0.0918,0.00359,1,0.0737,0.166,0.00647,25.4,0,0,0,0,0,0,0
2019-07-26,2018,10,43,207,203.27,0.78,5,Dry,37,8,6,4,53,108,0.53,95.27,0.47,95.27,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0872,0.00385,0.00015,0.091,0.00356,1,0.0711,0.162,0.00634,25.4,0,0,0,0,0,0,0
2019-07-27,2018,10,43,208,201.36,0.78,5,Dry,37,8,6,4,53,108,0.54,93.36,0.46,93.36,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0865,0.00369,0.000144,0.0902,0.00352,1,0.0685,0.159,0.0062,25.4,0,0,0,0,0,0,0
2019-07-28,2018,10,43,209,199.44,0.79,5,Dry,37,8,6,4,53,108,0.54,91.44,0.46,91.44,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0858,0.00352,0.000138,0.0893,0.00349,1,0.0659,0.155,0.00607,25.4,0,0,0,0,0,0,0
2019-07-29,2018,10,44,210,197.53,0.8,5,Dry,37,8,6,4,53,108,0.55,89.53,0.45,89.53,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0851,0.00336,0.000131,0.0885,0.00346,1,0.0634,0.152,0.00593,25.4,0,0,0,0,0,0,0
2019-07-30,2018,10,44,211,195.61,0.8,5,Dry,37,8,6,4,53,108,0.55,87.61,0.45,87.61,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0845,0.0032,0.000125,0.0876,0.00342,1,0.0608,0.148,0.0058,25.4,0,0,0,0,0,0,0
2019-07-31,2018,10,44,212,194.25,0.81,5,Dry,37,8,6,4,53,108,0.56,86.25,0.44,86.25,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.084,0.00308,0.00012,0.0871,0.0034,1,0.0589,0.146,0.00571,25.4,0,0,0,0,0,0,0
2019-08-01,2018,11,44,213,192.88,0.81,5,Dry,34,7,5,3,44,93,0.48,99.88,0.52,99.88,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.087,0.00424,0.000166,0.0913,0.00357,1,0.0773,0.169,0.00659,25.4,0,0,0,0,0,0,0
2019-08-02,2018,11,44,214,189.87,0.82,5,Dry,34,7,5,3,44,93,0.49,96.87,0.51,96.87,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.086,0.00398,0.000156,0.0899,0.00352,1,0.0733,0.163,0.00638,25.4,0,0,0,0,0,0,0
2019-08-03,2018,11,44,215,187.41,0.83,5,Dry,34,7,5,3,44,93,0.5,94.41,0.5,94.41,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0851,0.00377,0.000148,0.0889,0.00347,1,0.07,0.159,0.00621,25.4,0,0,0,0,0,0,0
2019-08-04,2018,11,44,216,184.95,0.84,5,Dry,34,7,5,3,44,93,0.5,91.95,0.5,91.95,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0842,0.00357,0.000139,0.0878,0.00343,1,0.0666,0.154,0.00604,25.4,0,0,0,0,0,0,0
2019-08-05,2018,11,45,217,182.49,0.84,5,Dry,34,7,5,3,44,93,0.51,89.49,0.49,89.49,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0833,0.00336,0.000131,0.0867,0.00339,1,0.0633,0.15,0.00587,25.4,0,0,0,0,0,0,0
2019-08-06,2018,11,45,218,180.03,0.85,5,Dry,34,7,5,3,44,93,0.52,87.03,0.48,87.03,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0825,0.00315,0.000123,0.0856,0.00335,1,0.06,0.146,0.0057,25.4,0,0,0,0,0,0,0
2019-08-07,2018,11,45,219,177.57,0.86,5,Dry,34,7,5,3,44,93,0.52,84.57,0.48,84.57,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0816,0.00294,0.000115,0.0846,0.00331,1,0.0567,0.141,0.00553,25.4,0,0,0,0,0,0,0
2019-08-08,2018,11,45,220,176.2,0.86,5,Dry,34,7,5,3,44,93,0.53,83.2,0.47,83.2,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0811,0.00282,0.00011,0.084,0.00329,1,0.0548,0.139,0.00543,25.4,0,0,0,0,0,0,0
2019-08-09,2018,11,45,221,174.28,0.87,5,Dry,34,7,5,3,44,93,0.53,81.28,0.47,81.28,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0805,0.00266,0.000104,0.0831,0.00325,1,0.0522,0.135,0.0053,25.4,0,0,0,0,0,0,0
2019-08-10,2018,11,45,222,172.37,0.87,5,Dry,34,7,5,3,44,93,0.54,79.37,0.46,79.37,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0798,0.0025,0.0000977,0.0823,0.00322,1,0.0496,0.132,0.00516,25.4,0,0,0,0,0,0,0
2019-08-11,2018,11,45,223,170.46,0.88,5,Dry,34,7,5,3,44,93,0.55,77.46,0.45,77.46,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0791,0.00233,0.0000914,0.0814,0.00319,1,0.0471,0.129,0.00503,25.4,0,0,0,0,0,0,0
2019-08-12,2018,11,46,224,168.54,0.89,5,Dry,34,7,5,3,44,93,0.55,75.54,0.45,75.54,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0784,0.00217,0.000085,0.0806,0.00316,1,0.0445,0.125,0.0049,25.4,0,0,0,0,0,0,0
2019-08-13,2018,11,46,225,166.63,0.89,5,Dry,34,7,5,3,44,93,0.56,73.63,0.44,73.63,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0778,0.00201,0.0000787,0.0798,0.00312,1,0.0419,0.122,0.00476,25.4,0,0,0,0,0,0,0
2019-08-14,2018,11,46,226,164.71,0.9,5,Dry,34,7,5,3,44,93,0.56,71.71,0.43,71.71,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0771,0.00185,0.0000723,0.0789,0.00309,1,0.0393,0.118,0.00463,25.4,0,0,0,0,0,0,0
