date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-08-15,2018,11,46,227,162.8,0.9,5,Dry,34,7,5,3,44,93,0.57,69.8,0.43,69.8,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0764,0.00168,0.0000659,0.0781,0.00306,1,0.0367,0.115,0.0045,25.4,0,0,0,0,0,0,0
2019-08-16,2018,11,46,228,160.89,0.9,5,Dry,34,7,5,3,44,93,0.58,67.89,0.42,67.89,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0757,0.00152,0.0000596,0.0772,0.00303,1,0.0342,0.111,0.00436,25.4,0,0,0,0,0,0,0
2019-08-17,2018,11,46,229,159.52,0.91,5,Dry,34,7,5,3,44,93,0.58,66.52,0.42,66.52,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0752,0.0014,0.000055,0.0766,0.003,1,0.0323,0.109,0.00427,25.4,0,0,0,0,0,0,0
2019-08-18,2018,11,46,230,158.15,0.91,5,Dry,34,7,5,3,44,93,0.59,65.15,0.41,65.15,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0748,0.00129,0.0000505,0.076,0.00298,1,0.0305,0.106,0.00417,25.4,0,0,0,0,0,0,0
2019-08-19,2018,11,47,231,156.78,0.91,5,Dry,34,7,5,3,44,93,0.59,63.78,0.41,63.78,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0743,0.00117,0.0000459,0.0754,0.00296,1,0.0286,0.104,0.00408,25.4,0,0,0,0,0,0,0
2019-08-20,2018,11,47,232,155.42,0.92,5,Dry,34,7,5,3,44,93,0.6,62.42,0.4,62.42,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0738,0.00106,0.0000414,0.0749,0.00293,1,0.0268,0.102,0.00398,25.4,0,0,0,0,0,0,0
2019-08-21,2018,11,47,233,154.05,0.92,5,Dry,34,7,5,3,44,93,0.6,61.05,0.4,61.05,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0733,0.000939,0.0000368,0.0743,0.00291,1,0.0249,0.0992,0.00389,25.4,0,0,0,0,0,0,0
2019-08-22,2018,11,47,234,152.68,0.92,5,Dry,34,7,5,3,44,93,0.61,59.68,0.39,59.68,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0728,0.000823,0.0000323,0.0737,0.00289,1,0.0231,0.0967,0.00379,25.4,0,0,0,0,0,0,0
2019-08-23,2018,11,47,235,151.32,0.92,5,Dry,34,7,5,3,44,93,0.61,58.32,0.39,58.32,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0723,0.000707,0.0000277,0.0731,0.00286,1,0.0212,0.0943,0.0037,25.4,0,0,0,0,0,0,0
2019-08-24,2018,11,47,236,149.95,0.93,5,Dry,34,7,5,3,44,93,0.62,56.95,0.38,56.95,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0719,0.000591,0.0000232,0.0725,0.00284,1,0.0194,0.0918,0.0036,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,148.58,0.93,5,Dry,34,7,5,3,44,93,0.63,55.58,0.37,55.58,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0714,0.000474,0.0000186,0.0719,0.00282,1,0.0175,0.0894,0.00351,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,147.21,0.93,5,Dry,34,7,5,3,44,93,0.63,54.21,0.37,54.21,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.0709,0.000358,0.000014,0.0713,0.00279,1,0.0157,0.0869,0.00341,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,145.85,0.93,5,Dry,34,7,5,3,44,93,0.64,52.85,0.36,52.85,0,0,0,0,-3,3,34,7,5,0,47,98.8,990,964.5,25.5,0.0708,0.000242,0.0000095,0.0711,0.00279,1,0.0138,0.0849,0.00333,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,145.57,0.94,5,Dry,34,7,5,3,44,93,0.64,52.57,0.36,52.57,0,0,0,0,-3,3,34,7,5,0,47,98.6,990,964.5,25.5,0.0708,0.000218,0.00000857,0.071,0.00279,1,0.0135,0.0845,0.00331,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,143.66,0.94,5,Dry,34,7,5,3,44,93,0.65,50.66,0.35,50.66,0,0,0,0,-3,3,34,7,5,0,47,96.7,990,964.5,25.5,0.0708,0.0000561,0.0000022,0.0709,0.00278,1,0.0109,0.0818,0.00321,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,142.29,0.94,5,Dry,34,7,5,3,44,93,0.65,49.29,0.35,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,140.93,0.94,5,Dry,34,7,5,3,44,93,0.66,47.93,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,139.56,0.94,5,Dry,30,6,4,2,30,72,0.52,67.56,0.48,67.56,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0735,0.00149,0.0000585,0.075,0.00294,1,0.0337,0.109,0.00426,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
2019-09-02,2018,12,49,245,136.55,0.95,5,Dry,30,6,4,2,30,72,0.53,64.55,0.47,64.55,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0724,0.00124,0.0000485,0.0737,0.00289,1,0.0296,0.103,0.00405,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
2019-09-03,2018,12,49,246,135.18,0.95,5,Dry,30,6,4,2,30,72,0.53,63.18,0.47,63.18,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.00112,0.0000439,0.0731,0.00287,1,0.0278,0.101,0.00396,25.4,0.875,0.96,0.84,13.8,13.2,13.2,317
2019-09-04,2018,12,49,247,133.27,0.95,5,Dry,30,6,4,2,30,72,0.54,61.27,0.46,61.27,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.000958,0.0000376,0.0722,0.00283,1,0.0252,0.0974,0.00382,25.4,0,0,0,0,0,0,0
2019-09-05,2018,12,49,248,131.36,0.96,5,Dry,30,6,4,2,30,72,0.55,59.36,0.45,59.36,0,0,0,0,-2,2,30,6,4,0,32,99.4,990,964.5,25.5,0.0708,0.000796,0.0000312,0.0716,0.00281,1,0.0226,0.0943,0.0037,25.4,0,0,0,0,0,0,0
2019-09-06,2018,12,49,249,129.44,0.96,5,Dry,30,6,4,2,30,72,0.56,57.44,0.44,57.44,0,0,0,0,-2,2,30,6,4,0,32,97.4,990,964.5,25.5,0.0708,0.000632,0.0000248,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
2019-09-07,2018,12,49,250,127.53,0.96,5,Dry,30,6,4,2,30,72,0.56,55.53,0.43,55.53,0,0,0,0,-2,2,30,6,4,0,32,95.5,990,964.5,25.5,0.0708,0.00047,0.0000184,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
2019-09-08,2018,12,49,251,125.61,0.96,5,Dry,30,6,4,2,30,72,0.57,53.61,0.43,53.61,0,0,0,0,-2,2,30,6,4,0,32,93.6,990,964.5,25.5,0.0708,0.000307,0.000012,0.0711,0.00279,1,0.0149,0.086,0.00337,25.4,0,0,0,0,0,0,0
2019-09-09,2018,12,50,252,123.7,0.97,5,Dry,30,6,4,2,30,72,0.58,51.7,0.42,51.7,0,0,0,0,-2,2,30,6,4,0,32,91.7,990,964.5,25.5,0.0708,0.000145,0.00000567,0.071,0.00278,1,0.0123,0.0833,0.00327,25.4,0,0,0,0,0,0,0
2019-09-10,2018,12,50,253,122.33,0.97,5,Dry,30,6,4,2,30,72,0.59,50.33,0.41,50.33,0,0,0,0,-2,2,30,6,4,0,32,90.3,990,964.5,25.5,0.0708,0.000028,0.0000011,0.0709,0.00278,1,0.0104,0.0813,0.00319,25.4,0,0,0,0,0,0,0
2019-09-11,2018,12,50,254,120.96,0.97,5,Dry,30,6,4,2,30,72,0.59,48.96,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-12,2018,12,50,255,119.6,0.97,5,Dry,30,6,4,2,30,72,0.6,47.6,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-13,2018,12,50,256,118.23,0.97,5,Dry,30,6,4,2,30,72,0.61,46.23,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-14,2018,12,50,257,116.86,0.97,5,Dry,30,6,4,2,30,72,0.62,44.86,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-15,2018,12,50,258,115.5,0.97,5,Dry,30,6,4,2,30,72,0.62,43.5,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-16,2018,12,51,259,114.13,0.97,5,Dry,30,6,4,2,30,72,0.63,42.13,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-17,2018,12,51,260,112.76,0.98,5,Dry,30,6,4,2,30,72,0.64,40.76,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-18,2018,12,51,261,111.39,0.98,5,Dry,30,6,4,2,30,72,0.65,39.39,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-19,2018,12,51,262,111.12,0.98,5,Dry,30,6,4,2,30,72,0.65,39.12,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-20,2018,12,51,263,109.21,0.98,5,Dry,30,6,4,2,30,72,0.66,37.21,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-21,2018,12,51,264,108.93,0.98,5,Dry,30,6,4,2,30,72,0.66,36.93,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-22,2018,12,51,265,108.11,0.98,5,Dry,30,6,4,2,30,72,0.67,36.11,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-23,2018,12,52,266,107.29,0.98,5,Dry,30,6,4,2,30,72,0.67,35.29,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-24,2018,12,52,267,106.47,0.98,5,Dry,30,6,4,2,30,72,0.68,34.47,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-25,2018,12,52,268,105.65,0.98,5,Dry,30,6,4,2,30,72,0.68,33.65,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-26,2018,12,52,269,104.83,0.98,5,Dry,30,6,4,2,30,72,0.69,32.83,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-27,2018,12,52,270,104.01,0.98,5,Dry,30,6,4,2,30,72,0.69,32.01,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-28,2018,12,52,271,103.19,0.98,5,Dry,30,6,4,2,30,72,0.7,31.19,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-29,2018,12,52,272,102.37,0.98,5,Dry,30,6,4,2,30,72,0.7,30.37,0.3,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-30,2018,12,53,273,101.55,0.98,5,Dry,30,6,4,2,30,72,0.71,29.55,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-01,2019,1,1,274,100.73,0.98,5,Dry,24,4,2,2,20,52,0.52,48.73,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-02,2019,1,1,275,98.82,0.99,5,Dry,24,4,2,2,20,52,0.53,46.82,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-03,2019,1,1,276,98.54,0.99,5,Dry,24,4,2,2,20,52,0.53,46.54,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-04,2019,1,1,277,97.72,0.99,5,Dry,24,4,2,2,20,52,0.53,45.72,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-05,2019,1,1,278,96.9,0.99,5,Dry,24,4,2,2,20,52,0.54,44.9,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-06,2019,1,1,279,96.08,0.99,5,Dry,24,4,2,2,20,52,0.54,44.08,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-07,2019,1,1,280,95.26,0.99,5,Dry,24,4,2,2,20,52,0.55,43.26,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-08,2019,1,2,281,94.44,0.99,5,Dry,24,4,2,2,20,52,0.55,42.44,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-09,2019,1,2,282,94.71,0.99,5,Dry,24,4,2,2,20,52,0.55,42.71,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-10,2019,1,2,283,97.18,0.99,5,Dry,24,4,2,2,20,52,0.54,45.18,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-11,2019,1,2,284,98.54,0.99,5,Dry,24,4,2,2,20,52,0.53,46.54,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-12,2019,1,2,285,97.72,0.99,5,Dry,24,4,2,2,20,52,0.53,45.72,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-13,2019,1,2,286,97.45,0.99,5,Dry,24,4,2,2,20,52,0.53,45.45,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-14,2019,1,2,287,97.18,0.99,5,Dry,24,4,2,2,20,52,0.54,45.18,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-15,2019,1,3,288,96.36,0.99,5,Dry,24,4,2,2,20,52,0.54,44.36,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-16,2019,1,3,289,95.53,0.99,5,Dry,24,4,2,2,20,52,0.54,43.53,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-17,2019,1,3,290,93.62,0.99,5,Dry,24,4,2,2,20,52,0.56,41.62,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-18,2019,1,3,291,92.25,0.99,5,Dry,24,4,2,2,20,52,0.56,40.25,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-19,2019,1,3,292,90.89,0.99,5,Dry,24,4,2,2,20,52,0.57,38.89,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-20,2019,1,3,293,89.52,0.99,5,Dry,24,4,2,2,20,52,0.58,37.52,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-21,2019,1,3,294,89.25,0.99,5,Dry,24,4,2,2,20,52,0.58,37.25,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-22,2019,1,4,295,88.43,0.99,5,Dry,24,4,2,2,20,52,0.59,36.43,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-23,2019,1,4,296,87.61,0.99,5,Dry,24,4,2,2,20,52,0.59,35.61,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-24,2019,1,4,297,87.88,0.99,5,Dry,24,4,2,2,20,52,0.59,35.88,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-25,2019,1,4,298,88.15,0.99,5,Dry,24,4,2,2,20,52,0.59,36.15,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-26,2019,1,4,299,88.97,0.99,5,Dry,24,4,2,2,20,52,0.58,36.97,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-27,2019,1,4,300,89.79,0.99,5,Dry,24,4,2,2,20,52,0.58,37.79,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-28,2019,1,4,301,88.97,0.99,5,Dry,24,4,2,2,20,52,0.58,36.97,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-29,2019,1,5,302,89.25,0.99,5,Dry,24,4,2,2,20,52,0.58,37.25,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-30,2019,1,5,303,89.52,0.99,5,Dry,24,4,2,2,20,52,0.58,37.52,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-31,2019,1,5,304,88.7,0.99,5,Dry,24,4,2,2,20,52,0.59,36.7,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-01,2019,2,5,305,88.97,0.99,5,Dry,23,4,2,2,19,50,0.56,38.97,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-02,2019,2,5,306,89.25,0.99,5,Dry,23,4,2,2,19,50,0.56,39.25,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-03,2019,2,5,307,90.07,0.99,5,Dry,23,4,2,2,19,50,0.56,40.07,0.45,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-04,2019,2,5,308,90.89,0.99,5,Dry,23,4,2,2,19,50,0.55,40.89,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-05,2019,2,6,309,92.8,0.99,5,Dry,23,4,2,2,19,50,0.54,42.8,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-06,2019,2,6,310,94.17,0.99,5,Dry,23,4,2,2,19,50,0.53,44.17,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-07,2019,2,6,311,94.44,0.99,5,Dry,23,4,2,2,19,50,0.53,44.44,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-08,2019,2,6,312,98.54,0.99,5,Dry,23,4,2,2,19,50,0.51,48.54,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-09,2019,2,6,313,102.64,0.98,5,Dry,23,4,2,2,19,50,0.49,52.64,0.51,52.64,0,0,0,0,-2,2,23,4,2,0,21,81.6,990,964.5,25.5,0.0708,0.000224,0.0000088,0.071,0.00279,1,0.0136,0.0846,0.00332,25.4,0,0,0,0,0,0,0
2019-11-10,2019,2,6,314,103.46,0.98,5,Dry,23,4,2,2,19,50,0.48,53.46,0.52,53.46,0,0,0,0,-2,2,23,4,2,0,21,82.5,990,964.5,25.5,0.0708,0.000294,0.0000115,0.0711,0.00279,1,0.0147,0.0858,0.00336,25.4,0,0,0,0,0,0,0
2019-11-11,2019,2,6,315,104.28,0.98,5,Dry,23,4,2,2,19,50,0.48,54.28,0.52,54.28,0,0,0,0,-2,2,23,4,2,0,21,83.3,990,964.5,25.5,0.0708,0.000364,0.0000143,0.0712,0.00279,1,0.0158,0.087,0.00341,25.4,0,0,0,0,0,0,0
2019-11-12,2019,2,7,316,104.56,0.98,5,Dry,23,4,2,2,19,50,0.48,54.56,0.52,54.56,0,0,0,0,-2,2,23,4,2,0,21,83.6,990,964.5,25.5,0.0708,0.000388,0.0000152,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
2019-11-13,2019,2,7,317,108.11,0.98,5,Dry,23,4,2,2,19,50,0.46,58.11,0.54,58.11,0,0,0,0,-2,2,23,4,2,0,21,87.1,990,964.5,25.5,0.0708,0.000689,0.000027,0.0715,0.0028,1,0.0209,0.0925,0.00363,25.4,0,0,0,0,0,0,0
2019-11-14,2019,2,7,318,110.57,0.98,5,Dry,23,4,2,2,19,50,0.45,60.57,0.55,60.57,0,0,0,0,-2,2,23,4,2,0,21,89.6,990,964.5,25.5,0.0708,0.000898,0.0000352,0.0717,0.00281,1,0.0243,0.096,0.00376,25.4,0,0,0,0,0,0,0
2019-11-15,2019,2,7,319,110.3,0.98,5,Dry,23,4,2,2,19,50,0.45,60.3,0.55,60.3,0,0,0,0,-2,2,23,4,2,0,21,89.3,990,964.5,25.5,0.0708,0.000875,0.0000343,0.0717,0.00281,1,0.0239,0.0956,0.00375,25.4,0,0,0,0,0,0,0
2019-11-16,2019,2,7,320,112.76,0.98,5,Dry,23,4,2,2,19,50,0.44,62.76,0.56,62.76,0,0,0,0,-2,2,23,4,2,0,21,91.8,990,964.5,25.5,0.0708,0.00108,0.0000425,0.0719,0.00282,1,0.0272,0.0991,0.00389,25.4,0,0,0,0,0,0,0
2019-11-17,2019,2,7,321,115.77,0.97,5,Dry,23,4,2,2,19,50,0.43,65.77,0.57,65.77,0,0,0,0,-2,2,23,4,2,0,21,94.8,990,964.5,25.5,0.0708,0.00134,0.0000526,0.0722,0.00283,1,0.0313,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
2019-11-18,2019,2,7,322,118.23,0.97,5,Dry,23,4,2,2,19,50,0.42,68.23,0.58,68.23,0,0,0,0,-2,2,23,4,2,0,21,97.2,990,964.5,25.5,0.0708,0.00155,0.0000608,0.0724,0.00284,1,0.0346,0.107,0.0042,25.4,0.904,0.96,0.867,15.4,14.7,14.7,354
2019-11-19,2019,2,8,323,123.97,0.97,5,Dry,23,4,2,2,19,50,0.4,73.97,0.6,73.97,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00204,0.0000799,0.0739,0.0029,1,0.0424,0.116,0.00456,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
2019-11-20,2019,2,8,324,125.34,0.96,5,Dry,23,4,2,2,19,50,0.4,75.34,0.6,75.34,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0724,0.00215,0.0000845,0.0745,0.00292,1,0.0442,0.119,0.00466,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2019-11-21,2019,2,8,325,123.97,0.97,5,Dry,23,4,2,2,19,50,0.4,73.97,0.6,73.97,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00204,0.0000799,0.0739,0.0029,1,0.0424,0.116,0.00456,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
2019-11-22,2019,2,8,326,125.89,0.96,5,Dry,23,4,2,2,19,50,0.4,75.89,0.6,75.89,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.0022,0.0000863,0.0748,0.00293,1,0.045,0.12,0.00469,25.4,0.939,0.96,0.902,17.7,17,17,409
2019-11-23,2019,2,8,327,128.89,0.96,5,Dry,23,4,2,2,19,50,0.39,78.89,0.61,78.89,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00246,0.0000963,0.0761,0.00298,1,0.049,0.125,0.0049,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2019-11-24,2019,2,8,328,128.62,0.96,5,Dry,23,4,2,2,19,50,0.39,78.62,0.61,78.62,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000954,0.0759,0.00298,1,0.0486,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2019-11-25,2019,2,8,329,128.89,0.96,5,Dry,23,4,2,2,19,50,0.39,78.89,0.61,78.89,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00246,0.0000963,0.0761,0.00298,1,0.049,0.125,0.0049,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2019-11-26,2019,2,9,330,132.45,0.95,5,Dry,23,4,2,2,19,50,0.38,82.45,0.62,82.45,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0749,0.00276,0.000108,0.0776,0.00304,1,0.0538,0.131,0.00515,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
2019-11-27,2019,2,9,331,134.91,0.95,5,Dry,23,4,2,2,19,50,0.37,84.91,0.63,84.91,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00297,0.000116,0.0787,0.00309,1,0.0571,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2019-11-28,2019,2,9,332,134.64,0.95,5,Dry,23,4,2,2,19,50,0.37,84.64,0.63,84.64,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0786,0.00308,1,0.0568,0.135,0.00531,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2019-11-29,2019,2,9,333,135.46,0.95,5,Dry,23,4,2,2,19,50,0.37,85.46,0.63,85.46,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.00301,0.000118,0.0789,0.0031,1,0.0579,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,19,19,455
2019-11-30,2019,2,9,334,136.28,0.95,5,Dry,23,4,2,2,19,50,0.37,86.28,0.63,86.28,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.059,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2019-12-01,2019,3,9,335,136.55,0.95,5,Dry,26,4,3,2,24,59,0.43,77.55,0.57,77.55,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0745,0.00234,0.0000918,0.0769,0.00302,1,0.0472,0.124,0.00487,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2019-12-02,2019,3,9,336,139.01,0.95,5,Dry,26,4,3,2,24,59,0.42,80.01,0.58,80.01,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0754,0.00255,0.0001,0.078,0.00306,1,0.0505,0.128,0.00504,25.4,0.933,0.96,0.896,18.6,17.8,17.8,428
2019-12-03,2019,3,10,337,143.11,0.94,5,Dry,26,4,3,2,24,59,0.41,84.11,0.59,84.11,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.0029,0.000114,0.0798,0.00313,1,0.056,0.136,0.00533,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2019-12-04,2019,3,10,338,148.31,0.93,5,Dry,26,4,3,2,24,59,0.4,89.31,0.6,89.31,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00334,0.000131,0.082,0.00322,1,0.0631,0.145,0.00569,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2019-12-05,2019,3,10,339,152.96,0.92,5,Dry,26,4,3,2,24,59,0.39,93.96,0.61,93.96,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00374,0.000146,0.0841,0.0033,1,0.0693,0.153,0.00602,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
2019-12-06,2019,3,10,340,156.51,0.91,5,Dry,26,4,3,2,24,59,0.38,97.51,0.62,97.51,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0816,0.00404,0.000158,0.0856,0.00336,1,0.0741,0.16,0.00626,25.4,0.913,0.968,0.884,22.1,21.4,21.4,514
2019-12-07,2019,3,10,341,160.07,0.91,5,Dry,26,4,3,2,24,59,0.37,101.1,0.63,101.1,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00434,0.00017,0.0872,0.00342,1,0.0789,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
2019-12-08,2019,3,10,342,161.43,0.9,5,Dry,26,4,3,2,24,59,0.36,102.4,0.64,102.4,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00446,0.000175,0.0878,0.00344,1,0.0808,0.169,0.0066,25.4,0.913,0.97,0.885,23.2,22.5,22.5,541
2019-12-09,2019,3,10,343,162.25,0.9,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000177,0.0881,0.00345,1,0.0819,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
2019-12-10,2019,3,11,344,161.43,0.9,5,Dry,26,4,3,2,24,59,0.36,102.4,0.64,102.4,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00446,0.000175,0.0878,0.00344,1,0.0808,0.169,0.0066,25.4,0.913,0.97,0.885,23.2,22.5,22.5,541
2019-12-11,2019,3,11,345,158.43,0.91,5,Dry,26,4,3,2,24,59,0.37,99.43,0.63,99.43,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0823,0.0042,0.000165,0.0865,0.00339,1,0.0767,0.163,0.0064,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2019-12-12,2019,3,11,346,158.15,0.91,5,Dry,26,4,3,2,24,59,0.37,99.15,0.63,99.15,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0863,0.00338,1,0.0764,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2019-12-13,2019,3,11,347,158.43,0.91,5,Dry,26,4,3,2,24,59,0.37,99.43,0.63,99.43,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0823,0.0042,0.000165,0.0865,0.00339,1,0.0767,0.163,0.0064,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2019-12-14,2019,3,11,348,158.15,0.91,5,Dry,26,4,3,2,24,59,0.37,99.15,0.63,99.15,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0863,0.00338,1,0.0764,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2019-12-15,2019,3,11,349,160.07,0.91,5,Dry,26,4,3,2,24,59,0.37,101.1,0.63,101.1,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00434,0.00017,0.0872,0.00342,1,0.0789,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
2019-12-16,2019,3,11,350,163.07,0.9,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.083,0.171,0.00672,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
2019-12-17,2019,3,12,351,164.44,0.9,5,Dry,26,4,3,2,24,59,0.36,105.4,0.64,105.4,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000185,0.0891,0.00349,1,0.0848,0.174,0.00681,25.4,0.915,0.97,0.887,24,23.3,23.3,558
2019-12-18,2019,3,12,352,166.36,0.89,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.0899,0.00352,1,0.0874,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,569
2019-12-19,2019,3,12,353,166.08,0.89,5,Dry,26,4,3,2,24,59,0.35,107.1,0.65,107.1,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00485,0.00019,0.0898,0.00352,1,0.0871,0.177,0.00693,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2019-12-20,2019,3,12,354,167.45,0.89,5,Dry,26,4,3,2,24,59,0.35,108.5,0.65,108.5,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0855,0.00497,0.000195,0.0904,0.00354,1,0.0889,0.179,0.00702,25.4,0.917,0.97,0.889,24.7,24,24,576
2019-12-21,2019,3,12,355,171,0.88,5,Dry,26,4,3,2,24,59,0.34,112,0.66,112,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00527,0.000206,0.092,0.0036,1,0.0937,0.186,0.00727,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2019-12-22,2019,3,12,356,174.01,0.87,5,Dry,26,4,3,2,24,59,0.34,115,0.66,115,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00553,0.000216,0.0933,0.00365,1,0.0978,0.191,0.00748,25.4,0.921,0.97,0.894,26.4,25.6,25.6,613
2019-12-23,2019,3,12,357,173.74,0.87,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.0055,0.000215,0.0932,0.00365,1,0.0974,0.191,0.00746,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2019-12-24,2019,3,13,358,173.46,0.87,5,Dry,26,4,3,2,24,59,0.34,114.5,0.66,114.5,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00548,0.000214,0.0931,0.00364,1,0.097,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2019-12-25,2019,3,13,359,172.64,0.87,5,Dry,26,4,3,2,24,59,0.34,113.6,0.66,113.6,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2019-12-26,2019,3,13,360,176.75,0.86,5,Dry,26,4,3,2,24,59,0.33,117.8,0.67,117.8,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00576,0.000225,0.0945,0.0037,1,0.101,0.196,0.00767,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2019-12-27,2019,3,13,361,182.49,0.84,5,Dry,26,4,3,2,24,59,0.32,123.5,0.68,123.5,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0908,0.00625,0.000244,0.097,0.00379,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2019-12-28,2019,3,13,362,188.78,0.82,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0998,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2019-12-29,2019,3,13,363,195.07,0.8,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2019-12-30,2019,3,13,364,198.07,0.79,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2019-12-31,2019,3,14,365,201.08,0.79,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.239,0.00936,25.4,0.935,0.97,0.907,33,32,32,769
2020-01-01,2019,4,14,1,205.73,0.77,5,Dry,29,5,4,2,33,73,0.35,132.7,0.65,132.7,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0958,0.00703,0.000275,0.103,0.00402,1,0.122,0.225,0.00878,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2020-01-02,2019,4,14,2,210.93,0.75,5,Dry,29,5,4,2,33,73,0.35,137.9,0.65,137.9,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00747,0.000293,0.105,0.00412,1,0.129,0.234,0.00916,25.3,0.934,0.97,0.906,32,31,31,744
2020-01-03,2019,4,14,3,214.48,0.74,5,Dry,29,5,4,2,33,73,0.34,141.5,0.66,141.5,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0989,0.00778,0.000305,0.107,0.00418,1,0.133,0.24,0.00941,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2020-01-04,2019,4,14,4,218.58,0.73,5,Dry,29,5,4,2,33,73,0.33,145.6,0.67,145.6,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00812,0.000319,0.108,0.00425,1,0.139,0.247,0.00971,25.2,0.937,0.97,0.909,33.8,32.7,32.7,786
2020-01-05,2019,4,14,5,222.68,0.71,5,Dry,29,5,4,2,33,73,0.33,149.7,0.67,149.7,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00847,0.000333,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.7,33.7,809
2020-01-06,2019,4,14,6,225.14,0.71,5,Dry,29,5,4,2,33,73,0.32,152.1,0.68,152.1,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00868,0.000341,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,822
2020-01-07,2019,4,15,7,226.51,0.7,5,Dry,29,5,4,2,33,73,0.32,153.5,0.68,153.5,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.0088,0.000346,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.6,34.6,829
2020-01-08,2019,4,15,8,229.52,0.7,5,Dry,29,5,4,2,33,73,0.32,156.5,0.68,156.5,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00905,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,846
2020-01-09,2019,4,15,9,232.53,0.69,5,Dry,29,5,4,2,33,73,0.31,159.5,0.69,159.5,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00931,0.000366,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
2020-01-10,2019,4,15,10,235.53,0.68,5,Dry,29,5,4,2,33,73,0.31,162.5,0.69,162.5,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00957,0.000377,0.116,0.00456,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.6,36.6,879
2020-01-11,2019,4,15,11,238.54,0.67,5,Dry,29,5,4,2,33,73,0.31,165.5,0.69,165.5,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00982,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2020-01-12,2019,4,15,12,242.64,0.67,5,Dry,29,5,4,2,33,73,0.3,169.6,0.7,169.6,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.172,0.29,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2020-01-13,2019,4,15,13,246.2,0.66,5,Dry,29,5,4,2,33,73,0.3,173.2,0.7,173.2,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.2,39.3,39.3,943
2020-01-14,2019,4,16,14,249.75,0.65,5,Dry,29,5,4,2,33,73,0.29,176.8,0.71,176.8,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00483,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,964
2020-01-15,2019,4,16,15,253.31,0.64,5,Dry,29,5,4,2,33,73,0.29,180.3,0.71,180.3,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.948,0.98,0.93,41.9,41.1,41.1,985
2020-01-16,2019,4,16,16,258.5,0.63,5,Dry,29,5,4,2,33,73,0.28,185.5,0.72,185.5,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2020-01-17,2019,4,16,17,263.15,0.63,5,Dry,29,5,4,2,33,73,0.28,190.2,0.72,190.2,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2020-01-18,2019,4,16,18,267.8,0.62,5,Dry,29,5,4,2,33,73,0.27,194.8,0.73,194.8,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2020-01-19,2019,4,16,19,271.9,0.61,5,Dry,29,5,4,2,33,73,0.27,198.9,0.73,198.9,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2020-01-20,2019,4,16,20,278.19,0.6,5,Dry,29,5,4,2,33,73,0.26,205.2,0.74,205.2,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2020-01-21,2019,4,17,21,286.12,0.59,5,Dry,29,5,4,2,33,73,0.26,213.1,0.74,213.1,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2020-01-22,2019,4,17,22,294.6,0.58,5,Dry,29,5,4,2,33,73,0.25,221.6,0.75,221.6,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000581,0.142,0.00564,1,0.242,0.383,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2020-01-23,2019,4,17,23,301.43,0.57,5,Dry,29,5,4,2,33,73,0.24,228.4,0.76,228.4,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000604,0.145,0.00577,2,0.0967,0.241,0.00962,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2020-01-24,2019,4,17,24,307.18,0.56,5,Dry,29,5,4,2,33,73,0.24,234.2,0.76,234.2,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00587,2,0.101,0.248,0.00989,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
2020-01-25,2019,4,17,25,314.56,0.55,5,Dry,29,5,4,2,33,73,0.23,241.6,0.77,241.6,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.15,0.00601,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.7,1270
2020-01-26,2019,4,17,26,323.58,0.54,5,Dry,29,5,4,2,33,73,0.23,250.6,0.77,250.6,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0173,0.000691,0.155,0.00619,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1310
2020-01-27,2019,4,17,27,334.25,0.53,5,Dry,29,5,4,2,33,73,0.22,261.3,0.78,261.3,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0223,0.000895,0.163,0.00656,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2020-01-28,2019,4,18,28,343.27,0.52,5,Dry,29,5,4,2,33,73,0.21,270.3,0.79,270.3,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0266,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2020-01-29,2019,4,18,29,353.93,0.51,5,Dry,29,5,4,2,33,73,0.21,280.9,0.79,280.9,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00724,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
2020-01-30,2019,4,18,30,366.24,0.5,5,Dry,29,5,4,2,33,73,0.2,293.2,0.8,293.2,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0374,0.00151,0.19,0.00766,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2020-01-31,2019,4,18,31,382.37,0.48,5,Dry,29,5,4,2,33,73,0.19,309.4,0.81,309.4,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.045,0.00182,0.203,0.00823,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.8,33.7,67.4,1620
2020-02-01,2019,5,18,32,397.96,0.47,5,Dry,31,6,4,3,41,85,0.21,313,0.79,313,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.16,0.0467,0.0019,0.207,0.00842,2,0.154,0.361,0.0147,24.2,0.942,0.97,0.914,35.1,34,68,1630
2020-02-02,2019,5,18,33,413.54,0.46,5,Dry,31,6,4,3,41,85,0.21,328.5,0.79,328.5,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0541,0.0022,0.22,0.00897,2,0.164,0.384,0.0157,24.2,0.945,0.97,0.917,36.8,35.7,71.3,1710
2020-02-03,2019,5,18,34,426.94,0.45,5,Dry,31,6,4,3,41,85,0.2,341.9,0.8,341.9,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0604,0.00247,0.231,0.00944,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.2,74.3,1780
2020-02-04,2019,5,19,35,440.89,0.44,5,Dry,31,6,4,3,41,85,0.19,355.9,0.81,355.9,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.067,0.00274,0.243,0.00994,2,0.183,0.425,0.0174,24,0.949,0.975,0.926,39.7,38.8,77.5,1860
2020-02-05,2019,5,19,36,455.38,0.43,5,Dry,31,6,4,3,41,85,0.19,370.4,0.81,370.4,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.181,0.0738,0.00303,0.255,0.0105,2,0.193,0.447,0.0184,23.9,0.951,0.979,0.931,41.3,40.4,80.8,1940
2020-02-06,2019,5,19,37,469.87,0.42,5,Dry,31,6,4,3,41,85,0.18,384.9,0.82,384.9,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0807,0.00332,0.266,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.8,42,84,2020
2020-02-07,2019,5,19,38,484.36,0.41,5,Dry,31,6,4,3,41,85,0.17,399.4,0.82,399.4,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0875,0.00361,0.278,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87,2090
2020-02-08,2019,5,19,39,500.5,0.4,5,Dry,31,6,4,3,41,85,0.17,415.5,0.83,415.5,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0951,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.2,2170
2020-02-09,2019,5,19,40,518.82,0.38,5,Dry,31,6,4,3,41,85,0.16,433.8,0.84,433.8,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00431,0.307,0.0128,2,0.235,0.542,0.0225,23.5,0.957,0.98,0.938,47.9,46.9,93.9,2250
2020-02-10,2019,5,19,41,538.78,0.37,5,Dry,31,6,4,3,41,85,0.16,453.8,0.84,453.8,0,0,0,0,-3,3,31,6,4,0,44,495,990,966,24,0.21,0.113,0.00472,0.323,0.0135,2,0.249,0.572,0.0239,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2020-02-11,2019,5,20,42,558.74,0.36,5,Dry,31,6,4,3,41,85,0.15,473.7,0.85,473.7,0,0,0,0,-3,3,31,6,4,0,44,515,990,966.1,23.9,0.219,0.123,0.00513,0.342,0.0143,2,0.262,0.604,0.0253,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2020-02-12,2019,5,20,43,579.79,0.35,5,Dry,31,6,4,3,41,85,0.15,494.8,0.85,494.8,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.133,0.00557,0.364,0.0153,3,0.165,0.529,0.0222,23.3,0.946,0.97,0.917,35.6,34.5,104,2480
2020-02-13,2019,5,20,44,603.03,0.34,5,Dry,31,6,4,3,41,85,0.14,518,0.86,518,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.00621,0.391,0.0165,3,0.176,0.567,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
2020-02-14,2019,5,20,45,632.29,0.33,5,Dry,31,6,4,3,41,85,0.13,547.3,0.87,547.3,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.261,0.167,0.00707,0.427,0.0181,3,0.189,0.616,0.0261,23,0.951,0.974,0.926,39,38,114,2740
2020-02-15,2019,5,20,46,669.21,0.31,5,Dry,31,6,4,3,41,85,0.13,584.2,0.87,584.2,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.282,0.191,0.00817,0.473,0.0202,3,0.205,0.678,0.029,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
2020-02-16,2019,5,20,47,708.86,0.29,5,Dry,31,6,4,3,41,85,0.12,623.9,0.88,623.9,0,0,0,0,-3,3,31,6,4,0,44,665,990,966.7,23.3,0.304,0.218,0.00936,0.522,0.0224,3,0.223,0.745,0.032,22.5,0.955,0.98,0.936,43.9,43,129,3100
2020-02-17,2019,5,20,48,752.33,0.27,5,Dry,31,6,4,3,41,85,0.11,667.3,0.89,667.3,0,0,0,0,-3,3,31,6,4,0,44,708,990,966.9,23.1,0.329,0.247,0.0107,0.576,0.0249,3,0.243,0.819,0.0355,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
2020-02-18,2019,5,21,49,788.43,0.25,5,Dry,31,6,4,3,41,85,0.11,703.4,0.89,703.4,0,0,0,0,-3,3,31,6,4,0,44,744,990,967.1,22.9,0.35,0.271,0.0118,0.62,0.027,3,0.259,0.88,0.0383,22.1,0.957,0.98,0.938,48.6,47.6,143,3430
2020-02-19,2019,5,21,50,834.68,0.23,5,Dry,31,6,4,3,41,85,0.1,749.7,0.9,749.7,0,0,0,0,-3,3,31,6,4,0,44,791,990,967.2,22.8,0.379,0.302,0.0133,0.681,0.0299,3,0.28,0.96,0.0422,21.8,0.957,0.98,0.938,51.1,48.2,145,3470
2020-02-20,2019,5,21,51,898.44,0.22,5,Dry,31,6,4,3,41,85,0.095,813.4,0.91,813.4,0,0,0,0,-3,3,31,6,4,0,44,854,990,967.5,22.5,0.437,0.333,0.0148,0.77,0.0342,4,0.217,0.987,0.0438,21.5,0.954,0.978,0.933,40.9,40,160,3840
2020-02-21,2019,5,21,52,965.09,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,860.1,0.89,860.1,0,0,0,0,-4,4,36,6,5,0,58,907,990,967.8,22.2,0.485,0.355,0.016,0.841,0.0378,4,0.233,1.07,0.0483,21.2,0.955,0.98,0.936,42.6,41.8,167,4010
2020-02-22,2019,5,21,53,1031.9,0.19,4,Mod_Dry,36,6,5,4,54,105,0.1,926.9,0.9,926.9,0,0,0,0,-4,4,36,6,5,0,58,974,990,968,22,0.546,0.388,0.0176,0.934,0.0425,4,0.255,1.19,0.0541,20.8,0.956,0.98,0.937,45.2,44.3,177,4250
2020-02-23,2019,5,21,54,1102.6,0.17,4,Mod_Dry,36,6,5,4,54,105,0.095,997.6,0.91,997.6,0,0,0,0,-4,4,36,6,5,0,58,1040,990,968.2,21.8,0.617,0.422,0.0194,1.04,0.0477,4,0.279,1.32,0.0605,20.5,0.956,0.98,0.937,47.8,46.9,187,4500
2020-02-24,2019,5,21,55,1176.6,0.16,4,Mod_Dry,36,6,5,4,54,105,0.089,1072,0.91,1072,0,0,0,0,-4,4,36,6,5,0,58,1120,990,968.5,21.5,0.726,0.584,0.0271,1.31,0.0608,4,0.294,1.6,0.0745,19.9,0.955,0.98,0.936,50,48.2,193,4630
2020-02-25,2019,5,22,56,1247.9,0.15,4,Mod_Dry,36,6,5,4,54,105,0.084,1143,0.92,1100,43,10,1,1,-3,34,46,7,6,1,88,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2020-02-26,2019,5,22,57,1309.6,0.14,4,Mod_Dry,36,6,5,4,54,105,0.08,1205,0.92,1100,105,24,3,3,-1,76,60,9,8,3,130,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2020-02-27,2019,5,22,58,1366.7,0.14,4,Mod_Dry,36,6,5,4,54,105,0.077,1262,0.92,1100,162,37,5,5,1,114,73,11,10,5,168,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2020-02-28,2019,5,22,59,1400.4,0.13,4,Mod_Dry,36,6,5,4,54,105,0.075,1295,0.93,1100,195,44,6,6,2,137,80,12,11,6,191,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2020-02-29,2019,5,22,60,1422,0.13,4,Mod_Dry,36,6,5,4,54,105,0.074,1317,0.93,1100,217,49,7,7,3,151,85,13,12,7,205,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2020-03-01,2019,6,22,61,1437.6,0.13,3,Normal,49,9,9,9,107,183,0.13,1255,0.87,1100,155,35,5,5,-4,114,84,14,14,5,221,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2020-03-02,2019,6,22,62,1453.2,0.12,3,Normal,49,9,9,9,107,183,0.13,1270,0.87,1100,170,38,5,5,-4,126,87,14,14,5,233,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.4,190,4560
2020-03-03,2019,6,23,63,1475.2,0.12,3,Normal,49,9,9,9,107,183,0.12,1292,0.88,1100,192,43,6,6,-3,140,92,15,15,6,247,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2020-03-04,2019,6,23,64,1497.3,0.12,3,Normal,49,9,9,9,107,183,0.12,1314,0.88,1100,214,48,6,7,-3,156,97,15,16,6,263,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4510
2020-03-05,2019,6,23,65,1526,0.11,3,Normal,49,9,9,9,107,183,0.12,1343,0.88,1100,243,51,7,7,-2,180,100,16,16,7,287,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2020-03-06,2019,6,23,66,1554.9,0.11,3,Normal,49,9,9,9,107,183,0.12,1372,0.88,1100,272,51,8,8,-1,206,100,17,17,8,313,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2020-03-07,2019,6,23,67,1590.6,0.1,3,Normal,49,9,9,9,107,183,0.12,1408,0.89,1100,308,51,9,9,0,239,100,18,18,9,346,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2020-03-08,2019,6,23,68,1626.6,0.098,3,Normal,49,9,9,9,107,183,0.11,1444,0.89,1100,344,51,9,10,1,273,100,18,19,10,380,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2020-03-09,2019,6,23,69,1662.9,0.094,3,Normal,49,9,9,9,107,183,0.11,1480,0.89,1100,380,51,9,12,2,306,100,18,21,11,413,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2020-03-10,2019,6,24,70,1706.3,0.09,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.2,19.8,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2020-03-11,2019,6,24,71,1756.9,0.084,3,Normal,49,9,9,9,107,183,0.1,1574,0.9,1100,474,51,9,14,5,395,100,18,23,14,502,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2020-03-12,2019,6,24,72,1801.2,0.079,3,Normal,49,9,9,9,107,183,0.1,1618,0.9,1100,518,51,9,16,7,435,100,18,25,16,542,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2020-03-13,2019,6,24,73,1852.8,0.075,3,Normal,49,9,9,9,107,183,0.099,1670,0.9,1100,570,51,9,16,8,486,100,18,25,17,593,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2020-03-14,2019,6,24,74,1912,0.071,3,Normal,49,9,9,9,107,183,0.096,1729,0.9,1100,629,51,9,16,10,543,100,18,25,19,650,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2020-03-15,2019,6,24,75,1971.8,0.066,3,Normal,49,9,9,9,107,183,0.093,1789,0.91,1100,689,51,9,16,12,601,100,18,25,21,708,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2020-03-16,2019,6,24,76,2039.5,0.06,3,Normal,49,9,9,9,107,183,0.09,1856,0.91,1100,756,51,9,16,14,666,100,18,25,23,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2020-03-17,2019,6,25,77,2107.9,0.054,3,Normal,49,9,9,9,107,183,0.087,1925,0.91,1100,825,51,9,16,16,733,100,18,25,25,840,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2020-03-18,2019,6,25,78,2169.8,0.049,3,Normal,49,9,9,9,107,183,0.084,1987,0.92,1100,887,51,9,16,18,793,100,18,25,27,900,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2020-03-19,2019,6,25,79,2217.6,0.046,3,Normal,49,9,9,9,107,183,0.083,2035,0.92,1100,935,51,9,16,19,840,100,18,25,28,947,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2020-03-20,2019,6,25,80,2258.3,0.043,3,Normal,49,9,9,9,107,183,0.081,2075,0.92,1100,975,51,9,16,20,879,100,18,25,29,986,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2020-03-21,2019,6,25,81,2284.3,0.042,3,Normal,49,9,9,9,107,183,0.08,2101,0.92,1100,1000,51,9,16,21,904,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2020-03-22,2019,6,25,82,2302.9,0.041,3,Normal,49,9,9,9,107,183,0.08,2120,0.92,1100,1020,51,9,16,22,922,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2020-03-23,2019,6,25,83,2321.6,0.04,3,Normal,49,9,9,9,107,183,0.079,2139,0.92,1100,1040,51,9,16,22,941,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2020-03-24,2019,6,26,84,2340.3,0.038,3,Normal,49,9,9,9,107,183,0.078,2157,0.92,1100,1060,51,9,16,23,958,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2020-03-25,2019,6,26,85,2351.6,0.038,3,Normal,49,9,9,9,107,183,0.078,2169,0.92,1100,1070,51,9,16,23,970,100,18,25,32,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,161,3880
2020-03-26,2019,6,26,86,2362.9,0.037,3,Normal,49,9,9,9,107,183,0.077,2180,0.92,1100,1080,51,9,16,23,981,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0873,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2020-03-27,2019,6,26,87,2374.2,0.037,3,Normal,49,9,9,9,107,183,0.077,2191,0.92,1100,1090,51,9,16,24,991,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2020-03-28,2019,6,26,88,2393.1,0.035,3,Normal,49,9,9,9,107,183,0.076,2210,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2020-03-29,2019,6,26,89,2412,0.034,3,Normal,49,9,9,9,107,183,0.076,2229,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
