date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-03-30,2019,6,26,90,2438.6,0.033,3,Normal,49,9,9,9,107,183,0.075,2256,0.93,1100,1160,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2020-03-31,2019,6,27,91,2472.9,0.031,3,Normal,49,9,9,9,107,183,0.074,2290,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2020-04-01,2019,7,27,92,2507.3,0.029,3,Normal,54,13,14,19,117,217,0.086,2290,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2020-04-02,2019,7,27,93,2549.6,0.027,3,Normal,54,13,14,19,117,217,0.085,2333,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2020-04-03,2019,7,27,94,2592.2,0.025,3,Normal,54,13,14,19,117,217,0.084,2375,0.92,1100,1280,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2020-04-04,2019,7,27,95,2634.9,0.024,3,Normal,54,13,14,19,117,217,0.082,2418,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2020-04-05,2019,7,27,96,2670.1,0.022,3,Normal,54,13,14,19,117,217,0.081,2453,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2020-04-06,2019,7,27,97,2705.3,0.02,3,Normal,54,13,14,19,117,217,0.08,2488,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2020-04-07,2019,7,28,98,2740.8,0.019,3,Normal,54,13,14,19,117,217,0.079,2524,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2020-04-08,2019,7,28,99,2776.3,0.018,3,Normal,54,13,14,19,117,217,0.078,2559,0.92,1100,1460,46,5,11,25,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2020-04-09,2019,7,28,100,2804.1,0.017,3,Normal,54,13,14,19,117,217,0.077,2587,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2020-04-10,2019,7,28,101,2831.9,0.016,3,Normal,54,13,14,19,117,217,0.077,2615,0.92,1100,1520,46,5,11,26,1430,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3560
2020-04-11,2019,7,28,102,2851.8,0.016,3,Normal,54,13,14,19,117,217,0.076,2635,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2020-04-12,2019,7,28,103,2871.8,0.015,3,Normal,54,13,14,19,117,217,0.076,2655,0.92,1100,1560,46,5,11,28,1470,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.8,36.8,147,3530
2020-04-13,2019,7,28,104,2891.8,0.015,3,Normal,54,13,14,19,117,217,0.075,2675,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3520
2020-04-14,2019,7,29,105,2903.9,0.014,3,Normal,54,13,14,19,117,217,0.075,2687,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2020-04-15,2019,7,29,106,2915.9,0.014,3,Normal,54,13,14,19,117,217,0.074,2699,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2020-04-16,2019,7,29,107,2919.9,0.014,3,Normal,54,13,14,19,117,217,0.074,2703,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2020-04-17,2019,7,29,108,2924,0.014,3,Normal,54,13,14,19,117,217,0.074,2707,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2020-04-18,2019,7,29,109,2928,0.014,3,Normal,54,13,14,19,117,217,0.074,2711,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.4,145,3490
2020-04-19,2019,7,29,110,2932,0.013,3,Normal,54,13,14,19,117,217,0.074,2715,0.93,1100,1620,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.4,36.3,145,3490
2020-04-20,2019,7,29,111,2936,0.013,3,Normal,54,13,14,19,117,217,0.074,2719,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2020-04-21,2019,7,30,112,2932,0.013,3,Normal,54,13,14,19,117,217,0.074,2715,0.93,1100,1620,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.4,36.3,145,3490
2020-04-22,2019,7,30,113,2919.9,0.014,3,Normal,54,13,14,19,117,217,0.074,2703,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2020-04-23,2019,7,30,114,2907.9,0.014,3,Normal,54,13,14,19,117,217,0.075,2691,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2020-04-24,2019,7,30,115,2887.8,0.015,3,Normal,54,13,14,19,117,217,0.075,2671,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2020-04-25,2019,7,30,116,2859.8,0.016,3,Normal,54,13,14,19,117,217,0.076,2643,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2020-04-26,2019,7,30,117,2831.9,0.016,3,Normal,54,13,14,19,117,217,0.077,2615,0.92,1100,1520,46,5,11,26,1430,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3560
2020-04-27,2019,7,30,118,2796.1,0.018,3,Normal,54,13,14,19,117,217,0.078,2579,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2020-04-28,2019,7,31,119,2760.5,0.019,3,Normal,54,13,14,19,117,217,0.079,2544,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2020-04-29,2019,7,31,120,2717.1,0.02,3,Normal,54,13,14,19,117,217,0.08,2500,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2020-04-30,2019,7,31,121,2674,0.022,3,Normal,54,13,14,19,117,217,0.081,2457,0.92,1100,1360,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,153,3660
2020-05-01,2019,8,31,122,2631,0.024,3,Normal,55,13,13,17,178,276,0.1,2355,0.9,1100,1260,45,5,12,21,1170,100,18,25,38,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2020-05-02,2019,8,31,123,2588.3,0.026,3,Normal,55,13,13,17,178,276,0.11,2312,0.89,1100,1210,45,5,12,19,1130,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2020-05-03,2019,8,31,124,2545.8,0.027,3,Normal,55,13,13,17,178,276,0.11,2270,0.89,1100,1170,45,5,12,18,1090,100,18,25,35,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2020-05-04,2019,8,31,125,2503.5,0.029,3,Normal,55,13,13,17,178,276,0.11,2227,0.89,1100,1130,45,5,12,17,1050,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3770
2020-05-05,2019,8,32,126,2461.4,0.032,3,Normal,55,13,13,17,178,276,0.11,2185,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2020-05-06,2019,8,32,127,2419.6,0.034,3,Normal,55,13,13,17,178,276,0.11,2144,0.89,1100,1040,45,5,12,14,968,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2020-05-07,2019,8,32,128,2378,0.036,3,Normal,55,13,13,17,178,276,0.12,2102,0.88,1100,1000,45,5,12,13,927,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2020-05-08,2019,8,32,129,2336.6,0.039,3,Normal,55,13,13,17,178,276,0.12,2061,0.88,1100,961,45,5,12,12,887,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2020-05-09,2019,8,32,130,2295.4,0.041,3,Normal,55,13,13,17,178,276,0.12,2019,0.88,1100,919,45,5,12,11,846,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2020-05-10,2019,8,32,131,2247.2,0.044,3,Normal,55,13,13,17,178,276,0.12,1971,0.88,1100,871,45,5,12,9,800,100,18,25,26,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2020-05-11,2019,8,32,132,2191.8,0.047,3,Normal,55,13,13,17,178,276,0.13,1916,0.87,1100,816,45,5,12,7,747,100,18,25,24,925,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2020-05-12,2019,8,33,133,2137,0.051,3,Normal,55,13,13,17,178,276,0.13,1861,0.87,1100,761,45,5,12,6,693,100,18,25,23,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2020-05-13,2019,8,33,134,2082.6,0.056,3,Normal,55,13,13,17,178,276,0.13,1807,0.87,1100,707,45,5,12,4,641,100,18,25,21,819,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2020-05-14,2019,8,33,135,2028.7,0.061,3,Normal,55,13,13,17,178,276,0.14,1753,0.86,1100,653,45,5,12,3,588,100,18,25,20,766,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2020-05-15,2019,8,33,136,1982.5,0.065,3,Normal,55,13,13,17,178,276,0.14,1706,0.86,1100,606,45,5,12,1,543,100,18,25,18,721,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2020-05-16,2019,8,33,137,1936.5,0.069,3,Normal,55,13,13,17,178,276,0.14,1661,0.86,1100,561,45,5,12,0,499,100,18,25,17,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2020-05-17,2019,8,33,138,1891,0.072,3,Normal,55,13,13,17,178,276,0.15,1615,0.85,1100,515,45,5,12,-2,455,100,18,25,15,633,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2020-05-18,2019,8,33,139,1845.9,0.076,3,Normal,55,13,13,17,178,276,0.15,1570,0.85,1100,470,45,5,12,-3,411,100,18,25,14,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2020-05-19,2019,8,34,140,1801.2,0.079,3,Normal,55,13,13,17,178,276,0.15,1525,0.85,1100,425,45,5,12,-4,367,100,18,25,13,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2020-05-20,2019,8,34,141,1756.9,0.084,3,Normal,55,13,13,17,178,276,0.16,1481,0.84,1100,381,45,5,12,-6,325,100,18,25,11,503,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2020-05-21,2019,8,34,142,1719.7,0.088,3,Normal,55,13,13,17,178,276,0.16,1444,0.84,1100,344,45,5,10,-7,291,100,18,23,10,469,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2020-05-22,2019,8,34,143,1682.9,0.092,3,Normal,55,13,13,17,178,276,0.16,1407,0.84,1100,307,45,5,9,-8,256,100,18,22,9,434,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2020-05-23,2019,8,34,144,1646.4,0.096,3,Normal,55,13,13,17,178,276,0.17,1370,0.83,1100,270,45,5,8,-9,221,100,18,21,8,399,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2020-05-24,2019,8,34,145,1610.2,0.1,3,Normal,55,13,13,17,178,276,0.17,1334,0.83,1100,234,45,5,7,-10,187,100,18,20,7,365,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2020-05-25,2019,8,34,146,1574.3,0.11,3,Normal,55,13,13,17,178,276,0.17,1298,0.82,1100,198,45,5,6,-11,153,100,18,19,6,331,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2020-05-26,2019,8,35,147,1538.8,0.11,3,Normal,55,13,13,17,178,276,0.18,1263,0.82,1100,163,37,5,5,-12,128,92,18,18,5,306,1230,990,969.6,20.4,0.887,0.648,0.0318,1.54,0.0753,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2020-05-27,2019,8,35,148,1510,0.12,3,Normal,55,13,13,17,178,276,0.18,1234,0.82,1100,134,30,4,4,-13,109,85,17,17,4,287,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0743,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
2020-05-28,2019,8,35,149,1481.5,0.12,3,Normal,55,13,13,17,178,276,0.19,1205,0.81,1100,105,24,3,3,-14,89,79,16,16,3,267,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0733,4,0.3,1.81,0.0879,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2020-05-29,2019,8,35,150,1453.2,0.12,3,Normal,55,13,13,17,178,276,0.19,1177,0.81,1100,77,17,2,2,-15,71,72,15,15,2,249,1200,990,969.3,20.7,0.848,0.648,0.0314,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2020-05-30,2019,8,35,151,1425.1,0.13,3,Normal,55,13,13,17,178,276,0.19,1149,0.81,1100,49,11,1,1,-16,52,66,14,14,1,230,1190,990,969.2,20.8,0.836,0.648,0.0312,1.48,0.0715,4,0.3,1.78,0.086,19,0.952,0.98,0.933,48.7,47.8,191,4590
2020-05-31,2019,8,35,152,1397.3,0.13,3,Normal,55,13,13,17,178,276,0.2,1121,0.8,1100,21,5,1,1,-16,30,60,14,14,1,208,1190,990,969.2,20.8,0.827,0.648,0.0311,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49,48,192,4610
2020-06-01,2019,9,35,153,1351.6,0.14,3,Normal,53,12,12,13,120,210,0.15,1142,0.84,1100,42,9,1,1,-12,43,62,13,13,1,163,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2020-06-02,2019,9,36,154,1300.7,0.14,3,Normal,53,12,12,13,120,210,0.16,1091,0.84,1091,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.8,21.2,0.798,0.627,0.0296,1.42,0.0673,4,0.298,1.72,0.0814,19.4,0.954,0.98,0.935,49.6,48.2,193,4630
2020-06-03,2019,9,36,155,1256.6,0.15,3,Normal,53,12,12,13,120,210,0.17,1047,0.83,1047,0,0,0,0,-13,13,53,12,12,0,133,1120,990,968.7,21.3,0.733,0.528,0.0248,1.26,0.0592,4,0.289,1.55,0.0728,19.7,0.954,0.98,0.935,48.4,47.4,190,4550
2020-06-04,2019,9,36,156,1213.4,0.15,3,Normal,53,12,12,13,120,210,0.17,1003,0.83,1003,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.67,0.431,0.0201,1.1,0.0513,4,0.281,1.38,0.0644,20,0.955,0.98,0.936,47.1,46.2,185,4430
2020-06-05,2019,9,36,157,1176.6,0.16,3,Normal,53,12,12,13,120,210,0.18,966.6,0.82,966.6,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.5,21.5,0.616,0.407,0.0189,1.02,0.0475,4,0.269,1.29,0.0599,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2020-06-06,2019,9,36,158,1140.6,0.16,3,Normal,53,12,12,13,120,210,0.18,930.6,0.82,930.6,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.577,0.389,0.018,0.967,0.0446,4,0.257,1.22,0.0565,20.4,0.955,0.98,0.936,44.5,43.6,175,4190
2020-06-07,2019,9,36,159,1110.6,0.17,3,Normal,53,12,12,13,120,210,0.19,900.6,0.81,900.6,0,0,0,0,-13,13,53,12,12,0,133,978,990,968.2,21.8,0.55,0.375,0.0172,0.925,0.0425,4,0.246,1.17,0.0538,20.6,0.955,0.98,0.936,43.4,42.5,170,4080
2020-06-08,2019,9,36,160,1081.3,0.17,3,Normal,53,12,12,13,120,210,0.19,871.3,0.81,871.3,0,0,0,0,-13,13,53,12,12,0,133,948,990,968.2,21.8,0.523,0.361,0.0165,0.884,0.0405,4,0.237,1.12,0.0513,20.7,0.954,0.98,0.935,42.3,41.4,166,3980
2020-06-09,2019,9,37,161,1052.5,0.18,3,Normal,53,12,12,13,120,210,0.2,842.5,0.8,842.5,0,0,0,0,-13,13,53,12,12,0,133,919,990,968.1,21.9,0.497,0.347,0.0158,0.843,0.0384,4,0.227,1.07,0.0488,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
2020-06-10,2019,9,37,162,1029.3,0.19,3,Normal,53,12,12,13,120,210,0.2,819.4,0.8,819.4,0,0,0,0,-13,13,53,12,12,0,133,896,990,968,22,0.475,0.336,0.0152,0.811,0.0369,4,0.219,1.03,0.0468,21,0.953,0.976,0.931,40.2,39.2,157,3770
2020-06-11,2019,9,37,163,1006.7,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,845.7,0.84,845.7,0,0,0,0,-9,9,45,10,9,0,97,910,990,967.9,22.1,0.488,0.348,0.0158,0.836,0.0379,4,0.228,1.06,0.0482,21,0.954,0.979,0.934,41.6,40.7,163,3910
2020-06-12,2019,9,37,164,984.44,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,823.4,0.84,823.4,0,0,0,0,-9,9,45,10,9,0,97,887,990,967.8,22.2,0.467,0.338,0.0152,0.805,0.0363,4,0.22,1.03,0.0463,21.1,0.954,0.978,0.932,40.7,39.8,159,3820
2020-06-13,2019,9,37,165,962.7,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,801.7,0.83,801.7,0,0,0,0,-9,9,45,10,9,0,97,866,990,967.8,22.2,0.447,0.327,0.0147,0.774,0.0348,4,0.213,0.988,0.0444,21.3,0.953,0.976,0.93,39.8,38.9,155,3730
2020-06-14,2019,9,37,166,946.13,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,785.1,0.83,785.1,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.751,0.0337,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2020-06-15,2019,9,37,167,929.89,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,768.9,0.83,768.9,0,0,0,0,-9,9,45,10,9,0,97,833,990,967.6,22.4,0.417,0.311,0.0139,0.729,0.0326,3,0.285,1.01,0.0453,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2020-06-16,2019,9,38,168,913.98,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,753,0.82,753,0,0,0,0,-9,9,45,10,9,0,97,817,990,967.6,22.4,0.403,0.303,0.0135,0.706,0.0315,3,0.281,0.987,0.044,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2020-06-17,2019,9,38,169,898.44,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,737.4,0.82,737.4,0,0,0,0,-9,9,45,10,9,0,97,801,990,967.5,22.5,0.389,0.294,0.013,0.682,0.0303,3,0.274,0.957,0.0425,21.5,0.957,0.98,0.938,49.7,48.2,145,3470
2020-06-18,2019,9,38,170,883.29,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,722.3,0.82,722.3,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.375,0.283,0.0126,0.658,0.0292,3,0.268,0.926,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2020-06-19,2019,9,38,171,868.54,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,707.5,0.81,707.5,0,0,0,0,-9,9,45,10,9,0,97,772,990,967.4,22.6,0.365,0.274,0.0121,0.639,0.0282,3,0.261,0.9,0.0398,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
2020-06-20,2019,9,38,172,854.25,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,693.3,0.81,693.3,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.621,0.0274,3,0.254,0.875,0.0386,21.8,0.957,0.98,0.938,47.3,46.3,139,3340
2020-06-21,2019,9,38,173,840.44,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,679.4,0.81,679.4,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.349,0.255,0.0112,0.604,0.0266,3,0.248,0.852,0.0375,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
2020-06-22,2019,9,38,174,827.17,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,666.2,0.81,666.2,0,0,0,0,-9,9,45,10,9,0,97,730,990,967.2,22.8,0.341,0.246,0.0108,0.587,0.0258,3,0.242,0.83,0.0364,22,0.957,0.98,0.937,45.8,44.8,135,3230
2020-06-23,2019,9,39,175,814.51,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,653.5,0.8,653.5,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.334,0.238,0.0104,0.572,0.025,3,0.237,0.808,0.0354,22,0.956,0.98,0.937,45,44.1,132,3180
2020-06-24,2019,9,39,176,805.88,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,644.9,0.8,644.9,0,0,0,0,-9,9,45,10,9,0,97,709,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.794,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2020-06-25,2019,9,39,177,797.66,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,636.7,0.8,636.7,0,0,0,0,-9,9,45,10,9,0,97,701,990,967.1,22.9,0.325,0.226,0.00988,0.551,0.0241,3,0.229,0.78,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3110
2020-06-26,2019,9,39,178,789.91,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,628.9,0.8,628.9,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.541,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2020-06-27,2019,9,39,179,782.73,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,621.7,0.79,621.7,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00942,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
2020-06-28,2019,9,39,180,773.98,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,613,0.79,613,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00915,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3010
2020-06-29,2019,9,39,181,766.28,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,605.3,0.79,605.3,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2020-06-30,2019,9,40,182,753.97,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,593,0.79,593,0,0,0,0,-9,9,45,10,9,0,97,657,990,966.9,23.1,0.3,0.197,0.00854,0.497,0.0215,3,0.209,0.706,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,122,2920
2020-07-01,2019,10,40,183,741.67,0.28,3,Normal,50,10,9,9,108,186,0.25,555.7,0.75,555.7,0,0,0,0,-9,9,50,10,9,0,117,625,990,966.9,23.1,0.282,0.172,0.00744,0.454,0.0196,3,0.193,0.646,0.0279,22.5,0.951,0.974,0.926,38.8,37.8,113,2720
2020-07-02,2019,10,40,184,730.46,0.28,3,Normal,50,10,9,9,108,186,0.26,544.5,0.74,544.5,0,0,0,0,-9,9,50,10,9,0,117,613,990,966.8,23.2,0.275,0.165,0.00711,0.44,0.019,3,0.188,0.627,0.0271,22.6,0.95,0.972,0.924,38.1,37.1,111,2670
2020-07-03,2019,10,40,185,718.7,0.29,3,Normal,50,10,9,9,108,186,0.26,532.7,0.74,532.7,0,0,0,0,-9,9,50,10,9,0,117,602,990,966.8,23.2,0.268,0.157,0.00675,0.425,0.0183,3,0.182,0.608,0.0262,22.6,0.949,0.97,0.921,37.4,36.3,109,2610
2020-07-04,2019,10,40,186,706.94,0.29,3,Normal,50,10,9,9,108,186,0.26,520.9,0.74,520.9,0,0,0,0,-9,9,50,10,9,0,117,590,990,966.7,23.3,0.262,0.149,0.0064,0.411,0.0177,3,0.177,0.588,0.0253,22.7,0.948,0.97,0.92,36.6,35.5,107,2560
2020-07-05,2019,10,40,187,695.73,0.29,3,Normal,50,10,9,9,108,186,0.27,509.7,0.73,509.7,0,0,0,0,-9,9,50,10,9,0,117,579,990,966.7,23.3,0.255,0.141,0.00607,0.397,0.017,3,0.172,0.569,0.0244,22.7,0.947,0.97,0.919,35.9,34.8,104,2510
2020-07-06,2019,10,40,188,685.61,0.3,3,Normal,50,10,9,9,108,186,0.27,499.6,0.73,499.6,0,0,0,0,-9,9,50,10,9,0,117,569,990,966.6,23.4,0.25,0.135,0.00577,0.384,0.0165,3,0.167,0.552,0.0236,22.8,0.946,0.97,0.918,35.2,34.2,103,2460
2020-07-07,2019,10,41,189,674.95,0.3,3,Normal,50,10,9,9,108,186,0.28,488.9,0.72,488.9,0,0,0,0,-9,9,50,10,9,0,117,558,990,966.6,23.4,0.244,0.13,0.00555,0.373,0.016,2,0.273,0.646,0.0276,22.8,0.956,0.98,0.937,52.2,48.2,96.4,2310
2020-07-08,2019,10,41,190,664.28,0.31,3,Normal,50,10,9,9,108,186,0.28,478.3,0.72,478.3,0,0,0,0,-9,9,50,10,9,0,117,547,990,966.6,23.4,0.238,0.125,0.00532,0.362,0.0155,2,0.265,0.628,0.0268,22.8,0.957,0.98,0.937,51.2,48.2,96.4,2310
2020-07-09,2019,10,41,191,653.62,0.32,3,Normal,50,10,9,9,108,186,0.28,467.6,0.71,467.6,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.231,0.12,0.0051,0.351,0.015,2,0.258,0.609,0.0259,22.9,0.957,0.98,0.938,50.2,48.2,96.4,2310
2020-07-10,2019,10,41,192,643.5,0.32,3,Normal,50,10,9,9,108,186,0.29,457.5,0.71,457.5,0,0,0,0,-9,9,50,10,9,0,117,527,990,966.5,23.5,0.226,0.115,0.00489,0.341,0.0145,2,0.251,0.592,0.0252,22.9,0.958,0.98,0.938,49.3,48.2,96.4,2310
2020-07-11,2019,10,41,193,634.48,0.32,3,Normal,50,10,9,9,108,186,0.29,448.5,0.71,448.5,0,0,0,0,-9,9,50,10,9,0,117,517,990,966.4,23.6,0.221,0.111,0.0047,0.331,0.0141,2,0.245,0.577,0.0245,23,0.958,0.98,0.939,48.4,47.5,94.9,2280
2020-07-12,2019,10,41,194,624.91,0.33,3,Normal,50,10,9,9,108,186,0.3,438.9,0.7,438.9,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.0045,0.321,0.0136,2,0.239,0.56,0.0237,23,0.957,0.98,0.938,47.5,46.5,93,2230
2020-07-13,2019,10,41,195,615.34,0.33,3,Normal,50,10,9,9,108,186,0.3,429.3,0.7,429.3,0,0,0,0,-9,9,50,10,9,0,117,498,990,966.4,23.6,0.211,0.102,0.0043,0.313,0.0132,2,0.232,0.545,0.0231,23.1,0.957,0.98,0.938,46.5,45.6,91.2,2190
2020-07-14,2019,10,42,196,606.32,0.34,3,Normal,50,10,9,9,108,186,0.31,420.3,0.69,420.3,0,0,0,0,-9,9,50,10,9,0,117,489,990,966.3,23.7,0.208,0.0974,0.00411,0.306,0.0129,2,0.226,0.532,0.0225,23.1,0.956,0.98,0.937,45.6,44.7,89.4,2150
2020-07-15,2019,10,42,197,597.29,0.34,3,Normal,50,10,9,9,108,186,0.31,411.3,0.69,411.3,0,0,0,0,-9,9,50,10,9,0,117,480,990,966.3,23.7,0.205,0.0931,0.00393,0.298,0.0126,2,0.22,0.518,0.0219,23.2,0.956,0.98,0.936,44.7,43.8,87.6,2100
2020-07-16,2019,10,42,198,589.36,0.35,3,Normal,50,10,9,9,108,186,0.32,403.4,0.68,403.4,0,0,0,0,-9,9,50,10,9,0,117,472,990,966.3,23.7,0.202,0.0894,0.00376,0.292,0.0123,2,0.215,0.506,0.0213,23.2,0.955,0.98,0.936,43.9,43,86,2070
2020-07-17,2019,10,42,199,580.89,0.35,3,Normal,50,10,9,9,108,186,0.32,394.9,0.68,394.9,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0854,0.00359,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43,42.2,84.4,2020
2020-07-18,2019,10,42,200,572.41,0.35,3,Normal,50,10,9,9,108,186,0.33,386.4,0.68,386.4,0,0,0,0,-9,9,50,10,9,0,117,455,990,966.2,23.8,0.196,0.0814,0.00342,0.278,0.0117,2,0.203,0.481,0.0202,23.3,0.953,0.98,0.934,42.2,41.3,82.6,1980
2020-07-19,2019,10,42,201,564.48,0.36,3,Normal,50,10,9,9,108,186,0.33,378.5,0.67,378.5,0,0,0,0,-9,9,50,10,9,0,117,447,990,966.1,23.9,0.193,0.0776,0.00325,0.271,0.0114,2,0.198,0.469,0.0197,23.4,0.952,0.979,0.932,41.3,40.5,80.9,1940
2020-07-20,2019,10,42,202,556.55,0.36,3,Normal,50,10,9,9,108,186,0.33,370.6,0.67,370.6,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.0739,0.00309,0.265,0.0111,2,0.193,0.457,0.0191,23.4,0.951,0.977,0.929,40.5,39.6,79.2,1900
2020-07-21,2019,10,43,203,548.62,0.37,3,Normal,50,10,9,9,108,186,0.34,362.6,0.66,362.6,0,0,0,0,-9,9,50,10,9,0,117,432,990,966.1,23.9,0.188,0.0702,0.00293,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.7,38.7,77.4,1860
2020-07-22,2019,10,43,204,541.78,0.37,3,Normal,50,10,9,9,108,186,0.34,355.8,0.66,355.8,0,0,0,0,-9,9,50,10,9,0,117,425,990,966,24,0.185,0.0669,0.00279,0.252,0.0105,2,0.183,0.435,0.0182,23.5,0.949,0.974,0.924,39,37.9,75.9,1820
2020-07-23,2019,10,43,205,534.4,0.37,3,Normal,50,10,9,9,108,186,0.35,348.4,0.65,348.4,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0634,0.00264,0.246,0.0103,2,0.178,0.424,0.0177,23.6,0.948,0.972,0.922,38.2,37.1,74.2,1780
2020-07-24,2019,10,43,206,527.02,0.38,3,Normal,50,10,9,9,108,186,0.35,341,0.65,341,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.06,0.0025,0.24,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2020-07-25,2019,10,43,207,519.64,0.38,3,Normal,50,10,9,9,108,186,0.36,333.6,0.64,333.6,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0565,0.00235,0.234,0.00973,2,0.168,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1710
2020-07-26,2019,10,43,208,512.8,0.39,3,Normal,50,10,9,9,108,186,0.36,326.8,0.64,326.8,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0532,0.00221,0.228,0.00948,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2020-07-27,2019,10,43,209,505.96,0.39,3,Normal,50,10,9,9,108,186,0.37,320,0.63,320,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.05,0.00207,0.223,0.00924,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.2,34.1,68.2,1640
2020-07-28,2019,10,44,210,499.13,0.4,3,Normal,50,10,9,9,108,186,0.37,313.1,0.63,313.1,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0468,0.00194,0.217,0.00899,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2020-07-29,2019,10,44,211,493.39,0.4,3,Normal,50,10,9,9,108,186,0.38,307.4,0.62,307.4,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0441,0.00182,0.212,0.00879,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1570
2020-07-30,2019,10,44,212,487.1,0.41,3,Normal,50,10,9,9,108,186,0.38,301.1,0.62,301.1,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0411,0.0017,0.207,0.00856,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.2,64.3,1540
2020-07-31,2019,10,44,213,480.81,0.41,3,Normal,50,10,9,9,108,186,0.39,294.8,0.61,294.8,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0382,0.00157,0.202,0.00834,2,0.141,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2020-08-01,2019,11,44,214,473.43,0.41,3,Normal,47,8,6,5,89,155,0.33,318.4,0.67,318.4,0,0,0,0,-5,5,47,8,6,0,94,379,990,965.7,24.3,0.169,0.0493,0.00203,0.219,0.00901,2,0.157,0.376,0.0155,23.9,0.944,0.97,0.915,35.2,34.2,68.3,1640
2020-08-02,2019,11,44,215,466.59,0.42,3,Normal,47,8,6,5,89,155,0.33,311.6,0.67,311.6,0,0,0,0,-5,5,47,8,6,0,94,373,990,965.7,24.3,0.167,0.0461,0.0019,0.213,0.00877,2,0.153,0.366,0.0151,23.9,0.943,0.97,0.914,34.5,33.4,66.9,1610
2020-08-03,2019,11,44,216,459.21,0.42,3,Normal,47,8,6,5,89,155,0.34,304.2,0.66,304.2,0,0,0,0,-5,5,47,8,6,0,94,365,990,965.7,24.3,0.164,0.0426,0.00175,0.207,0.00851,2,0.148,0.355,0.0146,24,0.942,0.97,0.913,33.7,32.7,65.3,1570
2020-08-04,2019,11,45,217,452.37,0.43,3,Normal,47,8,6,5,89,155,0.34,297.4,0.66,297.4,0,0,0,0,-5,5,47,8,6,0,94,358,990,965.6,24.4,0.162,0.0394,0.00162,0.201,0.00826,2,0.143,0.345,0.0141,24,0.94,0.97,0.912,32.9,31.9,63.9,1530
2020-08-05,2019,11,45,218,445.53,0.43,3,Normal,47,8,6,5,89,155,0.35,290.5,0.65,290.5,0,0,0,0,-5,5,47,8,6,0,94,352,990,965.6,24.4,0.16,0.0361,0.00148,0.196,0.00802,2,0.139,0.334,0.0137,24.1,0.939,0.97,0.911,32.2,31.2,62.4,1500
2020-08-06,2019,11,45,219,439.79,0.44,3,Normal,47,8,6,5,89,155,0.35,284.8,0.65,284.8,0,0,0,0,-5,5,47,8,6,0,94,346,990,965.6,24.4,0.158,0.0334,0.00137,0.191,0.00782,2,0.135,0.326,0.0133,24.1,0.937,0.97,0.909,31.5,30.6,61.2,1470
2020-08-07,2019,11,45,220,433.5,0.44,3,Normal,47,8,6,5,89,155,0.36,278.5,0.64,278.5,0,0,0,0,-5,5,47,8,6,0,94,340,990,965.6,24.4,0.155,0.0305,0.00125,0.186,0.0076,2,0.13,0.316,0.0129,24.1,0.936,0.97,0.908,30.9,29.9,59.9,1440
2020-08-08,2019,11,45,221,427.21,0.45,3,Normal,47,8,6,5,89,155,0.36,272.2,0.64,272.2,0,0,0,0,-5,5,47,8,6,0,94,333,990,965.5,24.5,0.153,0.0275,0.00112,0.181,0.00738,2,0.126,0.307,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.5,1400
2020-08-09,2019,11,45,222,420.93,0.45,3,Normal,47,8,6,5,89,155,0.37,265.9,0.63,265.9,0,0,0,0,-5,5,47,8,6,0,94,327,990,965.5,24.5,0.151,0.0245,0.001,0.175,0.00716,2,0.122,0.297,0.0121,24.2,0.933,0.97,0.905,29.5,28.6,57.2,1370
2020-08-10,2019,11,45,223,415.18,0.46,3,Normal,47,8,6,5,89,155,0.37,260.2,0.63,260.2,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0218,0.000889,0.171,0.00696,2,0.118,0.289,0.0118,24.2,0.932,0.97,0.904,28.8,28,55.9,1340
2020-08-11,2019,11,46,224,409.44,0.46,3,Normal,47,8,6,5,89,155,0.38,254.4,0.62,254.4,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0191,0.000778,0.166,0.00676,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.7,1310
2020-08-12,2019,11,46,225,404.79,0.46,3,Normal,47,8,6,5,89,155,0.38,249.8,0.62,249.8,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000691,0.162,0.0066,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.7,26.8,53.7,1290
2020-08-13,2019,11,46,226,399.6,0.47,3,Normal,47,8,6,5,89,155,0.39,244.6,0.61,244.6,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.143,0.0165,0.000672,0.16,0.0065,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.5,1260
2020-08-14,2019,11,46,227,394.4,0.47,3,Normal,47,8,6,5,89,155,0.39,239.4,0.61,239.4,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.142,0.0161,0.000654,0.158,0.0064,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
2020-08-15,2019,11,46,228,389.21,0.48,3,Normal,47,8,6,5,89,155,0.4,234.2,0.6,234.2,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0157,0.000635,0.155,0.0063,2,0.101,0.256,0.0104,24.4,0.924,0.97,0.897,25.9,25.1,50.3,1210
2020-08-16,2019,11,46,229,384.01,0.48,3,Normal,47,8,6,5,89,155,0.4,229,0.6,229,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000617,0.153,0.0062,1,0.252,0.405,0.0164,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
2020-08-17,2019,11,46,230,378.82,0.49,3,Normal,47,8,6,5,89,155,0.41,223.8,0.59,223.8,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000598,0.151,0.0061,1,0.245,0.395,0.016,24.3,0.959,0.98,0.939,51.2,48.2,48.2,1160
2020-08-18,2019,11,47,231,374.17,0.49,3,Normal,47,8,6,5,89,155,0.41,219.2,0.59,219.2,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.000581,0.149,0.00602,1,0.238,0.387,0.0157,24.3,0.958,0.98,0.939,50.1,48.2,48.2,1160
2020-08-19,2019,11,47,232,369.52,0.49,3,Normal,47,8,6,5,89,155,0.42,214.5,0.58,214.5,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
2020-08-20,2019,11,47,233,364.87,0.5,3,Normal,47,8,6,5,89,155,0.42,209.9,0.57,209.9,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.226,0.371,0.015,24.4,0.956,0.98,0.937,48,47.1,47.1,1130
2020-08-21,2019,11,47,234,360.22,0.5,3,Normal,47,8,6,5,89,155,0.43,205.2,0.57,205.2,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000532,0.143,0.00575,1,0.22,0.362,0.0146,24.4,0.956,0.98,0.937,47,46.1,46.1,1110
2020-08-22,2019,11,47,235,356.67,0.51,3,Normal,47,8,6,5,89,155,0.43,201.7,0.56,201.7,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000519,0.141,0.00569,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
2020-08-23,2019,11,47,236,352.57,0.51,3,Normal,47,8,6,5,89,155,0.44,197.6,0.56,197.6,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0125,0.000505,0.139,0.00561,1,0.209,0.349,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1060
2020-08-24,2019,11,47,237,348.46,0.51,3,Normal,47,8,6,5,89,155,0.45,193.5,0.56,193.5,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.000491,0.138,0.00553,1,0.204,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2020-08-25,2019,11,48,238,344.36,0.52,3,Normal,47,8,6,5,89,155,0.45,189.4,0.55,189.4,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000476,0.136,0.00546,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.5,42.5,1020
2020-08-26,2019,11,48,239,340.26,0.52,3,Normal,47,8,6,5,89,155,0.46,185.3,0.54,185.3,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000462,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.95,0.98,0.931,42.4,41.6,41.6,998
2020-08-27,2019,11,48,240,336.16,0.53,3,Normal,47,8,6,5,89,155,0.46,181.2,0.54,181.2,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.93,41.5,40.6,40.6,975
2020-08-28,2019,11,48,241,332.06,0.53,3,Normal,47,8,6,5,89,155,0.47,177.1,0.53,177.1,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000433,0.13,0.00523,1,0.182,0.312,0.0125,24.6,0.948,0.977,0.926,40.5,39.6,39.6,951
2020-08-29,2019,11,48,242,328.5,0.54,3,Normal,47,8,6,5,89,155,0.47,173.5,0.53,173.5,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000421,0.129,0.00516,1,0.177,0.306,0.0122,24.7,0.947,0.975,0.924,39.7,38.7,38.7,930
2020-08-30,2019,11,48,243,324.95,0.54,3,Normal,47,8,6,5,89,155,0.48,169.9,0.52,169.9,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000408,0.127,0.00509,1,0.172,0.299,0.012,24.7,0.946,0.974,0.921,38.9,37.9,37.9,909
2020-08-31,2019,11,48,244,321.39,0.54,3,Normal,47,8,6,5,89,155,0.48,166.4,0.52,166.4,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00989,0.000396,0.126,0.00503,1,0.167,0.293,0.0117,24.7,0.945,0.972,0.918,38.1,37,37,888
2020-09-01,2019,12,49,245,317.84,0.55,3,Normal,40,6,4,3,65,118,0.37,199.8,0.63,199.8,0,0,0,0,-3,3,40,6,4,0,68,250,990,965,25,0.124,0.0127,0.000509,0.136,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1090
2020-09-02,2019,12,49,246,312.64,0.56,3,Normal,40,6,4,3,65,118,0.38,194.6,0.62,194.6,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0123,0.000491,0.134,0.00536,1,0.205,0.339,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
2020-09-03,2019,12,49,247,308,0.56,3,Normal,40,6,4,3,65,118,0.38,190,0.62,190,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000475,0.132,0.00527,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2020-09-04,2019,12,49,248,303.35,0.57,3,Normal,40,6,4,3,65,118,0.39,185.3,0.61,185.3,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.119,0.0115,0.000459,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2020-09-05,2019,12,49,249,298.7,0.57,3,Normal,40,6,4,3,65,118,0.4,180.7,0.6,180.7,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.0051,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.8,40.8,980
2020-09-06,2019,12,49,250,295.14,0.58,3,Normal,40,6,4,3,65,118,0.4,177.1,0.6,177.1,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.00043,0.127,0.00504,1,0.182,0.308,0.0123,24.8,0.948,0.978,0.927,40.9,39.9,39.9,959
2020-09-07,2019,12,49,251,291.04,0.58,3,Normal,40,6,4,3,65,118,0.41,173,0.59,173,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000416,0.125,0.00496,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,934
2020-09-08,2019,12,50,252,286.94,0.59,3,Normal,40,6,4,3,65,118,0.41,168.9,0.59,168.9,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00489,1,0.171,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2020-09-09,2019,12,50,253,282.84,0.59,3,Normal,40,6,4,3,65,118,0.42,164.8,0.58,164.8,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00976,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2020-09-10,2019,12,50,254,278.74,0.6,3,Normal,40,6,4,3,65,118,0.42,160.7,0.58,160.7,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00941,0.000374,0.119,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2020-09-11,2019,12,50,255,275.18,0.61,3,Normal,40,6,4,3,65,118,0.43,157.2,0.57,157.2,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00911,0.000362,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,842
2020-09-12,2019,12,50,256,271.63,0.61,3,Normal,40,6,4,3,65,118,0.43,153.6,0.57,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00881,0.000349,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.3,34.3,34.3,823
2020-09-13,2019,12,50,257,268.07,0.62,3,Normal,40,6,4,3,65,118,0.44,150.1,0.56,150.1,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00851,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2020-09-14,2019,12,50,258,264.52,0.62,3,Normal,40,6,4,3,65,118,0.45,146.5,0.55,146.5,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.0082,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
2020-09-15,2019,12,51,259,260.96,0.63,3,Normal,40,6,4,3,65,118,0.45,143,0.55,143,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.0079,0.000313,0.112,0.00442,1,0.135,0.247,0.00978,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2020-09-16,2019,12,51,260,258.5,0.63,3,Normal,40,6,4,3,65,118,0.46,140.5,0.54,140.5,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00769,0.000304,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,751
2020-09-17,2019,12,51,261,255.5,0.64,3,Normal,40,6,4,3,65,118,0.46,137.5,0.54,137.5,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00432,1,0.128,0.237,0.00939,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2020-09-18,2019,12,51,262,252.49,0.64,3,Normal,40,6,4,3,65,118,0.47,134.5,0.53,134.5,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00718,0.000284,0.108,0.00426,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.8,29.9,29.9,718
2020-09-19,2019,12,51,263,249.48,0.65,3,Normal,40,6,4,3,65,118,0.47,131.5,0.53,131.5,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0996,0.00693,0.000274,0.107,0.00421,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.904,30.1,29.2,29.2,701
2020-09-20,2019,12,51,264,246.47,0.66,3,Normal,40,6,4,3,65,118,0.48,128.5,0.52,128.5,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00667,0.000263,0.105,0.00415,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2020-09-21,2019,12,51,265,243.46,0.66,3,Normal,40,6,4,3,65,118,0.48,125.5,0.52,125.5,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0975,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.1,0.929,0.97,0.901,28.7,27.9,27.9,668
2020-09-22,2019,12,52,266,240.46,0.67,3,Normal,40,6,4,3,65,118,0.49,122.5,0.51,122.5,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0964,0.00616,0.000243,0.103,0.00404,1,0.108,0.21,0.0083,25.1,0.927,0.97,0.899,28,27.2,27.2,652
2020-09-23,2019,12,52,267,237.45,0.68,3,Normal,40,6,4,3,65,118,0.5,119.5,0.5,119.5,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0953,0.0059,0.000233,0.101,0.00399,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,635
2020-09-24,2019,12,52,268,234.99,0.68,3,Normal,40,6,4,3,65,118,0.5,117,0.5,117,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0945,0.00569,0.000224,0.1,0.00394,1,0.1,0.201,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,621
2020-09-25,2019,12,52,269,232.53,0.69,3,Normal,40,6,4,3,65,118,0.51,114.5,0.49,114.5,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0936,0.00549,0.000216,0.0991,0.0039,1,0.0971,0.196,0.00772,25.2,0.922,0.97,0.894,26.1,25.3,25.3,608
2020-09-26,2019,12,52,270,230.07,0.69,3,Normal,40,6,4,3,65,118,0.51,112.1,0.49,112.1,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0927,0.00528,0.000208,0.098,0.00386,1,0.0938,0.192,0.00755,25.2,0.92,0.97,0.892,25.5,24.7,24.7,594
2020-09-27,2019,12,52,271,227.61,0.7,3,Normal,40,6,4,3,65,118,0.52,109.6,0.48,109.6,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0919,0.00507,0.000199,0.0969,0.00381,1,0.0905,0.187,0.00737,25.2,0.918,0.97,0.891,24.9,24.2,24.2,580
2020-09-28,2019,12,52,272,225.14,0.71,3,Normal,40,6,4,3,65,118,0.52,107.1,0.48,107.1,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.091,0.00486,0.000191,0.0958,0.00377,1,0.0871,0.183,0.00719,25.3,0.916,0.97,0.889,24.3,23.6,23.6,566
2020-09-29,2019,12,53,273,222.68,0.71,3,Normal,40,6,4,3,65,118,0.53,104.7,0.47,104.7,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0901,0.00465,0.000183,0.0948,0.00372,1,0.0838,0.179,0.00701,25.3,0.915,0.97,0.887,23.7,23,23,553
2020-09-30,2019,12,53,274,220.22,0.72,3,Normal,40,6,4,3,65,118,0.54,102.2,0.46,102.2,0,0,0,0,-3,3,40,6,4,0,68,152,990,964.5,25.5,0.0893,0.00444,0.000174,0.0937,0.00368,1,0.0805,0.174,0.00684,25.3,0.913,0.97,0.885,23.2,22.5,22.5,539
2020-10-01,2020,1,1,275,218.86,0.73,3,Normal,37,5,3,2,50,97,0.44,121.9,0.56,121.9,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.00611,0.00024,0.101,0.00394,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,652
2020-10-02,2020,1,1,276,216.94,0.73,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2020-10-03,2020,1,1,277,215.03,0.74,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00578,0.000227,0.0989,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.2,26.2,630
2020-10-04,2020,1,1,278,213.11,0.75,3,Normal,37,5,3,2,50,97,0.46,116.1,0.55,116.1,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00562,0.00022,0.098,0.00384,1,0.0992,0.197,0.00773,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2020-10-05,2020,1,1,279,211.2,0.75,3,Normal,37,5,3,2,50,97,0.46,114.2,0.54,114.2,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00546,0.000214,0.0972,0.00381,1,0.0967,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.4,25.4,608
2020-10-06,2020,1,1,280,209.28,0.76,3,Normal,37,5,3,2,50,97,0.46,112.3,0.54,112.3,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.0941,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2020-10-07,2020,1,1,281,207.37,0.77,3,Normal,37,5,3,2,50,97,0.47,110.4,0.53,110.4,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0904,0.00513,0.000201,0.0955,0.00374,1,0.0915,0.187,0.00732,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
2020-10-08,2020,1,2,282,206,0.77,3,Normal,37,5,3,2,50,97,0.47,109,0.53,109,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00502,0.000196,0.0949,0.00371,1,0.0896,0.185,0.00722,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2020-10-09,2020,1,2,283,204.64,0.77,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.0049,0.000192,0.0943,0.00369,1,0.0878,0.182,0.00712,25.4,0.916,0.97,0.888,24.6,23.8,23.8,572
2020-10-10,2020,1,2,284,203.27,0.78,3,Normal,37,5,3,2,50,97,0.48,106.3,0.52,106.3,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.086,0.18,0.00702,25.4,0,0,0,0,0,0,0
2020-10-11,2020,1,2,285,201.9,0.78,3,Normal,37,5,3,2,50,97,0.48,104.9,0.52,104.9,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00467,0.000182,0.0931,0.00364,1,0.0841,0.177,0.00693,25.4,0,0,0,0,0,0,0
2020-10-12,2020,1,2,286,200.53,0.79,3,Normal,37,5,3,2,50,97,0.48,103.5,0.52,103.5,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00455,0.000178,0.0925,0.00361,1,0.0823,0.175,0.00683,25.4,0,0,0,0,0,0,0
2020-10-13,2020,1,2,287,199.17,0.79,3,Normal,37,5,3,2,50,97,0.49,102.2,0.51,102.2,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00443,0.000173,0.0919,0.00359,1,0.0804,0.172,0.00673,25.4,0,0,0,0,0,0,0
2020-10-14,2020,1,2,288,197.8,0.79,3,Normal,37,5,3,2,50,97,0.49,100.8,0.51,100.8,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00432,0.000169,0.0913,0.00357,1,0.0786,0.17,0.00664,25.4,0,0,0,0,0,0,0
2020-10-15,2020,1,3,289,197.53,0.8,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0869,0.0043,0.000168,0.0912,0.00356,1,0.0782,0.169,0.00662,25.4,0,0,0,0,0,0,0
2020-10-16,2020,1,3,290,196.71,0.8,3,Normal,37,5,3,2,50,97,0.49,99.71,0.51,99.71,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00423,0.000165,0.0908,0.00355,1,0.0771,0.168,0.00656,25.4,0,0,0,0,0,0,0
2020-10-17,2020,1,3,291,194.79,0.8,3,Normal,37,5,3,2,50,97,0.5,97.79,0.5,97.79,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0859,0.00406,0.000159,0.09,0.00352,1,0.0745,0.165,0.00643,25.4,0,0,0,0,0,0,0
2020-10-18,2020,1,3,292,193.43,0.81,3,Normal,37,5,3,2,50,97,0.5,96.43,0.5,96.43,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0854,0.00395,0.000154,0.0894,0.00349,1,0.0727,0.162,0.00633,25.4,0,0,0,0,0,0,0
2020-10-19,2020,1,3,293,191.51,0.81,3,Normal,37,5,3,2,50,97,0.51,94.51,0.49,94.51,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0848,0.00378,0.000148,0.0886,0.00346,1,0.0701,0.159,0.0062,25.4,0,0,0,0,0,0,0
2020-10-20,2020,1,3,294,189.6,0.82,3,Normal,37,5,3,2,50,97,0.51,92.6,0.49,92.6,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0841,0.00362,0.000142,0.0877,0.00343,1,0.0675,0.155,0.00607,25.4,0,0,0,0,0,0,0
2020-10-21,2020,1,3,295,187.68,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0973,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2020-10-22,2020,1,4,296,186.32,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0955,0.19,0.00742,25.4,0.92,0.97,0.892,26,25.2,25.2,604
2020-10-23,2020,1,4,297,184.95,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0936,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2020-10-24,2020,1,4,298,183.58,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00515,0.000201,0.0931,0.00364,1,0.0918,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2020-10-25,2020,1,4,299,182.21,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2020-10-26,2020,1,4,300,180.85,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00492,0.000192,0.0919,0.0036,1,0.0881,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
