date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-10-27,2020,1,4,301,179.48,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0862,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2020-10-28,2020,1,4,302,178.11,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00468,0.000183,0.0907,0.00355,1,0.0844,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2020-10-29,2020,1,5,303,176.75,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2020-10-30,2020,1,5,304,176.47,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0855,0.00454,0.000178,0.09,0.00352,1,0.0822,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2020-10-31,2020,1,5,305,174.56,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,101.6,0.58,101.6,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.00438,0.000172,0.0892,0.00349,1,0.0796,0.169,0.00661,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2020-11-01,2020,2,5,306,174.28,0.87,4,Mod_Dry,29,4,2,2,30,67,0.38,107.3,0.62,107.3,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0857,0.00487,0.000191,0.0906,0.00355,1,0.0873,0.178,0.00696,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2020-11-02,2020,2,5,307,175.11,0.87,4,Mod_Dry,29,4,2,2,30,67,0.38,108.1,0.62,108.1,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.4,25.6,0.086,0.00494,0.000193,0.091,0.00356,1,0.0884,0.179,0.00702,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2020-11-03,2020,2,5,308,176.47,0.86,4,Mod_Dry,29,4,2,2,30,67,0.38,109.5,0.62,109.5,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0865,0.00505,0.000198,0.0916,0.00358,1,0.0903,0.182,0.00712,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2020-11-04,2020,2,5,309,178.93,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,111.9,0.63,111.9,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0874,0.00526,0.000206,0.0927,0.00363,1,0.0936,0.186,0.00729,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2020-11-05,2020,2,6,310,180.85,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,113.8,0.63,113.8,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0881,0.00543,0.000212,0.0935,0.00366,1,0.0962,0.19,0.00742,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2020-11-06,2020,2,6,311,184.95,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,118,0.64,118,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00578,0.000226,0.0953,0.00373,1,0.102,0.197,0.00771,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2020-11-07,2020,2,6,312,187.41,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0964,0.00377,1,0.105,0.201,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2020-11-08,2020,2,6,313,187.14,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,120.1,0.64,120.1,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00596,0.000233,0.0962,0.00376,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2020-11-09,2020,2,6,314,186.86,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,119.9,0.64,119.9,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00594,0.000232,0.0961,0.00376,1,0.104,0.2,0.00784,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2020-11-10,2020,2,6,315,185.5,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,118.5,0.64,118.5,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0897,0.00582,0.000228,0.0955,0.00374,1,0.102,0.198,0.00774,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2020-11-11,2020,2,6,316,188.5,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,121.5,0.65,121.5,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.00608,0.000238,0.0968,0.00379,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2020-11-12,2020,2,7,317,194.25,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2020-11-13,2020,2,7,318,197.8,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,130.8,0.66,130.8,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00687,0.000268,0.101,0.00394,1,0.119,0.22,0.0086,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2020-11-14,2020,2,7,319,200.26,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,133.3,0.67,133.3,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00708,0.000276,0.102,0.00398,1,0.122,0.224,0.00877,25.4,0.932,0.97,0.904,30.9,30,30,719
2020-11-15,2020,2,7,320,203.27,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,136.3,0.67,136.3,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00733,0.000287,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
2020-11-16,2020,2,7,321,205.18,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,138.2,0.67,138.2,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.0075,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32.1,31.1,31.1,746
2020-11-17,2020,2,7,322,207.64,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.238,0.0093,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
2020-11-18,2020,2,7,323,211.75,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,144.8,0.68,144.8,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2020-11-19,2020,2,8,324,213.66,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,146.7,0.69,146.7,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00822,0.000322,0.108,0.00423,1,0.14,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2020-11-20,2020,2,8,325,213.39,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,146.4,0.69,146.4,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00819,0.000321,0.108,0.00422,1,0.14,0.248,0.00971,25.3,0.937,0.97,0.909,34,33,33,792
2020-11-21,2020,2,8,326,211.47,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,144.5,0.68,144.5,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00803,0.000315,0.107,0.00419,1,0.138,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2020-11-22,2020,2,8,327,213.39,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,146.4,0.69,146.4,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00819,0.000321,0.108,0.00422,1,0.14,0.248,0.00971,25.3,0.937,0.97,0.909,34,33,33,792
2020-11-23,2020,2,8,328,216.94,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2020-11-24,2020,2,8,329,221.04,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,154,0.7,154,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00884,0.000347,0.111,0.00436,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
2020-11-25,2020,2,8,330,220.22,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,153.2,0.7,153.2,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
2020-11-26,2020,2,9,331,218.86,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,151.9,0.69,151.9,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00866,0.00034,0.11,0.00432,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,822
2020-11-27,2020,2,9,332,220.22,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,153.2,0.7,153.2,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
2020-11-28,2020,2,9,333,224.32,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,157.3,0.7,157.3,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00912,0.000358,0.113,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2020-11-29,2020,2,9,334,227.33,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,160.3,0.7,160.3,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00938,0.000369,0.114,0.00448,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2020-11-30,2020,2,9,335,226.51,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,159.5,0.7,159.5,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00931,0.000366,0.113,0.00446,1,0.158,0.271,0.0107,25.2,0.942,0.97,0.913,37.1,36,36,863
2020-12-01,2020,3,9,336,226.78,0.7,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2020-12-02,2020,3,9,337,231.98,0.69,5,Dry,26,4,3,2,24,59,0.25,173,0.75,173,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,945
2020-12-03,2020,3,10,338,235.53,0.68,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.2,40.2,966
2020-12-04,2020,3,10,339,239.64,0.67,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.93,42.1,41.3,41.3,990
2020-12-05,2020,3,10,340,242.64,0.67,5,Dry,26,4,3,2,24,59,0.24,183.6,0.76,183.6,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2020-12-06,2020,3,10,341,245.65,0.66,5,Dry,26,4,3,2,24,59,0.24,186.7,0.76,186.7,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2020-12-07,2020,3,10,342,250.85,0.65,5,Dry,26,4,3,2,24,59,0.23,191.8,0.77,191.8,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2020-12-08,2020,3,10,343,255.5,0.64,5,Dry,26,4,3,2,24,59,0.23,196.5,0.77,196.5,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2020-12-09,2020,3,10,344,259.05,0.63,5,Dry,26,4,3,2,24,59,0.23,200.1,0.77,200.1,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000505,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2020-12-10,2020,3,11,345,262.61,0.63,5,Dry,26,4,3,2,24,59,0.23,203.6,0.78,203.6,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2020-12-11,2020,3,11,346,267.25,0.62,5,Dry,26,4,3,2,24,59,0.22,208.3,0.78,208.3,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0135,0.000533,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.6,47.6,1140
2020-12-12,2020,3,11,347,270.81,0.61,5,Dry,26,4,3,2,24,59,0.22,211.8,0.78,211.8,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2020-12-13,2020,3,11,348,274.36,0.61,5,Dry,26,4,3,2,24,59,0.21,215.4,0.79,215.4,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.0141,0.000558,0.137,0.00545,1,0.233,0.37,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2020-12-14,2020,3,11,349,280.65,0.6,5,Dry,26,4,3,2,24,59,0.21,221.7,0.79,221.7,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.000579,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2020-12-15,2020,3,11,350,286.39,0.59,5,Dry,26,4,3,2,24,59,0.21,227.4,0.79,227.4,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.000599,0.143,0.00567,2,0.096,0.238,0.00948,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2020-12-16,2020,3,11,351,292.68,0.58,5,Dry,26,4,3,2,24,59,0.2,233.7,0.8,233.7,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000621,0.145,0.00578,2,0.1,0.245,0.00977,24.9,0.924,0.97,0.896,26.3,25.6,51.1,1230
2020-12-17,2020,3,12,352,300.07,0.57,5,Dry,26,4,3,2,24,59,0.2,241.1,0.8,241.1,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000647,0.149,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2020-12-18,2020,3,12,353,304.71,0.57,5,Dry,26,4,3,2,24,59,0.19,245.7,0.81,245.7,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0166,0.000663,0.151,0.006,2,0.108,0.259,0.0103,24.8,0.928,0.97,0.9,27.7,26.9,53.8,1290
2020-12-19,2020,3,12,354,311,0.56,5,Dry,26,4,3,2,24,59,0.19,252,0.81,252,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0179,0.000716,0.154,0.00615,2,0.113,0.267,0.0106,24.8,0.93,0.97,0.902,28.5,27.6,55.2,1330
2020-12-20,2020,3,12,355,318.93,0.55,5,Dry,26,4,3,2,24,59,0.18,259.9,0.81,259.9,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0217,0.000867,0.161,0.00642,2,0.118,0.279,0.0111,24.7,0.931,0.97,0.903,29.4,28.5,56.9,1370
2020-12-21,2020,3,12,356,325.77,0.54,5,Dry,26,4,3,2,24,59,0.18,266.8,0.82,266.8,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.0249,0.000998,0.166,0.00666,2,0.123,0.289,0.0116,24.7,0.933,0.97,0.905,30.1,29.2,58.4,1400
2020-12-22,2020,3,12,357,334.79,0.53,5,Dry,26,4,3,2,24,59,0.18,275.8,0.82,275.8,0,0,0,0,-2,2,26,4,3,0,26,309,990,965.1,24.9,0.145,0.0292,0.00117,0.174,0.00697,2,0.129,0.302,0.0121,24.6,0.935,0.97,0.907,31.1,30.2,60.4,1450
2020-12-23,2020,3,12,358,347.1,0.52,5,Dry,26,4,3,2,24,59,0.17,288.1,0.83,288.1,0,0,0,0,-2,2,26,4,3,0,26,321,990,965.1,24.9,0.149,0.035,0.00141,0.184,0.00739,2,0.137,0.321,0.0129,24.5,0.937,0.97,0.909,32.5,31.5,63.1,1510
2020-12-24,2020,3,13,359,357.21,0.51,5,Dry,26,4,3,2,24,59,0.17,298.2,0.83,298.2,0,0,0,0,-2,2,26,4,3,0,26,331,990,965.2,24.8,0.152,0.0398,0.0016,0.192,0.00774,2,0.144,0.336,0.0135,24.5,0.94,0.97,0.912,33.6,32.6,65.3,1570
2020-12-25,2020,3,13,360,368.97,0.49,5,Dry,26,4,3,2,24,59,0.16,310,0.84,310,0,0,0,0,-2,2,26,4,3,0,26,343,990,965.2,24.8,0.157,0.0453,0.00183,0.202,0.00816,2,0.152,0.354,0.0143,24.4,0.942,0.97,0.913,34.9,33.9,67.8,1630
2020-12-26,2020,3,13,361,382.92,0.48,5,Dry,26,4,3,2,24,59,0.15,323.9,0.85,323.9,0,0,0,0,-2,2,26,4,3,0,26,357,990,965.3,24.7,0.161,0.0519,0.0021,0.213,0.00864,2,0.161,0.375,0.0152,24.3,0.944,0.97,0.916,36.5,35.4,70.7,1700
2020-12-27,2020,3,13,362,396.32,0.47,5,Dry,26,4,3,2,24,59,0.15,337.3,0.85,337.3,0,0,0,0,-2,2,26,4,3,0,26,370,990,965.4,24.6,0.166,0.0582,0.00236,0.224,0.00912,2,0.17,0.395,0.016,24.2,0.946,0.972,0.919,37.9,36.8,73.7,1770
2020-12-28,2020,3,13,363,411.9,0.46,5,Dry,26,4,3,2,24,59,0.14,352.9,0.86,352.9,0,0,0,0,-2,2,26,4,3,0,26,386,990,965.5,24.5,0.172,0.0656,0.00267,0.237,0.00967,2,0.181,0.418,0.017,24.1,0.949,0.975,0.925,39.6,38.6,77.2,1850
2020-12-29,2020,3,13,364,425.3,0.45,5,Dry,26,4,3,2,24,59,0.14,366.3,0.86,366.3,0,0,0,0,-2,2,26,4,3,0,26,399,990,965.5,24.5,0.176,0.0719,0.00294,0.248,0.0101,2,0.19,0.438,0.0179,24,0.951,0.978,0.93,41.1,40.2,80.3,1930
2020-12-30,2020,3,13,365,436.51,0.44,5,Dry,26,4,3,2,24,59,0.14,377.5,0.86,377.5,0,0,0,0,-2,2,26,4,3,0,26,411,990,965.6,24.4,0.18,0.0772,0.00316,0.258,0.0105,2,0.197,0.455,0.0186,24,0.952,0.98,0.933,42.3,41.4,82.8,1990
2020-12-31,2020,3,14,366,452.64,0.43,5,Dry,26,4,3,2,24,59,0.13,393.6,0.87,393.6,0,0,0,0,-2,2,26,4,3,0,26,427,990,965.6,24.4,0.186,0.0848,0.00348,0.271,0.0111,2,0.208,0.479,0.0197,23.9,0.954,0.98,0.935,44,43.1,86.2,2070
2021-01-01,2020,4,14,1,468.23,0.42,4,Mod_Dry,34,5,4,3,45,91,0.19,377.2,0.81,377.2,0,0,0,0,-3,3,34,5,4,0,48,420,990,965.7,24.3,0.184,0.0771,0.00317,0.261,0.0107,2,0.197,0.458,0.0189,23.8,0.952,0.98,0.933,42,41.1,82.3,1970
2021-01-02,2020,4,14,2,484.36,0.41,4,Mod_Dry,34,5,4,3,45,91,0.19,393.4,0.81,393.4,0,0,0,0,-3,3,34,5,4,0,48,436,990,965.8,24.2,0.19,0.0847,0.0035,0.274,0.0113,2,0.208,0.482,0.0199,23.7,0.954,0.98,0.935,43.7,42.8,85.6,2060
2021-01-03,2020,4,14,3,501.59,0.4,4,Mod_Dry,34,5,4,3,45,91,0.18,410.6,0.82,410.6,0,0,0,0,-3,3,34,5,4,0,48,454,990,965.9,24.1,0.196,0.0928,0.00384,0.288,0.0119,2,0.22,0.508,0.021,23.6,0.956,0.98,0.937,45.5,44.6,89.1,2140
2021-01-04,2020,4,14,4,518.82,0.38,4,Mod_Dry,34,5,4,3,45,91,0.17,427.8,0.82,427.8,0,0,0,0,-3,3,34,5,4,0,48,471,990,965.9,24.1,0.202,0.101,0.00419,0.303,0.0126,2,0.231,0.534,0.0222,23.5,0.957,0.98,0.938,47.2,46.3,92.6,2220
2021-01-05,2020,4,14,5,533.86,0.37,4,Mod_Dry,34,5,4,3,45,91,0.17,442.9,0.83,442.9,0,0,0,0,-3,3,34,5,4,0,48,486,990,966,24,0.207,0.108,0.0045,0.315,0.0131,2,0.241,0.556,0.0232,23.4,0.958,0.98,0.939,48.8,47.8,95.6,2290
2021-01-06,2020,4,14,6,547.25,0.37,4,Mod_Dry,34,5,4,3,45,91,0.17,456.3,0.83,456.3,0,0,0,0,-3,3,34,5,4,0,48,499,990,966.1,23.9,0.212,0.114,0.00478,0.326,0.0136,2,0.25,0.577,0.0241,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2021-01-07,2020,4,15,7,562.29,0.36,4,Mod_Dry,34,5,4,3,45,91,0.16,471.3,0.84,471.3,0,0,0,0,-3,3,34,5,4,0,48,514,990,966.1,23.9,0.219,0.121,0.00509,0.34,0.0143,2,0.261,0.601,0.0252,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2021-01-08,2020,4,15,8,577.33,0.35,4,Mod_Dry,34,5,4,3,45,91,0.16,486.3,0.84,486.3,0,0,0,0,-3,3,34,5,4,0,48,529,990,966.2,23.8,0.227,0.129,0.0054,0.356,0.015,3,0.161,0.517,0.0217,23.3,0.945,0.97,0.916,35,33.9,102,2440
2021-01-09,2020,4,15,9,592.37,0.34,4,Mod_Dry,34,5,4,3,45,91,0.15,501.4,0.85,501.4,0,0,0,0,-3,3,34,5,4,0,48,544,990,966.3,23.7,0.236,0.136,0.00573,0.372,0.0157,3,0.168,0.54,0.0227,23.2,0.946,0.97,0.918,36,34.9,105,2510
2021-01-10,2020,4,15,10,606.86,0.34,4,Mod_Dry,34,5,4,3,45,91,0.15,515.9,0.85,515.9,0,0,0,0,-3,3,34,5,4,0,48,559,990,966.3,23.7,0.244,0.146,0.00615,0.39,0.0165,3,0.175,0.564,0.0238,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2021-01-11,2020,4,15,11,623,0.33,3,Normal,41,6,4,3,66,120,0.19,503,0.81,503,0,0,0,0,-3,3,41,6,4,0,69,554,990,966.4,23.6,0.241,0.137,0.0058,0.378,0.016,3,0.169,0.547,0.0232,23.1,0.947,0.97,0.918,35.9,34.8,104,2510
2021-01-12,2020,4,15,12,638.58,0.32,3,Normal,41,6,4,3,66,120,0.19,518.6,0.81,518.6,0,0,0,0,-3,3,41,6,4,0,69,570,990,966.5,23.5,0.25,0.147,0.00626,0.398,0.0169,3,0.176,0.573,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2580
2021-01-13,2020,4,15,13,655.81,0.31,3,Normal,41,6,4,3,66,120,0.18,535.8,0.82,535.8,0,0,0,0,-3,3,41,6,4,0,69,587,990,966.5,23.5,0.26,0.159,0.00677,0.419,0.0178,3,0.184,0.603,0.0257,22.9,0.95,0.972,0.923,38,37,111,2660
2021-01-14,2020,4,16,14,672.49,0.31,3,Normal,41,6,4,3,66,120,0.18,552.5,0.82,552.5,0,0,0,0,-3,3,41,6,4,0,69,603,990,966.6,23.4,0.269,0.17,0.00726,0.44,0.0188,3,0.191,0.631,0.0269,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2021-01-15,2020,4,16,15,688.07,0.3,3,Normal,41,6,4,3,66,120,0.17,568.1,0.83,568.1,0,0,0,0,-3,3,41,6,4,0,69,619,990,966.7,23.3,0.278,0.18,0.00773,0.459,0.0197,3,0.198,0.657,0.0281,22.7,0.952,0.976,0.929,40.1,39.2,117,2820
2021-01-16,2020,4,16,16,700.93,0.29,3,Normal,41,6,4,3,66,120,0.17,580.9,0.83,580.9,0,0,0,0,-3,3,41,6,4,0,69,632,990,966.7,23.3,0.286,0.189,0.00812,0.475,0.0204,3,0.204,0.679,0.0291,22.6,0.953,0.978,0.932,40.9,40,120,2880
2021-01-17,2020,4,16,17,713.78,0.29,3,Normal,41,6,4,3,66,120,0.17,593.8,0.83,593.8,0,0,0,0,-3,3,41,6,4,0,69,645,990,966.8,23.2,0.293,0.198,0.0085,0.491,0.0211,3,0.21,0.7,0.0301,22.5,0.954,0.98,0.935,41.7,40.9,123,2940
2021-01-18,2020,4,16,18,731,0.28,3,Normal,41,6,4,3,66,120,0.16,611,0.84,611,0,0,0,0,-3,3,41,6,4,0,69,662,990,966.8,23.2,0.303,0.209,0.00902,0.512,0.0221,3,0.217,0.729,0.0315,22.4,0.955,0.98,0.936,42.8,42,126,3020
2021-01-19,2020,4,16,19,747.68,0.27,3,Normal,41,6,4,3,66,120,0.16,627.7,0.84,627.7,0,0,0,0,-3,3,41,6,4,0,69,679,990,966.9,23.1,0.312,0.22,0.00953,0.532,0.023,3,0.225,0.757,0.0328,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2021-01-20,2020,4,16,20,765.46,0.26,3,Normal,41,6,4,3,66,120,0.16,645.5,0.84,645.5,0,0,0,0,-3,3,41,6,4,0,69,696,990,967,23,0.322,0.232,0.0101,0.554,0.0241,3,0.233,0.787,0.0342,22.3,0.956,0.98,0.937,44.9,44,132,3170
2021-01-21,2020,4,17,21,777.5,0.26,3,Normal,41,6,4,3,66,120,0.15,657.5,0.85,657.5,0,0,0,0,-3,3,41,6,4,0,69,709,990,967,23,0.329,0.24,0.0104,0.569,0.0248,3,0.238,0.808,0.0351,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2021-01-22,2020,4,17,22,789.91,0.25,3,Normal,41,6,4,3,66,120,0.15,669.9,0.85,669.9,0,0,0,0,-3,3,41,6,4,0,69,721,990,967.1,22.9,0.336,0.248,0.0108,0.585,0.0255,3,0.244,0.829,0.0361,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2021-01-23,2020,4,17,23,804.21,0.24,3,Normal,41,6,4,3,66,120,0.15,684.2,0.85,684.2,0,0,0,0,-3,3,41,6,4,0,69,735,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.25,0.853,0.0373,22,0.957,0.98,0.938,47.2,46.2,139,3330
2021-01-24,2020,4,17,24,827.17,0.24,3,Normal,41,6,4,3,66,120,0.14,707.2,0.85,707.2,0,0,0,0,-3,3,41,6,4,0,69,758,990,967.2,22.8,0.357,0.273,0.012,0.631,0.0277,3,0.261,0.891,0.0391,21.9,0.957,0.98,0.938,48.4,47.5,142,3420
2021-01-25,2020,4,17,25,852.24,0.23,3,Normal,41,6,4,3,66,120,0.14,732.2,0.86,732.2,0,0,0,0,-3,3,41,6,4,0,69,783,990,967.3,22.7,0.372,0.29,0.0128,0.662,0.0292,3,0.272,0.934,0.0412,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2021-01-26,2020,4,17,26,879.03,0.22,3,Normal,41,6,4,3,66,120,0.14,759,0.86,759,0,0,0,0,-3,3,41,6,4,0,69,810,990,967.4,22.6,0.396,0.306,0.0136,0.703,0.0311,3,0.282,0.985,0.0436,21.6,0.957,0.98,0.937,51.3,48.2,145,3470
2021-01-27,2020,4,17,27,907.28,0.22,3,Normal,41,6,4,3,66,120,0.13,787.3,0.87,787.3,0,0,0,0,-3,3,41,6,4,0,69,838,990,967.5,22.5,0.422,0.32,0.0142,0.742,0.033,4,0.208,0.951,0.0423,21.5,0.953,0.975,0.929,39.6,38.6,154,3700
2021-01-28,2020,4,18,28,932.19,0.21,3,Normal,41,6,4,3,66,120,0.13,812.2,0.87,812.2,0,0,0,0,-3,3,41,6,4,0,69,863,990,967.6,22.4,0.445,0.332,0.0148,0.777,0.0347,4,0.217,0.994,0.0444,21.4,0.954,0.977,0.932,40.6,39.7,159,3810
2021-01-29,2020,4,18,29,957.93,0.2,3,Normal,41,6,4,3,66,120,0.13,837.9,0.88,837.9,0,0,0,0,-3,3,41,6,4,0,69,889,990,967.7,22.3,0.469,0.345,0.0155,0.813,0.0365,4,0.225,1.04,0.0466,21.2,0.954,0.979,0.935,41.6,40.8,163,3910
2021-01-30,2020,4,18,30,984.44,0.2,3,Normal,41,6,4,3,66,120,0.12,864.4,0.88,864.4,0,0,0,0,-3,3,41,6,4,0,69,915,990,967.8,22.2,0.493,0.357,0.0161,0.85,0.0384,4,0.234,1.08,0.0489,21.1,0.955,0.98,0.936,42.7,41.8,167,4010
2021-01-31,2020,4,18,31,1006.7,0.19,3,Normal,41,6,4,3,66,120,0.12,886.7,0.88,886.7,0,0,0,0,-3,3,41,6,4,0,69,938,990,967.9,22.1,0.513,0.368,0.0167,0.881,0.0399,4,0.242,1.12,0.0509,21,0.955,0.98,0.936,43.5,42.6,171,4090
2021-02-01,2020,5,18,32,1024.3,0.19,2,Mod_Wet,49,8,7,5,93,162,0.16,862.3,0.84,862.3,0,0,0,0,-5,5,49,8,7,0,98,926,990,968,22,0.503,0.356,0.0162,0.859,0.039,4,0.234,1.09,0.0496,20.9,0.954,0.98,0.935,42.2,41.4,166,3970
2021-02-02,2020,5,18,33,1042.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.15,880.1,0.84,880.1,0,0,0,0,-5,5,49,8,7,0,98,944,990,968,22,0.519,0.365,0.0166,0.884,0.0402,4,0.24,1.12,0.0512,20.8,0.955,0.98,0.936,42.9,42.1,168,4040
2021-02-03,2020,5,18,34,1060.3,0.18,2,Mod_Wet,49,8,7,5,93,162,0.15,898.3,0.85,898.3,0,0,0,0,-5,5,49,8,7,0,98,962,990,968.1,21.9,0.536,0.374,0.0171,0.91,0.0415,4,0.246,1.16,0.0527,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
2021-02-04,2020,5,19,35,1078.6,0.18,2,Mod_Wet,49,8,7,5,93,162,0.15,916.6,0.85,916.6,0,0,0,0,-5,5,49,8,7,0,98,981,990,968.1,21.9,0.553,0.383,0.0175,0.935,0.0428,4,0.252,1.19,0.0543,20.7,0.955,0.98,0.936,44.4,43.5,174,4170
2021-02-05,2020,5,19,36,1097.2,0.17,2,Mod_Wet,49,8,7,5,93,162,0.15,935.2,0.85,935.2,0,0,0,0,-5,5,49,8,7,0,98,999,990,968.2,21.8,0.57,0.392,0.018,0.961,0.0441,4,0.258,1.22,0.0559,20.6,0.955,0.98,0.936,45.1,44.2,177,4240
2021-02-06,2020,5,19,37,1116,0.17,2,Mod_Wet,49,8,7,5,93,162,0.14,954,0.85,954,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.587,0.401,0.0184,0.988,0.0454,4,0.264,1.25,0.0576,20.5,0.955,0.98,0.936,45.8,44.9,179,4310
2021-02-07,2020,5,19,38,1135.1,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,973.1,0.86,973.1,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.606,0.41,0.0189,1.02,0.0469,4,0.271,1.29,0.0594,20.4,0.955,0.98,0.936,46.5,45.5,182,4370
2021-02-08,2020,5,19,39,1154.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,992.3,0.86,992.3,0,0,0,0,-5,5,49,8,7,0,98,1060,990,968.4,21.6,0.634,0.419,0.0194,1.05,0.0488,4,0.277,1.33,0.0616,20.3,0.955,0.98,0.936,47.2,46.2,185,4440
2021-02-09,2020,5,19,40,1173.8,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,1012,0.86,1012,0,0,0,0,-5,5,49,8,7,0,98,1080,990,968.4,21.6,0.663,0.45,0.0209,1.11,0.0516,4,0.282,1.4,0.0647,20.2,0.955,0.98,0.936,47.8,46.8,187,4490
2021-02-10,2020,5,19,41,1199.2,0.15,2,Mod_Wet,49,8,7,5,93,162,0.14,1037,0.86,1037,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.7,0.507,0.0236,1.21,0.0562,4,0.287,1.49,0.0696,20,0.955,0.98,0.936,48.5,47.6,190,4560
2021-02-11,2020,5,20,42,1224.8,0.15,2,Mod_Wet,49,8,7,5,93,162,0.13,1063,0.87,1063,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.738,0.564,0.0264,1.3,0.0609,4,0.293,1.59,0.0745,19.8,0.955,0.98,0.935,49.2,48.2,193,4630
2021-02-12,2020,5,20,43,1250.8,0.15,2,Mod_Wet,49,8,7,5,93,162,0.13,1089,0.87,1089,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.776,0.623,0.0292,1.4,0.0656,4,0.298,1.7,0.0796,19.6,0.954,0.98,0.935,50,48.2,193,4630
2021-02-13,2020,5,20,44,1282.9,0.14,2,Mod_Wet,49,8,7,5,93,162,0.13,1121,0.87,1100,21,5,1,1,-4,18,54,9,8,1,111,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2021-02-14,2020,5,20,45,1321.5,0.14,2,Mod_Wet,49,8,7,5,93,162,0.12,1160,0.88,1100,60,14,2,2,-3,45,63,10,9,2,138,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2021-02-15,2020,5,20,46,1372.8,0.13,2,Mod_Wet,49,8,7,5,93,162,0.12,1211,0.88,1100,111,25,3,3,-2,82,74,11,10,3,175,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2021-02-16,2020,5,20,47,1412.7,0.13,2,Mod_Wet,49,8,7,5,93,162,0.12,1251,0.89,1100,151,34,5,5,0,107,83,13,12,5,200,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-02-17,2020,5,20,48,1453.2,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1291,0.89,1100,191,43,6,6,1,135,92,14,13,6,228,1220,990,969.3,20.7,0.873,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-02-18,2020,5,21,49,1500.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1338,0.89,1100,238,51,7,7,2,171,100,15,14,7,264,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2021-02-19,2020,5,21,50,1548.5,0.11,2,Mod_Wet,49,8,7,5,93,162,0.1,1386,0.9,1100,286,51,9,9,4,213,100,17,16,9,306,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2021-02-20,2020,5,21,51,1603.7,0.1,2,Mod_Wet,49,8,7,5,93,162,0.1,1442,0.9,1100,342,51,10,10,5,266,100,18,17,10,359,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.077,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47,46.1,184,4430
2021-02-21,2020,5,21,52,1659.6,0.095,2,Mod_Wet,49,8,7,5,93,162,0.098,1498,0.9,1100,398,51,10,12,7,318,100,18,19,12,411,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2021-02-22,2020,5,21,53,1716.4,0.089,2,Mod_Wet,49,8,7,5,93,162,0.094,1554,0.91,1100,454,51,10,14,9,370,100,18,21,14,463,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.0941,18,0.951,0.98,0.932,46.1,45.1,181,4330
2021-02-23,2020,5,21,54,1780.7,0.082,2,Mod_Wet,49,8,7,5,93,162,0.091,1619,0.91,1100,519,51,10,16,11,431,100,18,23,16,524,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2021-02-24,2020,5,21,55,1852.8,0.075,2,Mod_Wet,49,8,7,5,93,162,0.087,1691,0.91,1100,591,51,10,18,13,499,100,18,25,18,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2021-02-25,2020,5,22,56,1933,0.069,2,Mod_Wet,49,8,7,5,93,162,0.084,1771,0.92,1100,671,51,10,18,15,577,100,18,25,20,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2021-02-26,2020,5,22,57,2007.3,0.063,2,Mod_Wet,49,8,7,5,93,162,0.081,1845,0.92,1100,745,51,10,18,17,649,100,18,25,22,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2021-02-27,2020,5,22,58,2082.6,0.056,2,Mod_Wet,49,8,7,5,93,162,0.078,1921,0.92,1100,821,51,10,18,20,722,100,18,25,25,815,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2021-02-28,2020,5,22,59,2144.3,0.05,2,Mod_Wet,49,8,7,5,93,162,0.075,1982,0.92,1100,882,51,10,18,21,782,100,18,25,26,875,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2021-03-01,2020,6,22,60,2184.5,0.048,2,Mod_Wet,59,11,12,13,144,239,0.11,1946,0.89,1100,846,41,7,13,12,773,100,18,25,25,917,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2021-03-02,2020,6,22,61,2210.2,0.046,2,Mod_Wet,59,11,12,13,144,239,0.11,1971,0.89,1100,871,41,7,13,13,797,100,18,25,26,941,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2021-03-03,2020,6,22,62,2228.7,0.045,2,Mod_Wet,59,11,12,13,144,239,0.11,1990,0.89,1100,890,41,7,13,14,815,100,18,25,27,959,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3960
2021-03-04,2020,6,23,63,2232.3,0.045,2,Mod_Wet,59,11,12,13,144,239,0.11,1993,0.89,1100,893,41,7,13,14,818,100,18,25,27,962,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2021-03-05,2020,6,23,64,2236.1,0.045,2,Mod_Wet,59,11,12,13,144,239,0.11,1997,0.89,1100,897,41,7,13,14,822,100,18,25,27,966,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2021-03-06,2020,6,23,65,2232.3,0.045,2,Mod_Wet,59,11,12,13,144,239,0.11,1993,0.89,1100,893,41,7,13,14,818,100,18,25,27,962,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2021-03-07,2020,6,23,66,2221.3,0.046,2,Mod_Wet,59,11,12,13,144,239,0.11,1982,0.89,1100,882,41,7,13,13,808,100,18,25,26,952,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2021-03-08,2020,6,23,67,2210.2,0.046,2,Mod_Wet,59,11,12,13,144,239,0.11,1971,0.89,1100,871,41,7,13,13,797,100,18,25,26,941,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2021-03-09,2020,6,23,68,2206.5,0.047,2,Mod_Wet,59,11,12,13,144,239,0.11,1968,0.89,1100,868,41,7,13,13,794,100,18,25,26,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2021-03-10,2020,6,23,69,2202.9,0.047,2,Mod_Wet,59,11,12,13,144,239,0.11,1964,0.89,1100,864,41,7,13,13,790,100,18,25,26,934,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2021-03-11,2020,6,24,70,2199.2,0.047,3,Normal,49,9,9,9,107,183,0.083,2016,0.92,1100,916,51,9,16,18,822,100,18,25,27,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2021-03-12,2020,6,24,71,2188.2,0.048,3,Normal,49,9,9,9,107,183,0.084,2005,0.92,1100,905,51,9,16,18,811,100,18,25,27,918,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2021-03-13,2020,6,24,72,2177.2,0.048,3,Normal,49,9,9,9,107,183,0.084,1994,0.92,1100,894,51,9,16,18,800,100,18,25,27,907,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2021-03-14,2020,6,24,73,2166.2,0.049,3,Normal,49,9,9,9,107,183,0.085,1983,0.92,1100,883,51,9,16,17,790,100,18,25,26,897,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2021-03-15,2020,6,24,74,2155.2,0.05,3,Normal,49,9,9,9,107,183,0.085,1972,0.92,1100,872,51,9,16,17,779,100,18,25,26,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2021-03-16,2020,6,24,75,2144.3,0.05,3,Normal,49,9,9,9,107,183,0.085,1961,0.92,1100,861,51,9,16,17,768,100,18,25,26,875,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2021-03-17,2020,6,24,76,2133.3,0.051,3,Normal,49,9,9,9,107,183,0.086,1950,0.91,1100,850,51,9,16,17,757,100,18,25,26,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2021-03-18,2020,6,25,77,2122.4,0.052,3,Normal,49,9,9,9,107,183,0.086,1939,0.91,1100,839,51,9,16,16,747,100,18,25,25,854,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2021-03-19,2020,6,25,78,2111.6,0.053,3,Normal,49,9,9,9,107,183,0.087,1929,0.91,1100,829,51,9,16,16,737,100,18,25,25,844,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2021-03-20,2020,6,25,79,2093.5,0.055,3,Normal,49,9,9,9,107,183,0.087,1910,0.91,1100,810,51,9,16,15,719,100,18,25,24,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2021-03-21,2020,6,25,80,2075.4,0.057,3,Normal,49,9,9,9,107,183,0.088,1892,0.91,1100,792,51,9,16,15,701,100,18,25,24,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2021-03-22,2020,6,25,81,2057.4,0.058,3,Normal,49,9,9,9,107,183,0.089,1874,0.91,1100,774,51,9,16,14,684,100,18,25,23,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2021-03-23,2020,6,25,82,2046.7,0.059,3,Normal,49,9,9,9,107,183,0.089,1864,0.91,1100,764,51,9,16,14,674,100,18,25,23,781,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2021-03-24,2020,6,25,83,2035.9,0.06,3,Normal,49,9,9,9,107,183,0.09,1853,0.91,1100,753,51,9,16,14,663,100,18,25,23,770,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-03-25,2020,6,26,84,2025.2,0.061,3,Normal,49,9,9,9,107,183,0.09,1842,0.91,1100,742,51,9,16,13,653,100,18,25,22,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-03-26,2020,6,26,85,2021.6,0.062,3,Normal,49,9,9,9,107,183,0.09,1839,0.91,1100,739,51,9,16,13,650,100,18,25,22,757,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-03-27,2020,6,26,86,2018,0.062,3,Normal,49,9,9,9,107,183,0.091,1835,0.91,1100,735,51,9,16,13,646,100,18,25,22,753,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-03-28,2020,6,26,87,2014.5,0.062,3,Normal,49,9,9,9,107,183,0.091,1831,0.91,1100,731,51,9,16,13,642,100,18,25,22,749,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2021-03-29,2020,6,26,88,2018,0.062,3,Normal,49,9,9,9,107,183,0.091,1835,0.91,1100,735,51,9,16,13,646,100,18,25,22,753,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-03-30,2020,6,26,89,2021.6,0.062,3,Normal,49,9,9,9,107,183,0.09,1839,0.91,1100,739,51,9,16,13,650,100,18,25,22,757,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-03-31,2020,6,26,90,2025.2,0.061,3,Normal,49,9,9,9,107,183,0.09,1842,0.91,1100,742,51,9,16,13,653,100,18,25,22,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-04-01,2020,7,27,91,2028.7,0.061,3,Normal,54,13,14,19,117,217,0.11,1812,0.89,1100,712,46,5,11,2,648,100,18,25,21,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2021-04-02,2020,7,27,92,2032.3,0.061,3,Normal,54,13,14,19,117,217,0.11,1815,0.89,1100,715,46,5,11,2,651,100,18,25,21,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2021-04-03,2020,7,27,93,2035.9,0.06,3,Normal,54,13,14,19,117,217,0.11,1819,0.89,1100,719,46,5,11,3,654,100,18,25,22,771,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-04-04,2020,7,27,94,2039.5,0.06,3,Normal,54,13,14,19,117,217,0.11,1822,0.89,1100,722,46,5,11,3,657,100,18,25,22,774,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-04-05,2020,7,27,95,2043.1,0.06,3,Normal,54,13,14,19,117,217,0.11,1826,0.89,1100,726,46,5,11,3,661,100,18,25,22,778,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-04-06,2020,7,27,96,2053.8,0.059,3,Normal,54,13,14,19,117,217,0.11,1837,0.89,1100,737,46,5,11,3,672,100,18,25,22,789,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2021-04-07,2020,7,27,97,2064.6,0.058,3,Normal,54,13,14,19,117,217,0.1,1848,0.9,1100,748,46,5,11,3,683,100,18,25,22,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2021-04-08,2020,7,28,98,2075.4,0.057,3,Normal,54,13,14,19,117,217,0.1,1858,0.9,1100,758,46,5,11,4,692,100,18,25,23,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2021-04-09,2020,7,28,99,2086.2,0.056,3,Normal,54,13,14,19,117,217,0.1,1869,0.9,1100,769,46,5,11,4,703,100,18,25,23,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2021-04-10,2020,7,28,100,2097.1,0.055,3,Normal,54,13,14,19,117,217,0.1,1880,0.9,1100,780,46,5,11,4,714,100,18,25,23,831,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2021-04-11,2020,7,28,101,2107.9,0.054,4,Mod_Dry,45,11,10,10,72,148,0.07,1960,0.93,1100,860,55,7,15,16,767,100,18,25,26,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2021-04-12,2020,7,28,102,2118.8,0.053,4,Mod_Dry,45,11,10,10,72,148,0.07,1971,0.93,1100,871,55,7,15,16,778,100,18,25,26,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2021-04-13,2020,7,28,103,2129.7,0.052,4,Mod_Dry,45,11,10,10,72,148,0.07,1982,0.93,1100,882,55,7,15,16,789,100,18,25,26,861,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2021-04-14,2020,7,28,104,2140.6,0.051,4,Mod_Dry,45,11,10,10,72,148,0.069,1993,0.93,1100,893,55,7,15,17,799,100,18,25,27,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2021-04-15,2020,7,29,105,2151.6,0.05,4,Mod_Dry,45,11,10,10,72,148,0.069,2004,0.93,1100,904,55,7,15,17,810,100,18,25,27,882,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2021-04-16,2020,7,29,106,2162.5,0.049,4,Mod_Dry,45,11,10,10,72,148,0.068,2015,0.93,1100,915,55,7,15,17,821,100,18,25,27,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2021-04-17,2020,7,29,107,2166.2,0.049,4,Mod_Dry,45,11,10,10,72,148,0.068,2018,0.93,1100,918,55,7,15,18,823,100,18,25,28,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2021-04-18,2020,7,29,108,2162.5,0.049,4,Mod_Dry,45,11,10,10,72,148,0.068,2015,0.93,1100,915,55,7,15,17,821,100,18,25,27,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2021-04-19,2020,7,29,109,2158.9,0.049,4,Mod_Dry,45,11,10,10,72,148,0.069,2011,0.93,1100,911,55,7,15,17,817,100,18,25,27,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2021-04-20,2020,7,29,110,2147.9,0.05,4,Mod_Dry,45,11,10,10,72,148,0.069,2000,0.93,1100,900,55,7,15,17,806,100,18,25,27,878,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2021-04-21,2020,7,29,111,2137,0.051,4,Mod_Dry,45,11,10,10,72,148,0.069,1989,0.93,1100,889,55,7,15,17,795,100,18,25,27,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2021-04-22,2020,7,30,112,2118.8,0.053,4,Mod_Dry,45,11,10,10,72,148,0.07,1971,0.93,1100,871,55,7,15,16,778,100,18,25,26,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2021-04-23,2020,7,30,113,2100.7,0.054,4,Mod_Dry,45,11,10,10,72,148,0.07,1953,0.93,1100,853,55,7,15,16,760,100,18,25,26,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2021-04-24,2020,7,30,114,2075.4,0.057,4,Mod_Dry,45,11,10,10,72,148,0.071,1927,0.93,1100,827,55,7,15,15,735,100,18,25,25,807,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2021-04-25,2020,7,30,115,2050.2,0.059,4,Mod_Dry,45,11,10,10,72,148,0.072,1902,0.93,1100,802,55,7,15,14,711,100,18,25,24,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2021-04-26,2020,7,30,116,2025.2,0.061,4,Mod_Dry,45,11,10,10,72,148,0.073,1877,0.93,1100,777,55,7,15,13,687,100,18,25,23,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-04-27,2020,7,30,117,1993.1,0.064,4,Mod_Dry,45,11,10,10,72,148,0.074,1845,0.93,1100,745,55,7,15,12,656,100,18,25,22,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2021-04-28,2020,7,30,118,1961.2,0.067,4,Mod_Dry,45,11,10,10,72,148,0.075,1813,0.93,1100,713,55,7,15,11,625,100,18,25,21,697,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.948,0.98,0.93,43.9,43,172,4130
2021-04-29,2020,7,31,119,1929.5,0.069,4,Mod_Dry,45,11,10,10,72,148,0.077,1782,0.92,1100,682,55,7,15,10,595,100,18,25,20,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2021-04-30,2020,7,31,120,1898,0.072,4,Mod_Dry,45,11,10,10,72,148,0.078,1750,0.92,1100,650,55,7,15,10,563,100,18,25,20,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2021-05-01,2020,8,31,121,1866.7,0.074,4,Mod_Dry,47,10,10,10,115,192,0.1,1675,0.9,1100,575,53,8,15,7,492,100,18,25,17,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2021-05-02,2020,8,31,122,1842.4,0.076,4,Mod_Dry,47,10,10,10,115,192,0.1,1650,0.9,1100,550,53,8,15,7,467,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2021-05-03,2020,8,31,123,1811.5,0.079,4,Mod_Dry,47,10,10,10,115,192,0.11,1619,0.89,1100,519,53,8,15,6,437,100,18,25,16,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-05-04,2020,8,31,124,1780.7,0.082,4,Mod_Dry,47,10,10,10,115,192,0.11,1589,0.89,1100,489,53,8,15,5,408,100,18,25,15,523,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2021-05-05,2020,8,31,125,1756.9,0.084,4,Mod_Dry,47,10,10,10,115,192,0.11,1565,0.89,1100,465,53,8,14,4,386,100,18,24,14,501,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-05-06,2020,8,32,126,1733.2,0.087,4,Mod_Dry,47,10,10,10,115,192,0.11,1541,0.89,1100,441,53,8,13,3,364,100,18,23,13,479,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-05-07,2020,8,32,127,1709.7,0.09,4,Mod_Dry,47,10,10,10,115,192,0.11,1518,0.89,1100,418,53,8,13,3,341,100,18,23,13,456,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-05-08,2020,8,32,128,1686.2,0.092,4,Mod_Dry,47,10,10,10,115,192,0.11,1494,0.89,1100,394,53,8,12,2,319,100,18,22,12,434,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
2021-05-09,2020,8,32,129,1662.9,0.094,4,Mod_Dry,47,10,10,10,115,192,0.12,1471,0.89,1100,371,53,8,11,1,298,100,18,21,11,413,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2021-05-10,2020,8,32,130,1639.8,0.097,4,Mod_Dry,47,10,10,10,115,192,0.12,1448,0.88,1100,348,53,8,11,0,276,100,18,21,10,391,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2021-05-11,2020,8,32,131,1616.8,0.099,4,Mod_Dry,47,10,10,10,115,192,0.12,1425,0.88,1100,325,53,8,10,0,254,100,18,20,10,369,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2021-05-12,2020,8,32,132,1593.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1402,0.88,1100,302,53,8,9,-1,233,100,18,19,9,348,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2021-05-13,2020,8,33,133,1571.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1379,0.88,1100,279,53,8,9,-2,211,100,18,19,8,326,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2021-05-14,2020,8,33,134,1548.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1356,0.88,1100,256,53,8,8,-2,189,100,18,18,8,304,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2021-05-15,2020,8,33,135,1526,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1334,0.87,1100,234,53,7,7,-3,170,100,17,17,7,285,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2021-05-16,2020,8,33,136,1503.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1312,0.87,1100,212,48,6,6,-4,156,95,16,16,6,271,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
2021-05-17,2020,8,33,137,1481.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1289,0.87,1100,189,43,6,6,-4,138,90,16,16,6,253,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.2,47.2,189,4530
2021-05-18,2020,8,33,138,1459.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1267,0.87,1100,167,38,5,5,-5,124,85,15,15,5,239,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-05-19,2020,8,33,139,1443.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1252,0.87,1100,152,34,5,5,-5,113,81,15,15,5,228,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-05-20,2020,8,34,140,1428.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1236,0.87,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2021-05-21,2020,8,34,141,1412.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1221,0.86,1100,121,27,4,4,-6,92,74,14,14,4,207,1200,990,969.2,20.8,0.848,0.648,0.0312,1.5,0.0719,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.8,191,4590
2021-05-22,2020,8,34,142,1397.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1205,0.86,1100,105,24,3,3,-7,82,71,13,13,3,197,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2021-05-23,2020,8,34,143,1375.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1184,0.86,1100,84,19,3,3,-7,66,66,13,13,3,181,1190,990,969.1,20.9,0.833,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2021-05-24,2020,8,34,144,1342.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1151,0.86,1100,51,12,2,2,-8,43,59,12,12,2,158,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2021-05-25,2020,8,34,145,1309.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1118,0.85,1100,18,4,1,1,-9,21,51,11,11,1,136,1170,990,968.9,21.1,0.805,0.648,0.0307,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2021-05-26,2020,8,34,146,1277.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1085,0.85,1085,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.775,0.614,0.0289,1.39,0.0654,4,0.297,1.69,0.0794,19.5,0.954,0.98,0.935,49.6,48.2,193,4630
2021-05-27,2020,8,35,147,1250.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1059,0.85,1059,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.736,0.555,0.0261,1.29,0.0606,4,0.292,1.58,0.0743,19.7,0.954,0.98,0.935,48.9,47.9,192,4600
