date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-05-28,2020,8,35,148,1224.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1033,0.84,1033,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.698,0.497,0.0232,1.2,0.0559,4,0.287,1.48,0.0693,19.9,0.955,0.98,0.936,48.1,47.2,189,4530
2021-05-29,2020,8,35,149,1199.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1007,0.84,1007,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.661,0.439,0.0204,1.1,0.0512,4,0.281,1.38,0.0643,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2021-05-30,2020,8,35,150,1173.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,981.8,0.84,981.8,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.623,0.414,0.0192,1.04,0.0481,4,0.274,1.31,0.0608,20.2,0.955,0.98,0.936,46.5,45.6,182,4380
2021-05-31,2020,8,35,151,1148.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,956.8,0.83,956.8,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.994,0.046,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.7,44.7,179,4290
2021-06-01,2020,9,35,152,1124.2,0.17,4,Mod_Dry,45,10,9,9,88,161,0.14,963.2,0.86,963.2,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.595,0.405,0.0187,1,0.0461,4,0.268,1.27,0.0584,20.4,0.955,0.98,0.936,46.1,45.2,181,4340
2021-06-02,2020,9,35,153,1099.9,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,938.9,0.85,938.9,0,0,0,0,-9,9,45,10,9,0,97,1000,990,968.2,21.8,0.573,0.393,0.0181,0.966,0.0444,4,0.259,1.23,0.0563,20.6,0.955,0.98,0.936,45.2,44.3,177,4250
2021-06-03,2020,9,36,154,1076,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,915,0.85,915,0,0,0,0,-9,9,45,10,9,0,97,979,990,968.1,21.9,0.551,0.382,0.0175,0.933,0.0427,4,0.251,1.18,0.0542,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
2021-06-04,2020,9,36,155,1052.5,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,891.5,0.85,891.5,0,0,0,0,-9,9,45,10,9,0,97,955,990,968.1,21.9,0.53,0.37,0.0169,0.9,0.041,4,0.243,1.14,0.0521,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
2021-06-05,2020,9,36,156,1029.3,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,868.4,0.84,868.4,0,0,0,0,-9,9,45,10,9,0,97,932,990,968,22,0.508,0.359,0.0163,0.868,0.0394,4,0.236,1.1,0.0501,20.9,0.955,0.98,0.936,42.5,41.6,167,4000
2021-06-06,2020,9,36,157,1011.7,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,850.7,0.84,850.7,0,0,0,0,-9,9,45,10,9,0,97,915,990,967.9,22.1,0.492,0.351,0.0159,0.843,0.0382,4,0.23,1.07,0.0486,21,0.954,0.98,0.935,41.8,40.9,164,3930
2021-06-07,2020,9,36,158,994.26,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,833.3,0.84,833.3,0,0,0,0,-9,9,45,10,9,0,97,897,990,967.9,22.1,0.476,0.342,0.0155,0.819,0.037,4,0.224,1.04,0.0471,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2021-06-08,2020,9,36,159,977.14,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,816.1,0.83,816.1,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.461,0.334,0.0151,0.795,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.5,158,3790
2021-06-09,2020,9,36,160,960.31,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,799.3,0.83,799.3,0,0,0,0,-9,9,45,10,9,0,97,863,990,967.7,22.3,0.445,0.326,0.0146,0.771,0.0346,4,0.212,0.983,0.0442,21.3,0.953,0.975,0.93,39.7,38.8,155,3720
2021-06-10,2020,9,37,161,943.79,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,782.8,0.83,782.8,0,0,0,0,-9,9,45,10,9,0,97,847,990,967.7,22.3,0.43,0.318,0.0142,0.748,0.0335,3,0.289,1.04,0.0464,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
2021-06-11,2020,9,37,162,927.59,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,766.6,0.83,766.6,0,0,0,0,-9,9,45,10,9,0,97,831,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2021-06-12,2020,9,37,163,911.74,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,750.7,0.82,750.7,0,0,0,0,-9,9,45,10,9,0,97,815,990,967.5,22.5,0.401,0.302,0.0135,0.703,0.0313,3,0.28,0.983,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2021-06-13,2020,9,37,164,896.25,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,735.3,0.82,735.3,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.387,0.292,0.013,0.679,0.0301,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2021-06-14,2020,9,37,165,881.15,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,720.1,0.82,720.1,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.655,0.029,3,0.267,0.921,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2021-06-15,2020,9,37,166,866.47,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,705.5,0.81,705.5,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,48,47,141,3380
2021-06-16,2020,9,37,167,852.24,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,691.2,0.81,691.2,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.618,0.0273,3,0.254,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2021-06-17,2020,9,38,168,838.51,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,677.5,0.81,677.5,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0111,0.601,0.0264,3,0.247,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2021-06-18,2020,9,38,169,825.32,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,664.3,0.81,664.3,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0257,3,0.241,0.827,0.0363,22,0.957,0.98,0.937,45.6,44.7,134,3220
2021-06-19,2020,9,38,170,812.75,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,651.8,0.8,651.8,0,0,0,0,-9,9,45,10,9,0,97,716,990,967.2,22.8,0.333,0.236,0.0103,0.57,0.0249,3,0.236,0.805,0.0353,22,0.956,0.98,0.937,44.9,44,132,3170
2021-06-20,2020,9,38,171,804.21,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,643.2,0.8,643.2,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.231,0.0101,0.559,0.0244,3,0.232,0.791,0.0346,22.1,0.956,0.98,0.937,44.4,43.5,131,3130
2021-06-21,2020,9,38,172,796.07,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,635.1,0.8,635.1,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00983,0.549,0.024,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2021-06-22,2020,9,38,173,788.43,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,627.4,0.8,627.4,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00959,0.54,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2021-06-23,2020,9,38,174,778.75,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,617.8,0.79,617.8,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.0093,0.528,0.023,3,0.22,0.748,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3030
2021-06-24,2020,9,39,175,770.65,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2021-06-25,2020,9,39,176,764.91,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,603.9,0.79,603.9,0,0,0,0,-9,9,45,10,9,0,97,668,990,967,23,0.306,0.204,0.00887,0.51,0.0222,3,0.214,0.725,0.0315,22.3,0.954,0.98,0.935,42,41.2,124,2970
2021-06-26,2020,9,39,177,752.06,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,591.1,0.79,591.1,0,0,0,0,-9,9,45,10,9,0,97,655,990,966.9,23.1,0.299,0.196,0.00848,0.495,0.0214,3,0.208,0.703,0.0304,22.4,0.954,0.979,0.933,41.3,40.4,121,2910
2021-06-27,2020,9,39,178,739.75,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,578.8,0.78,578.8,0,0,0,0,-9,9,45,10,9,0,97,643,990,966.9,23.1,0.292,0.188,0.00811,0.479,0.0207,3,0.203,0.682,0.0295,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2021-06-28,2020,9,39,179,728.54,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,567.5,0.78,567.5,0,0,0,0,-9,9,45,10,9,0,97,632,990,966.8,23.2,0.285,0.18,0.00777,0.466,0.0201,3,0.198,0.663,0.0286,22.5,0.952,0.976,0.929,39.8,38.8,116,2790
2021-06-29,2020,9,39,180,716.78,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,555.8,0.78,555.8,0,0,0,0,-9,9,45,10,9,0,97,620,990,966.8,23.2,0.279,0.172,0.00741,0.451,0.0194,3,0.193,0.644,0.0277,22.6,0.951,0.974,0.926,39,38,114,2740
2021-06-30,2020,9,39,181,705.03,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,544,0.77,544,0,0,0,0,-9,9,45,10,9,0,97,608,990,966.7,23.3,0.272,0.164,0.00706,0.436,0.0187,3,0.187,0.624,0.0268,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2021-07-01,2020,10,40,182,693.82,0.3,3,Normal,50,10,9,9,108,186,0.27,507.8,0.73,507.8,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.254,0.14,0.00601,0.395,0.0169,3,0.171,0.566,0.0242,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2021-07-02,2020,10,40,183,682.61,0.3,3,Normal,50,10,9,9,108,186,0.27,496.6,0.73,496.6,0,0,0,0,-9,9,50,10,9,0,117,566,990,966.6,23.4,0.248,0.133,0.00571,0.381,0.0163,3,0.166,0.547,0.0234,22.8,0.946,0.97,0.918,35,34,102,2450
2021-07-03,2020,10,40,184,672.49,0.31,3,Normal,50,10,9,9,108,186,0.28,486.5,0.72,486.5,0,0,0,0,-9,9,50,10,9,0,117,555,990,966.6,23.4,0.242,0.129,0.00549,0.371,0.0158,2,0.271,0.642,0.0274,22.8,0.956,0.98,0.937,51.9,48.2,96.4,2310
2021-07-04,2020,10,40,185,661.82,0.31,3,Normal,50,10,9,9,108,186,0.28,475.8,0.72,475.8,0,0,0,0,-9,9,50,10,9,0,117,545,990,966.5,23.5,0.236,0.124,0.00527,0.36,0.0153,2,0.264,0.623,0.0266,22.8,0.957,0.98,0.937,51,48.2,96.4,2310
2021-07-05,2020,10,40,186,651.16,0.32,3,Normal,50,10,9,9,108,186,0.29,465.2,0.71,465.2,0,0,0,0,-9,9,50,10,9,0,117,534,990,966.5,23.5,0.23,0.119,0.00505,0.349,0.0148,2,0.256,0.605,0.0258,22.9,0.957,0.98,0.938,50,48.2,96.4,2310
2021-07-06,2020,10,40,187,641.04,0.32,3,Normal,50,10,9,9,108,186,0.29,455,0.71,455,0,0,0,0,-9,9,50,10,9,0,117,524,990,966.5,23.5,0.224,0.114,0.00483,0.338,0.0144,2,0.25,0.588,0.025,22.9,0.958,0.98,0.939,49,48.1,96.1,2310
2021-07-07,2020,10,40,188,632.02,0.33,3,Normal,50,10,9,9,108,186,0.29,446,0.71,446,0,0,0,0,-9,9,50,10,9,0,117,515,990,966.4,23.6,0.219,0.11,0.00465,0.329,0.0139,2,0.244,0.572,0.0243,23,0.958,0.98,0.939,48.2,47.2,94.4,2270
2021-07-08,2020,10,41,189,622.45,0.33,3,Normal,50,10,9,9,108,186,0.3,436.4,0.7,436.4,0,0,0,0,-9,9,50,10,9,0,117,505,990,966.4,23.6,0.214,0.105,0.00445,0.319,0.0135,2,0.237,0.556,0.0236,23.1,0.957,0.98,0.938,47.2,46.3,92.6,2220
2021-07-09,2020,10,41,190,612.88,0.33,3,Normal,50,10,9,9,108,186,0.3,426.9,0.7,426.9,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.211,0.1,0.00425,0.311,0.0132,2,0.231,0.542,0.0229,23.1,0.957,0.98,0.937,46.3,45.3,90.7,2180
2021-07-10,2020,10,41,191,603.86,0.34,3,Normal,50,10,9,9,108,186,0.31,417.9,0.69,417.9,0,0,0,0,-9,9,50,10,9,0,117,487,990,966.3,23.7,0.207,0.0962,0.00406,0.304,0.0128,2,0.225,0.528,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,88.9,2130
2021-07-11,2020,10,41,192,594.83,0.34,3,Normal,50,10,9,9,108,186,0.31,408.8,0.69,408.8,0,0,0,0,-9,9,50,10,9,0,117,478,990,966.3,23.7,0.204,0.092,0.00388,0.296,0.0125,2,0.218,0.515,0.0217,23.2,0.955,0.98,0.936,44.5,43.6,87.1,2090
2021-07-12,2020,10,41,193,586.9,0.35,3,Normal,50,10,9,9,108,186,0.32,400.9,0.68,400.9,0,0,0,0,-9,9,50,10,9,0,117,470,990,966.2,23.8,0.201,0.0882,0.00371,0.29,0.0122,2,0.213,0.503,0.0212,23.3,0.955,0.98,0.936,43.7,42.8,85.6,2050
2021-07-13,2020,10,41,194,578.43,0.35,3,Normal,50,10,9,9,108,186,0.32,392.4,0.68,392.4,0,0,0,0,-9,9,50,10,9,0,117,461,990,966.2,23.8,0.198,0.0842,0.00354,0.283,0.0119,2,0.207,0.49,0.0206,23.3,0.954,0.98,0.935,42.8,41.9,83.9,2010
2021-07-14,2020,10,41,195,569.95,0.36,3,Normal,50,10,9,9,108,186,0.33,383.9,0.67,383.9,0,0,0,0,-9,9,50,10,9,0,117,453,990,966.2,23.8,0.195,0.0802,0.00337,0.276,0.0116,2,0.202,0.477,0.02,23.4,0.953,0.98,0.934,41.9,41.1,82.1,1970
2021-07-15,2020,10,42,196,561.47,0.36,3,Normal,50,10,9,9,108,186,0.33,375.5,0.67,375.5,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0762,0.00319,0.269,0.0113,2,0.196,0.465,0.0195,23.4,0.952,0.978,0.931,41,40.1,80.3,1930
2021-07-16,2020,10,42,197,553.54,0.36,3,Normal,50,10,9,9,108,186,0.34,367.5,0.66,367.5,0,0,0,0,-9,9,50,10,9,0,117,437,990,966.1,23.9,0.19,0.0725,0.00303,0.262,0.011,2,0.191,0.453,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.5,1880
2021-07-17,2020,10,42,198,545.61,0.37,3,Normal,50,10,9,9,108,186,0.34,359.6,0.66,359.6,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.0687,0.00287,0.256,0.0107,2,0.185,0.441,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.7,1840
2021-07-18,2020,10,42,199,538.78,0.37,3,Normal,50,10,9,9,108,186,0.34,352.8,0.66,352.8,0,0,0,0,-9,9,50,10,9,0,117,422,990,966,24,0.184,0.0655,0.00273,0.25,0.0104,2,0.181,0.431,0.018,23.5,0.949,0.973,0.923,38.6,37.6,75.2,1810
2021-07-19,2020,10,42,200,531.39,0.38,3,Normal,50,10,9,9,108,186,0.35,345.4,0.65,345.4,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.062,0.00258,0.244,0.0102,2,0.176,0.419,0.0175,23.6,0.948,0.971,0.921,37.9,36.8,73.6,1770
2021-07-20,2020,10,42,201,524.01,0.38,3,Normal,50,10,9,9,108,186,0.35,338,0.65,338,0,0,0,0,-9,9,50,10,9,0,117,407,990,966,24,0.179,0.0585,0.00243,0.238,0.00989,2,0.171,0.408,0.017,23.6,0.947,0.97,0.918,37.1,36,71.9,1730
2021-07-21,2020,10,42,202,516.63,0.39,3,Normal,50,10,9,9,108,186,0.36,330.6,0.64,330.6,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0551,0.00229,0.232,0.00962,2,0.166,0.397,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.4,1690
2021-07-22,2020,10,43,203,509.79,0.39,3,Normal,50,10,9,9,108,186,0.36,323.8,0.64,323.8,0,0,0,0,-9,9,50,10,9,0,117,393,990,965.9,24.1,0.174,0.0518,0.00215,0.226,0.00937,2,0.161,0.387,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69,1660
2021-07-23,2020,10,43,204,502.96,0.39,3,Normal,50,10,9,9,108,186,0.37,317,0.63,317,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0486,0.00201,0.22,0.00913,2,0.156,0.377,0.0156,23.8,0.944,0.97,0.915,34.8,33.8,67.6,1620
2021-07-24,2020,10,43,205,497.21,0.4,3,Normal,50,10,9,9,108,186,0.37,311.2,0.63,311.2,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0459,0.0019,0.216,0.00892,2,0.153,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2021-07-25,2020,10,43,206,490.93,0.4,3,Normal,50,10,9,9,108,186,0.38,304.9,0.62,304.9,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.168,0.0429,0.00177,0.21,0.0087,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.6,32.5,65.1,1560
2021-07-26,2020,10,43,207,484.64,0.41,3,Normal,50,10,9,9,108,186,0.38,298.6,0.62,298.6,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.165,0.04,0.00165,0.205,0.00847,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2021-07-27,2020,10,43,208,478.35,0.41,3,Normal,50,10,9,9,108,186,0.39,292.4,0.61,292.4,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.037,0.00153,0.2,0.00825,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.5,1500
2021-07-28,2020,10,43,209,472.06,0.42,3,Normal,50,10,9,9,108,186,0.39,286.1,0.61,286.1,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.034,0.0014,0.195,0.00803,2,0.136,0.33,0.0136,23.9,0.938,0.97,0.91,31.5,30.6,61.1,1470
2021-07-29,2020,10,44,210,465.77,0.42,3,Normal,50,10,9,9,108,186,0.4,279.8,0.6,279.8,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.0311,0.00128,0.19,0.0078,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1430
2021-07-30,2020,10,44,211,460.03,0.42,3,Normal,50,10,9,9,108,186,0.4,274,0.6,274,0,0,0,0,-9,9,50,10,9,0,117,343,990,965.7,24.3,0.157,0.0283,0.00116,0.185,0.0076,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.2,29.3,58.6,1410
2021-07-31,2020,10,44,212,454.28,0.43,3,Normal,50,10,9,9,108,186,0.41,268.3,0.59,268.3,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.155,0.0256,0.00105,0.18,0.0074,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.3,1380
2021-08-01,2020,11,44,213,448.54,0.43,3,Normal,47,8,6,5,89,155,0.35,293.5,0.65,293.5,0,0,0,0,-5,5,47,8,6,0,94,355,990,965.6,24.4,0.161,0.0376,0.00154,0.198,0.00813,2,0.141,0.339,0.0139,24,0.939,0.97,0.911,32.5,31.5,63.1,1510
2021-08-02,2020,11,44,214,441.16,0.44,3,Normal,47,8,6,5,89,155,0.35,286.2,0.65,286.2,0,0,0,0,-5,5,47,8,6,0,94,347,990,965.6,24.4,0.158,0.0341,0.0014,0.192,0.00787,2,0.136,0.328,0.0134,24.1,0.938,0.97,0.91,31.7,30.7,61.5,1480
2021-08-03,2020,11,44,215,434.32,0.44,3,Normal,47,8,6,5,89,155,0.36,279.3,0.64,279.3,0,0,0,0,-5,5,47,8,6,0,94,340,990,965.6,24.4,0.156,0.0308,0.00126,0.186,0.00763,2,0.131,0.318,0.013,24.1,0.936,0.97,0.908,30.9,30,60,1440
2021-08-04,2020,11,44,216,428.58,0.45,3,Normal,47,8,6,5,89,155,0.36,273.6,0.64,273.6,0,0,0,0,-5,5,47,8,6,0,94,335,990,965.5,24.5,0.154,0.0281,0.00115,0.182,0.00743,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.8,1410
2021-08-05,2020,11,45,217,422.29,0.45,3,Normal,47,8,6,5,89,155,0.37,267.3,0.63,267.3,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.0252,0.00103,0.177,0.00721,2,0.123,0.299,0.0122,24.2,0.934,0.97,0.906,29.6,28.7,57.4,1380
2021-08-06,2020,11,45,218,416,0.45,3,Normal,47,8,6,5,89,155,0.37,261,0.63,261,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.0222,0.000905,0.171,0.00699,2,0.119,0.29,0.0118,24.2,0.932,0.97,0.904,28.9,28.1,56.1,1350
2021-08-07,2020,11,45,219,409.71,0.46,3,Normal,47,8,6,5,89,155,0.38,254.7,0.62,254.7,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0192,0.000783,0.166,0.00677,2,0.114,0.281,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.8,1310
2021-08-08,2020,11,45,220,403.97,0.46,3,Normal,47,8,6,5,89,155,0.38,249,0.62,249,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000688,0.162,0.00658,2,0.111,0.272,0.0111,24.3,0.929,0.97,0.902,27.6,26.8,53.5,1280
2021-08-09,2020,11,45,221,398.23,0.47,3,Normal,47,8,6,5,89,155,0.39,243.2,0.61,243.2,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000667,0.159,0.00647,2,0.107,0.266,0.0108,24.3,0.928,0.97,0.9,26.9,26.1,52.2,1250
2021-08-10,2020,11,45,222,393.58,0.47,3,Normal,47,8,6,5,89,155,0.39,238.6,0.61,238.6,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.016,0.000651,0.157,0.00639,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.2,1230
2021-08-11,2020,11,45,223,388.39,0.48,3,Normal,47,8,6,5,89,155,0.4,233.4,0.6,233.4,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000632,0.155,0.00629,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50.1,1200
2021-08-12,2020,11,46,224,383.19,0.48,3,Normal,47,8,6,5,89,155,0.4,228.2,0.6,228.2,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0151,0.000614,0.153,0.00619,1,0.251,0.403,0.0163,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2021-08-13,2020,11,46,225,378,0.49,3,Normal,47,8,6,5,89,155,0.41,223,0.59,223,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000595,0.15,0.00609,1,0.244,0.394,0.0159,24.3,0.959,0.98,0.939,51,48.2,48.2,1160
2021-08-14,2020,11,46,226,372.8,0.49,3,Normal,47,8,6,5,89,155,0.42,217.8,0.58,217.8,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000577,0.148,0.00599,1,0.237,0.385,0.0156,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2021-08-15,2020,11,46,227,368.15,0.5,3,Normal,47,8,6,5,89,155,0.42,213.2,0.58,213.2,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
2021-08-16,2020,11,46,228,363.5,0.5,3,Normal,47,8,6,5,89,155,0.43,208.5,0.57,208.5,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.368,0.0149,24.4,0.956,0.98,0.937,47.7,46.8,46.8,1120
2021-08-17,2020,11,46,229,358.86,0.5,3,Normal,47,8,6,5,89,155,0.43,203.9,0.57,203.9,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000527,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.7,45.8,45.8,1100
2021-08-18,2020,11,46,230,354.21,0.51,3,Normal,47,8,6,5,89,155,0.44,199.2,0.56,199.2,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.000511,0.14,0.00564,1,0.211,0.351,0.0142,24.5,0.955,0.98,0.936,45.7,44.7,44.7,1070
2021-08-19,2020,11,47,231,350.65,0.51,3,Normal,47,8,6,5,89,155,0.44,195.7,0.56,195.7,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000498,0.138,0.00557,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,44.8,43.9,43.9,1050
2021-08-20,2020,11,47,232,346.55,0.52,3,Normal,47,8,6,5,89,155,0.45,191.6,0.55,191.6,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.012,0.000484,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43,43,1030
2021-08-21,2020,11,47,233,342.45,0.52,3,Normal,47,8,6,5,89,155,0.45,187.4,0.55,187.4,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000469,0.135,0.00542,1,0.196,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
2021-08-22,2020,11,47,234,338.35,0.53,3,Normal,47,8,6,5,89,155,0.46,183.3,0.54,183.3,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000455,0.133,0.00534,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,42,41.2,41.2,988
2021-08-23,2020,11,47,235,334.25,0.53,3,Normal,47,8,6,5,89,155,0.46,179.3,0.54,179.3,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.000441,0.131,0.00527,1,0.184,0.316,0.0127,24.6,0.949,0.978,0.928,41,40.2,40.2,964
2021-08-24,2020,11,47,236,330.14,0.53,3,Normal,47,8,6,5,89,155,0.47,175.1,0.53,175.1,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0106,0.000426,0.13,0.00519,1,0.179,0.308,0.0124,24.6,0.947,0.976,0.925,40.1,39.1,39.1,939
2021-08-25,2020,11,47,237,326.59,0.54,3,Normal,47,8,6,5,89,155,0.47,171.6,0.53,171.6,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0103,0.000414,0.128,0.00512,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.3,38.3,38.3,919
2021-08-26,2020,11,48,238,323.03,0.54,3,Normal,47,8,6,5,89,155,0.48,168,0.52,168,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000402,0.126,0.00506,1,0.169,0.296,0.0118,24.7,0.945,0.973,0.919,38.5,37.4,37.4,898
2021-08-27,2020,11,48,239,319.48,0.55,3,Normal,47,8,6,5,89,155,0.48,164.5,0.52,164.5,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00973,0.000389,0.125,0.00499,1,0.165,0.289,0.0116,24.7,0.944,0.971,0.917,37.6,36.5,36.5,877
2021-08-28,2020,11,48,240,315.93,0.55,3,Normal,47,8,6,5,89,155,0.49,160.9,0.51,160.9,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00943,0.000377,0.123,0.00493,1,0.16,0.283,0.0113,24.7,0.943,0.97,0.915,36.8,35.7,35.7,857
2021-08-29,2020,11,48,241,312.37,0.56,3,Normal,47,8,6,5,89,155,0.5,157.4,0.5,157.4,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.113,0.00913,0.000365,0.122,0.00486,1,0.155,0.277,0.0111,24.8,0.942,0.97,0.914,36,34.9,34.9,838
2021-08-30,2020,11,48,242,308.82,0.56,3,Normal,47,8,6,5,89,155,0.5,153.8,0.5,153.8,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00882,0.000352,0.12,0.0048,1,0.15,0.27,0.0108,24.8,0.941,0.97,0.913,35.2,34.1,34.1,819
2021-08-31,2020,11,48,243,305.26,0.56,3,Normal,47,8,6,5,89,155,0.51,150.3,0.49,150.3,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.00852,0.00034,0.119,0.00473,1,0.145,0.264,0.0105,24.8,0.94,0.97,0.911,34.4,33.3,33.3,800
2021-09-01,2020,12,48,244,301.71,0.57,3,Normal,40,6,4,3,65,118,0.39,183.7,0.61,183.7,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000453,0.129,0.00516,1,0.191,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
2021-09-02,2020,12,49,245,296.51,0.58,3,Normal,40,6,4,3,65,118,0.4,178.5,0.6,178.5,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.0109,0.000435,0.127,0.00506,1,0.183,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
2021-09-03,2020,12,49,246,291.86,0.58,3,Normal,40,6,4,3,65,118,0.4,173.9,0.6,173.9,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
2021-09-04,2020,12,49,247,288.31,0.59,3,Normal,40,6,4,3,65,118,0.41,170.3,0.59,170.3,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000407,0.124,0.00491,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,918
2021-09-05,2020,12,49,248,284.21,0.59,3,Normal,40,6,4,3,65,118,0.41,166.2,0.58,166.2,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00988,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2021-09-06,2020,12,49,249,280.11,0.6,3,Normal,40,6,4,3,65,118,0.42,162.1,0.58,162.1,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00953,0.000378,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2021-09-07,2020,12,49,250,276,0.6,3,Normal,40,6,4,3,65,118,0.43,158,0.57,158,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,847
2021-09-08,2020,12,49,251,271.9,0.61,3,Normal,40,6,4,3,65,118,0.43,153.9,0.57,153.9,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00883,0.00035,0.116,0.00461,1,0.15,0.267,0.0106,24.9,0.94,0.97,0.912,35.4,34.3,34.3,824
2021-09-09,2020,12,50,252,268.35,0.62,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00853,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2021-09-10,2020,12,50,253,264.79,0.62,3,Normal,40,6,4,3,65,118,0.45,146.8,0.55,146.8,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00823,0.000326,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2021-09-11,2020,12,50,254,261.24,0.63,3,Normal,40,6,4,3,65,118,0.45,143.2,0.55,143.2,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00793,0.000314,0.112,0.00442,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2021-09-12,2020,12,50,255,257.68,0.63,3,Normal,40,6,4,3,65,118,0.46,139.7,0.54,139.7,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000302,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32.1,31.1,31.1,746
2021-09-13,2020,12,50,256,255.22,0.64,3,Normal,40,6,4,3,65,118,0.46,137.2,0.54,137.2,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00431,1,0.128,0.237,0.00937,25,0.934,0.97,0.906,31.5,30.5,30.5,733
2021-09-14,2020,12,50,257,252.21,0.65,3,Normal,40,6,4,3,65,118,0.47,134.2,0.53,134.2,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00426,1,0.124,0.231,0.00915,25.1,0.933,0.97,0.905,30.8,29.8,29.8,716
2021-09-15,2020,12,50,258,249.21,0.65,3,Normal,40,6,4,3,65,118,0.47,131.2,0.53,131.2,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2021-09-16,2020,12,51,259,246.2,0.66,3,Normal,40,6,4,3,65,118,0.48,128.2,0.52,128.2,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0984,0.00665,0.000262,0.105,0.00415,1,0.116,0.221,0.00871,25.1,0.93,0.97,0.902,29.4,28.5,28.5,683
2021-09-17,2020,12,51,260,243.19,0.66,3,Normal,40,6,4,3,65,118,0.48,125.2,0.52,125.2,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.00639,0.000252,0.104,0.00409,1,0.112,0.215,0.00849,25.1,0.929,0.97,0.901,28.7,27.8,27.8,667
2021-09-18,2020,12,51,261,240.18,0.67,3,Normal,40,6,4,3,65,118,0.49,122.2,0.51,122.2,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0963,0.00614,0.000242,0.102,0.00404,1,0.107,0.21,0.00828,25.1,0.927,0.97,0.899,27.9,27.1,27.1,650
2021-09-19,2020,12,51,262,237.18,0.68,3,Normal,40,6,4,3,65,118,0.5,119.2,0.5,119.2,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0952,0.00588,0.000232,0.101,0.00398,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
2021-09-20,2020,12,51,263,234.17,0.68,3,Normal,40,6,4,3,65,118,0.5,116.2,0.5,116.2,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0942,0.00562,0.000221,0.0998,0.00393,1,0.0993,0.199,0.00784,25.2,0.923,0.97,0.895,26.5,25.7,25.7,617
2021-09-21,2020,12,51,264,231.71,0.69,3,Normal,40,6,4,3,65,118,0.51,113.7,0.49,113.7,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0933,0.00542,0.000213,0.0987,0.00389,1,0.096,0.195,0.00766,25.2,0.921,0.97,0.894,25.9,25.1,25.1,603
2021-09-22,2020,12,51,265,229.25,0.7,3,Normal,40,6,4,3,65,118,0.52,111.3,0.48,111.3,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0924,0.00521,0.000205,0.0976,0.00384,1,0.0927,0.19,0.00749,25.2,0.919,0.97,0.892,25.3,24.6,24.6,589
2021-09-23,2020,12,52,266,226.78,0.7,3,Normal,40,6,4,3,65,118,0.52,108.8,0.48,108.8,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0916,0.005,0.000196,0.0966,0.0038,1,0.0894,0.186,0.00731,25.3,0.918,0.97,0.89,24.7,24,24,576
2021-09-24,2020,12,52,267,224.32,0.71,3,Normal,40,6,4,3,65,118,0.53,106.3,0.47,106.3,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0907,0.00479,0.000188,0.0955,0.00375,1,0.086,0.182,0.00713,25.3,0.916,0.97,0.888,24.1,23.4,23.4,562
2021-09-25,2020,12,52,268,221.86,0.72,3,Normal,40,6,4,3,65,118,0.53,103.9,0.47,103.9,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.0898,0.00458,0.00018,0.0944,0.00371,1,0.0827,0.177,0.00695,25.3,0.914,0.97,0.887,23.5,22.8,22.8,548
2021-09-26,2020,12,52,269,219.4,0.72,3,Normal,40,6,4,3,65,118,0.54,101.4,0.46,101.4,0,0,0,0,-3,3,40,6,4,0,68,151,990,964.5,25.5,0.089,0.00437,0.000171,0.0933,0.00366,1,0.0794,0.173,0.00678,25.3,0.912,0.969,0.884,23,22.3,22.3,534
2021-09-27,2020,12,52,270,216.94,0.73,3,Normal,40,6,4,3,65,118,0.54,98.94,0.46,98.94,0,0,0,0,-3,3,40,6,4,0,68,149,990,964.5,25.5,0.0881,0.00416,0.000163,0.0923,0.00362,1,0.0761,0.168,0.0066,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2021-09-28,2020,12,52,271,214.48,0.74,3,Normal,40,6,4,3,65,118,0.55,96.48,0.45,96.48,0,0,0,0,-3,3,40,6,4,0,68,146,990,964.5,25.5,0.0872,0.00395,0.000155,0.0912,0.00357,1,0.0727,0.164,0.00643,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
2021-09-29,2020,12,52,272,213.11,0.75,3,Normal,40,6,4,3,65,118,0.55,95.11,0.45,95.11,0,0,0,0,-3,3,40,6,4,0,68,145,990,964.5,25.5,0.0867,0.00383,0.00015,0.0906,0.00355,1,0.0709,0.161,0.00633,25.4,0.916,0.967,0.885,21.7,20.9,20.9,503
2021-09-30,2020,12,53,273,211.2,0.75,3,Normal,40,6,4,3,65,118,0.56,93.2,0.44,93.2,0,0,0,0,-3,3,40,6,4,0,68,143,990,964.5,25.5,0.0861,0.00367,0.000144,0.0897,0.00351,1,0.0683,0.158,0.00619,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
2021-10-01,2021,1,1,274,209.28,0.76,4,Mod_Dry,31,4,3,2,33,73,0.35,136.3,0.65,136.3,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.097,0.00733,0.000287,0.104,0.00409,1,0.126,0.231,0.00904,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2021-10-02,2021,1,1,275,211.75,0.75,4,Mod_Dry,31,4,3,2,33,73,0.34,138.8,0.66,138.8,0,0,0,0,-2,2,31,4,3,0,35,177,990,964.5,25.5,0.0979,0.00754,0.000295,0.105,0.00413,1,0.13,0.235,0.00922,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2021-10-03,2021,1,1,276,214.75,0.74,4,Mod_Dry,31,4,3,2,33,73,0.34,141.8,0.66,141.8,0,0,0,0,-2,2,31,4,3,0,35,180,990,964.5,25.5,0.099,0.0078,0.000306,0.107,0.00419,1,0.134,0.241,0.00943,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2021-10-04,2021,1,1,277,214.48,0.74,4,Mod_Dry,31,4,3,2,33,73,0.34,141.5,0.66,141.5,0,0,0,0,-2,2,31,4,3,0,35,179,990,964.5,25.5,0.0989,0.00778,0.000305,0.107,0.00418,1,0.133,0.24,0.00941,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2021-10-05,2021,1,1,278,214.21,0.74,4,Mod_Dry,31,4,3,2,33,73,0.34,141.2,0.66,141.2,0,0,0,0,-2,2,31,4,3,0,35,179,990,964.5,25.5,0.0988,0.00775,0.000304,0.107,0.00418,1,0.133,0.24,0.00939,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
2021-10-06,2021,1,1,279,213.93,0.74,4,Mod_Dry,31,4,3,2,33,73,0.34,140.9,0.66,140.9,0,0,0,0,-2,2,31,4,3,0,35,179,990,964.5,25.5,0.0987,0.00773,0.000303,0.106,0.00417,1,0.133,0.239,0.00937,25.3,0.935,0.97,0.907,32.7,31.7,31.7,760
2021-10-07,2021,1,1,280,213.11,0.75,4,Mod_Dry,31,4,3,2,33,73,0.34,140.1,0.66,140.1,0,0,0,0,-2,2,31,4,3,0,35,178,990,964.5,25.5,0.0984,0.00766,0.0003,0.106,0.00416,1,0.132,0.238,0.00931,25.3,0.935,0.97,0.907,32.5,31.5,31.5,756
2021-10-08,2021,1,2,281,211.2,0.75,4,Mod_Dry,31,4,3,2,33,73,0.35,138.2,0.65,138.2,0,0,0,0,-2,2,31,4,3,0,35,176,990,964.5,25.5,0.0977,0.0075,0.000294,0.105,0.00412,1,0.129,0.234,0.00918,25.3,0.934,0.97,0.906,32,31.1,31.1,745
2021-10-09,2021,1,2,282,208.19,0.76,4,Mod_Dry,31,4,3,2,33,73,0.35,135.2,0.65,135.2,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0967,0.00724,0.000283,0.104,0.00407,1,0.125,0.229,0.00896,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
2021-10-10,2021,1,2,283,206.82,0.77,4,Mod_Dry,31,4,3,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0962,0.00712,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30.1,30.1,721
2021-10-11,2021,1,2,284,204.91,0.77,3,Normal,37,5,3,2,50,97,0.47,107.9,0.53,107.9,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000193,0.0944,0.00369,1,0.0882,0.183,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2021-10-12,2021,1,2,285,203,0.78,3,Normal,37,5,3,2,50,97,0.48,106,0.52,106,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00476,0.000186,0.0936,0.00366,1,0.0856,0.179,0.007,25.4,0,0,0,0,0,0,0
2021-10-13,2021,1,2,286,201.08,0.79,3,Normal,37,5,3,2,50,97,0.48,104.1,0.52,104.1,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.0046,0.00018,0.0927,0.00362,1,0.083,0.176,0.00687,25.4,0,0,0,0,0,0,0
2021-10-14,2021,1,2,287,199.17,0.79,3,Normal,37,5,3,2,50,97,0.49,102.2,0.51,102.2,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00443,0.000173,0.0919,0.00359,1,0.0804,0.172,0.00673,25.4,0,0,0,0,0,0,0
2021-10-15,2021,1,3,288,197.25,0.8,3,Normal,37,5,3,2,50,97,0.49,100.3,0.51,100.3,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00427,0.000167,0.0911,0.00356,1,0.0778,0.169,0.0066,25.4,0,0,0,0,0,0,0
2021-10-16,2021,1,3,289,195.34,0.8,3,Normal,37,5,3,2,50,97,0.5,98.34,0.5,98.34,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.00411,0.000161,0.0902,0.00353,1,0.0753,0.165,0.00647,25.4,0,0,0,0,0,0,0
2021-10-17,2021,1,3,290,193.43,0.81,3,Normal,37,5,3,2,50,97,0.5,96.43,0.5,96.43,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0854,0.00395,0.000154,0.0894,0.00349,1,0.0727,0.162,0.00633,25.4,0,0,0,0,0,0,0
2021-10-18,2021,1,3,291,192.06,0.81,3,Normal,37,5,3,2,50,97,0.51,95.06,0.49,95.06,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.085,0.00383,0.00015,0.0888,0.00347,1,0.0708,0.16,0.00624,25.4,0,0,0,0,0,0,0
2021-10-19,2021,1,3,292,190.69,0.82,3,Normal,37,5,3,2,50,97,0.51,93.69,0.49,93.69,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0845,0.00371,0.000145,0.0882,0.00345,1,0.069,0.157,0.00614,25.4,0,0,0,0,0,0,0
2021-10-20,2021,1,3,293,189.32,0.82,3,Normal,37,5,3,2,50,97,0.51,92.32,0.49,92.32,0,0,0,0,-2,2,37,5,3,0,52,137,990,964.4,25.6,0.084,0.0036,0.000141,0.0876,0.00342,1,0.0671,0.155,0.00605,25.4,0,0,0,0,0,0,0
2021-10-21,2021,1,3,294,187.96,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00372,1,0.0977,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2021-10-22,2021,1,4,295,186.59,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.00541,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2021-10-23,2021,1,4,296,189.6,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,116.6,0.61,116.6,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0958,0.00374,1,0.0999,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,623
2021-10-24,2021,1,4,297,193.7,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,120.7,0.62,120.7,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0915,0.00601,0.000235,0.0976,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
2021-10-25,2021,1,4,298,193.43,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,120.4,0.62,120.4,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00599,0.000234,0.0974,0.00381,1,0.105,0.203,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
2021-10-26,2021,1,4,299,192.06,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00587,0.000229,0.0968,0.00378,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
2021-10-27,2021,1,4,300,190.69,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,117.7,0.62,117.7,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,630
2021-10-28,2021,1,4,301,191.51,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00582,0.000228,0.0966,0.00378,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.3,26.4,26.4,634
2021-10-29,2021,1,5,302,192.88,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2021-10-30,2021,1,5,303,193.7,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,120.7,0.62,120.7,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0915,0.00601,0.000235,0.0976,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
2021-10-31,2021,1,5,304,191.78,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00585,0.000229,0.0967,0.00378,1,0.103,0.2,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2021-11-01,2021,2,5,305,189.87,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,122.9,0.65,122.9,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2021-11-02,2021,2,5,306,192.88,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2021-11-03,2021,2,5,307,199.17,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,132.2,0.66,132.2,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00698,0.000273,0.102,0.00397,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2021-11-04,2021,2,5,308,205.46,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,138.5,0.67,138.5,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0968,0.00752,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2021-11-05,2021,2,6,309,206.82,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00763,0.000299,0.105,0.0041,1,0.131,0.236,0.00924,25.3,0.934,0.97,0.906,32.4,31.5,31.5,755
2021-11-06,2021,2,6,310,203.82,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,136.8,0.67,136.8,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.00738,0.000289,0.104,0.00405,1,0.127,0.231,0.00902,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2021-11-07,2021,2,6,311,201.36,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,134.4,0.67,134.4,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00717,0.00028,0.102,0.004,1,0.124,0.226,0.00885,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
2021-11-08,2021,2,6,312,198.89,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,131.9,0.66,131.9,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.6,29.6,712
2021-11-09,2021,2,6,313,197.53,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,130.5,0.66,130.5,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00685,0.000267,0.101,0.00394,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2021-11-10,2021,2,6,314,197.25,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,130.3,0.66,130.3,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00682,0.000267,0.101,0.00393,1,0.118,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2021-11-11,2021,2,6,315,195.34,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,128.3,0.66,128.3,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00666,0.00026,0.0998,0.0039,1,0.116,0.216,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2021-11-12,2021,2,7,316,197.25,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,130.3,0.66,130.3,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00682,0.000267,0.101,0.00393,1,0.118,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2021-11-13,2021,2,7,317,202.45,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,135.4,0.67,135.4,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0957,0.00726,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2021-11-14,2021,2,7,318,207.64,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.238,0.0093,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
2021-11-15,2021,2,7,319,210.11,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,143.1,0.68,143.1,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00948,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2021-11-16,2021,2,7,320,208.19,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,141.2,0.68,141.2,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.239,0.00934,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2021-11-17,2021,2,7,321,205.73,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,138.7,0.67,138.7,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2021-11-18,2021,2,7,322,204.36,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,137.4,0.67,137.4,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0964,0.00743,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2021-11-19,2021,2,8,323,205.73,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,138.7,0.67,138.7,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2021-11-20,2021,2,8,324,207.1,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,140.1,0.68,140.1,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00766,0.0003,0.105,0.00411,1,0.132,0.237,0.00926,25.3,0.935,0.97,0.906,32.5,31.5,31.5,757
2021-11-21,2021,2,8,325,208.46,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,141.5,0.68,141.5,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00936,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2021-11-22,2021,2,8,326,210.93,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000313,0.107,0.00418,1,0.137,0.243,0.00954,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2021-11-23,2021,2,8,327,210.11,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,143.1,0.68,143.1,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00948,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2021-11-24,2021,2,8,328,208.19,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,141.2,0.68,141.2,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.239,0.00934,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2021-11-25,2021,2,8,329,205.18,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,138.2,0.67,138.2,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.0075,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32.1,31.1,31.1,746
2021-11-26,2021,2,9,330,203.82,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,136.8,0.67,136.8,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.00738,0.000289,0.104,0.00405,1,0.127,0.231,0.00902,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2021-11-27,2021,2,9,331,203.54,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00736,0.000288,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2021-11-28,2021,2,9,332,204.91,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,137.9,0.67,137.9,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
2021-11-29,2021,2,9,333,206.28,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,139.3,0.68,139.3,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00759,0.000297,0.105,0.00409,1,0.131,0.235,0.0092,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2021-11-30,2021,2,9,334,204.36,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,137.4,0.67,137.4,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0964,0.00743,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2021-12-01,2021,3,9,335,203.54,0.78,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2021-12-02,2021,3,9,336,202.72,0.78,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000311,0.106,0.00414,1,0.137,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2021-12-03,2021,3,10,337,202.45,0.78,5,Dry,26,4,3,2,24,59,0.29,143.4,0.71,143.4,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2021-12-04,2021,3,10,338,201.63,0.78,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000308,0.105,0.00412,1,0.135,0.24,0.0094,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2021-12-05,2021,3,10,339,201.36,0.78,5,Dry,26,4,3,2,24,59,0.29,142.4,0.71,142.4,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00785,0.000307,0.105,0.00411,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2021-12-06,2021,3,10,340,203.27,0.78,5,Dry,26,4,3,2,24,59,0.29,144.3,0.71,144.3,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.6,32.6,32.6,781
2021-12-07,2021,3,10,341,208.46,0.76,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
2021-12-08,2021,3,10,342,211.47,0.75,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2021-12-09,2021,3,10,343,212.84,0.75,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2021-12-10,2021,3,11,344,214.21,0.74,5,Dry,26,4,3,2,24,59,0.28,155.2,0.72,155.2,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.00035,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35.1,35.1,841
2021-12-11,2021,3,11,345,215.57,0.74,5,Dry,26,4,3,2,24,59,0.27,156.6,0.73,156.6,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2021-12-12,2021,3,11,346,217.49,0.73,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2021-12-13,2021,3,11,347,218.86,0.73,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2021-12-14,2021,3,11,348,220.22,0.72,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,875
2021-12-15,2021,3,11,349,220.5,0.72,5,Dry,26,4,3,2,24,59,0.27,161.5,0.73,161.5,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00948,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2021-12-16,2021,3,11,350,224.05,0.71,5,Dry,26,4,3,2,24,59,0.26,165.1,0.74,165.1,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00978,0.000384,0.115,0.00453,1,0.165,0.281,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2021-12-17,2021,3,12,351,227.61,0.7,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
2021-12-18,2021,3,12,352,231.71,0.69,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2021-12-19,2021,3,12,353,234.71,0.68,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2021-12-20,2021,3,12,354,237.72,0.68,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2021-12-21,2021,3,12,355,241.82,0.67,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2021-12-22,2021,3,12,356,245.38,0.66,5,Dry,26,4,3,2,24,59,0.24,186.4,0.76,186.4,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2021-12-23,2021,3,12,357,246.75,0.66,5,Dry,26,4,3,2,24,59,0.24,187.8,0.76,187.8,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2021-12-24,2021,3,13,358,248.66,0.65,5,Dry,26,4,3,2,24,59,0.24,189.7,0.76,189.7,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2021-12-25,2021,3,13,359,249.48,0.65,5,Dry,26,4,3,2,24,59,0.24,190.5,0.76,190.5,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2021-12-26,2021,3,13,360,249.75,0.65,5,Dry,26,4,3,2,24,59,0.24,190.8,0.76,190.8,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
