date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-12-27,2021,3,13,361,250.57,0.65,5,Dry,26,4,3,2,24,59,0.23,191.6,0.77,191.6,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000476,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2021-12-28,2021,3,13,362,250.3,0.65,5,Dry,26,4,3,2,24,59,0.24,191.3,0.76,191.3,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2021-12-29,2021,3,13,363,253.31,0.64,5,Dry,26,4,3,2,24,59,0.23,194.3,0.77,194.3,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2021-12-30,2021,3,13,364,255.77,0.64,5,Dry,26,4,3,2,24,59,0.23,196.8,0.77,196.8,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2021-12-31,2021,3,14,365,259.87,0.63,5,Dry,26,4,3,2,24,59,0.23,200.9,0.77,200.9,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00518,1,0.214,0.345,0.0136,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2022-01-01,2021,4,14,1,262.88,0.63,5,Dry,29,5,4,2,33,73,0.28,189.9,0.72,189.9,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.327,0.0129,24.9,0.952,0.98,0.932,44.2,43.3,43.3,1040
2022-01-02,2021,4,14,2,265.34,0.62,5,Dry,29,5,4,2,33,73,0.28,192.3,0.72,192.3,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2022-01-03,2021,4,14,3,271.63,0.61,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2022-01-04,2021,4,14,4,277.37,0.6,5,Dry,29,5,4,2,33,73,0.26,204.4,0.74,204.4,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.6,46.6,46.6,1120
2022-01-05,2021,4,14,5,283.11,0.59,5,Dry,29,5,4,2,33,73,0.26,210.1,0.74,210.1,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2022-01-06,2021,4,14,6,289.4,0.59,5,Dry,29,5,4,2,33,73,0.25,216.4,0.75,216.4,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000563,0.139,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2022-01-07,2021,4,15,7,295.69,0.58,5,Dry,29,5,4,2,33,73,0.25,222.7,0.75,222.7,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2022-01-08,2021,4,15,8,303.07,0.57,5,Dry,29,5,4,2,33,73,0.24,230.1,0.76,230.1,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0978,0.243,0.0097,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2022-01-09,2021,4,15,9,308.82,0.56,5,Dry,29,5,4,2,33,73,0.24,235.8,0.76,235.8,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.00063,0.148,0.00591,2,0.102,0.25,0.00996,24.8,0.925,0.97,0.897,26.5,25.7,51.5,1240
2022-01-10,2021,4,15,10,315.11,0.55,5,Dry,29,5,4,2,33,73,0.23,242.1,0.77,242.1,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00602,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2022-01-11,2021,4,15,11,319.75,0.55,5,Dry,29,5,4,2,33,73,0.23,246.8,0.77,246.8,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,53.9,1290
2022-01-12,2021,4,15,12,324.95,0.54,5,Dry,29,5,4,2,33,73,0.23,251.9,0.78,251.9,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0179,0.000718,0.156,0.00624,2,0.113,0.268,0.0107,24.7,0.93,0.97,0.902,28.4,27.5,55.1,1320
2022-01-13,2021,4,15,13,330.14,0.53,5,Dry,29,5,4,2,33,73,0.22,257.1,0.78,257.1,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0204,0.000816,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2022-01-14,2021,4,16,14,331.51,0.53,5,Dry,29,5,4,2,33,73,0.22,258.5,0.78,258.5,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.021,0.000843,0.161,0.00646,2,0.117,0.278,0.0112,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2022-01-15,2021,4,16,15,330.14,0.53,5,Dry,29,5,4,2,33,73,0.22,257.1,0.78,257.1,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0204,0.000816,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2022-01-16,2021,4,16,16,328.78,0.54,5,Dry,29,5,4,2,33,73,0.22,255.8,0.78,255.8,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0197,0.000791,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.9,1340
2022-01-17,2021,4,16,17,328.5,0.54,5,Dry,29,5,4,2,33,73,0.22,255.5,0.78,255.5,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0196,0.000785,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
2022-01-18,2021,4,16,18,330.96,0.53,5,Dry,29,5,4,2,33,73,0.22,258,0.78,258,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0208,0.000832,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.2,56.4,1350
2022-01-19,2021,4,16,19,335.61,0.53,5,Dry,29,5,4,2,33,73,0.22,262.6,0.78,262.6,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.023,0.000921,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2022-01-20,2021,4,16,20,341.9,0.52,5,Dry,29,5,4,2,33,73,0.21,268.9,0.79,268.9,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0259,0.00104,0.17,0.00682,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.7,1410
2022-01-21,2021,4,17,21,346,0.52,5,Dry,29,5,4,2,33,73,0.21,273,0.79,273,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0279,0.00112,0.173,0.00696,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2022-01-22,2021,4,17,22,347.92,0.52,5,Dry,29,5,4,2,33,73,0.21,274.9,0.79,274.9,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0288,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2022-01-23,2021,4,17,23,350.93,0.51,5,Dry,29,5,4,2,33,73,0.21,277.9,0.79,277.9,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0302,0.00121,0.177,0.00713,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.3,30.3,60.7,1460
2022-01-24,2021,4,17,24,355.03,0.51,5,Dry,29,5,4,2,33,73,0.21,282,0.79,282,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.0321,0.00129,0.181,0.00727,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.8,61.6,1480
2022-01-25,2021,4,17,25,358.58,0.5,5,Dry,29,5,4,2,33,73,0.2,285.6,0.8,285.6,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0338,0.00136,0.184,0.0074,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.1,31.2,62.3,1500
2022-01-26,2021,4,17,26,367.06,0.5,5,Dry,29,5,4,2,33,73,0.2,294.1,0.8,294.1,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0378,0.00153,0.191,0.00769,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2022-01-27,2021,4,17,27,378.27,0.49,5,Dry,29,5,4,2,33,73,0.19,305.3,0.81,305.3,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0431,0.00174,0.2,0.00809,2,0.149,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
2022-01-28,2021,4,18,28,389.48,0.48,5,Dry,29,5,4,2,33,73,0.19,316.5,0.81,316.5,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.161,0.0484,0.00196,0.209,0.00848,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.5,68.9,1650
2022-01-29,2021,4,18,29,399.6,0.47,5,Dry,29,5,4,2,33,73,0.18,326.6,0.82,326.6,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0532,0.00216,0.217,0.00884,2,0.163,0.38,0.0155,24.2,0.945,0.97,0.916,36.6,35.5,71.1,1710
2022-01-30,2021,4,18,30,409.17,0.46,5,Dry,29,5,4,2,33,73,0.18,336.2,0.82,336.2,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0577,0.00235,0.225,0.00917,2,0.169,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2022-01-31,2021,4,18,31,418.74,0.45,5,Dry,29,5,4,2,33,73,0.17,345.7,0.83,345.7,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0622,0.00254,0.233,0.00951,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.4,1810
2022-02-01,2021,5,18,32,428.86,0.44,5,Dry,31,6,4,3,41,85,0.2,343.9,0.8,343.9,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.171,0.0613,0.00251,0.233,0.00951,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.921,38.4,37.4,74.8,1790
2022-02-02,2021,5,18,33,438.97,0.44,5,Dry,31,6,4,3,41,85,0.19,354,0.81,354,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0661,0.00271,0.241,0.00987,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77.1,1850
2022-02-03,2021,5,18,34,449.09,0.43,5,Dry,31,6,4,3,41,85,0.19,364.1,0.81,364.1,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.179,0.0709,0.00291,0.249,0.0102,2,0.188,0.438,0.018,23.9,0.95,0.977,0.929,40.6,39.7,79.4,1910
2022-02-04,2021,5,19,35,459.21,0.42,5,Dry,31,6,4,3,41,85,0.18,374.2,0.81,374.2,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0756,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.9,81.7,1960
2022-02-05,2021,5,19,36,468.23,0.42,5,Dry,31,6,4,3,41,85,0.18,383.2,0.82,383.2,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0799,0.00329,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.7,41.8,83.6,2010
2022-02-06,2021,5,19,37,476.71,0.41,5,Dry,31,6,4,3,41,85,0.18,391.7,0.82,391.7,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.0839,0.00346,0.272,0.0112,2,0.207,0.479,0.0198,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2022-02-07,2021,5,19,38,485.18,0.41,5,Dry,31,6,4,3,41,85,0.17,400.2,0.82,400.2,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0879,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.1,2090
2022-02-08,2021,5,19,39,492.02,0.4,5,Dry,31,6,4,3,41,85,0.17,407,0.83,407,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0911,0.00377,0.285,0.0118,2,0.217,0.502,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.5,2120
2022-02-09,2021,5,19,40,497.76,0.4,5,Dry,31,6,4,3,41,85,0.17,412.8,0.83,412.8,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.0938,0.00388,0.29,0.012,2,0.221,0.511,0.0211,23.6,0.956,0.98,0.937,45.8,44.8,89.7,2150
2022-02-10,2021,5,19,41,506.24,0.39,5,Dry,31,6,4,3,41,85,0.17,421.2,0.83,421.2,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.199,0.0978,0.00406,0.296,0.0123,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.6,45.7,91.4,2190
2022-02-11,2021,5,20,42,515.26,0.39,5,Dry,31,6,4,3,41,85,0.17,430.3,0.83,430.3,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.5,46.6,93.2,2240
2022-02-12,2021,5,20,43,524.28,0.38,5,Dry,31,6,4,3,41,85,0.16,439.3,0.84,439.3,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00442,0.311,0.013,2,0.239,0.55,0.0229,23.5,0.958,0.98,0.938,48.5,47.5,95,2280
2022-02-13,2021,5,20,44,532.21,0.38,5,Dry,31,6,4,3,41,85,0.16,447.2,0.84,447.2,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00459,0.318,0.0132,2,0.244,0.562,0.0234,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2022-02-14,2021,5,20,45,542.33,0.37,5,Dry,31,6,4,3,41,85,0.16,457.3,0.84,457.3,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2022-02-15,2021,5,20,46,555.73,0.36,5,Dry,31,6,4,3,41,85,0.15,470.7,0.85,470.7,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.217,0.121,0.00507,0.339,0.0142,2,0.26,0.599,0.0251,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2022-02-16,2021,5,20,47,570.22,0.36,5,Dry,31,6,4,3,41,85,0.15,485.2,0.85,485.2,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.226,0.128,0.00537,0.354,0.0148,3,0.161,0.514,0.0216,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
2022-02-17,2021,5,20,48,586.9,0.35,5,Dry,31,6,4,3,41,85,0.14,501.9,0.85,501.9,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.136,0.00574,0.371,0.0156,3,0.168,0.54,0.0227,23.2,0.946,0.97,0.918,36.1,35,105,2520
2022-02-18,2021,5,21,49,602.49,0.34,5,Dry,31,6,4,3,41,85,0.14,517.5,0.86,517.5,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.147,0.00619,0.391,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
2022-02-19,2021,5,21,50,620.26,0.33,5,Dry,31,6,4,3,41,85,0.14,535.3,0.86,535.3,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.159,0.00671,0.413,0.0175,3,0.183,0.596,0.0252,23,0.95,0.972,0.923,38.3,37.2,112,2680
2022-02-20,2021,5,21,51,641.32,0.32,5,Dry,31,6,4,3,41,85,0.13,556.3,0.87,556.3,0,0,0,0,-3,3,31,6,4,0,44,597,990,966.5,23.5,0.266,0.173,0.00733,0.439,0.0186,3,0.193,0.631,0.0268,22.9,0.951,0.975,0.928,39.6,38.6,116,2780
2022-02-21,2021,5,21,52,664.56,0.31,5,Dry,31,6,4,3,41,85,0.13,579.6,0.87,579.6,0,0,0,0,-3,3,31,6,4,0,44,621,990,966.6,23.4,0.279,0.188,0.00803,0.467,0.0199,3,0.203,0.671,0.0286,22.8,0.953,0.978,0.932,41.1,40.2,121,2900
2022-02-22,2021,5,21,53,691.08,0.3,5,Dry,31,6,4,3,41,85,0.12,606.1,0.88,606.1,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00882,0.5,0.0214,3,0.215,0.715,0.0307,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2022-02-23,2021,5,21,54,721.43,0.28,5,Dry,31,6,4,3,41,85,0.12,636.4,0.88,636.4,0,0,0,0,-3,3,31,6,4,0,44,677,990,966.8,23.2,0.311,0.226,0.00974,0.538,0.0232,3,0.229,0.767,0.033,22.4,0.956,0.98,0.937,44.6,43.7,131,3150
2022-02-24,2021,5,21,55,753.97,0.27,5,Dry,31,6,4,3,41,85,0.11,669,0.89,669,0,0,0,0,-3,3,31,6,4,0,44,710,990,966.9,23.1,0.33,0.248,0.0107,0.578,0.025,3,0.244,0.821,0.0356,22.3,0.957,0.98,0.938,46.6,45.7,137,3290
2022-02-25,2021,5,22,56,780.04,0.26,5,Dry,31,6,4,3,41,85,0.11,695,0.89,695,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.265,0.0115,0.61,0.0265,3,0.255,0.865,0.0377,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
2022-02-26,2021,5,22,57,809.29,0.24,5,Dry,31,6,4,3,41,85,0.1,724.3,0.9,724.3,0,0,0,0,-3,3,31,6,4,0,44,765,990,967.1,22.9,0.361,0.285,0.0125,0.646,0.0283,3,0.268,0.915,0.04,21.9,0.957,0.98,0.938,49.7,48.2,145,3470
2022-02-27,2021,5,22,58,844.33,0.23,5,Dry,31,6,4,3,41,85,0.1,759.3,0.9,759.3,0,0,0,0,-3,3,31,6,4,0,44,800,990,967.3,22.7,0.388,0.307,0.0135,0.694,0.0305,3,0.282,0.977,0.043,21.7,0.957,0.98,0.937,51.6,48.2,145,3470
2022-02-28,2021,5,22,59,879.03,0.22,5,Dry,31,6,4,3,41,85,0.097,794,0.9,794,0,0,0,0,-3,3,31,6,4,0,44,835,990,967.4,22.6,0.419,0.323,0.0143,0.743,0.0329,4,0.21,0.953,0.0422,21.6,0.953,0.976,0.931,40.1,39.2,157,3760
2022-03-01,2021,6,22,60,911.74,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,782.7,0.86,782.7,0,0,0,0,-6,6,41,8,7,0,73,839,990,967.5,22.5,0.423,0.318,0.0142,0.741,0.033,4,0.207,0.947,0.0422,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
2022-03-02,2021,6,22,61,941.46,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,812.5,0.86,812.5,0,0,0,0,-6,6,41,8,7,0,73,868,990,967.7,22.3,0.45,0.332,0.0149,0.782,0.035,4,0.217,0.999,0.0447,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
2022-03-03,2021,6,22,62,972.3,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,843.3,0.87,843.3,0,0,0,0,-6,6,41,8,7,0,73,899,990,967.8,22.2,0.478,0.347,0.0156,0.825,0.0372,4,0.227,1.05,0.0474,21.2,0.954,0.98,0.935,41.7,40.9,164,3930
2022-03-04,2021,6,23,63,999.21,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,870.2,0.87,870.2,0,0,0,0,-6,6,41,8,7,0,73,926,990,967.9,22.1,0.503,0.36,0.0163,0.863,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4030
2022-03-05,2021,6,23,64,1026.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,897.8,0.87,897.8,0,0,0,0,-6,6,41,8,7,0,73,954,990,968,22,0.528,0.374,0.017,0.902,0.041,4,0.246,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
2022-03-06,2021,6,23,65,1060.3,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,931.3,0.88,931.3,0,0,0,0,-6,6,41,8,7,0,73,987,990,968.1,21.9,0.559,0.39,0.0178,0.948,0.0433,4,0.257,1.21,0.055,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
2022-03-07,2021,6,23,66,1094.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,965.5,0.88,965.5,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.59,0.406,0.0186,0.996,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.5,45.5,182,4370
2022-03-08,2021,6,23,67,1129.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1001,0.89,1001,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.635,0.424,0.0196,1.06,0.0488,4,0.28,1.34,0.0617,20.4,0.956,0.98,0.937,47.7,46.8,187,4490
2022-03-09,2021,6,23,68,1165.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1036,0.89,1036,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.687,0.505,0.0234,1.19,0.0553,4,0.287,1.48,0.0686,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2022-03-10,2021,6,23,69,1196.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1067,0.89,1067,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.733,0.574,0.0267,1.31,0.0608,4,0.293,1.6,0.0745,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2022-03-11,2021,6,24,70,1221.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1093,0.89,1093,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.77,0.632,0.0295,1.4,0.0655,4,0.299,1.7,0.0795,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2022-03-12,2021,6,24,71,1242.1,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1113,0.9,1100,13,3,0,0,-6,16,44,8,7,0,83,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2022-03-13,2021,6,24,72,1262.4,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1133,0.9,1100,33,7,1,1,-5,29,48,9,8,1,96,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2022-03-14,2021,6,24,73,1277.1,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1148,0.9,1100,48,11,1,1,-5,40,52,9,8,1,107,1170,990,968.8,21.2,0.8,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2022-03-15,2021,6,24,74,1285.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1157,0.9,1100,57,13,2,2,-4,44,54,10,9,2,111,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2022-03-16,2021,6,24,75,1288.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1160,0.9,1100,60,14,2,2,-4,46,55,10,9,2,113,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2022-03-17,2021,6,24,76,1291.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1163,0.9,1100,63,14,2,2,-4,49,55,10,9,2,116,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,50,48.2,193,4630
2022-03-18,2021,6,25,77,1294.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1166,0.9,1100,66,15,2,2,-4,51,56,10,9,2,118,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2022-03-19,2021,6,25,78,1291.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1163,0.9,1100,63,14,2,2,-4,49,55,10,9,2,116,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,50,48.2,193,4630
2022-03-20,2021,6,25,79,1288.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1160,0.9,1100,60,14,2,2,-4,46,55,10,9,2,113,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2022-03-21,2021,6,25,80,1285.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1157,0.9,1100,57,13,2,2,-4,44,54,10,9,2,111,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2022-03-22,2021,6,25,81,1282.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1154,0.9,1100,54,12,2,2,-4,42,53,10,9,2,109,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50,48.2,193,4630
2022-03-23,2021,6,25,82,1285.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1157,0.9,1100,57,13,2,2,-4,44,54,10,9,2,111,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2022-03-24,2021,6,25,83,1294.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1166,0.9,1100,66,15,2,2,-4,51,56,10,9,2,118,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2022-03-25,2021,6,26,84,1309.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.099,1181,0.9,1100,81,18,2,2,-4,63,59,10,9,2,130,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2022-03-26,2021,6,26,85,1324.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.097,1196,0.9,1100,96,22,3,3,-3,71,63,11,10,3,138,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2022-03-27,2021,6,26,86,1345.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.096,1217,0.9,1100,117,26,4,4,-2,85,67,12,11,4,152,1190,990,969,21,0.83,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2022-03-28,2021,6,26,87,1360.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.095,1232,0.91,1100,132,30,4,4,-2,96,71,12,11,4,163,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2022-03-29,2021,6,26,88,1375.9,0.13,4,Mod_Dry,41,8,7,6,67,129,0.094,1247,0.91,1100,147,33,4,4,-2,108,74,12,11,4,175,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.2,48.2,193,4620
2022-03-30,2021,6,26,89,1391.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.093,1262,0.91,1100,162,37,5,5,-1,116,78,13,12,5,183,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2022-03-31,2021,6,26,90,1400.4,0.13,4,Mod_Dry,41,8,7,6,67,129,0.092,1271,0.91,1100,171,39,5,5,-1,123,80,13,12,5,190,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2022-04-01,2021,7,27,91,1409.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1262,0.9,1100,162,37,5,5,-5,120,82,16,15,5,192,1210,990,969.2,20.8,0.864,0.648,0.0311,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2022-04-02,2021,7,27,92,1418.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1271,0.9,1100,171,39,5,5,-5,127,84,16,15,5,199,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2022-04-03,2021,7,27,93,1428.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1280,0.9,1100,180,41,5,5,-5,134,86,16,15,5,206,1220,990,969.3,20.7,0.87,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2022-04-04,2021,7,27,94,1437.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1290,0.9,1100,190,43,6,6,-4,139,88,17,16,6,211,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2022-04-05,2021,7,27,95,1446.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1299,0.9,1100,199,45,6,6,-4,146,90,17,16,6,218,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2022-04-06,2021,7,27,96,1450,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1302,0.9,1100,202,46,6,6,-4,148,91,17,16,6,220,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2022-04-07,2021,7,27,97,1453.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1305,0.9,1100,205,46,6,6,-4,151,91,17,16,6,223,1220,990,969.3,20.7,0.88,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2022-04-08,2021,7,28,98,1462.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1315,0.9,1100,215,49,6,7,-4,157,94,17,17,6,229,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.0889,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2022-04-09,2021,7,28,99,1472,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1324,0.9,1100,224,51,7,7,-3,162,96,18,17,7,234,1230,990,969.4,20.6,0.895,0.648,0.0314,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2022-04-10,2021,7,28,100,1487.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1340,0.9,1100,240,54,7,7,-3,175,99,18,17,7,247,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47.1,188,4520
2022-04-11,2021,7,28,101,1503.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.098,1356,0.9,1100,256,55,7,8,-2,188,100,18,18,8,260,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2022-04-12,2021,7,28,102,1519.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.097,1372,0.9,1100,272,55,7,8,-2,204,100,18,18,8,276,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2022-04-13,2021,7,28,103,1535.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1388,0.9,1100,288,55,7,9,-1,218,100,18,19,9,290,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2022-04-14,2021,7,28,104,1545.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1397,0.9,1100,297,55,7,9,-1,227,100,18,19,9,299,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2022-04-15,2021,7,29,105,1554.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.095,1407,0.91,1100,307,55,7,9,-1,237,100,18,19,9,309,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2022-04-16,2021,7,29,106,1564.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.095,1417,0.91,1100,317,55,7,10,0,245,100,18,20,10,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2022-04-17,2021,7,29,107,1574.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.094,1426,0.91,1100,326,55,7,10,0,254,100,18,20,10,326,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2022-04-18,2021,7,29,108,1577.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.094,1430,0.91,1100,330,55,7,10,0,258,100,18,20,10,330,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2022-04-19,2021,7,29,109,1580.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.094,1433,0.91,1100,333,55,7,10,0,261,100,18,20,10,333,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2022-04-20,2021,7,29,110,1584.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.093,1436,0.91,1100,336,55,7,10,0,264,100,18,20,10,336,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2022-04-21,2021,7,29,111,1587.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.093,1439,0.91,1100,339,55,7,10,0,267,100,18,20,10,339,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2022-04-22,2021,7,30,112,1590.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.093,1443,0.91,1100,343,55,7,10,0,271,100,18,20,10,343,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2022-04-23,2021,7,30,113,1587.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.093,1439,0.91,1100,339,55,7,10,0,267,100,18,20,10,339,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2022-04-24,2021,7,30,114,1584.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.093,1436,0.91,1100,336,55,7,10,0,264,100,18,20,10,336,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2022-04-25,2021,7,30,115,1580.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.094,1433,0.91,1100,333,55,7,10,0,261,100,18,20,10,333,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2022-04-26,2021,7,30,116,1584.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.093,1436,0.91,1100,336,55,7,10,0,264,100,18,20,10,336,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2022-04-27,2021,7,30,117,1587.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.093,1439,0.91,1100,339,55,7,10,0,267,100,18,20,10,339,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2022-04-28,2021,7,30,118,1590.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.093,1443,0.91,1100,343,55,7,10,0,271,100,18,20,10,343,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2022-04-29,2021,7,31,119,1593.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.093,1446,0.91,1100,346,55,7,11,0,273,100,18,21,10,345,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2022-04-30,2021,7,31,120,1597.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.093,1449,0.91,1100,349,55,7,11,0,276,100,18,21,10,348,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2022-05-01,2021,8,31,121,1593.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1402,0.88,1100,302,53,8,9,-1,233,100,18,19,9,348,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2022-05-02,2021,8,31,122,1590.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1399,0.88,1100,299,53,8,9,-1,230,100,18,19,9,345,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2022-05-03,2021,8,31,123,1587.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1395,0.88,1100,295,53,8,9,-1,226,100,18,19,9,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2022-05-04,2021,8,31,124,1577.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1386,0.88,1100,286,53,8,9,-1,217,100,18,19,9,332,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2022-05-05,2021,8,31,125,1567.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1376,0.88,1100,276,53,8,8,-2,209,100,18,18,8,324,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2022-05-06,2021,8,32,126,1558.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1366,0.88,1100,266,53,8,8,-2,199,100,18,18,8,314,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2022-05-07,2021,8,32,127,1548.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1356,0.88,1100,256,53,8,8,-2,189,100,18,18,8,304,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2022-05-08,2021,8,32,128,1532.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1340,0.88,1100,240,53,7,7,-3,176,100,17,17,7,291,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2022-05-09,2021,8,32,129,1516.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1324,0.87,1100,224,51,7,7,-3,162,98,17,17,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2022-05-10,2021,8,32,130,1500.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1308,0.87,1100,208,47,6,6,-4,153,94,16,16,6,268,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2022-05-11,2021,8,32,131,1478.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1286,0.87,1100,186,42,6,6,-4,136,89,16,16,6,251,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2022-05-12,2021,8,32,132,1456.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2022-05-13,2021,8,33,133,1434.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1242,0.87,1100,142,32,4,4,-6,108,79,14,14,4,223,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2022-05-14,2021,8,33,134,1412.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1221,0.86,1100,121,27,4,4,-6,92,74,14,14,4,207,1200,990,969.2,20.8,0.848,0.648,0.0312,1.5,0.0719,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.8,191,4590
2022-05-15,2021,8,33,135,1391.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1199,0.86,1100,99,22,3,3,-7,78,69,13,13,3,193,1200,990,969.1,20.9,0.838,0.648,0.0311,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48,192,4610
2022-05-16,2021,8,33,136,1345.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1154,0.86,1100,54,12,2,2,-8,46,59,12,12,2,161,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2022-05-17,2021,8,33,137,1300.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1109,0.85,1100,9,2,0,0,-10,17,49,10,10,0,132,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2022-05-18,2021,8,33,138,1262.4,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1070,0.85,1070,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.753,0.581,0.0273,1.33,0.0627,4,0.294,1.63,0.0766,19.6,0.954,0.98,0.935,49.2,48.2,193,4630
2022-05-19,2021,8,33,139,1224.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1033,0.84,1033,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.698,0.497,0.0232,1.2,0.0559,4,0.287,1.48,0.0693,19.9,0.955,0.98,0.936,48.1,47.2,189,4530
2022-05-20,2021,8,34,140,1187.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,995.9,0.84,995.9,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.644,0.421,0.0196,1.07,0.0495,4,0.279,1.34,0.0625,20.2,0.955,0.98,0.936,47,46.1,184,4430
2022-05-21,2021,8,34,141,1151.6,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,959.6,0.83,959.6,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.595,0.403,0.0187,0.998,0.0462,4,0.266,1.26,0.0585,20.4,0.955,0.98,0.936,45.8,44.8,179,4300
2022-05-22,2021,8,34,142,1121.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,929.5,0.83,929.5,0,0,0,0,-10,10,47,10,10,0,125,996,990,968.3,21.7,0.567,0.389,0.0179,0.956,0.044,4,0.256,1.21,0.0558,20.5,0.955,0.98,0.936,44.6,43.7,175,4200
2022-05-23,2021,8,34,143,1091.9,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,899.9,0.82,899.9,0,0,0,0,-10,10,47,10,10,0,125,967,990,968.2,21.8,0.54,0.375,0.0172,0.915,0.0419,4,0.246,1.16,0.0532,20.7,0.955,0.98,0.936,43.5,42.6,171,4090
2022-05-24,2021,8,34,144,1062.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,870.9,0.82,870.9,0,0,0,0,-10,10,47,10,10,0,125,938,990,968.1,21.9,0.513,0.36,0.0165,0.874,0.0399,4,0.236,1.11,0.0507,20.8,0.955,0.98,0.935,42.4,41.5,166,3990
2022-05-25,2021,8,34,145,1034.5,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,842.5,0.81,842.5,0,0,0,0,-10,10,47,10,10,0,125,909,990,968,22,0.487,0.347,0.0158,0.834,0.0379,4,0.227,1.06,0.0482,20.9,0.954,0.979,0.934,41.2,40.4,161,3870
2022-05-26,2021,8,34,146,1011.7,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,819.7,0.81,819.7,0,0,0,0,-10,10,47,10,10,0,125,887,990,967.9,22.1,0.467,0.336,0.0152,0.802,0.0364,4,0.219,1.02,0.0463,21,0.953,0.977,0.931,40.3,39.4,158,3780
2022-05-27,2021,8,35,147,989.34,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,797.3,0.81,797.3,0,0,0,0,-10,10,47,10,10,0,125,864,990,967.9,22.1,0.446,0.325,0.0147,0.771,0.0348,4,0.212,0.983,0.0444,21.2,0.953,0.975,0.929,39.4,38.4,154,3690
2022-05-28,2021,8,35,148,967.49,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,775.5,0.8,775.5,0,0,0,0,-10,10,47,10,10,0,125,842,990,967.8,22.2,0.426,0.314,0.0141,0.741,0.0333,3,0.287,1.03,0.0462,21.2,0.956,0.98,0.937,51.4,48.2,145,3470
2022-05-29,2021,8,35,149,946.13,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,754.1,0.8,754.1,0,0,0,0,-10,10,47,10,10,0,125,821,990,967.7,22.3,0.407,0.304,0.0136,0.711,0.0318,3,0.281,0.992,0.0444,21.3,0.957,0.98,0.938,50.3,48.2,145,3470
2022-05-30,2021,8,35,150,925.31,0.21,4,Mod_Dry,47,10,10,10,115,192,0.21,733.3,0.79,733.3,0,0,0,0,-10,10,47,10,10,0,125,800,990,967.6,22.4,0.388,0.291,0.013,0.678,0.0303,3,0.272,0.951,0.0425,21.4,0.957,0.98,0.938,49.2,48.2,145,3470
2022-05-31,2021,8,35,151,909.51,0.22,4,Mod_Dry,47,10,10,10,115,192,0.21,717.5,0.79,717.5,0,0,0,0,-10,10,47,10,10,0,125,785,990,967.5,22.5,0.373,0.28,0.0125,0.653,0.0291,3,0.265,0.919,0.0409,21.5,0.957,0.98,0.938,48.3,47.4,142,3410
2022-06-01,2021,9,35,152,894.07,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,733.1,0.82,733.1,0,0,0,0,-9,9,45,10,9,0,97,797,990,967.5,22.5,0.385,0.291,0.0129,0.675,0.03,3,0.272,0.948,0.0421,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2022-06-02,2021,9,35,153,879.03,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,718,0.82,718,0,0,0,0,-9,9,45,10,9,0,97,782,990,967.4,22.6,0.371,0.281,0.0124,0.652,0.0289,3,0.266,0.917,0.0406,21.7,0.957,0.98,0.938,48.7,47.7,143,3430
2022-06-03,2021,9,36,154,864.41,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,703.4,0.81,703.4,0,0,0,0,-9,9,45,10,9,0,97,767,990,967.4,22.6,0.363,0.271,0.012,0.634,0.028,3,0.259,0.893,0.0394,21.7,0.957,0.98,0.938,47.9,46.9,141,3380
2022-06-04,2021,9,36,155,850.25,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,689.3,0.81,689.3,0,0,0,0,-9,9,45,10,9,0,97,753,990,967.3,22.7,0.355,0.261,0.0115,0.616,0.0271,3,0.253,0.869,0.0383,21.8,0.957,0.98,0.938,47.1,46.1,138,3320
2022-06-05,2021,9,36,156,836.59,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,675.6,0.81,675.6,0,0,0,0,-9,9,45,10,9,0,97,740,990,967.2,22.8,0.347,0.252,0.0111,0.599,0.0263,3,0.247,0.846,0.0372,21.9,0.957,0.98,0.938,46.3,45.4,136,3270
2022-06-06,2021,9,36,157,823.48,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,662.5,0.8,662.5,0,0,0,0,-9,9,45,10,9,0,97,726,990,967.2,22.8,0.339,0.244,0.0107,0.583,0.0256,3,0.241,0.824,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
2022-06-07,2021,9,36,158,811.01,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,650,0.8,650,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.567,0.0248,3,0.235,0.802,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2022-06-08,2021,9,36,159,799.27,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,638.3,0.8,638.3,0,0,0,0,-9,9,45,10,9,0,97,702,990,967.1,22.9,0.326,0.227,0.00993,0.553,0.0241,3,0.23,0.783,0.0342,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
2022-06-09,2021,9,36,160,788.43,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,627.4,0.8,627.4,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00959,0.54,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2022-06-10,2021,9,37,161,778.75,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,617.8,0.79,617.8,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.0093,0.528,0.023,3,0.22,0.748,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3030
2022-06-11,2021,9,37,162,770.65,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2022-06-12,2021,9,37,163,759.99,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,599,0.79,599,0,0,0,0,-9,9,45,10,9,0,97,663,990,966.9,23.1,0.303,0.201,0.00872,0.504,0.0219,3,0.212,0.716,0.0311,22.3,0.954,0.98,0.935,41.7,40.9,123,2940
2022-06-13,2021,9,37,164,747.14,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,586.1,0.79,586.1,0,0,0,0,-9,9,45,10,9,0,97,650,990,966.9,23.1,0.296,0.193,0.00833,0.489,0.0211,3,0.206,0.695,0.0301,22.4,0.953,0.978,0.932,40.9,40,120,2880
2022-06-14,2021,9,37,165,734.28,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,573.3,0.78,573.3,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.289,0.184,0.00794,0.473,0.0204,3,0.2,0.673,0.0291,22.5,0.952,0.976,0.93,40.1,39.2,118,2820
2022-06-15,2021,9,37,166,721.43,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,560.4,0.78,560.4,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00755,0.457,0.0197,3,0.195,0.651,0.0281,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2022-06-16,2021,9,37,167,710.22,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,549.2,0.77,549.2,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00722,0.443,0.019,3,0.19,0.633,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2710
2022-06-17,2021,9,38,168,698.46,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,537.5,0.77,537.5,0,0,0,0,-9,9,45,10,9,0,97,601,990,966.7,23.3,0.268,0.16,0.00687,0.428,0.0184,3,0.184,0.613,0.0263,22.7,0.95,0.971,0.923,37.9,36.8,110,2650
2022-06-18,2021,9,38,169,686.71,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,525.7,0.77,525.7,0,0,0,0,-9,9,45,10,9,0,97,590,990,966.6,23.4,0.262,0.152,0.00652,0.414,0.0177,3,0.179,0.593,0.0254,22.8,0.949,0.97,0.92,37.1,36,108,2590
2022-06-19,2021,9,38,170,675.5,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,514.5,0.76,514.5,0,0,0,0,-9,9,45,10,9,0,97,579,990,966.6,23.4,0.255,0.145,0.00618,0.4,0.0171,3,0.174,0.574,0.0245,22.8,0.948,0.97,0.919,36.4,35.3,106,2540
2022-06-20,2021,9,38,171,665.38,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,504.4,0.76,504.4,0,0,0,0,-9,9,45,10,9,0,97,568,990,966.6,23.4,0.25,0.138,0.00588,0.387,0.0165,3,0.169,0.557,0.0238,22.9,0.947,0.97,0.918,35.7,34.6,104,2490
2022-06-21,2021,9,38,172,654.71,0.31,4,Mod_Dry,45,10,9,9,88,161,0.25,493.7,0.75,493.7,0,0,0,0,-9,9,45,10,9,0,97,558,990,966.5,23.5,0.243,0.132,0.00562,0.375,0.016,3,0.165,0.54,0.023,22.9,0.946,0.97,0.917,35,34,102,2450
2022-06-22,2021,9,38,173,644.05,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,483.1,0.75,483.1,0,0,0,0,-9,9,45,10,9,0,97,547,990,966.5,23.5,0.237,0.127,0.0054,0.364,0.0155,2,0.269,0.633,0.0269,22.9,0.956,0.98,0.937,51.8,48.2,96.4,2310
2022-06-23,2021,9,38,174,633.93,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,472.9,0.75,472.9,0,0,0,0,-9,9,45,10,9,0,97,537,990,966.4,23.6,0.232,0.122,0.00519,0.354,0.015,2,0.262,0.616,0.0261,22.9,0.957,0.98,0.938,50.9,48.2,96.4,2310
2022-06-24,2021,9,39,175,623.82,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,462.8,0.74,462.8,0,0,0,0,-9,9,45,10,9,0,97,527,990,966.4,23.6,0.226,0.117,0.00498,0.343,0.0145,2,0.255,0.598,0.0253,23,0.957,0.98,0.938,50,48.2,96.4,2310
2022-06-25,2021,9,39,176,614.79,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,453.8,0.74,453.8,0,0,0,0,-9,9,45,10,9,0,97,518,990,966.4,23.6,0.221,0.113,0.00479,0.334,0.0141,2,0.249,0.583,0.0247,23.1,0.958,0.98,0.939,49.1,48.2,96.3,2310
2022-06-26,2021,9,39,177,605.22,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,444.2,0.73,444.2,0,0,0,0,-9,9,45,10,9,0,97,508,990,966.3,23.7,0.215,0.109,0.00459,0.324,0.0137,2,0.242,0.566,0.0239,23.1,0.958,0.98,0.939,48.2,47.3,94.5,2270
2022-06-27,2021,9,39,178,595.65,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,434.6,0.73,434.6,0,0,0,0,-9,9,45,10,9,0,97,499,990,966.3,23.7,0.212,0.104,0.00439,0.316,0.0133,2,0.236,0.552,0.0233,23.2,0.957,0.98,0.938,47.3,46.3,92.6,2220
2022-06-28,2021,9,39,179,586.63,0.35,4,Mod_Dry,45,10,9,9,88,161,0.27,425.6,0.73,425.6,0,0,0,0,-9,9,45,10,9,0,97,490,990,966.2,23.8,0.208,0.0999,0.0042,0.308,0.013,2,0.23,0.538,0.0226,23.2,0.957,0.98,0.937,46.4,45.4,90.9,2180
2022-06-29,2021,9,39,180,578.7,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,417.7,0.72,417.7,0,0,0,0,-9,9,45,10,9,0,97,482,990,966.2,23.8,0.206,0.0962,0.00404,0.302,0.0127,2,0.224,0.526,0.0221,23.3,0.956,0.98,0.937,45.6,44.7,89.3,2140
2022-06-30,2021,9,39,181,570.22,0.36,4,Mod_Dry,45,10,9,9,88,161,0.28,409.2,0.72,409.2,0,0,0,0,-9,9,45,10,9,0,97,473,990,966.2,23.8,0.203,0.0922,0.00387,0.295,0.0124,2,0.219,0.513,0.0215,23.3,0.955,0.98,0.936,44.7,43.8,87.6,2100
2022-07-01,2021,10,40,182,561.75,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,426.8,0.76,426.8,0,0,0,0,-6,6,42,9,8,0,76,486,990,966.1,23.9,0.207,0.1,0.00421,0.307,0.0129,2,0.231,0.538,0.0225,23.3,0.957,0.98,0.938,46.7,45.8,91.6,2200
2022-07-02,2021,10,40,183,553.27,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,418.3,0.76,418.3,0,0,0,0,-6,6,42,9,8,0,76,477,990,966.1,23.9,0.204,0.0964,0.00403,0.3,0.0126,2,0.225,0.525,0.022,23.4,0.956,0.98,0.937,45.9,44.9,89.9,2160
2022-07-03,2021,10,40,184,544.79,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,409.8,0.75,409.8,0,0,0,0,-6,6,42,9,8,0,76,469,990,966.1,23.9,0.201,0.0924,0.00386,0.293,0.0123,2,0.219,0.513,0.0214,23.4,0.956,0.98,0.936,45,44.1,88.2,2120
2022-07-04,2021,10,40,185,536.32,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,401.3,0.75,401.3,0,0,0,0,-6,6,42,9,8,0,76,460,990,966,24,0.198,0.0884,0.00369,0.286,0.0119,2,0.213,0.5,0.0208,23.5,0.955,0.98,0.936,44.1,43.3,86.5,2080
2022-07-05,2021,10,40,186,528.39,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,393.4,0.74,393.4,0,0,0,0,-6,6,42,9,8,0,76,452,990,966,24,0.195,0.0847,0.00353,0.28,0.0117,2,0.208,0.488,0.0203,23.5,0.954,0.98,0.935,43.3,42.4,84.9,2040
2022-07-06,2021,10,40,187,521.55,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,386.6,0.74,386.6,0,0,0,0,-6,6,42,9,8,0,76,446,990,965.9,24.1,0.193,0.0815,0.00339,0.274,0.0114,2,0.203,0.478,0.0199,23.6,0.953,0.98,0.934,42.6,41.7,83.5,2000
2022-07-07,2021,10,40,188,514.17,0.39,4,Mod_Dry,42,9,8,6,70,135,0.26,379.2,0.74,379.2,0,0,0,0,-6,6,42,9,8,0,76,438,990,965.9,24.1,0.19,0.078,0.00324,0.268,0.0111,2,0.198,0.467,0.0194,23.6,0.952,0.98,0.933,41.8,41,82,1970
2022-07-08,2021,10,41,189,506.78,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,371.8,0.73,371.8,0,0,0,0,-6,6,42,9,8,0,76,431,990,965.9,24.1,0.188,0.0745,0.00309,0.262,0.0109,2,0.193,0.455,0.0189,23.7,0.951,0.978,0.931,41,40.1,80.3,1930
2022-07-09,2021,10,41,190,499.4,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,364.4,0.73,364.4,0,0,0,0,-6,6,42,9,8,0,76,423,990,965.8,24.2,0.185,0.071,0.00294,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.977,0.928,40.3,39.3,78.6,1890
2022-07-10,2021,10,41,191,492.02,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,357,0.73,357,0,0,0,0,-6,6,42,9,8,0,76,416,990,965.8,24.2,0.182,0.0675,0.00279,0.25,0.0103,2,0.183,0.433,0.0179,23.8,0.949,0.975,0.926,39.5,38.5,77,1850
2022-07-11,2021,10,41,192,485.18,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,350.2,0.72,350.2,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0643,0.00265,0.244,0.0101,2,0.179,0.423,0.0175,23.8,0.949,0.973,0.923,38.8,37.7,75.4,1810
2022-07-12,2021,10,41,193,478.35,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,343.4,0.72,343.4,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.8,24.2,0.178,0.0611,0.00252,0.239,0.00984,2,0.174,0.413,0.017,23.8,0.947,0.972,0.921,38,36.9,73.9,1770
2022-07-13,2021,10,41,194,472.61,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,337.6,0.71,337.6,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0584,0.0024,0.234,0.00963,2,0.17,0.404,0.0167,23.9,0.947,0.97,0.919,37.4,36.3,72.6,1740
2022-07-14,2021,10,41,195,466.32,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,331.3,0.71,331.3,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0554,0.00228,0.229,0.00941,2,0.166,0.395,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.3,1710
2022-07-15,2021,10,42,196,460.03,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,325,0.71,325,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0524,0.00215,0.223,0.00919,2,0.162,0.385,0.0158,23.9,0.945,0.97,0.916,36.1,35,69.9,1680
2022-07-16,2021,10,42,197,453.74,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,318.7,0.7,318.7,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0494,0.00203,0.218,0.00896,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.4,34.3,68.6,1650
2022-07-17,2021,10,42,198,447.45,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,312.4,0.7,312.4,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.167,0.0465,0.00191,0.213,0.00874,2,0.153,0.367,0.015,24,0.943,0.97,0.914,34.7,33.7,67.3,1620
2022-07-18,2021,10,42,199,441.71,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,306.7,0.69,306.7,0,0,0,0,-6,6,42,9,8,0,76,366,990,965.6,24.4,0.165,0.0438,0.00179,0.208,0.00854,2,0.15,0.358,0.0147,24.1,0.942,0.97,0.914,34.1,33,66.1,1590
2022-07-19,2021,10,42,200,435.96,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,301,0.69,301,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.0411,0.00168,0.204,0.00833,2,0.146,0.349,0.0143,24.1,0.941,0.97,0.913,33.4,32.4,64.9,1560
2022-07-20,2021,10,42,201,430.22,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,295.2,0.69,295.2,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.161,0.0383,0.00157,0.199,0.00813,2,0.142,0.341,0.0139,24.1,0.94,0.97,0.911,32.8,31.8,63.7,1530
2022-07-21,2021,10,42,202,425.57,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,290.6,0.68,290.6,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0361,0.00148,0.195,0.00797,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.91,32.3,31.3,62.7,1500
2022-07-22,2021,10,43,203,420.38,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,285.4,0.68,285.4,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0337,0.00138,0.191,0.00778,2,0.135,0.326,0.0133,24.2,0.937,0.97,0.909,31.7,30.8,61.5,1480
2022-07-23,2021,10,43,204,415.18,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,280.2,0.68,280.2,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0312,0.00127,0.186,0.0076,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.2,60.4,1450
2022-07-24,2021,10,43,205,409.99,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,275,0.67,275,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.153,0.0288,0.00117,0.182,0.00742,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.6,29.7,59.3,1420
2022-07-25,2021,10,43,206,404.79,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,269.8,0.67,269.8,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0263,0.00107,0.178,0.00724,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.2,1400
2022-07-26,2021,10,43,207,399.6,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,264.6,0.66,264.6,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0239,0.000971,0.174,0.00706,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57.1,1370
2022-07-27,2021,10,43,208,394.95,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,259.9,0.66,259.9,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0217,0.000881,0.17,0.0069,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28,56.1,1350
2022-07-28,2021,10,43,209,390.3,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,255.3,0.65,255.3,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.4,24.6,0.146,0.0195,0.000791,0.166,0.00673,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55.1,1320
2022-07-29,2021,10,44,210,385.65,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,250.7,0.65,250.7,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0173,0.000701,0.162,0.00657,2,0.112,0.274,0.0111,24.4,0.93,0.97,0.902,27.9,27,54.1,1300
