date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-07-30,2021,10,44,211,381,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,246,0.65,246,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0167,0.000675,0.16,0.00647,2,0.109,0.268,0.0109,24.4,0.928,0.97,0.9,27.4,26.5,53.1,1270
2022-07-31,2021,10,44,212,377.45,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,242.4,0.64,242.4,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0164,0.000662,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.3,1250
2022-08-01,2021,11,44,213,372.25,0.49,4,Mod_Dry,39,7,5,4,60,115,0.31,257.3,0.69,257.3,0,0,0,0,-4,4,39,7,5,0,64,308,990,965.3,24.7,0.144,0.0204,0.000826,0.165,0.00666,2,0.116,0.281,0.0114,24.5,0.931,0.97,0.903,28.7,27.9,55.7,1340
2022-08-02,2021,11,44,214,367.61,0.5,4,Mod_Dry,39,7,5,4,60,115,0.31,252.6,0.69,252.6,0,0,0,0,-4,4,39,7,5,0,64,304,990,965.2,24.8,0.143,0.0182,0.000736,0.161,0.0065,2,0.113,0.274,0.0111,24.5,0.93,0.97,0.902,28.2,27.4,54.7,1310
2022-08-03,2021,11,44,215,362.41,0.5,4,Mod_Dry,39,7,5,4,60,115,0.32,247.4,0.68,247.4,0,0,0,0,-4,4,39,7,5,0,64,298,990,965.2,24.8,0.141,0.0168,0.000677,0.158,0.00636,2,0.11,0.267,0.0108,24.5,0.929,0.97,0.901,27.6,26.8,53.6,1290
2022-08-04,2021,11,44,216,357.21,0.51,4,Mod_Dry,39,7,5,4,60,115,0.32,242.2,0.68,242.2,0,0,0,0,-4,4,39,7,5,0,64,293,990,965.2,24.8,0.139,0.0163,0.000658,0.155,0.00626,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
2022-08-05,2021,11,45,217,352.02,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,237,0.67,237,0,0,0,0,-4,4,39,7,5,0,64,288,990,965.2,24.8,0.137,0.0159,0.00064,0.153,0.00616,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.898,26.4,25.6,51.3,1230
2022-08-06,2021,11,45,218,346.82,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,231.8,0.67,231.8,0,0,0,0,-4,4,39,7,5,0,64,283,990,965.1,24.9,0.135,0.0155,0.000622,0.151,0.00606,2,0.099,0.25,0.01,24.6,0.924,0.97,0.896,25.8,25.1,50.1,1200
2022-08-07,2021,11,45,219,342.18,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,227.2,0.66,227.2,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.134,0.0151,0.000605,0.149,0.00598,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2022-08-08,2021,11,45,220,337.53,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,222.5,0.66,222.5,0,0,0,0,-4,4,39,7,5,0,64,274,990,965.1,24.9,0.132,0.0147,0.000589,0.147,0.00589,1,0.243,0.39,0.0156,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
2022-08-09,2021,11,45,221,332.88,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,217.9,0.66,217.9,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.13,0.0143,0.000572,0.145,0.0058,1,0.237,0.381,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2022-08-10,2021,11,45,222,329.32,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,214.3,0.65,214.3,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.014,0.00056,0.143,0.00574,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2022-08-11,2021,11,45,223,325.22,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,210.2,0.65,210.2,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00566,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.5,47.6,47.6,1140
2022-08-12,2021,11,46,224,321.12,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,206.1,0.64,206.1,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.36,0.0144,24.6,0.956,0.98,0.937,47.6,46.6,46.6,1120
2022-08-13,2021,11,46,225,317.02,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,202,0.64,202,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000517,0.138,0.00551,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.7,45.7,1100
2022-08-14,2021,11,46,226,312.92,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,197.9,0.63,197.9,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000502,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
2022-08-15,2021,11,46,227,308.82,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,193.8,0.63,193.8,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2022-08-16,2021,11,46,228,305.26,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,190.3,0.62,190.3,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00529,1,0.199,0.332,0.0132,24.7,0.952,0.98,0.933,43.9,43.1,43.1,1030
2022-08-17,2021,11,46,229,301.71,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,186.7,0.62,186.7,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.1,42.3,42.3,1010
2022-08-18,2021,11,46,230,298.15,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,183.2,0.61,183.2,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000451,0.129,0.00516,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.4,41.4,994
2022-08-19,2021,11,47,231,294.6,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,179.6,0.61,179.6,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.4,40.6,40.6,974
2022-08-20,2021,11,47,232,292.14,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,177.1,0.61,177.1,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.00043,0.127,0.00505,1,0.182,0.308,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,959
2022-08-21,2021,11,47,233,289.13,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,174.1,0.6,174.1,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.924,40.2,39.2,39.2,941
2022-08-22,2021,11,47,234,286.12,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,171.1,0.6,171.1,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,923
2022-08-23,2021,11,47,235,283.11,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,168.1,0.59,168.1,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.7,37.7,905
2022-08-24,2021,11,47,236,280.11,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,165.1,0.59,165.1,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00978,0.000389,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
2022-08-25,2021,11,47,237,277.1,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,162.1,0.58,162.1,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00953,0.000378,0.12,0.00477,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,870
2022-08-26,2021,11,48,238,274.09,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,159.1,0.58,159.1,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
2022-08-27,2021,11,48,239,271.08,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,156.1,0.58,156.1,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00902,0.000358,0.118,0.00467,1,0.153,0.271,0.0107,24.9,0.941,0.97,0.913,35.9,34.9,34.9,837
2022-08-28,2021,11,48,240,268.07,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,153.1,0.57,153.1,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2022-08-29,2021,11,48,241,265.07,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,150.1,0.57,150.1,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.106,0.00851,0.000337,0.115,0.00456,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2022-08-30,2021,11,48,242,262.61,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,147.6,0.56,147.6,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.0083,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2022-08-31,2021,11,48,243,260.14,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,145.1,0.56,145.1,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00447,1,0.138,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2022-09-01,2021,12,48,244,256.59,0.64,4,Mod_Dry,34,6,4,3,44,91,0.35,165.6,0.65,165.6,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.00983,0.000389,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,894
2022-09-02,2021,12,49,245,253.03,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,162,0.64,162,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.00952,0.000377,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.971,0.915,37.5,36.4,36.4,873
2022-09-03,2021,12,49,246,248.93,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,157.9,0.63,157.9,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00917,0.000363,0.116,0.00458,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2022-09-04,2021,12,49,247,244.83,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,153.8,0.63,153.8,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00883,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2022-09-05,2021,12,49,248,240.73,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,149.7,0.62,149.7,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00848,0.000334,0.112,0.00443,1,0.145,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2022-09-06,2021,12,49,249,237.18,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,146.2,0.62,146.2,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00818,0.000322,0.111,0.00437,1,0.14,0.251,0.00988,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2022-09-07,2021,12,49,250,233.62,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,142.6,0.61,142.6,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.00787,0.00031,0.109,0.0043,1,0.135,0.244,0.00962,25.2,0.936,0.97,0.908,32.9,31.9,31.9,767
2022-09-08,2021,12,49,251,231.16,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,140.2,0.61,140.2,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00766,0.000302,0.108,0.00426,1,0.132,0.24,0.00944,25.2,0.935,0.97,0.907,32.3,31.4,31.4,753
2022-09-09,2021,12,50,252,228.15,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,137.2,0.6,137.2,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00741,0.000291,0.107,0.0042,1,0.128,0.235,0.00922,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2022-09-10,2021,12,50,253,225.14,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,134.1,0.6,134.1,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0984,0.00715,0.000281,0.106,0.00415,1,0.124,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,720
2022-09-11,2021,12,50,254,222.14,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,131.1,0.59,131.1,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0973,0.0069,0.000271,0.104,0.00409,1,0.12,0.224,0.00879,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2022-09-12,2021,12,50,255,219.13,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,128.1,0.58,128.1,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00664,0.000261,0.103,0.00404,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2022-09-13,2021,12,50,256,216.12,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,125.1,0.58,125.1,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00639,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,28,28,671
2022-09-14,2021,12,50,257,213.11,0.75,4,Mod_Dry,34,6,4,3,44,91,0.43,122.1,0.57,122.1,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0942,0.00613,0.00024,0.1,0.00393,1,0.107,0.208,0.00814,25.3,0.927,0.97,0.899,28.1,27.2,27.2,654
2022-09-15,2021,12,50,258,210.65,0.75,4,Mod_Dry,34,6,4,3,44,91,0.43,119.7,0.57,119.7,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0933,0.00592,0.000232,0.0992,0.00389,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2022-09-16,2021,12,51,259,208.19,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,117.2,0.56,117.2,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.00571,0.000224,0.0981,0.00384,1,0.101,0.199,0.00778,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2022-09-17,2021,12,51,260,205.73,0.77,4,Mod_Dry,34,6,4,3,44,91,0.44,114.7,0.56,114.7,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0916,0.0055,0.000215,0.0971,0.0038,1,0.0974,0.194,0.00761,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2022-09-18,2021,12,51,261,203.27,0.78,4,Mod_Dry,34,6,4,3,44,91,0.45,112.3,0.55,112.3,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0907,0.00529,0.000207,0.096,0.00375,1,0.0941,0.19,0.00743,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2022-09-19,2021,12,51,262,200.81,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,109.8,0.55,109.8,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0898,0.00508,0.000199,0.0949,0.00371,1,0.0907,0.186,0.00725,25.4,0,0,0,0,0,0,0
2022-09-20,2021,12,51,263,199.44,0.79,4,Mod_Dry,34,6,4,3,44,91,0.46,108.4,0.54,108.4,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0893,0.00497,0.000194,0.0943,0.00368,1,0.0889,0.183,0.00716,25.4,0,0,0,0,0,0,0
2022-09-21,2021,12,51,264,197.53,0.8,5,Dry,30,6,4,2,30,72,0.36,125.5,0.64,125.5,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00642,0.000251,0.1,0.00392,1,0.112,0.212,0.0083,25.4,0.929,0.97,0.901,29,28.1,28.1,676
2022-09-22,2021,12,51,265,195.61,0.8,5,Dry,30,6,4,2,30,72,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00626,0.000244,0.0995,0.00389,1,0.109,0.209,0.00816,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2022-09-23,2021,12,52,266,193.7,0.81,5,Dry,30,6,4,2,30,72,0.37,121.7,0.63,121.7,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0926,0.00609,0.000238,0.0987,0.00386,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2022-09-24,2021,12,52,267,191.78,0.81,5,Dry,30,6,4,2,30,72,0.38,119.8,0.63,119.8,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00593,0.000232,0.0979,0.00382,1,0.104,0.202,0.0079,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2022-09-25,2021,12,52,268,189.87,0.82,5,Dry,30,6,4,2,30,72,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00577,0.000226,0.097,0.00379,1,0.102,0.199,0.00777,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2022-09-26,2021,12,52,269,187.96,0.83,5,Dry,30,6,4,2,30,72,0.38,116,0.62,116,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.00561,0.000219,0.0962,0.00376,1,0.099,0.195,0.00763,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2022-09-27,2021,12,52,270,186.04,0.83,5,Dry,30,6,4,2,30,72,0.39,114,0.61,114,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00544,0.000213,0.0953,0.00373,1,0.0965,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2022-09-28,2021,12,52,271,184.13,0.84,5,Dry,30,6,4,2,30,72,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0892,0.00528,0.000207,0.0945,0.0037,1,0.0939,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2022-09-29,2021,12,52,272,182.21,0.84,5,Dry,30,6,4,2,30,72,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.00512,0.0002,0.0937,0.00366,1,0.0913,0.185,0.00723,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2022-09-30,2021,12,53,273,180.3,0.85,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00496,0.000194,0.0928,0.00363,1,0.0887,0.182,0.0071,25.4,0.917,0.97,0.889,24.7,24,24,575
2022-10-01,2022,1,1,274,178.39,0.85,5,Dry,24,4,2,2,20,52,0.29,126.4,0.71,126.4,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0907,0.00649,0.000254,0.0972,0.0038,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2022-10-02,2022,1,1,275,177.02,0.86,5,Dry,24,4,2,2,20,52,0.29,125,0.71,125,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0902,0.00638,0.00025,0.0966,0.00378,1,0.111,0.208,0.00814,25.3,0.928,0.97,0.901,28.9,28,28,672
2022-10-03,2022,1,1,276,175.65,0.86,5,Dry,24,4,2,2,20,52,0.3,123.7,0.7,123.7,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0898,0.00626,0.000245,0.096,0.00376,1,0.109,0.205,0.00804,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2022-10-04,2022,1,1,277,174.28,0.87,5,Dry,24,4,2,2,20,52,0.3,122.3,0.7,122.3,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00614,0.00024,0.0954,0.00373,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2022-10-05,2022,1,1,278,172.92,0.87,5,Dry,24,4,2,2,20,52,0.3,120.9,0.7,120.9,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0888,0.00603,0.000236,0.0948,0.00371,1,0.106,0.201,0.00785,25.3,0.926,0.97,0.898,27.8,27,27,648
2022-10-06,2022,1,1,279,171.55,0.88,5,Dry,24,4,2,2,20,52,0.3,119.5,0.7,119.5,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0883,0.00591,0.000231,0.0942,0.00369,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2022-10-07,2022,1,1,280,170.18,0.88,5,Dry,24,4,2,2,20,52,0.31,118.2,0.69,118.2,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0878,0.0058,0.000227,0.0936,0.00367,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2022-10-08,2022,1,2,281,168.82,0.88,5,Dry,24,4,2,2,20,52,0.31,116.8,0.69,116.8,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0873,0.00568,0.000222,0.093,0.00364,1,0.1,0.193,0.00757,25.3,0.923,0.97,0.895,26.8,26,26,624
2022-10-09,2022,1,2,282,167.45,0.89,5,Dry,24,4,2,2,20,52,0.31,115.5,0.69,115.5,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0869,0.00556,0.000218,0.0924,0.00362,1,0.0984,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2022-10-10,2022,1,2,283,166.08,0.89,5,Dry,24,4,2,2,20,52,0.31,114.1,0.69,114.1,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00545,0.000213,0.0918,0.0036,1,0.0965,0.188,0.00738,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2022-10-11,2022,1,2,284,165.81,0.89,5,Dry,24,4,2,2,20,52,0.31,113.8,0.69,113.8,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0863,0.00542,0.000212,0.0917,0.00359,1,0.0961,0.188,0.00736,25.3,0.921,0.97,0.893,26,25.3,25.3,606
2022-10-12,2022,1,2,285,163.89,0.9,5,Dry,24,4,2,2,20,52,0.32,111.9,0.68,111.9,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00526,0.000206,0.0909,0.00356,1,0.0936,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2022-10-13,2022,1,2,286,163.62,0.9,5,Dry,24,4,2,2,20,52,0.32,111.6,0.68,111.6,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0855,0.00524,0.000205,0.0908,0.00356,1,0.0932,0.184,0.00721,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
2022-10-14,2022,1,2,287,161.71,0.9,5,Dry,24,4,2,2,20,52,0.32,109.7,0.68,109.7,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00508,0.000199,0.0899,0.00352,1,0.0906,0.181,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2022-10-15,2022,1,3,288,161.43,0.9,5,Dry,24,4,2,2,20,52,0.32,109.4,0.68,109.4,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00505,0.000198,0.0898,0.00352,1,0.0902,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2022-10-16,2022,1,3,289,159.52,0.91,5,Dry,24,4,2,2,20,52,0.33,107.5,0.67,107.5,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00489,0.000192,0.089,0.00349,1,0.0877,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
2022-10-17,2022,1,3,290,159.25,0.91,5,Dry,24,4,2,2,20,52,0.33,107.3,0.67,107.3,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0888,0.00348,1,0.0873,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2022-10-18,2022,1,3,291,158.43,0.91,5,Dry,24,4,2,2,20,52,0.33,106.4,0.67,106.4,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.0048,0.000188,0.0885,0.00347,1,0.0862,0.175,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2022-10-19,2022,1,3,292,157.61,0.91,5,Dry,24,4,2,2,20,52,0.33,105.6,0.67,105.6,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00473,0.000185,0.0881,0.00345,1,0.0851,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2022-10-20,2022,1,3,293,156.78,0.91,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00466,0.000183,0.0878,0.00344,1,0.084,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2022-10-21,2022,1,3,294,155.96,0.92,5,Dry,24,4,2,2,20,52,0.33,104,0.67,104,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00459,0.00018,0.0874,0.00343,1,0.0828,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2022-10-22,2022,1,4,295,155.14,0.92,5,Dry,24,4,2,2,20,52,0.34,103.1,0.67,103.1,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00452,0.000177,0.087,0.00341,1,0.0817,0.169,0.00662,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2022-10-23,2022,1,4,296,154.32,0.92,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00445,0.000174,0.0867,0.0034,1,0.0806,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2022-10-24,2022,1,4,297,154.05,0.92,5,Dry,24,4,2,2,20,52,0.34,102,0.66,102,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00442,0.000173,0.0866,0.00339,1,0.0803,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2022-10-25,2022,1,4,298,154.87,0.92,5,Dry,24,4,2,2,20,52,0.34,102.9,0.66,102.9,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0814,0.168,0.0066,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2022-10-26,2022,1,4,299,155.14,0.92,5,Dry,24,4,2,2,20,52,0.34,103.1,0.67,103.1,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00452,0.000177,0.087,0.00341,1,0.0817,0.169,0.00662,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2022-10-27,2022,1,4,300,154.32,0.92,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00445,0.000174,0.0867,0.0034,1,0.0806,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2022-10-28,2022,1,4,301,153.5,0.92,5,Dry,24,4,2,2,20,52,0.34,101.5,0.66,101.5,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0819,0.00438,0.000172,0.0863,0.00338,1,0.0795,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2022-10-29,2022,1,5,302,152.68,0.92,5,Dry,24,4,2,2,20,52,0.34,100.7,0.66,100.7,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00431,0.000169,0.086,0.00337,1,0.0784,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2022-10-30,2022,1,5,303,154.6,0.92,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2022-10-31,2022,1,5,304,154.87,0.92,5,Dry,24,4,2,2,20,52,0.34,102.9,0.66,102.9,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0814,0.168,0.0066,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2022-11-01,2022,2,5,305,155.69,0.92,5,Dry,23,4,2,2,19,50,0.32,105.7,0.68,105.7,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00473,0.000186,0.0878,0.00344,1,0.0852,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2022-11-02,2022,2,5,306,157.06,0.91,5,Dry,23,4,2,2,19,50,0.32,107.1,0.68,107.1,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00485,0.00019,0.0884,0.00346,1,0.087,0.175,0.00688,25.3,0.916,0.97,0.888,24.4,23.6,23.6,567
2022-11-03,2022,2,5,307,161.71,0.9,5,Dry,23,4,2,2,19,50,0.31,111.7,0.69,111.7,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00525,0.000206,0.0904,0.00354,1,0.0933,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
2022-11-04,2022,2,5,308,166.36,0.89,5,Dry,23,4,2,2,19,50,0.3,116.4,0.7,116.4,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00564,0.000221,0.0925,0.00362,1,0.0996,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2022-11-05,2022,2,6,309,170.46,0.88,5,Dry,23,4,2,2,19,50,0.29,120.5,0.71,120.5,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00599,0.000234,0.0943,0.00369,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2022-11-06,2022,2,6,310,174.01,0.87,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2022-11-07,2022,2,6,311,180.3,0.85,5,Dry,23,4,2,2,19,50,0.28,130.3,0.72,130.3,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00683,0.000267,0.0986,0.00386,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.1,29.2,29.2,702
2022-11-08,2022,2,6,312,182.76,0.84,5,Dry,23,4,2,2,19,50,0.27,132.8,0.73,132.8,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00703,0.000275,0.0997,0.0039,1,0.122,0.221,0.00866,25.3,0.932,0.97,0.904,30.7,29.8,29.8,716
2022-11-09,2022,2,6,313,184.13,0.84,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.00028,0.1,0.00392,1,0.124,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2022-11-10,2022,2,6,314,189.32,0.82,5,Dry,23,4,2,2,19,50,0.26,139.3,0.74,139.3,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00759,0.000297,0.103,0.00401,1,0.131,0.233,0.00911,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2022-11-11,2022,2,6,315,192.88,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2022-11-12,2022,2,7,316,196.98,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,130,0.66,130,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.0068,0.000266,0.101,0.00393,1,0.118,0.219,0.00854,25.4,0.93,0.97,0.902,30.1,29.2,29.2,701
2022-11-13,2022,2,7,317,201.08,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,134.1,0.67,134.1,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00715,0.000279,0.102,0.004,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2022-11-14,2022,2,7,318,204.64,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00745,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.934,0.97,0.906,31.9,31,31,743
2022-11-15,2022,2,7,319,204.91,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,137.9,0.67,137.9,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
2022-11-16,2022,2,7,320,203.54,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00736,0.000288,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2022-11-17,2022,2,7,321,201.08,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,134.1,0.67,134.1,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00715,0.000279,0.102,0.004,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2022-11-18,2022,2,7,322,198.62,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,131.6,0.66,131.6,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00694,0.000271,0.101,0.00396,1,0.12,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2022-11-19,2022,2,8,323,195.61,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.1,0.00391,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2022-11-20,2022,2,8,324,192.61,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,125.6,0.65,125.6,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0986,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2022-11-21,2022,2,8,325,191.78,0.81,5,Dry,23,4,2,2,19,50,0.26,141.8,0.74,141.8,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.0078,0.000305,0.104,0.00405,1,0.134,0.238,0.00928,25.3,0.935,0.97,0.907,33,32,32,767
2022-11-22,2022,2,8,326,195.89,0.8,5,Dry,23,4,2,2,19,50,0.26,145.9,0.74,145.9,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0973,0.00815,0.000318,0.105,0.00412,1,0.139,0.245,0.00957,25.3,0.937,0.97,0.909,34,33,33,791
2022-11-23,2022,2,8,327,198.35,0.79,5,Dry,23,4,2,2,19,50,0.25,148.3,0.75,148.3,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0981,0.00836,0.000327,0.106,0.00416,1,0.143,0.249,0.00974,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2022-11-24,2022,2,8,328,201.36,0.78,5,Dry,23,4,2,2,19,50,0.25,151.4,0.75,151.4,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0992,0.00862,0.000337,0.108,0.00421,1,0.147,0.255,0.00995,25.3,0.939,0.97,0.911,35.3,34.3,34.3,822
2022-11-25,2022,2,8,329,206.55,0.77,5,Dry,23,4,2,2,19,50,0.24,156.6,0.76,156.6,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00906,0.000354,0.11,0.00431,1,0.154,0.264,0.0103,25.3,0.941,0.97,0.912,36.5,35.4,35.4,850
2022-11-26,2022,2,9,330,211.2,0.75,5,Dry,23,4,2,2,19,50,0.24,161.2,0.76,161.2,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.103,0.00945,0.00037,0.112,0.00439,1,0.16,0.272,0.0107,25.3,0.942,0.971,0.915,37.6,36.5,36.5,877
2022-11-27,2022,2,9,331,213.66,0.74,5,Dry,23,4,2,2,19,50,0.23,163.7,0.77,163.7,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.104,0.00966,0.000379,0.113,0.00444,1,0.163,0.277,0.0108,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2022-11-28,2022,2,9,332,215.03,0.74,5,Dry,23,4,2,2,19,50,0.23,165,0.77,165,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.00978,0.000383,0.114,0.00446,1,0.165,0.279,0.0109,25.2,0.943,0.973,0.918,38.5,37.5,37.5,899
2022-11-29,2022,2,9,333,215.3,0.74,5,Dry,23,4,2,2,19,50,0.23,165.3,0.77,165.3,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.0098,0.000384,0.114,0.00447,1,0.166,0.28,0.011,25.2,0.943,0.973,0.918,38.6,37.5,37.5,901
2022-11-30,2022,2,9,334,215.03,0.74,5,Dry,23,4,2,2,19,50,0.23,165,0.77,165,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.00978,0.000383,0.114,0.00446,1,0.165,0.279,0.0109,25.2,0.943,0.973,0.918,38.5,37.5,37.5,899
2022-12-01,2022,3,9,335,214.75,0.74,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2022-12-02,2022,3,9,336,214.48,0.74,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00897,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
2022-12-03,2022,3,10,337,213.66,0.74,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2022-12-04,2022,3,10,338,212.84,0.75,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2022-12-05,2022,3,10,339,213.66,0.74,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2022-12-06,2022,3,10,340,217.21,0.73,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
2022-12-07,2022,3,10,341,224.6,0.71,5,Dry,26,4,3,2,24,59,0.26,165.6,0.74,165.6,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
2022-12-08,2022,3,10,342,230.34,0.69,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
2022-12-09,2022,3,10,343,236.63,0.68,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,973
2022-12-10,2022,3,11,344,242.92,0.67,5,Dry,26,4,3,2,24,59,0.24,183.9,0.76,183.9,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2022-12-11,2022,3,11,345,248.66,0.65,5,Dry,26,4,3,2,24,59,0.24,189.7,0.76,189.7,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2022-12-12,2022,3,11,346,254.4,0.64,5,Dry,26,4,3,2,24,59,0.23,195.4,0.77,195.4,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.129,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2022-12-13,2022,3,11,347,259.05,0.63,5,Dry,26,4,3,2,24,59,0.23,200.1,0.77,200.1,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000505,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2022-12-14,2022,3,11,348,262.61,0.63,5,Dry,26,4,3,2,24,59,0.23,203.6,0.78,203.6,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2022-12-15,2022,3,11,349,267.8,0.62,5,Dry,26,4,3,2,24,59,0.22,208.8,0.78,208.8,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00533,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2022-12-16,2022,3,11,350,270.81,0.61,5,Dry,26,4,3,2,24,59,0.22,211.8,0.78,211.8,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2022-12-17,2022,3,12,351,274.91,0.61,5,Dry,26,4,3,2,24,59,0.21,215.9,0.79,215.9,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.00056,0.137,0.00546,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2022-12-18,2022,3,12,352,282.29,0.6,5,Dry,26,4,3,2,24,59,0.21,223.3,0.79,223.3,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000585,0.141,0.00559,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52.1,48.2,48.2,1160
2022-12-19,2022,3,12,353,289.13,0.59,5,Dry,26,4,3,2,24,59,0.2,230.1,0.8,230.1,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000609,0.144,0.00572,2,0.0978,0.242,0.00961,24.9,0.923,0.97,0.895,25.9,25.2,50.3,1210
2022-12-20,2022,3,12,354,292.68,0.58,5,Dry,26,4,3,2,24,59,0.2,233.7,0.8,233.7,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000621,0.145,0.00578,2,0.1,0.245,0.00977,24.9,0.924,0.97,0.896,26.3,25.6,51.1,1230
2022-12-21,2022,3,12,355,296.24,0.58,5,Dry,26,4,3,2,24,59,0.2,237.2,0.8,237.2,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000634,0.147,0.00585,2,0.103,0.249,0.00993,24.9,0.925,0.97,0.897,26.8,26,51.9,1250
2022-12-22,2022,3,12,356,303.07,0.57,5,Dry,26,4,3,2,24,59,0.2,244.1,0.81,244.1,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000658,0.15,0.00597,2,0.107,0.257,0.0102,24.8,0.927,0.97,0.899,27.6,26.7,53.5,1280
2022-12-23,2022,3,12,357,309.91,0.56,5,Dry,26,4,3,2,24,59,0.19,250.9,0.81,250.9,0,0,0,0,-2,2,26,4,3,0,26,284,990,964.9,25.1,0.136,0.0174,0.000696,0.153,0.00611,2,0.112,0.265,0.0106,24.8,0.929,0.97,0.901,28.3,27.5,55,1320
2022-12-24,2022,3,13,358,315.65,0.55,5,Dry,26,4,3,2,24,59,0.19,256.6,0.81,256.6,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0201,0.000805,0.158,0.00631,2,0.116,0.274,0.0109,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2022-12-25,2022,3,13,359,319.75,0.55,5,Dry,26,4,3,2,24,59,0.18,260.8,0.81,260.8,0,0,0,0,-2,2,26,4,3,0,26,294,990,965,25,0.139,0.0221,0.000883,0.161,0.00645,2,0.119,0.28,0.0112,24.7,0.932,0.97,0.904,29.4,28.6,57.1,1370
2022-12-26,2022,3,13,360,323.86,0.54,5,Dry,26,4,3,2,24,59,0.18,264.9,0.82,264.9,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.024,0.000961,0.165,0.00659,2,0.121,0.286,0.0114,24.7,0.932,0.97,0.904,29.9,29,58,1390
2022-12-27,2022,3,13,361,327.41,0.54,5,Dry,26,4,3,2,24,59,0.18,268.4,0.82,268.4,0,0,0,0,-2,2,26,4,3,0,26,301,990,965,25,0.142,0.0257,0.00103,0.168,0.00671,2,0.124,0.291,0.0117,24.7,0.933,0.97,0.905,30.3,29.4,58.8,1410
2022-12-28,2022,3,13,362,332.61,0.53,5,Dry,26,4,3,2,24,59,0.18,273.6,0.82,273.6,0,0,0,0,-2,2,26,4,3,0,26,307,990,965.1,24.9,0.144,0.0281,0.00113,0.172,0.00689,2,0.127,0.299,0.012,24.6,0.934,0.97,0.906,30.9,30,59.9,1440
2022-12-29,2022,3,13,363,337.25,0.53,5,Dry,26,4,3,2,24,59,0.17,278.3,0.82,278.3,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.0303,0.00122,0.176,0.00705,2,0.13,0.306,0.0123,24.6,0.935,0.97,0.907,31.4,30.5,60.9,1460
2022-12-30,2022,3,13,364,346.82,0.52,5,Dry,26,4,3,2,24,59,0.17,287.8,0.83,287.8,0,0,0,0,-2,2,26,4,3,0,26,321,990,965.1,24.9,0.149,0.0349,0.0014,0.184,0.00738,2,0.137,0.32,0.0129,24.5,0.937,0.97,0.909,32.5,31.5,63,1510
2022-12-31,2022,3,14,365,360.77,0.5,5,Dry,26,4,3,2,24,59,0.16,301.8,0.84,301.8,0,0,0,0,-2,2,26,4,3,0,26,335,990,965.2,24.8,0.154,0.0414,0.00167,0.195,0.00787,2,0.146,0.341,0.0138,24.5,0.94,0.97,0.912,34,33,66,1580