datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.042,0.0189,0.0231,1419.48,20.22,20.22,19.71,1,1,1,162,159.5,164.4,88.98,86.52,73,73,73,0,0,0,0.451,0.444,0.458,88.98,86.52,91.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0795,0.0812,0.00331,0.0031,0.00352,0.00013,0.00012,0.00014,0.146,0.142,0.151,0.0057,0.0056,0.0059,25.38,25.38,25.38,0.924,0.921,0.926,0.964,0.963,0.965,0.89,0.889,0.892,20.45,19.95,20.95,19.71,19.21,20.22,0,0,0,0,0,0,0.11,0,0.0189,0.45,0.55,0.45,33.8
726098400000,1993,1,1992,4,14,7,0.108,0.0442,0.0634,3889.94,25.24,25.24,23.15,1,1,1,177.8,168,186.6,104.8,95,73,73,73,0,0,0,0.411,0.391,0.435,104.8,95,113.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0859,0.0825,0.089,0.00466,0.00383,0.00541,0.00018,0.00015,0.00021,0.175,0.157,0.19,0.0068,0.0061,0.0074,25.38,25.38,25.38,0.916,0.912,0.92,0.969,0.967,0.97,0.887,0.883,0.893,23.89,21.67,26.02,23.15,20.95,25.24,0,0,0,0,0,0,0.129,0,0.0446,0.41,0.59,0.41,36
726703200000,1993,1,1992,4,15,7,0.119,0.0442,0.0752,4676.8,30.12,30.12,27.84,1,1,1,197.4,189.1,207.1,124.4,116,73,73,73,0,0,0,0.37,0.352,0.386,124.4,116,134.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0899,0.0963,0.00632,0.00561,0.00715,0.00025,0.00022,0.00028,0.21,0.195,0.227,0.0082,0.0076,0.0089,25.37,25.33,25.39,0.927,0.922,0.932,0.97,0.97,0.97,0.899,0.894,0.904,28.7,26.64,31.05,27.84,25.84,30.12,0,0,0,0,0,0,0.155,0,0.0438,0.37,0.63,0.37,39.3
727308000000,1993,1,1992,4,16,7,0.139,0.0442,0.0949,5949.14,40.78,40.78,35.41,1,1,1,229.9,209.6,252.2,156.9,136.6,73,73,73,0,0,0,0.319,0.289,0.348,156.9,136.6,179.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.104,0.0971,0.112,0.00909,0.00736,0.011,0.00036,0.00029,0.00043,0.268,0.231,0.308,0.011,0.0091,0.012,25.15,24.98,25.31,0.941,0.933,0.948,0.972,0.97,0.98,0.915,0.905,0.929,36.41,31.63,41.63,35.41,30.68,40.78,0,0,0,0,0,0,0.197,0,0.0441,0.32,0.68,0.32,42.8
727912800000,1993,1,1992,4,17,7,0.172,0.0442,0.128,7908.38,50.61,50.61,47.07,2,1,1.1428571428571428,283.9,261.2,305,210.9,188.2,73,73,73,0,0,0,0.258,0.239,0.279,210.9,188.2,232,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.123,0.115,0.131,0.0137,0.0118,0.0155,0.00054,0.00047,0.00062,0.342,0.245,0.39,0.014,0.0098,0.016,24.82,24.72,24.93,0.951,0.924,0.959,0.979,0.97,0.98,0.931,0.896,0.94,45.07,26.09,52.35,43.46,25.3,48.2,0,0,0,0,0,0,0.262,0,0.044,0.26,0.74,0.26,46
728517600000,1993,2,1992,5,18,7,0.208,0.0514,0.156,9452.59,63.91,63.91,56.27,2,2,2,343.3,312.9,378.5,258.3,227.9,85,85,85,0,0,0,0.249,0.225,0.272,258.3,227.9,293.5,990,990,990,965.1,965,965.3,24.9,24.7,25,0.141,0.13,0.154,0.0231,0.0151,0.0376,0.00093,0.0006,0.0015,0.281,0.242,0.332,0.011,0.0097,0.013,24.6,24.38,24.79,0.931,0.922,0.939,0.97,0.97,0.97,0.903,0.895,0.911,29,25.56,32.94,28.13,24.79,31.95,0,0,0,0,0,0,0.313,0,0.052,0.25,0.75,0.25,45.4
729122400000,1993,2,1992,5,19,7,0.271,0.0514,0.22,13274.5,92.14,92.14,79.01,2,2,2,448.2,393.6,510.1,363.2,308.6,85,85,85,0,0,0,0.191,0.167,0.216,363.2,308.6,425.1,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.178,0.159,0.2,0.0704,0.0446,0.0996,0.0029,0.0018,0.0041,0.436,0.354,0.529,0.018,0.014,0.022,23.95,23.58,24.28,0.95,0.942,0.957,0.976,0.97,0.98,0.926,0.913,0.938,40.48,34.59,47.01,39.51,33.56,46.07,0,0,0,0,0,0,0.439,0,0.051,0.19,0.81,0.19,49
729727200000,1993,2,1992,5,20,7,0.376,0.0514,0.324,18728.8,129.3,129.3,111.5,3,2,2.7142857142857144,621.2,536,710.5,536.2,451,85,85,85,0,0,0,0.138,0.12,0.159,536.2,451,625.5,990,990,990,966.4,966,966.7,23.6,23.3,24,0.255,0.209,0.305,0.161,0.112,0.219,0.0068,0.0047,0.0094,0.63,0.545,0.748,0.027,0.023,0.032,22.99,22.51,23.42,0.953,0.947,0.958,0.977,0.97,0.98,0.931,0.918,0.939,43.2,36.27,52.07,41.75,35.18,48.2,0,0,0,0,0,0,0.619,0,0.052,0.14,0.86,0.14,49.8
730332000000,1993,2,1992,5,21,7,0.505,0.0514,0.454,25108.8,167.9,167.9,149.5,4,3,3.4285714285714284,835.3,741.4,946.1,750.3,656.4,85,85,85,0,0,0,0.102,0.0898,0.115,750.3,656.4,861.1,990,990,990,967.2,966.9,967.7,22.8,22.3,23.1,0.388,0.323,0.481,0.297,0.239,0.356,0.013,0.01,0.016,0.925,0.8,1.07,0.041,0.035,0.048,21.83,21.25,22.33,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.22,39.44,50.62,44.07,38.45,48.2,0,0,0,0,0,0,0.83,0,0.051,0.1,0.9,0.1,49.7
730936800000,1993,3,1992,6,22,7,0.674,0.078,0.596,30737.6,192.8,192.8,183,4,4,4,1114,991.8,1228,984.8,862.8,129,129,129,0,0,0,0.116,0.105,0.13,984.8,862.8,1099,990,990,990,968.3,967.9,968.6,21.7,21.4,22.1,0.629,0.496,0.779,0.462,0.357,0.645,0.021,0.016,0.03,1.36,1.09,1.72,0.063,0.049,0.081,20.38,19.66,21.05,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.91,42.5,50.53,45.74,41.65,48.2,0,0,0,0,0,0,1.02,0,0.078,0.12,0.88,0.12,45.6
731541600000,1993,3,1992,6,23,7,0.819,0.0967,0.665,32295,192.8,192.8,192.2,4,4,4,1355,1265,1428,1195,1136,159.9,129,183,94.86,36,145,0.117,0.097,0.134,1100,1100,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.829,0.795,0.857,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.74,1.8,0.085,0.082,0.087,19.21,18.94,19.52,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.36,48.66,50.22,48.06,47.68,48.2,0,0,0,0,0,0,1.07,0,0.154,0.12,0.81,0.19,39.4
732146400000,1993,3,1992,6,24,7,0.929,0.111,0.665,31372.5,189.9,189.9,186.7,4,4,4,1536,1450,1623,1353,1267,183,183,183,253.1,167,340,0.119,0.113,0.126,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.896,0.867,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.55,18.26,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.64,46.86,48.44,46.69,45.92,47.48,0,0,0,0,0,0,1.04,0,0.264,0.12,0.72,0.28,33.8
732751200000,1993,3,1992,6,25,7,1.07,0.111,0.665,30055,182.5,182.5,178.9,4,4,4,1761,1660,1856,1578,1477,183,183,183,478.1,377,573,0.104,0.0986,0.11,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.8,17.49,18.14,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.64,44.79,46.54,44.72,43.9,45.61,0,0,0,0,0,0,0.994,0,0.405,0.1,0.62,0.38,28.1
733356000000,1993,3,1992,6,26,7,1.16,0.0986,0.665,29101.7,174.8,174.8,173.2,4,4,4,1925,1881,1958,1762,1698,163,148,183,662.1,598,710,0.0848,0.0756,0.0973,1100,1100,1100,990,990,990,970.9,970.7,971,19.1,19,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.27,17.16,17.41,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.19,43.9,44.58,43.31,43.03,43.69,0,0,0,0,0,0,0.962,0,0.495,0.085,0.57,0.43,25.1
733960800000,1993,4,1992,7,27,7,1.21,0.0895,0.665,28681.7,171.7,171.7,170.7,4,4,4,2000,1968,2032,1852,1820,148,148,148,752.3,720,784,0.074,0.0728,0.0752,1100,1100,1100,990,990,990,971.1,971,971.2,18.9,18.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,17.03,16.95,17.13,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.55,43.32,43.81,42.68,42.46,42.93,0,0,0,0,0,0,0.948,0,0.545,0.074,0.55,0.45,23.7
734565600000,1993,4,1992,7,28,7,1.27,0.0895,0.665,28240.1,169.4,169.4,168.1,4,4,4,2100,2050,2137,1952,1902,148,148,148,852,802,889,0.0705,0.0693,0.0722,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.78,16.7,16.9,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.88,42.64,43.21,42.02,41.79,42.34,0,0,0,0,0,0,0.934,0,0.605,0.07,0.52,0.48,22.2
735170400000,1993,4,1992,7,29,7,1.28,0.0895,0.665,28193.7,168.9,168.9,167.8,4,4,4,2111,2068,2141,1963,1920,148,148,148,863,820,893,0.0701,0.0691,0.0716,1100,1100,1100,990,990,990,971.4,971.3,971.4,18.6,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.76,16.69,16.86,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.81,42.62,43.09,41.95,41.77,42.23,0,0,0,0,0,0,0.932,0,0.615,0.07,0.52,0.48,22
735775200000,1993,4,1992,7,30,7,1.19,0.0971,0.665,28864,174.3,174.3,171.8,4,4,4,1969,1895,2043,1808,1703,160.6,148,192,708,603,795,0.0818,0.0724,0.101,1100,1100,1100,990,990,990,971,970.8,971.2,19,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.097,0.1,17.13,16.92,17.37,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.83,43.25,44.46,42.95,42.39,43.57,0,0,0,0,0,0,0.954,0,0.525,0.082,0.56,0.44,24.3
736380000000,1993,5,1992,8,31,7,1.07,0.116,0.665,29996.6,181.7,181.7,178.6,4,4,4,1771,1680,1863,1579,1488,192,192,192,478.9,388,571,0.108,0.103,0.114,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.095,0.094,0.097,17.77,17.47,18.07,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.55,44.73,46.36,44.64,43.84,45.43,0,0,0,0,0,0,0.992,0,0.405,0.11,0.62,0.38,28
736984800000,1993,5,1992,8,32,7,0.945,0.116,0.665,31213,188.7,188.7,185.8,4,4,4,1563,1481,1650,1371,1289,192,192,192,270.7,189,358,0.123,0.116,0.13,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.902,0.877,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.46,18.17,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.4,46.62,48.15,46.45,45.69,47.19,0,0,0,0,0,0,1.03,0,0.28,0.12,0.7,0.3,33
737589600000,1993,5,1992,8,33,7,0.832,0.116,0.663,32200.8,192.8,192.8,191.7,4,4,4,1375,1265,1459,1183,1073,192,192,192,86.86,0,167,0.14,0.132,0.152,1096,1073,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.828,0.758,0.867,0.639,0.588,0.648,0.031,0.028,0.031,1.77,1.64,1.82,0.084,0.077,0.088,19.15,18.83,19.63,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.05,48.36,49.88,47.92,47.4,48.2,0,0,0,0,0,0,1.06,0,0.169,0.14,0.8,0.2,38.7
738194400000,1993,5,1992,8,34,7,0.69,0.116,0.574,29808.6,189.1,189.1,177.4,4,4,4,1141,1063,1228,948.7,870.9,192,192,192,0,0,0,0.169,0.156,0.181,948.7,870.9,1036,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.594,0.513,0.702,0.408,0.36,0.503,0.019,0.016,0.024,1.26,1.11,1.49,0.058,0.051,0.07,20.39,19.89,20.79,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.26,42.38,48.23,44.36,41.53,47.26,0,0,0,0,0,0,0.986,0,0.116,0.17,0.83,0.17,43.2
738799200000,1993,5,1992,8,35,7,0.595,0.1,0.495,26415.3,164.6,164.6,157.2,4,3,3.857142857142857,983.3,932.2,1040,817.9,771.2,165.4,161,192,0,0,0,0.168,0.158,0.185,817.9,771.2,855.7,990,990,990,967.8,967.6,968,22.2,22,22.4,0.463,0.42,0.497,0.335,0.312,0.353,0.015,0.014,0.016,1.03,0.963,1.08,0.046,0.043,0.049,21.15,20.91,21.35,0.954,0.953,0.956,0.978,0.974,0.98,0.933,0.928,0.937,42.28,39.25,51.48,41.03,38.25,48.2,0,0,0,0,0,0,0.874,0,0.1,0.17,0.83,0.17,44.4
739404000000,1993,6,1992,9,36,7,0.531,0.0974,0.433,23825.6,144.6,144.6,141.8,3,3,3,877.2,844.3,916.2,716.2,683.3,161,161,161,0,0,0,0.184,0.176,0.191,716.2,683.3,755.2,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.373,0.351,0.405,0.279,0.257,0.305,0.012,0.011,0.014,0.917,0.859,0.991,0.041,0.038,0.044,21.67,21.44,21.86,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.54,46.73,50.65,47.27,45.8,48.2,0,0,0,0,0,0,0.788,0,0.098,0.18,0.82,0.18,44.9
740008800000,1993,6,1992,9,37,7,0.489,0.0974,0.392,22049.3,135.8,135.8,131.2,3,3,3,808.4,784.1,834.7,647.4,623.1,161,161,161,0,0,0,0.199,0.193,0.205,647.4,623.1,673.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.317,0.346,0.233,0.217,0.251,0.01,0.0095,0.011,0.798,0.757,0.842,0.035,0.033,0.037,22.07,21.92,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.64,43.2,46.19,43.75,42.34,45.26,0,0,0,0,0,0,0.729,0,0.097,0.2,0.8,0.2,45.1
740613600000,1993,6,1992,9,38,7,0.453,0.0974,0.356,20241.9,125.8,125.8,120.5,3,3,3,749.3,716.5,777.5,588.3,555.5,161,161,161,0,0,0,0.215,0.207,0.225,588.3,555.5,616.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.297,0.279,0.313,0.194,0.172,0.213,0.0084,0.0074,0.0093,0.698,0.643,0.746,0.03,0.028,0.032,22.4,22.24,22.59,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.07,39.02,42.81,40.16,38,41.95,0,0,0,0,0,0,0.669,0,0.097,0.22,0.79,0.21,44.7
741218400000,1993,6,1992,9,39,7,0.409,0.106,0.303,17161,112,112,102.1,3,2,2.4285714285714284,675.9,646.8,706.4,500.6,460.8,175.3,161,186,0,0,0,0.26,0.228,0.288,500.6,460.8,545.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.249,0.228,0.273,0.138,0.116,0.165,0.0059,0.005,0.0071,0.616,0.59,0.646,0.026,0.025,0.028,22.78,22.65,22.92,0.954,0.949,0.957,0.976,0.97,0.98,0.931,0.92,0.938,45.23,37.01,52.16,43.23,35.9,48.2,0,0,0,0,0,0,0.567,0,0.106,0.26,0.74,0.26,42
741823200000,1993,7,1992,10,40,7,0.37,0.112,0.258,15196.7,95.43,95.43,90.46,2,2,2,611.8,586.9,637.2,425.8,400.9,186,186,186,0,0,0,0.304,0.292,0.317,425.8,400.9,451.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.211,0.201,0.222,0.1,0.0882,0.112,0.0042,0.0037,0.0048,0.541,0.503,0.581,0.023,0.021,0.025,23.11,22.97,23.26,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.15,43.65,48.69,45.23,42.78,47.71,0,0,0,0,0,0,0.503,0,0.112,0.3,0.7,0.3,41.1
742428000000,1993,7,1992,10,41,7,0.337,0.112,0.225,13330.6,83.96,83.96,79.35,2,2,2,557.5,536.3,579,371.5,350.3,186,186,186,0,0,0,0.334,0.321,0.347,371.5,350.3,393,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.184,0.199,0.0744,0.0644,0.0845,0.0031,0.0027,0.0036,0.459,0.427,0.491,0.019,0.018,0.021,23.43,23.3,23.56,0.951,0.949,0.954,0.977,0.973,0.98,0.929,0.923,0.935,40.61,38.39,42.84,39.67,37.34,41.98,0,0,0,0,0,0,0.441,0,0.112,0.33,0.67,0.33,39.6
743032800000,1993,7,1992,10,42,7,0.309,0.112,0.197,11642.2,73.15,73.15,69.3,2,2,2,511.2,492.8,529.5,325.2,306.8,186,186,186,0,0,0,0.364,0.351,0.377,325.2,306.8,343.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.181,0.0525,0.0438,0.0611,0.0022,0.0018,0.0025,0.389,0.362,0.417,0.016,0.015,0.017,23.71,23.6,23.82,0.945,0.942,0.948,0.97,0.97,0.971,0.917,0.914,0.92,35.72,33.76,37.67,34.65,32.75,36.57,0,0,0,0,0,0,0.385,0,0.112,0.36,0.64,0.36,37.7
743637600000,1993,7,1992,10,43,7,0.285,0.11,0.175,10406.6,64.42,64.42,61.94,2,2,2,471.3,454.8,487.1,289.7,275.1,181.6,155,186,0,0,0,0.385,0.341,0.403,289.7,275.1,301.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.157,0.166,0.0357,0.0289,0.0411,0.0015,0.0012,0.0017,0.336,0.314,0.353,0.014,0.013,0.015,23.94,23.86,24.01,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.907,0.913,31.93,30.3,33.21,30.97,29.4,32.21,0,0,0,0,0,0,0.344,0,0.11,0.39,0.61,0.39,36.5
744242400000,1993,8,1992,11,44,7,0.261,0.0937,0.167,9970.57,63.19,63.19,59.35,2,2,2,431.2,414.6,449.1,276.2,259.6,155,155,155,0,0,0,0.36,0.345,0.374,276.2,259.6,294.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.155,0.149,0.161,0.0293,0.0216,0.0378,0.0012,0.00088,0.0016,0.313,0.288,0.34,0.013,0.012,0.014,24.15,24.04,24.25,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,30.59,28.77,32.57,29.67,27.9,31.59,0,0,0,0,0,0,0.33,0,0.094,0.36,0.64,0.36,38.2
744847200000,1993,8,1992,11,45,7,0.239,0.0937,0.145,8612.69,54.69,54.69,51.27,2,1,1.7142857142857142,394.6,380.5,409.4,239.6,225.5,155,155,155,0,0,0,0.393,0.379,0.407,239.6,225.5,254.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.137,0.147,0.0164,0.0149,0.0191,0.00066,0.0006,0.00078,0.306,0.257,0.407,0.012,0.01,0.016,24.32,24.27,24.39,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.18,25.97,52.45,32.52,25.19,48.2,0,0,0,0,0,0,0.285,0,0.094,0.39,0.61,0.39,36
745452000000,1993,8,1992,11,46,7,0.221,0.0937,0.127,7847.98,48.2,48.2,46.71,1,1,1,364.6,352.3,376.9,209.6,197.3,155,155,155,0,0,0,0.425,0.411,0.44,209.6,197.3,221.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.135,0.0136,0.0125,0.0146,0.00055,0.0005,0.00059,0.37,0.348,0.392,0.015,0.014,0.016,24.41,24.32,24.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.98,45.21,50.73,46.71,44.3,48.2,0,0,0,0,0,0,0.26,0,0.094,0.42,0.57,0.43,35.5
746056800000,1993,8,1992,11,47,7,0.205,0.0937,0.111,6899.87,43.5,43.5,41.07,1,1,1,338.2,328.5,348.7,183.2,173.5,155,155,155,0,0,0,0.458,0.444,0.472,183.2,173.5,193.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.118,0.125,0.0113,0.0105,0.0122,0.00045,0.00042,0.00049,0.323,0.306,0.342,0.013,0.012,0.014,24.59,24.51,24.65,0.95,0.947,0.953,0.979,0.975,0.98,0.93,0.924,0.934,41.96,39.72,44.39,41.07,38.74,43.5,0,0,0,0,0,0,0.228,0,0.094,0.46,0.54,0.46,33.7
746661600000,1993,8,1992,11,48,7,0.19,0.0778,0.112,7020.73,45.35,45.35,41.79,1,1,1,314.1,302,325.5,185.5,167.5,128.6,118,155,0,0,0,0.409,0.371,0.481,185.5,167.5,200.4,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.124,0.0115,0.00999,0.0128,0.00046,0.0004,0.00051,0.324,0.295,0.35,0.013,0.012,0.014,24.71,24.66,24.77,0.95,0.945,0.955,0.978,0.972,0.98,0.93,0.919,0.936,42.72,38.33,46.27,41.79,37.27,45.35,0,0,0,0,0,0,0.232,0,0.078,0.41,0.59,0.41,37
747266400000,1993,9,1992,12,49,7,0.174,0.0714,0.102,6368.79,40.63,40.63,37.91,1,1,1,286.9,277.1,297.9,168.9,159.1,118,118,118,0,0,0,0.412,0.396,0.426,168.9,159.1,179.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.117,0.0101,0.00927,0.011,0.0004,0.00037,0.00044,0.293,0.276,0.313,0.012,0.011,0.012,24.86,24.8,24.92,0.945,0.942,0.949,0.974,0.97,0.979,0.92,0.914,0.929,38.92,36.63,41.49,37.91,35.53,40.63,0,0,0,0,0,0,0.211,0,0.072,0.41,0.59,0.41,36.6
747871200000,1993,9,1992,12,50,7,0.16,0.0714,0.089,5510.83,34.84,34.84,32.8,1,1,1,265.1,256.6,274.1,147.1,138.6,118,118,118,0,0,0,0.445,0.431,0.46,147.1,138.6,156.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00826,0.00753,0.00902,0.00033,0.0003,0.00036,0.255,0.239,0.271,0.01,0.0095,0.011,24.98,24.93,25.03,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.82,31.79,35.92,32.8,30.84,34.84,0,0,0,0,0,0,0.182,0,0.071,0.45,0.56,0.44,34.4
748476000000,1993,9,1992,12,51,7,0.15,0.0714,0.0784,4840.16,30.28,30.28,28.81,1,1,1,247.7,242.6,254.1,129.7,124.6,118,118,118,0,0,0,0.476,0.464,0.486,129.7,124.6,136.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0989,0.0972,0.101,0.00677,0.00634,0.00732,0.00027,0.00025,0.00029,0.223,0.214,0.235,0.0088,0.0085,0.0093,25.09,25.05,25.13,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,29.7,28.52,31.21,28.81,27.67,30.28,0,0,0,0,0,0,0.16,0,0.0716,0.48,0.52,0.48,32.3
749080800000,1993,9,1992,12,52,7,0.142,0.0659,0.0764,4721.79,30.65,30.65,28.11,1,1,1,235.4,229.3,240.7,126.4,117.5,109,97,118,0,0,0,0.463,0.414,0.501,126.4,117.5,137.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.097,0.0947,0.0998,0.00649,0.00574,0.00741,0.00026,0.00023,0.00029,0.217,0.202,0.235,0.0085,0.0079,0.0093,25.17,25.14,25.2,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.896,0.906,28.98,26.82,31.6,28.11,26.01,30.65,0,0,0,0,0,0,0.156,0,0.0656,0.46,0.54,0.46,33.3
749685600000,1993,10,1993,1,1,7,0.134,0.0587,0.0754,4669.7,29.22,29.22,27.8,1,1,1,221.7,215.8,227.9,124.7,118.8,97,97,97,0,0,0,0.438,0.426,0.449,124.7,118.8,130.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0954,0.0934,0.0976,0.00635,0.00585,0.00687,0.00025,0.00023,0.00027,0.213,0.202,0.224,0.0083,0.0079,0.0088,25.26,25.21,25.3,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.66,27.26,30.12,27.8,26.44,29.22,0,0,0,0,0,0,0.154,0,0.0586,0.44,0.56,0.44,34.8
750290400000,1993,10,1993,1,2,7,0.126,0.0587,0.0675,4158.93,25.99,25.99,24.76,1,1,1,208.7,204.6,213.9,111.7,107.6,97,97,97,0,0,0,0.465,0.453,0.474,111.7,107.6,116.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0908,0.0894,0.0927,0.00524,0.0049,0.00569,0.00021,0.00019,0.00022,0.189,0.182,0.199,0.0074,0.0071,0.0078,25.36,25.32,25.39,0.919,0.916,0.923,0.97,0.97,0.97,0.891,0.888,0.895,25.52,24.55,26.79,24.76,23.81,25.99,0,0,0,0,0,0,0.138,0,0.0585,0.47,0.54,0.46,33
750895200000,1993,10,1993,1,3,7,0.119,0.0587,0.0608,0,0,0,0,1,1,1,197.5,192.3,202.7,100.5,95.33,97,97,97,0,0,0,0.491,0.478,0.504,100.5,95.33,105.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0851,0.0887,0.00429,0.00385,0.00474,0.00017,0.00015,0.00019,0.169,0.16,0.179,0.0066,0.0063,0.007,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0582,0.49,0.51,0.49,0
751500000000,1993,10,1993,1,4,7,0.114,0.0587,0.0551,0,0,0,0,1,1,1,188,183.9,192.1,91.04,86.86,97,97,97,0,0,0,0.516,0.505,0.528,91.04,86.86,95.06,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0835,0.0821,0.085,0.00349,0.00313,0.00383,0.00014,0.00012,0.00015,0.152,0.145,0.16,0.006,0.0057,0.0062,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0589,0.51,0.48,0.52,0
752104800000,1993,11,1993,2,5,7,0.115,0.0405,0.0743,4612.14,30.53,30.53,27.45,1,1,1,189.8,183.6,202.7,122.8,116.6,67,67,67,0,0,0,0.353,0.331,0.365,122.8,116.6,135.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.089,0.0958,0.00619,0.00566,0.00729,0.00024,0.00022,0.00028,0.206,0.195,0.229,0.008,0.0076,0.0089,25.37,25.35,25.38,0.926,0.922,0.933,0.97,0.97,0.97,0.898,0.895,0.905,28.3,26.76,31.48,27.45,25.96,30.53,0,0,0,0,0,0,0.153,0,0.0407,0.35,0.65,0.35,40.1
752709600000,1993,11,1993,2,6,7,0.125,0.0405,0.0845,5285.96,31.85,31.85,31.46,1,1,1,206.8,205.2,208.5,139.8,138.2,67,67,67,0,0,0,0.324,0.321,0.327,139.8,138.2,141.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.0967,0.0978,0.00763,0.0075,0.00777,0.0003,0.00029,0.0003,0.236,0.233,0.239,0.0092,0.0091,0.0094,25.32,25.31,25.34,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,32.44,32.06,32.83,31.46,31.1,31.85,0,0,0,0,0,0,0.175,0,0.0405,0.32,0.68,0.32,42.3
753314400000,1993,11,1993,2,7,7,0.131,0.0405,0.0902,5648.73,34.6,34.6,33.62,1,1,1,216.2,207.6,220.5,149.2,140.6,67,67,67,0,0,0,0.31,0.304,0.323,149.2,140.6,153.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0975,0.102,0.00843,0.0077,0.0088,0.00033,0.0003,0.00035,0.253,0.238,0.261,0.0099,0.0093,0.01,25.25,25.22,25.32,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,34.66,32.64,35.67,33.62,31.66,34.6,0,0,0,0,0,0,0.187,0,0.0408,0.31,0.69,0.31,43.1
753919200000,1993,11,1993,2,8,7,0.134,0.0405,0.0933,5845.39,36.5,36.5,34.79,1,1,1,221.3,216.1,228.7,154.3,149.1,67,67,67,0,0,0,0.303,0.293,0.31,154.3,149.1,161.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.105,0.00887,0.00843,0.00949,0.00035,0.00033,0.00037,0.262,0.253,0.275,0.01,0.0099,0.011,25.21,25.15,25.25,0.94,0.938,0.942,0.97,0.97,0.971,0.912,0.91,0.915,35.87,34.65,37.59,34.79,33.61,36.5,0,0,0,0,0,0,0.193,0,0.0407,0.3,0.7,0.3,43.6
754524000000,1993,11,1993,2,9,7,0.138,0.0371,0.1,6322.16,39.29,39.29,37.63,1,1,1,227.4,223.2,231.7,166.1,160.1,61.29,59,67,0,0,0,0.27,0.255,0.295,166.1,160.1,172.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.108,0.00987,0.00936,0.0104,0.00039,0.00037,0.00041,0.283,0.272,0.294,0.011,0.011,0.012,25.15,25.12,25.18,0.944,0.942,0.946,0.973,0.97,0.977,0.918,0.914,0.924,38.67,37.21,40.24,37.63,36.09,39.29,0,0,0,0,0,0,0.209,0,0.038,0.27,0.72,0.28,45.8
755128800000,1993,12,1993,3,10,7,0.146,0.0357,0.11,6965.3,43.89,43.89,41.46,1,1,1,240.7,233.1,251.1,181.7,174.1,59,59,59,0,0,0,0.245,0.235,0.253,181.7,174.1,192.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.115,0.0112,0.0105,0.0121,0.00044,0.00042,0.00048,0.31,0.297,0.329,0.012,0.012,0.013,25.05,24.97,25.1,0.949,0.946,0.952,0.979,0.977,0.98,0.929,0.925,0.933,42.34,40.56,44.79,41.46,39.63,43.89,0,0,0,0,0,0,0.23,0,0.036,0.24,0.75,0.25,47.7
755733600000,1993,12,1993,3,11,7,0.151,0.0357,0.115,7296.28,44.79,44.79,43.43,1,1,1,249.1,242.6,254.9,190.1,183.6,59,59,59,0,0,0,0.237,0.231,0.243,190.1,183.6,195.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.116,0.0119,0.0114,0.0124,0.00047,0.00045,0.00049,0.325,0.314,0.336,0.013,0.012,0.013,24.98,24.94,25.03,0.952,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,44.32,42.8,45.7,43.43,41.94,44.79,0,0,0,0,0,0,0.241,0,0.036,0.24,0.76,0.24,48.3
756338400000,1993,12,1993,3,12,7,0.153,0.0357,0.117,7428.26,46.43,46.43,44.22,1,1,1,252.5,244.6,262.1,193.5,185.6,59,59,59,0,0,0,0.234,0.225,0.241,193.5,185.6,203.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.119,0.0122,0.0115,0.013,0.00048,0.00045,0.00052,0.331,0.317,0.348,0.013,0.013,0.014,24.96,24.9,25.02,0.953,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,45.12,43.25,47.37,44.22,42.39,46.43,0,0,0,0,0,0,0.246,0,0.036,0.23,0.76,0.24,48.6
756943200000,1993,12,1993,3,13,7,0.163,0.0381,0.125,7909.26,48.2,48.2,47.08,1,1,1,269.6,264,271.9,206.6,198.4,63,59,73,0,0,0,0.234,0.217,0.269,206.6,198.4,212.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.119,0.122,0.0133,0.0126,0.0138,0.00053,0.0005,0.00055,0.355,0.342,0.366,0.014,0.014,0.015,24.87,24.85,24.89,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,48.17,46.17,49.65,47.08,45.24,48.2,0,0,0,0,0,0,0.262,0,0.038,0.23,0.77,0.23,48.5
757548000000,1994,1,1993,4,14,7,0.172,0.0442,0.128,7943.18,48.2,48.2,47.28,1,1,1,285.1,271.4,298.7,212.1,198.4,73,73,73,0,0,0,0.256,0.244,0.269,212.1,198.4,225.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.119,0.129,0.0138,0.0126,0.0149,0.00055,0.0005,0.00059,0.366,0.342,0.391,0.015,0.014,0.016,24.79,24.71,24.87,0.957,0.954,0.959,0.98,0.98,0.98,0.938,0.935,0.94,49.34,46.17,52.47,47.28,45.24,48.2,0,0,0,0,0,0,0.263,0,0.044,0.26,0.74,0.26,46.2
758152800000,1994,1,1993,4,15,7,0.197,0.0442,0.153,9278.95,61.63,61.63,55.23,2,2,2,326,301.7,355.3,253,228.7,73,73,73,0,0,0,0.225,0.205,0.242,253,228.7,282.3,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.13,0.149,0.0208,0.0152,0.0322,0.00083,0.00061,0.0013,0.272,0.242,0.314,0.011,0.0096,0.013,24.7,24.51,24.85,0.929,0.923,0.936,0.97,0.97,0.97,0.901,0.895,0.908,28.47,25.71,31.77,27.62,24.94,30.81,0,0,0,0,0,0,0.307,0,0.044,0.22,0.78,0.22,47.1
758757600000,1994,1,1993,4,16,7,0.248,0.0442,0.204,12342.7,83.12,83.12,73.47,2,2,2,409.7,368.1,452.9,336.7,295.1,73,73,73,0,0,0,0.179,0.161,0.198,336.7,295.1,379.9,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.168,0.153,0.183,0.0579,0.0383,0.0783,0.0024,0.0015,0.0032,0.395,0.333,0.46,0.016,0.013,0.019,24.17,23.9,24.43,0.946,0.939,0.952,0.973,0.97,0.98,0.921,0.911,0.933,37.73,33.2,42.41,36.73,32.2,41.56,0,0,0,0,0,0,0.408,0,0.044,0.18,0.82,0.18,49.8
759362400000,1994,1,1993,4,17,7,0.313,0.0442,0.269,15846.5,104.2,104.2,94.32,3,2,2.142857142857143,517.7,464.1,569.7,444.7,391.1,73,73,73,0,0,0,0.142,0.128,0.157,444.7,391.1,496.7,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.207,0.187,0.23,0.109,0.0836,0.133,0.0045,0.0034,0.0056,0.543,0.477,0.613,0.023,0.02,0.026,23.53,23.3,23.83,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,46.38,35.79,52.41,44.68,34.72,48.2,0,0,0,0,0,0,0.524,0,0.044,0.14,0.86,0.14,50.6
759967200000,1994,1,1993,4,18,7,0.389,0.0504,0.339,19588.2,127.6,127.6,116.6,3,3,3,643.3,587.5,701.2,560,514.5,83.29,73,85,0,0,0,0.13,0.121,0.14,560,514.5,616.2,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.268,0.24,0.3,0.175,0.145,0.213,0.0074,0.0061,0.0091,0.637,0.559,0.732,0.027,0.024,0.031,22.89,22.56,23.2,0.951,0.948,0.955,0.975,0.97,0.98,0.928,0.919,0.936,39.85,36.97,43.41,38.87,35.86,42.54,0,0,0,0,0,0,0.648,0,0.05,0.13,0.87,0.13,50.4
760572000000,1994,2,1993,5,19,7,0.464,0.0566,0.407,23076.4,142.4,142.4,137.4,3,3,3,766.4,720.1,809.3,672.9,635.1,93.57,85,105,0,0,0,0.122,0.11,0.134,672.9,635.1,704.3,990,990,990,967,966.8,967.1,23,22.9,23.2,0.334,0.311,0.353,0.25,0.225,0.271,0.011,0.0097,0.012,0.829,0.764,0.884,0.036,0.033,0.039,22.2,21.98,22.46,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.72,44.56,48.42,45.79,43.67,47.46,0,0,0,0,0,0,0.763,0,0.057,0.12,0.88,0.12,49.7
761176800000,1994,2,1993,5,20,7,0.541,0.0635,0.478,25935.6,169.6,169.6,154.4,4,3,3.5714285714285716,894.9,825.3,982,789.9,720.3,105,105,105,0,0,0,0.118,0.107,0.127,789.9,720.3,877,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.422,0.363,0.501,0.32,0.282,0.363,0.014,0.012,0.016,0.986,0.911,1.1,0.044,0.04,0.05,21.53,21.07,21.89,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.19,39.5,51.44,43.76,38.51,48.2,0,0,0,0,0,0,0.858,0,0.063,0.12,0.88,0.12,47.9
761781600000,1994,2,1993,5,21,7,0.697,0.0829,0.61,31088.4,192.8,192.8,185,4,4,4,1152,1019,1271,1015,882.2,137,137,137,6,0,34,0.12,0.108,0.134,1009,882.2,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.66,0.513,0.794,0.498,0.366,0.648,0.023,0.017,0.03,1.44,1.12,1.74,0.067,0.051,0.082,20.19,19.51,20.92,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.58,43.22,50.43,46.26,42.35,48.2,0,0,0,0,0,0,1.03,0,0.087,0.12,0.88,0.12,44.6
762386400000,1994,2,1993,5,22,7,0.802,0.107,0.665,32390.4,192.8,192.8,192.8,4,4,4,1325,1286,1370,1149,1118,176.4,137,183,49.29,18,87,0.133,0.107,0.141,1100,1100,1100,990,990,990,968.9,968.8,969.1,21.1,20.9,21.2,0.815,0.798,0.835,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.75,1.78,0.084,0.082,0.085,19.31,19.15,19.46,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.66,49.22,50.04,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.137,0.13,0.83,0.17,40.4
762991200000,1994,3,1993,6,23,7,0.873,0.111,0.665,31947.1,192.2,192.2,190.2,4,4,4,1443,1391,1504,1260,1208,183,183,183,160.1,108,221,0.127,0.122,0.132,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.865,0.841,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.79,1.84,0.088,0.086,0.09,18.89,18.66,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.51,47.91,49.02,47.54,46.96,48.04,0,0,0,0,0,0,1.06,0,0.208,0.13,0.76,0.24,36.6
763596000000,1994,3,1993,6,24,7,0.978,0.111,0.665,30898.4,186.8,186.8,183.9,4,4,4,1617,1532,1690,1434,1349,183,183,183,333.7,249,407,0.113,0.108,0.119,1100,1100,1100,990,990,990,969.9,969.6,970.1,20.1,19.9,20.4,0.91,0.9,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.86,0.092,0.091,0.094,18.28,18.04,18.56,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.92,46.28,47.66,45.98,45.36,46.7,0,0,0,0,0,0,1.02,0,0.313,0.11,0.68,0.32,31.6
764200800000,1994,3,1993,6,25,7,1.02,0.111,0.665,30532.4,183.1,183.1,181.7,4,4,4,1680,1640,1703,1497,1457,183,183,183,397.3,357,420,0.109,0.107,0.112,1100,1100,1100,990,990,990,970.1,969.9,970.1,19.9,19.9,20.1,0.916,0.913,0.919,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.86,1.87,0.094,0.093,0.094,18.07,17.99,18.2,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.36,46.16,46.71,45.44,45.24,45.78,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
764805600000,1994,3,1993,6,26,7,0.937,0.102,0.665,31282.9,188.5,188.5,186.2,4,4,4,1549,1481,1617,1381,1333,168,148,183,280.7,233,334,0.108,0.097,0.118,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.907,0.9,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.85,1.86,0.091,0.09,0.092,18.5,18.28,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.5,46.91,48.09,46.55,45.98,47.13,0,0,0,0,0,0,1.03,0,0.272,0.11,0.71,0.29,33.4
765410400000,1994,4,1993,7,27,7,0.827,0.0895,0.665,32189.5,192.8,192.8,191.6,4,4,4,1368,1248,1459,1220,1100,148,148,148,120.3,0,211,0.109,0.101,0.119,1100,1100,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.846,0.795,0.883,0.648,0.648,0.648,0.031,0.03,0.031,1.79,1.74,1.83,0.086,0.082,0.089,19.15,18.82,19.58,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.2,48.32,50.36,47.9,47.36,48.2,0,0,0,0,0,0,1.06,0,0.162,0.11,0.8,0.2,38.9
766015200000,1994,4,1993,7,28,7,0.673,0.0895,0.583,30350.2,192.8,192.8,180.7,4,4,4,1112,1027,1211,964.2,878.8,148,148,148,0,0,0,0.133,0.122,0.144,964.2,878.8,1063,990,990,990,968.3,968,968.6,21.7,21.4,22,0.612,0.52,0.74,0.428,0.364,0.564,0.02,0.017,0.026,1.31,1.12,1.6,0.06,0.051,0.074,20.44,19.84,20.89,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.11,42.99,49.35,45.16,42.13,48.2,0,0,0,0,0,0,1,0,0.09,0.13,0.87,0.13,45.1
766620000000,1994,4,1993,7,29,7,0.571,0.0816,0.489,26319.6,165,165,156.7,4,3,3.857142857142857,944,891.9,1004,809.1,766.9,134.9,125,148,0,0,0,0.143,0.133,0.154,809.1,766.9,856.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.452,0.41,0.499,0.331,0.31,0.353,0.015,0.014,0.016,1.01,0.948,1.08,0.045,0.042,0.049,21.31,21,21.53,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.928,0.937,42.17,39.32,51.62,40.89,38.32,48.2,0,0,0,0,0,0,0.87,0,0.082,0.14,0.86,0.14,46.1
767224800000,1994,4,1993,7,30,7,0.506,0.0775,0.428,23705.3,144.6,144.6,141.1,3,3,3,835.8,797.7,876.9,707.7,650.7,128.1,125,147,0,0,0,0.154,0.143,0.184,707.7,650.7,751.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.364,0.33,0.396,0.274,0.236,0.303,0.012,0.01,0.013,0.898,0.801,0.98,0.039,0.035,0.043,21.86,21.61,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.37,44.96,50.83,47.03,44.06,48.2,0,0,0,0,0,0,0.784,0,0.078,0.15,0.85,0.15,46.8
767829600000,1994,5,1993,8,31,7,0.461,0.0889,0.372,21146.8,130.3,130.3,125.9,3,3,3,762.1,731,787,615.1,584,147,147,147,0,0,0,0.193,0.187,0.201,615.1,584,640,990,990,990,966.9,966.8,967,23.1,23,23.2,0.31,0.292,0.324,0.212,0.191,0.228,0.0092,0.0082,0.01,0.741,0.688,0.783,0.032,0.03,0.034,22.31,22.17,22.49,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.83,40.92,44.33,41.96,40.02,43.44,0,0,0,0,0,0,0.699,0,0.089,0.19,0.81,0.19,45.9
768434400000,1994,5,1993,8,32,7,0.416,0.0889,0.327,18702.5,117.7,117.7,111.3,3,3,3,687.6,657.5,719.3,540.6,510.4,147,147,147,0,0,0,0.214,0.204,0.224,540.6,510.4,572.3,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.267,0.25,0.285,0.162,0.142,0.183,0.0069,0.006,0.0079,0.615,0.564,0.669,0.026,0.024,0.029,22.73,22.55,22.91,0.95,0.947,0.952,0.972,0.97,0.976,0.924,0.919,0.93,38.16,36.21,40.18,37.11,35.12,39.23,0,0,0,0,0,0,0.618,0,0.089,0.21,0.79,0.21,45
769039200000,1994,5,1993,8,33,7,0.376,0.0889,0.287,16473.4,103.5,103.5,98.06,3,2,2.2857142857142856,621,595.4,647.9,474,448.4,147,147,147,0,0,0,0.237,0.227,0.247,474,448.4,500.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.229,0.215,0.245,0.123,0.111,0.136,0.0052,0.0047,0.0058,0.583,0.534,0.629,0.025,0.023,0.027,23.03,22.95,23.15,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.02,34.94,51.91,44.14,33.89,48.2,0,0,0,0,0,0,0.545,0,0.089,0.24,0.76,0.24,43.8
769644000000,1994,5,1993,8,34,7,0.341,0.0889,0.252,15027.1,93.92,93.92,89.45,2,2,2,564.2,542.1,586.9,417.2,395.1,147,147,147,0,0,0,0.261,0.25,0.271,417.2,395.1,439.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.204,0.196,0.212,0.0959,0.0855,0.107,0.004,0.0036,0.0045,0.524,0.49,0.558,0.022,0.02,0.023,23.34,23.2,23.47,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.64,43.39,47.92,44.72,42.52,46.96,0,0,0,0,0,0,0.497,0,0.089,0.26,0.74,0.26,44.1
770248800000,1994,5,1993,8,35,7,0.312,0.0768,0.236,14150,87.25,87.25,84.23,2,2,2,516.5,498.6,535.2,389.5,379.6,127,119,147,0,0,0,0.246,0.228,0.278,389.5,379.6,403.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.189,0.197,0.0828,0.0782,0.0895,0.0034,0.0032,0.0037,0.481,0.466,0.502,0.02,0.019,0.021,23.59,23.51,23.69,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,42.97,41.96,44.51,42.11,41.12,43.62,0,0,0,0,0,0,0.468,0,0.076,0.25,0.76,0.24,45.4
770853600000,1994,6,1993,9,36,7,0.288,0.072,0.216,13001.1,81.03,81.03,77.39,2,2,2,476.7,461.1,492.8,357.7,342.1,119,119,119,0,0,0,0.25,0.241,0.258,357.7,342.1,373.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.181,0.176,0.187,0.0678,0.0605,0.0755,0.0028,0.0025,0.0031,0.433,0.41,0.457,0.018,0.017,0.019,23.82,23.73,23.92,0.949,0.947,0.952,0.975,0.972,0.979,0.926,0.92,0.932,39.67,38,41.39,38.69,36.93,40.52,0,0,0,0,0,0,0.43,0,0.072,0.25,0.75,0.25,45.1
771458400000,1994,6,1993,9,37,7,0.267,0.072,0.195,11671.8,72.68,72.68,69.48,2,2,2,440.8,426.4,455.9,321.8,307.4,119,119,119,0,0,0,0.27,0.261,0.279,321.8,307.4,336.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.163,0.174,0.0509,0.0441,0.058,0.0021,0.0018,0.0024,0.379,0.358,0.402,0.016,0.015,0.017,24.04,23.95,24.12,0.944,0.942,0.946,0.97,0.97,0.971,0.916,0.914,0.919,35.81,34.25,37.44,34.74,33.22,36.34,0,0,0,0,0,0,0.386,0,0.072,0.27,0.73,0.27,43.7
772063200000,1994,6,1993,9,38,7,0.247,0.072,0.175,10533,65.46,65.46,62.7,2,2,2,408.9,396.6,421.8,289.9,277.6,119,119,119,0,0,0,0.291,0.282,0.3,289.9,277.6,302.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.153,0.162,0.0358,0.03,0.0419,0.0015,0.0012,0.0017,0.331,0.313,0.351,0.013,0.013,0.014,24.23,24.15,24.3,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,32.32,30.95,33.74,31.35,30.02,32.73,0,0,0,0,0,0,0.348,0,0.072,0.29,0.71,0.29,42.6
772668000000,1994,6,1993,9,39,7,0.23,0.0691,0.161,9675.89,59.17,59.17,57.59,2,2,2,380.2,367.9,392.5,265.9,259.9,114.3,108,119,0,0,0,0.3,0.287,0.313,265.9,259.9,273.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.145,0.151,0.0245,0.0217,0.0281,0.00099,0.00087,0.0011,0.295,0.285,0.307,0.012,0.012,0.012,24.4,24.33,24.48,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,29.69,29.06,30.5,28.8,28.19,29.58,0,0,0,0,0,0,0.32,0,0.069,0.3,0.7,0.3,42.1
773272800000,1994,7,1993,10,40,7,0.214,0.0653,0.148,8929.57,55.49,55.49,53.15,2,2,2,353.1,342.4,363.8,245.1,234.4,108,108,108,0,0,0,0.306,0.297,0.315,245.1,234.4,255.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.136,0.144,0.017,0.0157,0.0197,0.00069,0.00063,0.0008,0.265,0.253,0.279,0.011,0.01,0.011,24.57,24.5,24.64,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.4,26.18,28.6,26.58,25.4,27.75,0,0,0,0,0,0,0.295,0,0.066,0.31,0.69,0.31,41.7
773877600000,1994,7,1993,10,41,7,0.2,0.0653,0.134,8140.88,50,50,48.46,2,1,1.1428571428571428,330.3,321.4,338.9,222.3,213.4,108,108,108,0,0,0,0.327,0.319,0.336,222.3,213.4,230.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.135,0.0146,0.0139,0.0154,0.00059,0.00056,0.00062,0.367,0.249,0.4,0.015,0.01,0.016,24.58,24.52,24.66,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.4,25.77,52.65,44.89,25,48.2,0,0,0,0,0,0,0.269,0,0.066,0.33,0.67,0.33,40.7
774482400000,1994,7,1993,10,42,7,0.187,0.0653,0.122,7670.6,47.66,47.66,45.66,1,1,1,309.4,300.9,318.4,201.4,192.9,108,108,108,0,0,0,0.349,0.339,0.359,201.4,192.9,210.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.122,0.128,0.0129,0.0121,0.0136,0.00051,0.00048,0.00055,0.352,0.337,0.368,0.014,0.013,0.015,24.7,24.64,24.76,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,46.59,44.61,48.63,45.66,43.72,47.66,0,0,0,0,0,0,0.254,0,0.065,0.35,0.65,0.35,41
775087200000,1994,7,1993,10,43,7,0.176,0.0653,0.111,6959.92,43.16,43.16,41.43,1,1,1,291,283.7,298.4,183,175.7,108,108,108,0,0,0,0.371,0.362,0.381,183,175.7,190.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.116,0.121,0.0113,0.0107,0.0119,0.00045,0.00042,0.00048,0.319,0.306,0.332,0.013,0.012,0.013,24.82,24.77,24.86,0.95,0.947,0.952,0.979,0.977,0.98,0.93,0.926,0.933,42.3,40.57,44.04,41.43,39.64,43.16,0,0,0,0,0,0,0.23,0,0.065,0.37,0.63,0.37,39.5
775692000000,1994,8,1993,11,44,7,0.164,0.0562,0.108,6777.87,42.75,42.75,40.34,1,1,1,271.2,262.1,281.2,178.2,169.1,93,93,93,0,0,0,0.343,0.331,0.355,178.2,169.1,188.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.115,0.111,0.118,0.0109,0.0101,0.0117,0.00043,0.0004,0.00047,0.309,0.292,0.327,0.012,0.012,0.013,24.91,24.85,24.96,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.25,39.11,43.62,40.34,38.1,42.75,0,0,0,0,0,0,0.224,0,0.056,0.34,0.66,0.34,41.3
776296800000,1994,8,1993,11,45,7,0.152,0.0562,0.0954,5946.31,37.35,37.35,35.39,1,1,1,250.8,243.2,259.1,157.8,150.2,93,93,93,0,0,0,0.371,0.359,0.382,157.8,150.2,166.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00916,0.00852,0.00986,0.00036,0.00034,0.00039,0.272,0.259,0.287,0.011,0.01,0.011,25.03,24.98,25.08,0.942,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.918,36.47,34.69,38.4,35.39,33.65,37.35,0,0,0,0,0,0,0.197,0,0.0566,0.37,0.63,0.37,39.1
776901600000,1994,8,1993,11,46,7,0.142,0.0562,0.0855,5317.91,33.09,33.09,31.65,1,1,1,234.4,228.7,240.7,141.4,135.7,93,93,93,0,0,0,0.397,0.386,0.407,141.4,135.7,147.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.0997,0.104,0.00777,0.00728,0.00831,0.00031,0.00029,0.00033,0.243,0.233,0.254,0.0096,0.0091,0.01,25.15,25.1,25.2,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.63,31.28,34.11,31.65,30.34,33.09,0,0,0,0,0,0,0.176,0,0.0565,0.4,0.6,0.4,37.5
777506400000,1994,8,1993,11,47,7,0.134,0.0562,0.0774,4804.51,29.91,29.91,28.6,1,1,1,221,215.3,226.8,128,122.3,93,93,93,0,0,0,0.421,0.41,0.432,128,122.3,133.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.097,0.0949,0.099,0.00663,0.00615,0.00712,0.00026,0.00024,0.00028,0.219,0.209,0.229,0.0086,0.0082,0.009,25.25,25.21,25.3,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.48,28.12,30.83,28.6,27.28,29.91,0,0,0,0,0,0,0.159,0,0.0566,0.42,0.58,0.42,35.9
778111200000,1994,8,1993,11,48,7,0.125,0.049,0.0758,4710.59,30.23,30.23,28.04,1,1,1,206.3,198.1,213.4,125.3,116.6,81,72,93,0,0,0,0.392,0.349,0.444,125.3,116.6,134.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0948,0.0929,0.0971,0.0064,0.00566,0.00719,0.00025,0.00022,0.00028,0.213,0.198,0.228,0.0083,0.0078,0.0089,25.35,25.31,25.38,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.91,26.73,31.16,28.04,25.93,30.23,0,0,0,0,0,0,0.156,0,0.0492,0.39,0.61,0.39,37.7
778716000000,1994,9,1993,12,49,7,0.113,0.0435,0.0694,4291.17,27.55,27.55,25.54,1,1,1,186.8,179.2,195.1,114.8,107.2,72,72,72,0,0,0,0.386,0.369,0.402,114.8,107.2,123.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0875,0.0931,0.00551,0.00486,0.00621,0.00022,0.00019,0.00024,0.193,0.18,0.208,0.0076,0.007,0.0081,25.38,25.38,25.38,0.921,0.916,0.927,0.97,0.97,0.97,0.894,0.888,0.899,26.33,24.44,28.4,25.54,23.7,27.55,0,0,0,0,0,0,0.142,0,0.0436,0.38,0.61,0.39,38
779320800000,1994,9,1993,12,50,7,0.104,0.0435,0.0605,3703.88,23.37,23.37,22.05,1,1,1,172.1,166.4,177.8,100.1,94.36,72,72,72,0,0,0,0.419,0.405,0.433,100.1,94.36,105.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.085,0.083,0.087,0.00426,0.00377,0.00475,0.00017,0.00015,0.00019,0.167,0.157,0.177,0.0065,0.0061,0.0069,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.966,0.97,0.885,0.882,0.887,22.76,21.54,24.1,22.05,20.81,23.37,0,0,0,0,0,0,0.122,0,0.0435,0.42,0.58,0.42,35.6
779925600000,1994,9,1993,12,51,7,0.0967,0.0435,0.0531,3272.63,20.42,20.42,19.48,1,1,1,159.9,155.7,164.4,87.87,83.69,72,72,72,0,0,0,0.45,0.438,0.462,87.87,83.69,92.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0792,0.0823,0.00322,0.00286,0.00361,0.00013,0.00011,0.00014,0.145,0.138,0.153,0.0057,0.0054,0.006,25.37,25.37,25.38,0.925,0.919,0.929,0.963,0.962,0.965,0.891,0.888,0.894,20.22,19.36,21.15,19.48,18.61,20.42,0,0,0,0,0,0,0.108,0,0.0436,0.45,0.55,0.45,33.8
780530400000,1994,9,1993,12,52,7,0.0911,0.0401,0.051,3146.67,21.23,21.23,18.73,1,1,1,150.6,147.8,154.3,84.33,76.86,66.29,52,72,0,0,0,0.44,0.35,0.484,84.33,76.86,96.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0768,0.0802,0.00292,0.00228,0.00396,0.00011,0.00009,0.00016,0.138,0.125,0.157,0.0054,0.0049,0.0062,25.36,25.34,25.37,0.929,0.914,0.937,0.962,0.96,0.967,0.893,0.884,0.9,19.46,17.93,21.95,18.73,17.21,21.23,0,0,0,0,0,0,0.104,0,0.0401,0.44,0.56,0.44,34.5
781135200000,1994,10,1994,1,1,7,0.0886,0.0314,0.0571,3492.22,21,21,20.79,1,1,1,146.4,144.8,147.5,94.43,92.75,52,52,52,0,0,0,0.355,0.353,0.359,94.43,92.75,95.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0789,0.0798,0.00378,0.00363,0.00387,0.00015,0.00014,0.00015,0.153,0.15,0.155,0.006,0.0059,0.0061,25.35,25.34,25.35,0.916,0.915,0.918,0.966,0.966,0.967,0.886,0.885,0.887,21.51,21.17,21.73,20.79,20.44,21,0,0,0,0,0,0,0.115,0,0.0315,0.35,0.64,0.36,39.4
781740000000,1994,10,1994,1,2,7,0.0866,0.0314,0.0552,3383.7,20.28,20.28,20.14,1,1,1,143.3,142.6,143.9,91.27,90.57,52,52,52,0,0,0,0.363,0.361,0.365,91.27,90.57,91.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0781,0.0786,0.00351,0.00345,0.00356,0.00014,0.00014,0.00014,0.148,0.146,0.149,0.0058,0.0057,0.0058,25.35,25.35,25.35,0.92,0.919,0.921,0.965,0.965,0.965,0.888,0.887,0.888,20.87,20.73,21.01,20.14,20,20.28,0,0,0,0,0,0,0.112,0,0.0314,0.36,0.64,0.36,39.1
782344800000,1994,10,1994,1,3,7,0.0865,0.0314,0.0551,3377.14,20.33,20.33,20.1,1,1,1,143.1,141.8,144.2,91.08,89.75,52,52,52,0,0,0,0.364,0.361,0.367,91.08,89.75,92.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0778,0.0787,0.00349,0.00338,0.00359,0.00014,0.00013,0.00014,0.147,0.145,0.149,0.0058,0.0057,0.0059,25.35,25.35,25.36,0.92,0.919,0.922,0.965,0.964,0.965,0.888,0.887,0.889,20.84,20.57,21.06,20.1,19.83,20.33,0,0,0,0,0,0,0.112,0,0.0314,0.36,0.64,0.36,39
782949600000,1994,10,1994,1,4,7,0.084,0.0314,0.0525,3231.04,19.94,19.94,19.23,1,1,1,138.8,136.6,142.3,86.82,84.55,52,52,52,0,0,0,0.375,0.365,0.381,86.82,84.55,90.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.076,0.078,0.00313,0.00294,0.00342,0.00012,0.00012,0.00013,0.14,0.136,0.146,0.0055,0.0053,0.0057,25.36,25.35,25.36,0.925,0.921,0.928,0.963,0.962,0.964,0.891,0.888,0.892,19.97,19.51,20.68,19.23,18.77,19.94,0,0,0,0,0,0,0.107,0,0.0315,0.37,0.62,0.38,38.5
783554400000,1994,10,1994,1,5,7,0.0843,0.0304,0.0539,3310.04,20.13,20.13,19.7,1,1,1,139.4,136.6,141.2,89.12,84.55,50.29,50,52,0,0,0,0.361,0.354,0.381,89.12,84.55,91.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.076,0.078,0.00332,0.00294,0.0035,0.00013,0.00012,0.00014,0.143,0.136,0.147,0.0056,0.0053,0.0058,25.36,25.35,25.36,0.922,0.92,0.928,0.964,0.962,0.965,0.889,0.888,0.892,20.44,19.51,20.86,19.7,18.77,20.13,0,0,0,0,0,0,0.109,0,0.0304,0.36,0.64,0.36,39.3
784159200000,1994,11,1994,2,6,7,0.086,0.0302,0.0557,3414.91,20.52,20.52,20.33,1,1,1,142.2,141.2,143.1,92.18,91.2,50,50,50,0,0,0,0.352,0.349,0.354,92.18,91.2,93.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.078,0.0786,0.00358,0.0035,0.00366,0.00014,0.00014,0.00014,0.149,0.147,0.15,0.0058,0.0058,0.0059,25.35,25.35,25.35,0.919,0.918,0.92,0.965,0.965,0.966,0.887,0.886,0.888,21.06,20.86,21.25,20.33,20.13,20.52,0,0,0,0,0,0,0.113,0,0.0303,0.35,0.65,0.35,39.7
784764000000,1994,11,1994,2,7,7,0.0852,0.0302,0.0549,3368.03,20.41,20.41,20.05,1,1,1,140.8,139.8,142.6,90.81,89.83,50,50,50,0,0,0,0.355,0.351,0.358,90.81,89.83,92.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0775,0.0784,0.00347,0.00339,0.00362,0.00014,0.00013,0.00014,0.146,0.145,0.15,0.0057,0.0057,0.0059,25.35,25.35,25.36,0.92,0.918,0.921,0.965,0.964,0.965,0.888,0.887,0.889,20.78,20.58,21.14,20.05,19.85,20.41,0,0,0,0,0,0,0.111,0,0.0303,0.35,0.64,0.36,39.5
785368800000,1994,11,1994,2,8,7,0.0883,0.0302,0.0581,3546.22,21.69,21.69,21.11,1,1,1,146,144.5,148.9,96,94.48,50,50,50,0,0,0,0.342,0.336,0.346,96,94.48,98.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0791,0.0807,0.00391,0.00378,0.00415,0.00015,0.00015,0.00016,0.156,0.153,0.161,0.0061,0.006,0.0063,25.34,25.34,25.35,0.915,0.912,0.916,0.967,0.966,0.968,0.885,0.883,0.886,21.83,21.52,22.41,21.11,20.8,21.69,0,0,0,0,0,0,0.117,0,0.0302,0.34,0.66,0.34,40.2
785973600000,1994,11,1994,2,9,7,0.0995,0.0334,0.0661,4064.08,25.23,25.23,24.19,1,1,1,164.5,153,172.6,109.3,103,55.14,50,59,0,0,0,0.335,0.31,0.355,109.3,103,113.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0821,0.0873,0.00504,0.0045,0.00541,0.0002,0.00018,0.00021,0.18,0.168,0.189,0.0071,0.0066,0.0074,25.35,25.34,25.36,0.917,0.913,0.92,0.97,0.97,0.97,0.89,0.886,0.893,24.94,23.36,26.01,24.19,22.66,25.23,0,0,0,0,0,0,0.134,0,0.0334,0.34,0.66,0.34,40.8
786578400000,1994,12,1994,3,10,7,0.102,0.0357,0.0666,4093.45,25.03,25.03,24.37,1,1,1,169,166.6,171.8,110,107.6,59,59,59,0,0,0,0.349,0.343,0.354,110,107.6,112.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.086,0.0852,0.087,0.0051,0.0049,0.00534,0.0002,0.00019,0.00021,0.182,0.178,0.187,0.0071,0.007,0.0073,25.36,25.36,25.36,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.889,0.892,25.12,24.52,25.81,24.37,23.78,25.03,0,0,0,0,0,0,0.135,0,0.0354,0.35,0.65,0.35,40.1
787183200000,1994,12,1994,3,11,7,0.101,0.0357,0.0656,4029.01,24.77,24.77,23.98,1,1,1,167.4,163.3,170.7,108.4,104.3,59,59,59,0,0,0,0.352,0.346,0.361,108.4,104.3,111.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.084,0.0866,0.00497,0.00462,0.00525,0.00019,0.00018,0.00021,0.179,0.172,0.185,0.007,0.0067,0.0073,25.36,25.35,25.36,0.917,0.914,0.919,0.97,0.97,0.97,0.889,0.886,0.892,24.72,23.71,25.54,23.98,23,24.77,0,0,0,0,0,0,0.133,0,0.0354,0.35,0.65,0.35,39.9
787788000000,1994,12,1994,3,12,7,0.102,0.0357,0.0661,4062.64,26.09,26.09,24.18,1,1,1,168.3,163.1,176.2,109.3,104.1,59,59,59,0,0,0,0.351,0.335,0.362,109.3,104.1,117.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0857,0.0839,0.0885,0.00504,0.0046,0.00571,0.0002,0.00018,0.00022,0.181,0.171,0.195,0.0071,0.0067,0.0076,25.36,25.35,25.36,0.917,0.914,0.923,0.97,0.97,0.97,0.89,0.886,0.895,24.93,23.64,26.9,24.18,22.93,26.09,0,0,0,0,0,0,0.134,0,0.0359,0.35,0.65,0.35,39.8
788392800000,1994,12,1994,3,13,7,0.111,0.0369,0.0739,4589.01,29.26,29.26,27.32,1,1,1,183.2,178.7,189.6,122.2,116.6,61,59,73,0,0,0,0.333,0.312,0.385,122.2,116.6,130.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0894,0.0932,0.00614,0.00566,0.00683,0.00024,0.00022,0.00027,0.204,0.196,0.218,0.008,0.0076,0.0085,25.36,25.36,25.38,0.926,0.922,0.931,0.97,0.97,0.97,0.898,0.895,0.903,28.16,26.77,30.16,27.32,25.97,29.26,0,0,0,0,0,0,0.152,0,0.0371,0.33,0.67,0.33,41.3
