datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
856735200000,1997,2,1996,5,21,7,0.548,0.059,0.489,26393.1,166.6,166.6,157.1,4,3,3.7142857142857144,905.5,829,991.8,808,744,97.57,85,129,0,0,0,0.107,0.0914,0.134,808,744,862.8,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.436,0.374,0.496,0.33,0.298,0.357,0.015,0.013,0.016,1,0.949,1.09,0.045,0.042,0.049,21.47,21.05,21.83,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.26,40.05,51.95,42.72,39.1,48.2,0,0,0,0,0,0,0.873,0,0.059,0.11,0.89,0.11,48.2
857340000000,1997,3,1996,6,22,7,0.649,0.078,0.571,30074.3,182.9,182.9,179,4,4,4,1074,1019,1100,944.6,890.2,129,129,129,0,0,0,0.12,0.117,0.127,944.6,890.2,970.9,990,990,990,968.1,968,968.2,21.9,21.8,22,0.571,0.521,0.595,0.396,0.37,0.409,0.018,0.017,0.019,1.23,1.13,1.27,0.056,0.051,0.058,20.64,20.51,20.91,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.67,43.59,46.66,44.75,42.72,45.72,0,0,0,0,0,0,0.995,0,0.078,0.12,0.88,0.12,46.3
857944800000,1997,3,1996,6,23,7,0.649,0.078,0.571,30083.3,182.1,182.1,179.1,4,4,4,1074,1047,1095,944.8,918.3,129,129,129,0,0,0,0.12,0.118,0.123,944.8,918.3,965.5,990,990,990,968.1,968,968.2,21.9,21.8,22,0.571,0.547,0.59,0.396,0.383,0.406,0.018,0.017,0.019,1.23,1.18,1.26,0.056,0.054,0.058,20.64,20.54,20.77,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.68,44.68,46.46,44.77,43.78,45.53,0,0,0,0,0,0,0.995,0,0.078,0.12,0.88,0.12,46.4
858549600000,1997,3,1996,6,24,7,0.607,0.078,0.529,28290.3,174,174,168.4,4,4,4,1003,965.1,1040,874.4,836.1,129,129,129,0,0,0,0.129,0.124,0.134,874.4,836.1,910.6,990,990,990,967.9,967.8,968,22.1,22,22.2,0.507,0.472,0.54,0.362,0.344,0.38,0.016,0.015,0.017,1.11,1.04,1.17,0.05,0.047,0.053,20.99,20.81,21.2,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,42.96,41.46,44.38,42.1,40.6,43.49,0,0,0,0,0,0,0.936,0,0.078,0.13,0.87,0.13,46.6
859154400000,1997,3,1996,6,25,7,0.559,0.078,0.481,25730.1,160.4,160.4,153.2,4,3,3.7142857142857144,924.5,907.3,953.2,795.5,778.3,129,129,129,0,0,0,0.139,0.135,0.142,795.5,778.3,824.2,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.434,0.419,0.461,0.324,0.316,0.338,0.014,0.014,0.015,0.993,0.947,1.03,0.044,0.042,0.046,21.41,21.27,21.51,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.928,0.937,43.56,39.31,52.29,41.73,38.31,48.2,0,0,0,0,0,0,0.851,0,0.078,0.14,0.86,0.14,46
859759200000,1997,3,1996,6,26,7,0.559,0.0759,0.483,26044.5,160,160,155,4,3,3.857142857142857,924.8,909.5,946.1,799.2,780.5,125.6,125,129,0,0,0,0.136,0.132,0.142,799.2,780.5,821.1,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.439,0.421,0.46,0.326,0.317,0.336,0.015,0.014,0.015,0.989,0.956,1.03,0.044,0.043,0.046,21.41,21.3,21.5,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,41.88,39.5,52.29,40.48,38.52,48.2,0,0,0,0,0,0,0.861,0,0.076,0.14,0.86,0.14,46.6
860364000000,1997,4,1996,7,27,7,0.608,0.0756,0.532,28459.4,177.4,177.4,169.4,4,4,4,1005,957.9,1058,880.4,832.9,125,125,125,0,0,0,0.124,0.118,0.13,880.4,832.9,932.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.514,0.471,0.562,0.365,0.342,0.39,0.017,0.015,0.018,1.12,1.04,1.21,0.051,0.047,0.055,20.97,20.71,21.23,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,43.22,41.37,45.25,42.35,40.5,44.34,0,0,0,0,0,0,0.941,0,0.076,0.12,0.88,0.12,46.8
860968800000,1997,4,1996,7,28,7,0.689,0.0756,0.613,31569.9,192.8,192.8,187.9,4,4,4,1139,1076,1196,1014,951,125,125,125,0,0,0,0.11,0.104,0.116,1014,951,1071,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.66,0.579,0.741,0.476,0.399,0.583,0.022,0.018,0.027,1.42,1.24,1.62,0.065,0.057,0.075,20.25,19.86,20.62,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.06,45.94,49.81,46.98,45.02,48.2,0,0,0,0,0,0,1.04,0,0.076,0.11,0.89,0.11,45.8
861573600000,1997,4,1996,7,29,7,0.712,0.0756,0.636,32203.1,192.8,192.8,191.7,4,4,4,1177,1132,1205,1052,1007,125,125,125,0,0,0,0.106,0.104,0.11,1052,1007,1080,990,990,990,968.5,968.3,968.5,21.5,21.5,21.7,0.713,0.648,0.754,0.54,0.44,0.603,0.025,0.02,0.028,1.54,1.37,1.65,0.072,0.063,0.077,20,19.8,20.32,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,49.26,47.94,50.05,47.92,46.99,48.2,0,0,0,0,0,0,1.06,0,0.076,0.11,0.89,0.11,45.2
862178400000,1997,4,1996,7,30,7,0.632,0.0832,0.548,29055.4,185.5,185.5,172.9,4,4,4,1044,979.6,1113,906.8,832.6,137.6,125,147,0,0,0,0.132,0.112,0.15,906.8,832.6,988.3,990,990,990,968,967.8,968.3,22,21.7,22.2,0.54,0.471,0.62,0.378,0.342,0.417,0.017,0.015,0.019,1.17,1.04,1.31,0.053,0.047,0.06,20.8,20.43,21.15,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.933,0.937,44.13,41.17,47.31,43.24,40.29,46.36,0,0,0,0,0,0,0.961,0,0.084,0.13,0.87,0.13,46
862783200000,1997,5,1996,8,31,7,0.551,0.0889,0.462,24834.5,158.3,158.3,147.8,4,3,3.2857142857142856,910.9,864.4,962.7,763.9,717.4,147,147,147,0,0,0,0.162,0.153,0.17,763.9,717.4,815.7,990,990,990,967.5,967.4,967.8,22.5,22.2,22.6,0.409,0.368,0.456,0.307,0.28,0.334,0.014,0.012,0.015,0.975,0.913,1.02,0.043,0.04,0.046,21.48,21.24,21.73,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.43,39.66,52,45.55,38.67,48.2,0,0,0,0,0,0,0.821,0,0.089,0.16,0.84,0.16,45.1
863388000000,1997,5,1996,8,32,7,0.491,0.0889,0.403,22630.1,141,141,134.7,3,3,3,812.5,778.8,850.3,665.5,631.8,147,147,147,0,0,0,0.181,0.173,0.189,665.5,631.8,703.3,990,990,990,967.2,967,967.3,22.8,22.7,23,0.338,0.319,0.36,0.246,0.223,0.271,0.011,0.0097,0.012,0.826,0.769,0.889,0.036,0.033,0.039,22.02,21.81,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.82,43.84,47.97,44.9,42.96,47.01,0,0,0,0,0,0,0.748,0,0.088,0.18,0.82,0.18,46.1
863992800000,1997,5,1996,8,33,7,0.443,0.0889,0.354,20208.7,127.5,127.5,120.3,3,3,3,732.8,695.7,770.6,585.8,548.7,147,147,147,0,0,0,0.201,0.191,0.211,585.8,548.7,623.6,990,990,990,966.8,966.7,967,23.2,23,23.3,0.293,0.272,0.314,0.192,0.168,0.218,0.0083,0.0072,0.0095,0.691,0.629,0.755,0.03,0.027,0.033,22.48,22.26,22.69,0.953,0.951,0.955,0.978,0.973,0.98,0.932,0.925,0.936,41.02,38.69,43.35,40.1,37.65,42.48,0,0,0,0,0,0,0.668,0,0.089,0.2,0.8,0.2,45.6
864597600000,1997,5,1996,8,34,7,0.394,0.0865,0.308,17569.6,110.7,110.7,104.6,3,2,2.857142857142857,651.7,620,684.5,508.7,483.1,143,119,147,0,0,0,0.219,0.192,0.233,508.7,483.1,537.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.249,0.235,0.266,0.141,0.127,0.16,0.006,0.0054,0.0069,0.577,0.537,0.63,0.025,0.023,0.027,22.92,22.75,23.07,0.949,0.946,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.62,35.11,51.98,37.16,34.05,48.2,0,0,0,0,0,0,0.581,0,0.086,0.22,0.78,0.22,44.6
865202400000,1997,6,1996,9,35,7,0.352,0.072,0.28,16253.2,102.1,102.1,96.75,3,2,2.142857142857143,582.5,556.3,609.9,463.5,437.3,119,119,119,0,0,0,0.205,0.195,0.214,463.5,437.3,490.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.222,0.209,0.237,0.118,0.105,0.131,0.005,0.0044,0.0055,0.579,0.531,0.626,0.024,0.022,0.026,23.2,23.07,23.34,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.86,35.09,52.12,45.94,34.03,48.2,0,0,0,0,0,0,0.537,0,0.072,0.2,0.8,0.2,46.2
865807200000,1997,6,1996,9,36,7,0.318,0.072,0.246,14735.7,92.25,92.25,87.71,2,2,2,525.1,503,547.8,406.1,384,119,119,119,0,0,0,0.227,0.217,0.237,406.1,384,428.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.19,0.206,0.0907,0.0802,0.101,0.0038,0.0033,0.0042,0.506,0.472,0.54,0.021,0.02,0.023,23.53,23.4,23.66,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.75,42.46,47.07,43.86,41.61,46.13,0,0,0,0,0,0,0.487,0,0.072,0.23,0.77,0.23,46.3
866412000000,1997,6,1996,9,37,7,0.289,0.072,0.217,13018.7,81.78,81.78,77.49,2,2,2,477.2,458.4,496.1,358.2,339.4,119,119,119,0,0,0,0.25,0.24,0.26,358.2,339.4,377.1,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.181,0.175,0.188,0.0681,0.0592,0.077,0.0028,0.0024,0.0032,0.434,0.406,0.462,0.018,0.017,0.019,23.82,23.71,23.93,0.949,0.947,0.952,0.975,0.971,0.98,0.926,0.919,0.933,39.72,37.71,41.73,38.75,36.62,40.89,0,0,0,0,0,0,0.431,0,0.072,0.25,0.75,0.25,45
867016800000,1997,6,1996,9,38,7,0.264,0.072,0.192,11519.1,71.95,71.95,68.57,2,2,2,436.5,420.9,452.6,317.5,301.9,119,119,119,0,0,0,0.273,0.263,0.283,317.5,301.9,333.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.162,0.173,0.0489,0.0415,0.0565,0.002,0.0017,0.0023,0.373,0.349,0.397,0.015,0.014,0.016,24.06,23.97,24.16,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,35.34,33.65,37.09,34.28,32.64,35.98,0,0,0,0,0,0,0.381,0,0.072,0.27,0.73,0.27,43.6
867621600000,1997,6,1996,9,39,7,0.243,0.0663,0.177,10644.3,65.54,65.54,63.36,2,2,2,402,389.5,415.7,292.4,281.5,109.6,108,119,0,0,0,0.272,0.263,0.286,292.4,281.5,302.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.157,0.153,0.16,0.037,0.0319,0.0418,0.0015,0.0013,0.0017,0.334,0.317,0.349,0.014,0.013,0.014,24.26,24.19,24.34,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,32.66,31.45,33.78,31.68,30.51,32.77,0,0,0,0,0,0,0.352,0,0.066,0.27,0.73,0.27,43.8
868226400000,1997,7,1996,10,40,7,0.226,0.0653,0.16,9666.94,60.14,60.14,57.54,2,2,2,373.3,361.9,385.4,265.3,253.9,108,108,108,0,0,0,0.289,0.28,0.298,265.3,253.9,277.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.143,0.151,0.0242,0.0188,0.0299,0.00098,0.00076,0.0012,0.293,0.276,0.311,0.012,0.011,0.013,24.44,24.36,24.51,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.907,29.66,28.39,31,28.77,27.54,30.07,0,0,0,0,0,0,0.32,0,0.066,0.29,0.71,0.29,42.8
868831200000,1997,7,1996,10,41,7,0.21,0.0653,0.145,8732.59,54.31,54.31,51.98,2,2,2,347.8,338.1,358.3,239.8,230.1,108,108,108,0,0,0,0.311,0.301,0.319,239.8,230.1,250.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.135,0.142,0.0162,0.0153,0.0171,0.00065,0.00061,0.00069,0.259,0.248,0.27,0.01,0.0099,0.011,24.6,24.54,24.66,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.895,0.902,26.79,25.68,28,25.99,24.91,27.16,0,0,0,0,0,0,0.289,0,0.065,0.31,0.69,0.31,41.6
869436000000,1997,7,1996,10,42,7,0.197,0.0653,0.132,8073.14,48.2,48.2,48.05,1,1,1,326,317,335.1,218,209,108,108,108,0,0,0,0.331,0.322,0.341,218,209,227.1,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.134,0.0143,0.0135,0.0151,0.00057,0.00054,0.0006,0.382,0.365,0.398,0.015,0.015,0.016,24.59,24.53,24.65,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.36,48.32,52.37,48.05,47.36,48.2,0,0,0,0,0,0,0.267,0,0.065,0.33,0.67,0.33,41
870040800000,1997,7,1996,10,43,7,0.184,0.0614,0.123,7735.5,47.37,47.37,46.04,1,1,1,304.4,293.8,314,202.9,197,101.6,93,108,0,0,0,0.333,0.309,0.354,202.9,197,208.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.123,0.126,0.013,0.0125,0.0135,0.00052,0.0005,0.00054,0.354,0.344,0.363,0.014,0.014,0.014,24.72,24.67,24.78,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.98,45.57,48.34,46.04,44.66,47.37,0,0,0,0,0,0,0.256,0,0.061,0.33,0.67,0.33,42
870645600000,1997,8,1996,11,44,7,0.168,0.0562,0.112,7065.12,44.71,44.71,42.05,1,1,1,278.3,268.4,289.7,185.3,175.3,93,93,93,0,0,0,0.334,0.321,0.347,185.3,175.3,196.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.121,0.0115,0.0107,0.0125,0.00046,0.00042,0.0005,0.321,0.304,0.342,0.013,0.012,0.014,24.87,24.8,24.92,0.95,0.947,0.954,0.979,0.977,0.98,0.931,0.926,0.935,42.94,40.59,45.62,42.05,39.67,44.71,0,0,0,0,0,0,0.234,0,0.056,0.33,0.67,0.33,42.1
871250400000,1997,8,1996,11,45,7,0.155,0.0562,0.0988,6169.41,38.91,38.91,36.72,1,1,1,256.4,247.8,265.3,163.4,154.8,93,93,93,0,0,0,0.363,0.35,0.375,163.4,154.8,172.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.113,0.00964,0.00891,0.0104,0.00038,0.00035,0.00041,0.282,0.267,0.298,0.011,0.011,0.012,24.99,24.94,25.05,0.943,0.941,0.946,0.972,0.97,0.976,0.917,0.912,0.923,37.78,35.77,39.88,36.72,34.7,38.91,0,0,0,0,0,0,0.204,0,0.0562,0.36,0.64,0.36,39.8
871855200000,1997,8,1996,11,46,7,0.144,0.0562,0.0878,5460.14,34.15,34.15,32.5,1,1,1,238.2,231.7,245.4,145.2,138.7,93,93,93,0,0,0,0.391,0.379,0.401,145.2,138.7,152.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00809,0.00754,0.0087,0.00032,0.0003,0.00034,0.25,0.238,0.262,0.0098,0.0094,0.01,25.12,25.07,25.17,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.51,31.99,35.2,32.5,31.03,34.15,0,0,0,0,0,0,0.181,0,0.0562,0.39,0.61,0.39,37.9
872460000000,1997,8,1996,11,47,7,0.136,0.0562,0.0793,4920.14,30.59,30.59,29.29,1,1,1,224.1,218.3,229.8,131.1,125.3,93,93,93,0,0,0,0.415,0.405,0.426,131.1,125.3,136.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.098,0.096,0.1,0.00689,0.0064,0.00738,0.00027,0.00025,0.00029,0.224,0.214,0.235,0.0088,0.0084,0.0092,25.23,25.19,25.28,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.19,28.85,31.54,29.29,27.98,30.59,0,0,0,0,0,0,0.163,0,0.0567,0.41,0.58,0.42,36.2
873064800000,1997,9,1996,12,48,7,0.126,0.0435,0.082,5116.13,32.23,32.23,30.45,1,1,1,207.5,200,215.3,135.5,128,72,72,72,0,0,0,0.347,0.334,0.36,135.5,128,143.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0975,0.0948,0.1,0.00727,0.00663,0.00793,0.00028,0.00026,0.00031,0.23,0.217,0.244,0.009,0.0085,0.0096,25.32,25.26,25.38,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.4,29.62,33.23,30.45,28.73,32.23,0,0,0,0,0,0,0.169,0,0.044,0.35,0.65,0.35,40.6
873669600000,1997,9,1996,12,49,7,0.116,0.0435,0.0727,4512.57,28.15,28.15,26.86,1,1,1,192.3,186.6,197.5,120.3,114.6,72,72,72,0,0,0,0.375,0.365,0.386,120.3,114.6,125.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0901,0.094,0.00597,0.00549,0.00642,0.00023,0.00021,0.00025,0.203,0.193,0.212,0.0079,0.0075,0.0083,25.38,25.38,25.38,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.69,26.27,29.02,26.86,25.48,28.15,0,0,0,0,0,0,0.149,0,0.0433,0.37,0.63,0.37,38.9
874274400000,1997,9,1996,12,50,7,0.109,0.0435,0.0653,4015.26,25.15,25.15,23.9,1,1,1,180,174.8,185.2,108,102.8,72,72,72,0,0,0,0.4,0.389,0.412,108,102.8,113.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0878,0.0859,0.0896,0.00493,0.00449,0.00537,0.00019,0.00018,0.00021,0.181,0.172,0.19,0.0071,0.0067,0.0074,25.38,25.38,25.38,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.885,0.892,24.64,23.36,25.93,23.9,22.66,25.15,0,0,0,0,0,0,0.133,0,0.0437,0.4,0.6,0.4,36.8
874879200000,1997,9,1996,12,51,7,0.102,0.0435,0.0589,3600.51,22.32,22.32,21.43,1,1,1,169.4,165.3,173.5,97.36,93.26,72,72,72,0,0,0,0.425,0.415,0.436,97.36,93.26,101.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0826,0.0855,0.00403,0.00368,0.00437,0.00016,0.00014,0.00017,0.162,0.155,0.169,0.0063,0.0061,0.0066,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.882,0.887,22.15,21.32,23.02,21.43,20.59,22.32,0,0,0,0,0,0,0.119,0,0.0431,0.43,0.58,0.42,35.3
875484000000,1997,9,1996,12,52,7,0.0973,0.0349,0.0624,3830.6,24.14,24.14,22.8,1,1,1,160.9,158.4,163.9,103.2,90.53,57.71,52,72,0,0,0,0.358,0.323,0.443,103.2,90.53,109.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0816,0.0846,0.00452,0.00345,0.00503,0.00018,0.00013,0.0002,0.17,0.15,0.18,0.0067,0.0059,0.007,25.35,25.34,25.38,0.918,0.915,0.922,0.969,0.965,0.97,0.889,0.888,0.89,23.54,20.76,24.89,22.8,20.03,24.14,0,0,0,0,0,0,0.127,0,0.0349,0.36,0.64,0.36,39.4
876088800000,1997,10,1997,1,1,7,0.0947,0.0314,0.0632,3870.65,23.29,23.29,23.04,1,1,1,156.5,156,157.6,104.5,104,52,52,52,0,0,0,0.332,0.33,0.333,104.5,104,105.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0828,0.0834,0.00464,0.00459,0.00473,0.00018,0.00018,0.00019,0.171,0.17,0.173,0.0067,0.0067,0.0068,25.34,25.34,25.34,0.914,0.914,0.915,0.97,0.97,0.97,0.887,0.886,0.887,23.75,23.61,24.01,23.04,22.9,23.29,0,0,0,0,0,0,0.128,0,0.0315,0.33,0.67,0.33,40.9
876693600000,1997,10,1997,1,2,7,0.0935,0.0314,0.0621,3793.52,23.23,23.23,22.58,1,1,1,154.6,151.3,157.3,102.6,99.32,52,52,52,0,0,0,0.336,0.331,0.344,102.6,99.32,105.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0812,0.0833,0.00447,0.00419,0.0047,0.00018,0.00016,0.00018,0.168,0.162,0.173,0.0066,0.0064,0.0068,25.34,25.34,25.34,0.913,0.912,0.915,0.97,0.968,0.97,0.885,0.883,0.887,23.29,22.5,23.94,22.58,21.79,23.23,0,0,0,0,0,0,0.125,0,0.0314,0.34,0.66,0.34,40.6
877298400000,1997,10,1997,1,3,7,0.0884,0.0314,0.057,3485.63,21.51,21.51,20.75,1,1,1,146.2,143.4,149.9,94.24,91.39,52,52,52,0,0,0,0.356,0.347,0.363,94.24,91.39,97.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0784,0.0807,0.00376,0.00352,0.00408,0.00015,0.00014,0.00016,0.153,0.148,0.159,0.006,0.0058,0.0063,25.35,25.34,25.35,0.917,0.913,0.92,0.966,0.965,0.968,0.886,0.884,0.887,21.47,20.9,22.22,20.75,20.17,21.51,0,0,0,0,0,0,0.115,0,0.0314,0.36,0.64,0.36,39.4
877903200000,1997,10,1997,1,4,7,0.0869,0.0311,0.0558,3415.39,20.85,20.85,20.33,1,1,1,143.6,141.2,146.1,92.19,89.2,51.43,50,52,0,0,0,0.358,0.345,0.368,92.19,89.2,94.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0776,0.0793,0.00359,0.00333,0.0038,0.00014,0.00013,0.00015,0.149,0.144,0.153,0.0058,0.0056,0.006,25.35,25.35,25.36,0.919,0.916,0.922,0.965,0.964,0.966,0.887,0.885,0.889,21.06,20.46,21.58,20.33,19.72,20.85,0,0,0,0,0,0,0.113,0,0.0311,0.36,0.64,0.36,39.3
878508000000,1997,11,1997,2,5,7,0.0913,0.0302,0.0611,3734.48,23.31,23.31,22.23,1,1,1,151,145,155.7,101,95.03,50,50,50,0,0,0,0.331,0.321,0.345,101,95.03,105.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0793,0.0831,0.00434,0.00383,0.00473,0.00017,0.00015,0.00019,0.165,0.154,0.173,0.0065,0.006,0.0068,25.34,25.34,25.35,0.914,0.912,0.916,0.969,0.967,0.97,0.886,0.883,0.887,22.94,21.63,24.03,22.23,20.91,23.31,0,0,0,0,0,0,0.123,0,0.0302,0.33,0.67,0.33,40.9
879112800000,1997,11,1997,2,6,7,0.0998,0.0302,0.0695,4290.46,27.4,27.4,25.54,1,1,1,164.9,155.1,172.6,114.9,105.1,50,50,50,0,0,0,0.304,0.29,0.322,114.9,105.1,122.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.0829,0.089,0.00552,0.00469,0.00617,0.00022,0.00018,0.00024,0.19,0.172,0.203,0.0074,0.0067,0.008,25.34,25.34,25.34,0.921,0.915,0.927,0.97,0.97,0.97,0.894,0.887,0.899,26.33,23.89,28.25,25.54,23.18,27.4,0,0,0,0,0,0,0.142,0,0.0303,0.3,0.7,0.3,43
879717600000,1997,11,1997,2,7,7,0.102,0.0302,0.0719,4447.07,27.6,27.6,26.47,1,1,1,168.8,165.8,173.5,118.8,115.8,50,50,50,0,0,0,0.296,0.288,0.302,118.8,115.8,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0877,0.0866,0.0893,0.00585,0.00559,0.00624,0.00023,0.00022,0.00024,0.196,0.191,0.205,0.0077,0.0075,0.008,25.34,25.34,25.34,0.924,0.922,0.927,0.97,0.97,0.97,0.896,0.894,0.9,27.29,26.54,28.46,26.47,25.74,27.6,0,0,0,0,0,0,0.147,0,0.0301,0.3,0.7,0.3,43.6
880322400000,1997,11,1997,2,8,7,0.102,0.0302,0.0718,4442.18,27,27,26.44,1,1,1,168.7,166.1,171,118.7,116.1,50,50,50,0,0,0,0.296,0.292,0.301,118.7,116.1,121,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0877,0.0867,0.0885,0.00584,0.00562,0.00604,0.00023,0.00022,0.00024,0.196,0.192,0.2,0.0077,0.0075,0.0078,25.34,25.34,25.34,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.895,0.898,27.26,26.6,27.84,26.44,25.81,27,0,0,0,0,0,0,0.147,0,0.0302,0.3,0.7,0.3,43.6
880927200000,1997,12,1997,3,9,7,0.102,0.0357,0.0668,4109.67,26.36,26.36,24.46,1,1,1,169.4,165.5,177.3,110.4,106.5,59,59,59,0,0,0,0.348,0.333,0.356,110.4,106.5,118.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0862,0.0848,0.0889,0.00514,0.00481,0.0058,0.0002,0.00019,0.00023,0.183,0.176,0.197,0.0072,0.0069,0.0077,25.36,25.36,25.36,0.918,0.915,0.924,0.97,0.97,0.97,0.891,0.888,0.896,25.22,24.25,27.17,24.46,23.52,26.36,0,0,0,0,0,0,0.136,0,0.0352,0.35,0.65,0.35,40.3
881532000000,1997,12,1997,3,10,7,0.104,0.0357,0.0687,4234.55,26.56,26.56,25.21,1,1,1,172.5,167.2,178.1,113.5,108.2,59,59,59,0,0,0,0.342,0.331,0.353,113.5,108.2,119.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0872,0.0854,0.0892,0.0054,0.00495,0.00587,0.00021,0.00019,0.00023,0.188,0.179,0.198,0.0074,0.007,0.0078,25.36,25.36,25.36,0.92,0.917,0.924,0.97,0.97,0.97,0.893,0.889,0.897,25.99,24.66,27.38,25.21,23.92,26.56,0,0,0,0,0,0,0.14,0,0.0353,0.34,0.66,0.34,40.7
882136800000,1997,12,1997,3,11,7,0.102,0.0357,0.0662,4071.64,25.36,25.36,24.24,1,1,1,168.5,163.9,173.2,109.5,104.9,59,59,59,0,0,0,0.35,0.341,0.36,109.5,104.9,114.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0842,0.0875,0.00506,0.00467,0.00546,0.0002,0.00018,0.00021,0.181,0.173,0.19,0.0071,0.0068,0.0074,25.36,25.35,25.36,0.918,0.914,0.921,0.97,0.97,0.97,0.89,0.887,0.893,24.99,23.85,26.15,24.24,23.13,25.36,0,0,0,0,0,0,0.135,0,0.0358,0.35,0.65,0.35,39.9
882741600000,1997,12,1997,3,12,7,0.109,0.0357,0.073,4524.09,28.29,28.29,26.93,1,1,1,179.6,174.3,185.2,120.6,115.3,59,59,59,0,0,0,0.329,0.319,0.339,120.6,115.3,126.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0879,0.0917,0.006,0.00555,0.00648,0.00023,0.00022,0.00025,0.201,0.192,0.211,0.0079,0.0075,0.0083,25.36,25.36,25.36,0.925,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.76,26.42,29.16,26.93,25.63,28.29,0,0,0,0,0,0,0.15,0,0.036,0.33,0.67,0.33,41.5
883346400000,1997,12,1997,3,13,7,0.115,0.0405,0.075,4659.73,28.87,28.87,27.74,1,1,1,190.9,184.9,201.4,123.9,113.9,67,59,73,0,0,0,0.351,0.314,0.391,123.9,113.9,128.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0891,0.0942,0.00628,0.00543,0.00669,0.00025,0.00021,0.00026,0.208,0.191,0.217,0.0081,0.0075,0.0085,25.37,25.36,25.39,0.927,0.92,0.93,0.97,0.97,0.97,0.899,0.893,0.902,28.59,26.09,29.76,27.74,25.31,28.87,0,0,0,0,0,0,0.154,0,0.04,0.35,0.65,0.35,40.5
883951200000,1998,1,1997,4,14,7,0.13,0.0442,0.0858,5359.19,33.63,33.63,31.9,1,1,1,214.9,206,222.4,141.9,133,73,73,73,0,0,0,0.34,0.328,0.354,141.9,133,149.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.099,0.0959,0.102,0.00781,0.00706,0.00845,0.00031,0.00028,0.00033,0.241,0.225,0.254,0.0094,0.0088,0.01,25.27,25.21,25.34,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.89,30.79,34.67,31.9,29.87,33.63,0,0,0,0,0,0,0.177,0,0.0442,0.34,0.66,0.34,41.2
884556000000,1998,1,1997,4,15,7,0.15,0.0442,0.105,6647.2,43.47,43.47,39.57,1,1,1,247.4,228.7,263.7,174.4,155.7,73,73,73,0,0,0,0.296,0.277,0.319,174.4,155.7,190.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.104,0.116,0.0106,0.00898,0.012,0.00042,0.00035,0.00047,0.299,0.266,0.328,0.012,0.01,0.013,25.02,24.92,25.16,0.947,0.941,0.952,0.976,0.97,0.98,0.924,0.912,0.933,40.52,36.14,44.35,39.57,35.05,43.47,0,0,0,0,0,0,0.22,0,0.045,0.29,0.7,0.3,44.3
885160800000,1998,1,1997,4,16,7,0.176,0.0442,0.131,8123.54,52.19,52.19,48.35,2,1,1.2857142857142858,290.3,270.5,312.1,217.3,197.5,73,73,73,0,0,0,0.252,0.234,0.27,217.3,197.5,239.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.119,0.133,0.0142,0.0125,0.0161,0.00057,0.0005,0.00064,0.331,0.243,0.386,0.013,0.0097,0.015,24.81,24.73,24.88,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.51,25.87,51.91,41.04,25.09,48.2,0,0,0,0,0,0,0.269,0,0.045,0.25,0.74,0.26,46.2
885765600000,1998,1,1997,4,17,7,0.212,0.0452,0.167,10116.4,65.06,65.06,60.22,2,2,2,350.6,321.1,380.7,275.9,248.1,74.71,73,85,0,0,0,0.213,0.197,0.227,275.9,248.1,298.2,990,990,990,965.2,965,965.3,24.8,24.7,25,0.146,0.137,0.154,0.0293,0.0168,0.0397,0.0012,0.00067,0.0016,0.305,0.263,0.338,0.012,0.011,0.014,24.54,24.36,24.73,0.935,0.929,0.94,0.97,0.97,0.97,0.907,0.901,0.912,31.04,27.94,33.54,30.11,27.1,32.53,0,0,0,0,0,0,0.335,0,0.045,0.21,0.79,0.21,47.7
886370400000,1998,2,1997,5,18,7,0.257,0.0514,0.206,12447.5,83.67,83.67,74.09,2,2,2,425.4,390.3,468.5,340.4,305.3,85,85,85,0,0,0,0.201,0.181,0.218,340.4,305.3,383.5,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.17,0.158,0.185,0.0597,0.0431,0.08,0.0024,0.0017,0.0033,0.402,0.349,0.467,0.016,0.014,0.019,24.08,23.83,24.3,0.947,0.941,0.953,0.973,0.97,0.98,0.921,0.913,0.934,38.05,34.24,42.69,37.05,33.21,41.84,0,0,0,0,0,0,0.412,0,0.051,0.2,0.8,0.2,48.4
886975200000,1998,2,1997,5,19,7,0.331,0.0514,0.28,16481.1,110.5,110.5,98.1,3,2,2.4285714285714284,547.2,484.1,614.8,462.2,399.1,85,85,85,0,0,0,0.156,0.138,0.176,462.2,399.1,529.8,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.217,0.191,0.251,0.118,0.0874,0.155,0.0049,0.0036,0.0066,0.541,0.49,0.587,0.023,0.02,0.025,23.4,23.05,23.73,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.916,0.938,42.63,34.96,50.31,41.47,33.91,48.2,0,0,0,0,0,0,0.545,0,0.051,0.16,0.85,0.15,49.8
887580000000,1998,2,1997,5,20,7,0.42,0.0514,0.369,21201.8,133.4,133.4,126.2,3,3,3,694.5,638,733.7,609.5,553,85,85,85,0,0,0,0.123,0.116,0.133,609.5,553,648.7,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.296,0.264,0.318,0.208,0.17,0.234,0.0089,0.0072,0.01,0.721,0.626,0.787,0.031,0.027,0.034,22.6,22.38,22.92,0.954,0.951,0.956,0.979,0.975,0.98,0.934,0.927,0.937,42.97,39.41,45.38,42.07,38.41,44.48,0,0,0,0,0,0,0.701,0,0.051,0.12,0.88,0.12,50.5
888184800000,1998,2,1997,5,21,7,0.453,0.0533,0.399,22750.9,137.4,137.4,135.4,3,3,3,748.7,740,757.5,660.5,650.5,88.14,85,107,0,0,0,0.118,0.112,0.141,660.5,650.5,671.2,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.326,0.322,0.331,0.242,0.236,0.249,0.01,0.01,0.011,0.808,0.795,0.825,0.035,0.034,0.036,22.3,22.25,22.34,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.06,45.3,46.72,45.14,44.39,45.79,0,0,0,0,0,0,0.752,0,0.054,0.12,0.88,0.12,50.2
888789600000,1998,3,1997,6,22,7,0.463,0.0647,0.398,22611.7,136.1,136.1,134.6,3,3,3,765.6,757.3,774,658.6,650.3,107,107,107,0,0,0,0.14,0.138,0.141,658.6,650.3,667,990,990,990,967,966.9,967,23,23,23.1,0.329,0.324,0.334,0.241,0.235,0.247,0.01,0.01,0.011,0.809,0.795,0.823,0.035,0.034,0.036,22.23,22.18,22.28,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.78,45.28,46.28,44.86,44.38,45.35,0,0,0,0,0,0,0.748,0,0.065,0.14,0.86,0.14,48.8
889394400000,1998,3,1997,6,23,7,0.488,0.0647,0.423,23663.9,144.6,144.6,140.9,3,3,3,806.2,777.5,844.3,699.2,670.5,107,107,107,0,0,0,0.133,0.127,0.138,699.2,670.5,737.3,990,990,990,967.1,967,967.3,22.9,22.7,23,0.353,0.336,0.376,0.268,0.249,0.294,0.012,0.011,0.013,0.878,0.829,0.944,0.038,0.036,0.042,22,21.78,22.16,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.1,46.48,50.23,46.95,45.56,48.2,0,0,0,0,0,0,0.783,0,0.065,0.13,0.87,0.13,48.5
889999200000,1998,3,1997,6,24,7,0.561,0.0647,0.496,26817,168.9,168.9,159.6,4,3,3.857142857142857,927.1,862.4,979.6,820.1,755.4,107,107,107,0,0,0,0.116,0.109,0.124,820.1,755.4,872.6,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.451,0.392,0.499,0.336,0.305,0.361,0.015,0.013,0.016,1.02,0.934,1.1,0.046,0.041,0.049,21.37,21.08,21.67,0.954,0.952,0.957,0.979,0.975,0.98,0.934,0.928,0.938,42.82,39.31,51.2,41.63,38.31,48.2,0,0,0,0,0,0,0.887,0,0.065,0.12,0.88,0.12,47.8
890604000000,1998,3,1997,6,25,7,0.606,0.0647,0.541,28940.8,174.5,174.5,172.3,4,4,4,1002,986.9,1017,895.1,879.9,107,107,107,0,0,0,0.107,0.105,0.108,895.1,879.9,909.7,990,990,990,967.9,967.8,968,22.1,22,22.2,0.52,0.506,0.533,0.372,0.365,0.379,0.017,0.016,0.017,1.14,1.11,1.16,0.051,0.05,0.053,20.96,20.89,21.04,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.95,43.36,44.51,43.07,42.49,43.62,0,0,0,0,0,0,0.957,0,0.065,0.11,0.89,0.11,47.8
891208800000,1998,3,1997,6,26,7,0.625,0.0725,0.553,29363.7,177,177,174.8,4,4,4,1034,1019,1055,914.3,899.3,119.9,107,125,0,0,0,0.116,0.105,0.122,914.3,899.3,930,990,990,990,968,968,968.1,22,21.9,22,0.543,0.531,0.559,0.382,0.374,0.389,0.017,0.017,0.018,1.18,1.15,1.2,0.053,0.052,0.055,20.82,20.72,20.87,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.59,43.97,45.15,43.7,43.09,44.25,0,0,0,0,0,0,0.971,0,0.072,0.12,0.88,0.12,47
891813600000,1998,4,1997,7,27,7,0.657,0.0756,0.581,30495.6,184.3,184.3,181.5,4,4,4,1086,1063,1105,960.9,937.9,125,125,125,0,0,0,0.115,0.113,0.118,960.9,937.9,980.3,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.588,0.567,0.608,0.404,0.393,0.413,0.019,0.018,0.019,1.26,1.22,1.29,0.058,0.056,0.059,20.57,20.47,20.68,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.31,45.45,47.02,45.38,44.54,46.08,0,0,0,0,0,0,1.01,0,0.076,0.12,0.88,0.12,46.4
892418400000,1998,4,1997,7,28,7,0.66,0.0756,0.585,30634.4,184.7,184.7,182.3,4,4,4,1092,1065,1108,966.6,940.5,125,125,125,0,0,0,0.114,0.113,0.117,966.6,940.5,982.9,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.594,0.569,0.612,0.407,0.394,0.415,0.019,0.018,0.019,1.27,1.22,1.3,0.058,0.056,0.06,20.54,20.46,20.67,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.52,45.54,47.12,45.59,44.63,46.18,0,0,0,0,0,0,1.01,0,0.075,0.11,0.89,0.11,46.4
893023200000,1998,4,1997,7,29,7,0.605,0.0756,0.529,28309.5,176.6,176.6,168.5,4,4,4,999.8,948.5,1052,874.8,823.5,125,125,125,0,0,0,0.125,0.119,0.132,874.8,823.5,927.5,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.509,0.462,0.557,0.362,0.338,0.388,0.016,0.015,0.018,1.11,1.02,1.2,0.05,0.046,0.055,21,20.73,21.29,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,43,40.99,45.05,42.13,40.1,44.15,0,0,0,0,0,0,0.936,0,0.076,0.12,0.87,0.13,46.8
893628000000,1998,4,1997,7,30,7,0.532,0.0813,0.45,24535.6,156.8,156.8,146,4,3,3.2857142857142856,879.1,834.7,927.6,744.6,687.7,134.4,125,147,0,0,0,0.153,0.135,0.176,744.6,687.7,802.6,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.393,0.351,0.443,0.296,0.26,0.327,0.013,0.011,0.015,0.94,0.863,1,0.042,0.038,0.045,21.64,21.41,21.9,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.53,39.5,51.62,44.98,38.52,48.2,0,0,0,0,0,0,0.811,0,0.082,0.15,0.85,0.15,46.1
894232800000,1998,5,1997,8,31,7,0.477,0.0889,0.388,21932.6,136.3,136.3,130.6,3,3,3,788.4,755.3,821.7,641.4,608.3,147,147,147,0,0,0,0.187,0.179,0.195,641.4,608.3,674.7,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.325,0.306,0.343,0.229,0.207,0.252,0.01,0.009,0.011,0.785,0.729,0.841,0.034,0.032,0.037,22.16,21.97,22.35,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.41,42.43,46.37,43.52,41.58,45.45,0,0,0,0,0,0,0.725,0,0.089,0.19,0.81,0.19,46
894837600000,1998,5,1997,8,32,7,0.424,0.0889,0.335,19143.3,122,122,113.9,3,3,3,700.7,661.5,740.9,553.7,514.5,147,147,147,0,0,0,0.21,0.198,0.222,553.7,514.5,593.9,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.275,0.252,0.298,0.171,0.145,0.198,0.0073,0.0062,0.0085,0.637,0.571,0.705,0.027,0.024,0.03,22.66,22.43,22.88,0.951,0.948,0.954,0.974,0.97,0.979,0.926,0.919,0.934,38.99,36.48,41.54,37.98,35.38,40.68,0,0,0,0,0,0,0.633,0,0.089,0.21,0.79,0.21,45.1
895442400000,1998,5,1997,8,33,7,0.373,0.0889,0.284,16413.6,104,104,97.7,3,2,2.2857142857142856,616.6,584.7,650.3,469.6,437.7,147,147,147,0,0,0,0.239,0.226,0.251,469.6,437.7,503.3,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.227,0.211,0.246,0.121,0.106,0.137,0.0051,0.0044,0.0058,0.576,0.534,0.625,0.024,0.023,0.026,23.06,22.95,23.21,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.59,34.96,51.68,43.95,33.91,48.2,0,0,0,0,0,0,0.543,0,0.089,0.24,0.76,0.24,44
896047200000,1998,5,1997,8,34,7,0.332,0.0889,0.243,14483.9,91.72,91.72,86.21,2,2,2,548.2,522.1,575.7,401.2,375.1,147,147,147,0,0,0,0.268,0.255,0.282,401.2,375.1,428.7,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.198,0.189,0.208,0.0883,0.076,0.101,0.0037,0.0032,0.0043,0.5,0.46,0.541,0.021,0.019,0.023,23.43,23.27,23.59,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.938,43.99,41.3,46.8,43.11,40.42,45.86,0,0,0,0,0,0,0.479,0,0.089,0.27,0.73,0.27,43.6
896652000000,1998,6,1997,9,35,7,0.298,0.072,0.226,13575.6,85.41,85.41,80.81,2,2,2,492.2,471,513.6,373.2,352,119,119,119,0,0,0,0.242,0.232,0.253,373.2,352,394.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.179,0.194,0.0751,0.0651,0.0853,0.0031,0.0027,0.0035,0.456,0.424,0.488,0.019,0.017,0.02,23.73,23.6,23.86,0.951,0.949,0.954,0.978,0.974,0.98,0.93,0.924,0.935,41.31,39.06,43.58,40.4,38.05,42.71,0,0,0,0,0,0,0.449,0,0.072,0.24,0.76,0.24,45.6
897256800000,1998,6,1997,9,36,7,0.27,0.072,0.198,11890,74.79,74.79,70.77,2,2,2,446.8,429.1,465.2,327.8,310.1,119,119,119,0,0,0,0.267,0.256,0.277,327.8,310.1,346.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.164,0.177,0.0537,0.0454,0.0624,0.0022,0.0019,0.0026,0.388,0.362,0.416,0.016,0.015,0.017,24,23.89,24.11,0.945,0.942,0.948,0.971,0.97,0.973,0.917,0.914,0.922,36.46,34.54,38.45,35.39,33.51,37.39,0,0,0,0,0,0,0.393,0,0.072,0.27,0.73,0.27,44
897861600000,1998,6,1997,9,37,7,0.247,0.072,0.175,10535.6,66.03,66.03,62.71,2,2,2,409,393.9,424.5,290,274.9,119,119,119,0,0,0,0.291,0.28,0.302,290,274.9,305.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.152,0.163,0.0359,0.0287,0.0432,0.0015,0.0012,0.0018,0.331,0.309,0.355,0.013,0.013,0.014,24.23,24.14,24.32,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.33,30.65,34.04,31.36,29.73,33.02,0,0,0,0,0,0,0.348,0,0.072,0.29,0.71,0.29,42.7
898466400000,1998,6,1997,9,38,7,0.228,0.072,0.156,9357.57,58.47,58.47,55.7,2,2,2,376.4,364.1,389.2,257.4,245.1,119,119,119,0,0,0,0.316,0.306,0.327,257.4,245.1,270.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.141,0.15,0.0208,0.0166,0.0265,0.00084,0.00067,0.0011,0.283,0.266,0.302,0.011,0.011,0.012,24.44,24.35,24.51,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.71,27.33,30.14,27.85,26.51,29.23,0,0,0,0,0,0,0.309,0,0.072,0.32,0.68,0.32,41
899071200000,1998,6,1997,9,39,7,0.211,0.0672,0.143,8621.46,52.86,52.86,51.32,2,2,2,348.1,337,359.9,237,229,111.1,108,119,0,0,0,0.319,0.307,0.334,237,229,243.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.134,0.14,0.0159,0.0152,0.0165,0.00064,0.00061,0.00066,0.256,0.247,0.263,0.01,0.0099,0.011,24.6,24.54,24.67,0.925,0.923,0.927,0.97,0.97,0.97,0.898,0.895,0.9,26.45,25.56,27.25,25.66,24.79,26.43,0,0,0,0,0,0,0.285,0,0.068,0.32,0.68,0.32,40.9
899676000000,1998,7,1997,10,40,7,0.196,0.0653,0.131,8049.79,48.2,48.2,47.92,1,1,1,323.9,314.8,333.4,215.9,206.8,108,108,108,0,0,0,0.334,0.324,0.343,215.9,206.8,225.4,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.133,0.0141,0.0133,0.0149,0.00056,0.00053,0.0006,0.378,0.362,0.395,0.015,0.014,0.016,24.6,24.54,24.66,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.87,47.83,52.02,47.92,46.87,48.2,0,0,0,0,0,0,0.266,0,0.065,0.33,0.67,0.33,41.1
900280800000,1998,7,1997,10,41,7,0.183,0.0653,0.118,7417.73,46.2,46.2,44.15,1,1,1,302.8,293.8,311.8,194.8,185.8,108,108,108,0,0,0,0.357,0.346,0.368,194.8,185.8,203.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0123,0.0115,0.0131,0.00049,0.00046,0.00052,0.34,0.324,0.356,0.014,0.013,0.014,24.74,24.68,24.8,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.05,42.94,47.14,44.15,42.09,46.2,0,0,0,0,0,0,0.245,0,0.065,0.36,0.64,0.36,40.5
900885600000,1998,7,1997,10,42,7,0.171,0.0653,0.106,6648.17,41.39,41.39,39.57,1,1,1,283.4,276,290.8,175.4,168,108,108,108,0,0,0,0.381,0.371,0.391,175.4,168,182.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.113,0.118,0.0107,0.01,0.0113,0.00042,0.0004,0.00045,0.305,0.292,0.319,0.012,0.012,0.013,24.86,24.82,24.9,0.947,0.945,0.949,0.977,0.973,0.98,0.925,0.92,0.93,40.5,38.77,42.24,39.57,37.74,41.39,0,0,0,0,0,0,0.22,0,0.065,0.38,0.62,0.38,38.9
901490400000,1998,7,1997,10,43,7,0.161,0.0627,0.0982,6118.07,37.89,37.89,36.42,1,1,1,266.2,258.8,273.5,162.4,155.7,103.7,93,108,0,0,0,0.389,0.356,0.41,162.4,155.7,168.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.108,0.112,0.00956,0.00898,0.0101,0.00038,0.00036,0.0004,0.282,0.27,0.291,0.011,0.011,0.012,24.95,24.92,24.98,0.943,0.941,0.945,0.971,0.97,0.974,0.916,0.913,0.92,37.49,35.88,38.92,36.42,34.81,37.89,0,0,0,0,0,0,0.202,0,0.0628,0.39,0.61,0.39,38
902095200000,1998,8,1997,11,44,7,0.15,0.0562,0.0933,5806.8,36.54,36.54,34.56,1,1,1,247.2,239.4,255.8,154.2,146.4,93,93,93,0,0,0,0.377,0.364,0.389,154.2,146.4,162.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00886,0.00819,0.00959,0.00035,0.00032,0.00038,0.266,0.252,0.281,0.01,0.0099,0.011,25.05,25,25.11,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.63,33.79,37.63,34.56,32.78,36.54,0,0,0,0,0,0,0.192,0,0.0567,0.37,0.62,0.38,38.7
902700000000,1998,8,1997,11,45,7,0.139,0.0562,0.083,5156.23,32.22,32.22,30.69,1,1,1,230.2,224.3,236.9,137.2,131.3,93,93,93,0,0,0,0.404,0.393,0.415,137.2,131.3,143.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0981,0.103,0.00741,0.00691,0.00798,0.00029,0.00027,0.00031,0.235,0.225,0.247,0.0093,0.0088,0.0097,25.18,25.13,25.23,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.64,30.26,33.21,30.69,29.35,32.22,0,0,0,0,0,0,0.171,0,0.056,0.4,0.6,0.4,37.1
903304800000,1998,8,1997,11,46,7,0.131,0.0562,0.0748,4634.95,28.91,28.91,27.59,1,1,1,216.7,210.9,222.4,123.7,117.9,93,93,93,0,0,0,0.429,0.418,0.441,123.7,117.9,129.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0934,0.0974,0.00626,0.00577,0.00675,0.00025,0.00023,0.00027,0.211,0.201,0.221,0.0083,0.0079,0.0087,25.29,25.24,25.33,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.44,27.06,29.81,27.59,26.25,28.91,0,0,0,0,0,0,0.153,0,0.0562,0.43,0.57,0.43,35.4
903909600000,1998,8,1997,11,47,7,0.123,0.0562,0.0672,2996.96,25.8,25.8,17.84,1,1,1,204,199.7,209,111.1,106.7,93,93,93,0,0,0,0.456,0.445,0.466,111.1,106.7,116,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.0894,0.0927,0.00519,0.00482,0.00561,0.0002,0.00019,0.00022,0.189,0.181,0.197,0.0074,0.0071,0.0077,25.39,25.35,25.42,0.657,0,0.922,0.693,0,0.97,0.637,0,0.894,18.39,0,26.59,17.84,0,25.8,0,2,0,0,0.286,0,0.0991,0.286,0.0558,0.46,0.55,0.45,24.4
904514400000,1998,8,1997,11,48,7,0.115,0.0454,0.0697,3751.09,27.75,27.75,22.33,1,1,1,190.3,181.9,198.3,115.3,105.3,75,72,93,0,0,0,0.394,0.368,0.469,115.3,105.3,123.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0884,0.0934,0.00555,0.0047,0.00628,0.00022,0.00018,0.00025,0.194,0.178,0.209,0.0076,0.007,0.0082,25.39,25.38,25.42,0.791,0,0.928,0.831,0,0.97,0.767,0,0.9,23.02,0,28.61,22.33,0,27.75,0,1,0,0,0.143,0,0.124,0.143,0.0453,0.39,0.61,0.39,32.6
905119200000,1998,9,1997,12,49,7,0.105,0.0435,0.0615,3762.76,23.77,23.77,22.4,1,1,1,173.7,168,179.5,101.7,96,72,72,72,0,0,0,0.415,0.401,0.429,101.7,96,107.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0855,0.0835,0.0876,0.00439,0.00391,0.00489,0.00017,0.00015,0.00019,0.17,0.16,0.18,0.0066,0.0062,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.967,0.97,0.885,0.882,0.888,23.11,21.87,24.5,22.4,21.15,23.77,0,0,0,0,0,0,0.124,0,0.0435,0.41,0.59,0.41,35.8
905724000000,1998,9,1997,12,50,7,0.0971,0.0435,0.0536,3296.85,20.76,20.76,19.62,1,1,1,160.6,155.7,166.1,88.57,83.69,72,72,72,0,0,0,0.449,0.434,0.462,88.57,83.69,94.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0792,0.0829,0.00328,0.00286,0.00375,0.00013,0.00011,0.00015,0.146,0.138,0.156,0.0057,0.0054,0.0061,25.37,25.37,25.38,0.924,0.918,0.929,0.964,0.962,0.966,0.89,0.887,0.894,20.36,19.36,21.48,19.62,18.61,20.76,0,0,0,0,0,0,0.109,0,0.0435,0.45,0.55,0.45,34
906328800000,1998,9,1997,12,51,7,0.0909,0.0435,0.0474,2943.73,18.33,18.33,17.52,1,1,1,150.4,147.2,154.3,78.38,75.21,72,72,72,0,0,0,0.479,0.467,0.489,78.38,75.21,82.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0762,0.0787,0.00241,0.00214,0.00275,0.000095,0.000084,0.00011,0.128,0.122,0.135,0.005,0.0048,0.0053,25.37,25.37,25.38,0.936,0.931,0.94,0.96,0.96,0.961,0.898,0.895,0.902,18.25,17.59,19.07,17.52,16.89,18.33,0,0,0,0,0,0,0.0973,0,0.0435,0.48,0.52,0.48,32.4
906933600000,1998,9,1997,12,52,7,0.0867,0.0366,0.0501,3083.88,20.05,20.05,18.36,1,1,1,143.4,139.8,146.4,82.81,72.75,60.57,52,72,0,0,0,0.422,0.364,0.497,82.81,72.75,90.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0753,0.0782,0.00279,0.00193,0.00347,0.00011,0.000076,0.00014,0.134,0.118,0.147,0.0053,0.0046,0.0058,25.37,25.35,25.38,0.926,0.92,0.937,0.962,0.96,0.965,0.891,0.888,0.899,19.07,16.8,20.79,18.36,16.13,20.05,0,0,0,0,0,0,0.102,0,0.0366,0.42,0.58,0.42,35.6
907538400000,1998,10,1998,1,1,7,0.0827,0.0314,0.0512,3158.74,19.38,19.38,18.8,1,1,1,136.7,134.1,139.6,84.71,82.09,52,52,52,0,0,0,0.38,0.373,0.388,84.71,82.09,87.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0751,0.077,0.00295,0.00273,0.00319,0.00012,0.00011,0.00013,0.136,0.131,0.141,0.0053,0.0051,0.0055,25.36,25.36,25.37,0.928,0.924,0.931,0.962,0.961,0.963,0.892,0.89,0.894,19.54,19.01,20.12,18.8,18.27,19.38,0,0,0,0,0,0,0.104,0,0.0315,0.38,0.62,0.38,38.2
908143200000,1998,10,1998,1,2,7,0.0791,0.0314,0.0477,2958.27,18.1,18.1,17.61,1,1,1,130.8,128.3,133.3,78.81,76.35,52,52,52,0,0,0,0.398,0.39,0.405,78.81,76.35,81.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0731,0.0748,0.00245,0.00224,0.00266,0.000096,0.000088,0.0001,0.125,0.121,0.13,0.0049,0.0047,0.0051,25.37,25.37,25.38,0.935,0.932,0.939,0.96,0.96,0.961,0.898,0.895,0.901,18.34,17.84,18.84,17.61,17.12,18.1,0,0,0,0,0,0,0.0978,0,0.0314,0.4,0.6,0.4,37.4
908748000000,1998,10,1998,1,3,7,0.0756,0.0314,0.0442,2727.59,16.96,16.96,16.24,1,1,1,125.1,122.6,127.5,73.07,70.61,52,52,52,0,0,0,0.416,0.408,0.424,73.07,70.61,75.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.071,0.0728,0.00196,0.00175,0.00217,0.000077,0.000069,0.000085,0.115,0.111,0.119,0.0045,0.0043,0.0047,25.38,25.38,25.39,0.93,0.917,0.94,0.96,0.96,0.96,0.892,0.88,0.902,16.91,16.12,17.67,16.24,15.47,16.96,0,0,0,0,0,0,0.0902,0,0.0314,0.42,0.58,0.42,36.1
909352800000,1998,10,1998,1,4,7,0.0727,0.0313,0.0415,2492.39,15.33,15.33,14.84,1,1,1,120.3,119.3,121.8,68.54,67.32,51.71,50,52,0,0,0,0.43,0.416,0.436,68.54,67.32,70.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00158,0.00147,0.00171,0.000062,0.000058,0.000067,0.107,0.106,0.11,0.0042,0.0041,0.0043,25.39,25.39,25.39,0.905,0.898,0.914,0.96,0.96,0.96,0.869,0.863,0.878,15.45,15.06,15.96,14.84,14.46,15.33,0,0,0,0,0,0,0.0824,0,0.0312,0.43,0.57,0.43,34.3
909957600000,1998,11,1998,2,5,7,0.0765,0.0302,0.0463,2850.12,19.12,19.12,16.96,1,1,1,126.5,120.4,136.3,76.47,70.42,50,50,50,0,0,0,0.396,0.367,0.415,76.47,70.42,86.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0708,0.0762,0.00225,0.00174,0.00308,0.000088,0.000068,0.00012,0.121,0.11,0.138,0.0047,0.0043,0.0054,25.38,25.36,25.39,0.928,0.916,0.94,0.961,0.96,0.963,0.891,0.879,0.903,17.66,16.06,19.86,16.96,15.41,19.12,0,0,0,0,0,0,0.0942,0,0.0302,0.39,0.61,0.39,37.3
910562400000,1998,11,1998,2,6,7,0.0861,0.0302,0.0559,3421.67,21.75,21.75,20.37,1,1,1,142.4,136.3,149.1,92.37,86.28,50,50,50,0,0,0,0.351,0.335,0.367,92.37,86.28,99.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0762,0.0808,0.0036,0.00308,0.00418,0.00014,0.00012,0.00016,0.149,0.138,0.161,0.0058,0.0054,0.0063,25.35,25.34,25.36,0.919,0.912,0.926,0.965,0.963,0.968,0.887,0.883,0.891,21.1,19.86,22.46,20.37,19.12,21.75,0,0,0,0,0,0,0.113,0,0.0302,0.35,0.65,0.35,39.7
911167200000,1998,11,1998,2,7,7,0.0927,0.0302,0.0625,3818.9,22.98,22.98,22.73,1,1,1,153.3,152.4,154.3,103.3,102.4,50,50,50,0,0,0,0.326,0.324,0.328,103.3,102.4,104.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0819,0.0826,0.00453,0.00445,0.00462,0.00018,0.00017,0.00018,0.169,0.167,0.171,0.0066,0.0066,0.0067,25.34,25.34,25.34,0.913,0.913,0.914,0.97,0.97,0.97,0.886,0.885,0.887,23.43,23.22,23.69,22.73,22.53,22.98,0,0,0,0,0,0,0.126,0,0.0302,0.33,0.67,0.33,41.2
911772000000,1998,11,1998,2,8,7,0.0939,0.0302,0.0637,3901.85,24.09,24.09,23.23,1,1,1,155.3,152.1,159,105.3,102.1,50,50,50,0,0,0,0.322,0.315,0.329,105.3,102.1,109,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0818,0.0842,0.0047,0.00443,0.00501,0.00018,0.00017,0.0002,0.172,0.167,0.179,0.0068,0.0065,0.007,25.34,25.34,25.34,0.915,0.912,0.917,0.97,0.97,0.97,0.887,0.885,0.89,23.94,23.16,24.84,23.23,22.46,24.09,0,0,0,0,0,0,0.129,0,0.0302,0.32,0.68,0.32,41.6
912376800000,1998,11,1998,2,9,7,0.0997,0.0349,0.0648,3978.29,25.3,25.3,23.68,1,1,1,164.9,159.3,172.9,107.2,101.6,57.71,50,59,0,0,0,0.35,0.314,0.367,107.2,101.6,113.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.083,0.0874,0.00486,0.00439,0.00543,0.00019,0.00017,0.00021,0.177,0.167,0.189,0.0069,0.0065,0.0074,25.35,25.34,25.36,0.916,0.912,0.921,0.97,0.97,0.97,0.888,0.884,0.893,24.41,23.04,26.08,23.68,22.34,25.3,0,0,0,0,0,0,0.132,0,0.0349,0.35,0.65,0.35,39.9
912981600000,1998,12,1998,3,10,7,0.108,0.0357,0.0723,4479.38,27.36,27.36,26.66,1,1,1,178.5,174.8,181.4,119.5,115.8,59,59,59,0,0,0,0.33,0.325,0.337,119.5,115.8,122.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0881,0.0904,0.00591,0.0056,0.00615,0.00023,0.00022,0.00024,0.199,0.193,0.204,0.0078,0.0075,0.008,25.36,25.36,25.36,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.899,27.49,26.56,28.2,26.66,25.76,27.36,0,0,0,0,0,0,0.148,0,0.0357,0.33,0.67,0.33,41.5
913586400000,1998,12,1998,3,11,7,0.112,0.0357,0.0762,4741.59,29.26,29.26,28.22,1,1,1,185,181.7,189.3,126,122.7,59,59,59,0,0,0,0.319,0.312,0.325,126,122.7,130.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0905,0.0932,0.00646,0.00618,0.00683,0.00025,0.00024,0.00027,0.211,0.205,0.218,0.0082,0.008,0.0085,25.36,25.36,25.36,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.1,28.27,30.16,28.22,27.43,29.26,0,0,0,0,0,0,0.157,0,0.0358,0.32,0.68,0.32,42.3
914191200000,1998,12,1998,3,12,7,0.123,0.0357,0.0874,5471.63,36.45,36.45,32.57,1,1,1,203.5,189.1,220.2,144.5,130.1,59,59,59,0,0,0,0.291,0.268,0.312,144.5,130.1,161.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0982,0.0931,0.104,0.00803,0.0068,0.00945,0.00031,0.00027,0.00037,0.244,0.218,0.274,0.0095,0.0085,0.011,25.31,25.21,25.36,0.936,0.93,0.942,0.97,0.97,0.971,0.908,0.903,0.915,33.57,30.1,37.55,32.57,29.19,36.45,0,0,0,0,0,0,0.181,0,0.0356,0.29,0.71,0.29,44.5
914796000000,1998,12,1998,3,13,7,0.146,0.0393,0.107,6758.16,42.96,42.96,40.23,1,1,1,241.8,226,261.5,176.8,167,65,59,73,0,0,0,0.268,0.246,0.295,176.8,167,188.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.106,0.115,0.0108,0.00994,0.0118,0.00043,0.00039,0.00047,0.302,0.284,0.324,0.012,0.011,0.013,25.05,24.93,25.16,0.947,0.944,0.951,0.978,0.974,0.98,0.926,0.919,0.932,41.14,38.89,43.83,40.23,37.87,42.96,0,0,0,0,0,0,0.223,0,0.039,0.27,0.73,0.27,46.3
915400800000,1999,1,1998,4,14,7,0.174,0.0442,0.13,8066.72,52.31,52.31,48.02,2,1,1.2857142857142858,287.6,267.8,312.6,214.6,194.8,73,73,73,0,0,0,0.255,0.233,0.273,214.6,194.8,239.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.125,0.118,0.134,0.014,0.0123,0.0161,0.00056,0.00049,0.00064,0.326,0.243,0.379,0.013,0.0097,0.015,24.82,24.75,24.89,0.947,0.923,0.958,0.977,0.97,0.98,0.925,0.895,0.939,41.88,25.81,51.03,40.7,25.03,48.2,0,0,0,0,0,0,0.267,0,0.044,0.25,0.75,0.25,46.4
916005600000,1999,1,1998,4,15,7,0.218,0.0442,0.174,10555.7,71.14,71.14,62.83,2,2,2,361,324.4,399.9,288,251.4,73,73,73,0,0,0,0.203,0.183,0.225,288,251.4,326.9,990,990,990,965.2,965,965.4,24.8,24.6,25,0.151,0.138,0.164,0.0349,0.0177,0.0533,0.0014,0.00071,0.0022,0.322,0.268,0.381,0.013,0.011,0.015,24.47,24.22,24.71,0.937,0.93,0.945,0.97,0.97,0.97,0.909,0.902,0.916,32.39,28.32,36.67,31.42,27.47,35.57,0,0,0,0,0,0,0.349,0,0.044,0.2,0.8,0.2,48.4
916610400000,1999,1,1998,4,16,7,0.268,0.0442,0.224,13603.9,88.83,88.83,80.98,2,2,2,443.9,408.9,480.5,370.9,335.9,73,73,73,0,0,0,0.165,0.152,0.179,370.9,335.9,407.5,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.18,0.167,0.193,0.0741,0.0575,0.0914,0.003,0.0023,0.0038,0.447,0.394,0.502,0.018,0.016,0.021,23.96,23.74,24.17,0.951,0.946,0.956,0.977,0.971,0.98,0.929,0.919,0.936,41.43,37.65,45.32,40.49,36.56,44.42,0,0,0,0,0,0,0.45,0,0.044,0.16,0.84,0.16,50.8
917215200000,1999,1,1998,4,17,7,0.324,0.0442,0.279,16409,106,106,97.67,3,2,2.2857142857142856,534.9,494.5,579.3,461.9,421.5,73,73,73,0,0,0,0.137,0.126,0.148,461.9,421.5,506.3,990,990,990,966,965.8,966.2,24,23.8,24.2,0.214,0.198,0.236,0.117,0.0979,0.139,0.0049,0.0041,0.0058,0.553,0.518,0.603,0.023,0.022,0.025,23.44,23.25,23.65,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.49,35.24,51.86,43.87,34.19,48.2,0,0,0,0,0,0,0.543,0,0.045,0.14,0.86,0.14,50.6
917820000000,1999,2,1998,5,18,7,0.421,0.0514,0.37,21191.6,143.5,143.5,126.1,3,3,3,696.5,603,793,611.5,518,85,85,85,0,0,0,0.123,0.107,0.141,611.5,518,708,990,990,990,966.7,966.3,967.1,23.3,22.9,23.7,0.297,0.244,0.352,0.21,0.147,0.274,0.009,0.0062,0.012,0.725,0.567,0.887,0.031,0.024,0.039,22.59,22.04,23.12,0.954,0.948,0.957,0.977,0.97,0.98,0.932,0.92,0.938,43.01,37.12,48.82,42.05,36.01,47.84,0,0,0,0,0,0,0.701,0,0.051,0.12,0.88,0.12,50.3
918424800000,1999,2,1998,5,19,7,0.571,0.0694,0.501,27040.7,173.7,173.7,161,4,3,3.857142857142857,943.9,829,1047,829.1,744,114.7,85,137,0,0,0,0.12,0.0937,0.144,829.1,744,910.3,990,990,990,967.7,967.2,968,22.3,22,22.8,0.459,0.374,0.539,0.34,0.298,0.38,0.015,0.013,0.017,1.03,0.931,1.17,0.046,0.041,0.053,21.3,20.78,21.83,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,43.1,39.61,50.82,41.96,38.63,48.2,0,0,0,0,0,0,0.894,0,0.07,0.12,0.88,0.12,47.4
919029600000,1999,2,1998,5,20,7,0.681,0.085,0.596,30985.6,190.1,190.1,184.4,4,4,4,1127,1071,1179,986,933.7,140.6,137,162,0,0,0,0.125,0.118,0.137,986,933.7,1028,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.62,0.56,0.674,0.43,0.391,0.487,0.02,0.018,0.023,1.32,1.21,1.45,0.061,0.055,0.067,20.38,20.12,20.67,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.05,45.21,48.49,46.11,44.31,47.52,0,0,0,0,0,0,1.02,0,0.085,0.12,0.88,0.12,45.5
919634400000,1999,2,1998,5,21,7,0.754,0.098,0.65,32273.1,192.8,192.8,192.1,4,4,4,1247,1193,1304,1085,1031,162,162,162,9,0,42,0.13,0.124,0.136,1076,1031,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.76,0.692,0.808,0.593,0.494,0.648,0.028,0.023,0.031,1.65,1.47,1.76,0.077,0.068,0.083,19.68,19.39,20.02,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.5,48.36,50.25,48.03,47.39,48.2,0,0,0,0,0,0,1.07,0,0.104,0.13,0.86,0.14,42.8
