datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
920239200000,1999,3,1998,6,22,7,0.847,0.111,0.665,32158.8,192.8,192.8,191.4,4,4,4,1400,1325,1459,1217,1142,183,183,183,117,42,176,0.131,0.125,0.138,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.845,0.813,0.87,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.82,0.086,0.084,0.088,19.05,18.83,19.32,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.93,48.36,49.67,47.86,47.39,48.2,0,0,0,0,0,0,1.06,0,0.182,0.13,0.79,0.21,38
920844000000,1999,3,1998,6,23,7,0.896,0.111,0.665,31702.3,189,189,188.7,4,4,4,1482,1475,1488,1299,1292,183,183,183,198.9,192,205,0.124,0.123,0.124,1100,1100,1100,990,990,990,969.4,969.4,969.4,20.6,20.6,20.6,0.88,0.877,0.882,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.83,1.83,0.089,0.089,0.089,18.75,18.73,18.77,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.14,48.09,48.2,47.18,47.12,47.24,0,0,0,0,0,0,1.05,0,0.231,0.12,0.74,0.26,35.4
921448800000,1999,3,1998,6,24,7,0.922,0.111,0.665,31432.4,188.6,188.6,187.1,4,4,4,1525,1485,1581,1342,1302,183,183,183,242.4,202,298,0.12,0.116,0.123,1100,1100,1100,990,990,990,969.6,969.4,969.7,20.4,20.3,20.6,0.896,0.882,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.83,1.86,0.09,0.089,0.092,18.59,18.4,18.74,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.73,47.23,48.11,46.77,46.28,47.15,0,0,0,0,0,0,1.04,0,0.257,0.12,0.72,0.28,34.1
922053600000,1999,3,1998,6,25,7,1.04,0.111,0.665,30337.2,184.3,184.3,180.6,4,4,4,1713,1604,1832,1530,1421,183,183,183,429.7,321,549,0.107,0.0999,0.114,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.919,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.96,17.57,18.32,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.07,45.01,47.03,45.14,44.11,46.08,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.2
922658400000,1999,3,1998,6,26,7,1.19,0.0986,0.665,28868.1,174.9,174.9,171.8,4,4,4,1968,1877,2047,1805,1694,163,148,183,705.1,594,799,0.0831,0.0723,0.0975,1100,1100,1100,990,990,990,971,970.7,971.2,19,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.097,0.1,17.14,16.91,17.42,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.84,43.23,44.61,42.96,42.37,43.72,0,0,0,0,0,0,0.955,0,0.525,0.083,0.56,0.44,24.3
923263200000,1999,4,1998,7,27,7,1.29,0.0895,0.665,28115.9,168.8,168.8,167.4,4,4,4,2129,2072,2174,1981,1924,148,148,148,881.4,824,926,0.0695,0.0681,0.0714,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.71,16.61,16.85,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.69,42.41,43.07,41.84,41.56,42.21,0,0,0,0,0,0,0.93,0,0.625,0.069,0.52,0.48,21.8
923868000000,1999,4,1998,7,28,7,1.3,0.0895,0.665,27998.2,167.6,167.6,166.7,4,4,4,2157,2119,2177,2009,1971,148,148,148,908.9,871,929,0.0686,0.068,0.0699,1100,1100,1100,990,990,990,971.5,971.4,971.5,18.5,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.65,16.6,16.74,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.51,42.38,42.76,41.66,41.53,41.91,0,0,0,0,0,0,0.926,0,0.635,0.069,0.51,0.49,21.5
924472800000,1999,4,1998,7,29,7,1.21,0.0895,0.665,28668,173.6,173.6,170.6,4,4,4,2008,1915,2093,1860,1767,148,148,148,760,667,845,0.0738,0.0707,0.0773,1100,1100,1100,990,990,990,971.1,970.8,971.3,18.9,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.02,16.8,17.3,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.53,42.93,44.27,42.66,42.07,43.39,0,0,0,0,0,0,0.948,0,0.545,0.074,0.55,0.45,23.7
925077600000,1999,4,1998,7,30,7,1.08,0.0971,0.665,29900.3,181.3,181.3,178,4,4,4,1787,1693,1884,1627,1501,160.6,148,192,526.9,401,636,0.0902,0.0786,0.113,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.71,17.4,18.03,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.4,44.55,46.25,44.49,43.66,45.32,0,0,0,0,0,0,0.989,0,0.415,0.09,0.62,0.38,27.7
925682400000,1999,5,1998,8,31,7,0.952,0.116,0.665,31139.5,188.5,188.5,185.4,4,4,4,1575,1488,1663,1383,1296,192,192,192,282.7,196,371,0.122,0.115,0.129,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.905,0.879,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.42,18.13,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.28,46.51,48.09,46.34,45.58,47.13,0,0,0,0,0,0,1.03,0,0.287,0.12,0.7,0.3,32.7
926287200000,1999,5,1998,8,32,7,0.822,0.116,0.66,32184.5,192.8,192.8,191.6,4,4,4,1359,1242,1459,1167,1050,192,192,192,75.43,0,167,0.142,0.132,0.155,1091,1050,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.815,0.724,0.867,0.628,0.536,0.648,0.03,0.025,0.031,1.74,1.55,1.82,0.083,0.073,0.088,19.23,18.83,19.79,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.02,48.36,49.68,47.89,47.4,48.2,0,0,0,0,0,0,1.06,0,0.162,0.14,0.8,0.2,39.2
926892000000,1999,5,1998,8,33,7,0.675,0.116,0.559,29226.8,186.4,186.4,174,4,4,4,1117,1037,1205,924.6,845,192,192,192,0,0,0,0.172,0.159,0.185,924.6,845,1013,990,990,990,968.3,968,968.5,21.7,21.5,22,0.568,0.49,0.669,0.39,0.348,0.452,0.018,0.016,0.021,1.21,1.07,1.4,0.056,0.048,0.065,20.52,20.05,20.92,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.39,41.34,47.56,43.49,40.47,46.61,0,0,0,0,0,0,0.966,0,0.116,0.17,0.83,0.17,43.3
927496800000,1999,5,1998,8,34,7,0.58,0.116,0.464,24781.7,157.9,157.9,147.5,4,3,3.2857142857142856,959.3,909.5,1014,767.3,717.5,192,192,192,0,0,0,0.2,0.189,0.211,767.3,717.5,822.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.419,0.373,0.469,0.309,0.28,0.337,0.014,0.012,0.015,0.988,0.919,1.04,0.044,0.041,0.047,21.28,21.03,21.54,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.17,39.51,51.78,45.46,38.53,48.2,0,0,0,0,0,0,0.819,0,0.116,0.2,0.8,0.2,42.7
928101600000,1999,5,1998,8,35,7,0.516,0.0783,0.437,24030.9,144.6,144.6,143,3,3,3,852.8,818.1,894.1,723.4,699.1,129.4,119,192,0,0,0,0.151,0.135,0.215,723.4,699.1,760,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.373,0.355,0.401,0.284,0.268,0.307,0.013,0.012,0.014,0.924,0.88,0.991,0.041,0.039,0.044,21.76,21.59,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.24,47.49,51.32,47.68,46.54,48.2,0,0,0,0,0,0,0.795,0,0.079,0.15,0.85,0.15,46.6
928706400000,1999,6,1998,9,36,7,0.475,0.0829,0.392,22174.5,139.7,139.7,132,3,3,3,785.4,760,809.3,648.4,599,137,119,161,0,0,0,0.175,0.147,0.212,648.4,599,690.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.328,0.303,0.35,0.234,0.201,0.262,0.01,0.0087,0.011,0.797,0.716,0.865,0.035,0.031,0.038,22.16,22,22.34,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.9,41.75,47.5,44,40.9,46.55,0,0,0,0,0,0,0.733,0,0.083,0.17,0.83,0.17,46.7
929311200000,1999,6,1998,9,37,7,0.432,0.0974,0.334,19057.5,120.2,120.2,113.4,3,3,3,713.7,681,747.7,552.7,520,161,161,161,0,0,0,0.226,0.215,0.236,552.7,520,586.7,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.277,0.258,0.296,0.17,0.148,0.193,0.0073,0.0063,0.0083,0.638,0.583,0.696,0.027,0.025,0.03,22.61,22.41,22.79,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.932,38.83,36.74,40.98,37.81,35.64,40.08,0,0,0,0,0,0,0.63,0,0.098,0.23,0.77,0.23,44.1
929916000000,1999,6,1998,9,38,7,0.388,0.0974,0.291,16547.8,104.9,104.9,98.5,3,2,2.2857142857142856,641.6,613.4,670.3,480.6,452.4,161,161,161,0,0,0,0.251,0.24,0.262,480.6,452.4,509.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.236,0.22,0.252,0.126,0.113,0.141,0.0054,0.0048,0.006,0.597,0.548,0.645,0.025,0.023,0.027,22.94,22.85,23.07,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.45,35.37,52.5,44.3,34.31,48.2,0,0,0,0,0,0,0.547,0,0.097,0.25,0.75,0.25,42.6
930520800000,1999,6,1998,9,39,7,0.351,0.0884,0.263,15599.4,95.16,95.16,92.85,2,2,2,580.5,556.3,605.5,434.4,421.3,146.1,135,161,0,0,0,0.252,0.233,0.274,434.4,421.3,445.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.21,0.205,0.215,0.104,0.0978,0.109,0.0044,0.0041,0.0046,0.55,0.53,0.567,0.023,0.022,0.024,23.24,23.11,23.37,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.37,46.16,48.55,46.43,45.24,47.58,0,0,0,0,0,0,0.516,0,0.088,0.25,0.75,0.25,44.4
931125600000,1999,7,1998,10,40,7,0.319,0.0861,0.233,13946.7,89.12,89.12,83.02,2,2,2,527.8,506.8,549.4,385.5,320.8,142.3,135,186,0,0,0,0.27,0.246,0.367,385.5,320.8,414.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.193,0.173,0.203,0.0809,0.0504,0.0946,0.0034,0.0021,0.004,0.477,0.383,0.519,0.02,0.016,0.022,23.55,23.41,23.74,0.953,0.944,0.956,0.979,0.97,0.98,0.932,0.916,0.937,42.41,35.25,45.47,41.51,34.19,44.56,0,0,0,0,0,0,0.461,0,0.086,0.27,0.73,0.27,43.7
931730400000,1999,7,1998,10,41,7,0.293,0.112,0.18,10692.1,67.2,67.2,63.64,2,2,2,484.1,467.1,501,298.1,281.1,186,186,186,0,0,0,0.384,0.371,0.398,298.1,281.1,315,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.159,0.171,0.0397,0.0317,0.0477,0.0016,0.0013,0.002,0.348,0.323,0.374,0.014,0.013,0.015,23.87,23.77,23.97,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,32.81,30.96,34.64,31.82,30.04,33.6,0,0,0,0,0,0,0.354,0,0.113,0.38,0.61,0.39,36.5
932335200000,1999,7,1998,10,42,7,0.269,0.112,0.157,9307.81,58.85,58.85,55.4,2,2,2,445.3,429.7,461.4,259.3,243.7,186,186,186,0,0,0,0.418,0.403,0.433,259.3,243.7,275.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.157,0.0218,0.0165,0.029,0.00089,0.00067,0.0012,0.291,0.269,0.314,0.012,0.011,0.013,24.11,24.01,24.2,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.56,26.83,30.33,27.7,26.02,29.42,0,0,0,0,0,0,0.308,0,0.112,0.42,0.58,0.42,34.6
932940000000,1999,7,1998,10,43,7,0.248,0.11,0.138,8275.81,51.76,51.76,49.26,2,1,1.4285714285714286,410.1,396,424.5,228.5,214.7,181.6,155,186,0,0,0,0.443,0.391,0.464,228.5,214.7,241,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.136,0.144,0.0152,0.014,0.0162,0.00062,0.00057,0.00066,0.338,0.258,0.407,0.014,0.011,0.017,24.22,24.13,24.36,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.939,39.98,25.64,51.82,38.38,24.87,48.2,0,0,0,0,0,0,0.274,0,0.11,0.44,0.56,0.44,33.4
933544800000,1999,8,1998,11,44,7,0.227,0.0937,0.133,8069.33,50.37,50.37,48.03,2,1,1.1428571428571428,374.9,360.2,389.8,219.9,205.2,155,155,155,0,0,0,0.414,0.398,0.43,219.9,205.2,234.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.129,0.14,0.0144,0.0132,0.0157,0.00058,0.00053,0.00064,0.366,0.257,0.407,0.015,0.01,0.016,24.36,24.27,24.44,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.31,25.97,52.45,44.43,25.19,48.2,0,0,0,0,0,0,0.267,0,0.094,0.41,0.59,0.41,35.5
934149600000,1999,8,1998,11,45,7,0.208,0.0937,0.114,7114.19,45.04,45.04,42.35,1,1,1,343.7,331.5,355.6,188.7,176.5,155,155,155,0,0,0,0.451,0.436,0.468,188.7,176.5,200.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.119,0.128,0.0118,0.0108,0.0128,0.00047,0.00043,0.00052,0.333,0.311,0.354,0.013,0.012,0.014,24.55,24.47,24.63,0.952,0.948,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.24,40.41,45.96,42.35,39.48,45.04,0,0,0,0,0,0,0.235,0,0.094,0.45,0.55,0.45,34.2
934754400000,1999,8,1998,11,46,7,0.192,0.0937,0.0979,6044.77,38.48,38.48,35.98,1,1,1,316.9,307.2,327.4,161.9,152.2,155,155,155,0,0,0,0.489,0.473,0.505,161.9,152.2,172.4,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.118,0.00951,0.00869,0.0104,0.00038,0.00035,0.00042,0.285,0.267,0.304,0.011,0.011,0.012,24.73,24.66,24.8,0.943,0.94,0.947,0.971,0.97,0.975,0.916,0.912,0.923,37.04,34.79,39.47,35.98,33.75,38.48,0,0,0,0,0,0,0.2,0,0.0941,0.49,0.51,0.49,31.5
935359200000,1999,8,1998,11,47,7,0.179,0.0937,0.0848,5210.88,33.07,33.07,31.02,1,1,1,295.1,286.1,304.2,140.1,131.1,155,155,155,0,0,0,0.526,0.51,0.542,140.1,131.1,149.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.107,0.103,0.11,0.00766,0.0069,0.00843,0.00031,0.00027,0.00034,0.246,0.23,0.262,0.0098,0.0091,0.01,24.87,24.82,24.93,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,31.98,29.86,34.1,31.02,28.96,33.07,0,0,0,0,0,0,0.172,0,0.0942,0.52,0.47,0.53,29.1
935964000000,1999,8,1998,11,48,7,0.165,0.0778,0.0877,5419.13,35.65,35.65,32.26,1,1,1,273.5,264,283.1,145,125.1,128.6,118,155,0,0,0,0.469,0.425,0.553,145,125.1,159.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.101,0.11,0.00807,0.00638,0.00932,0.00032,0.00025,0.00037,0.252,0.219,0.277,0.01,0.0087,0.011,24.95,24.91,24.99,0.937,0.929,0.942,0.97,0.97,0.97,0.909,0.901,0.914,33.25,28.45,36.75,32.26,27.6,35.65,0,0,0,0,0,0,0.179,0,0.0773,0.47,0.53,0.47,32.8
936568800000,1999,9,1998,12,49,7,0.152,0.0667,0.0857,5307.02,34.74,34.74,31.59,1,1,1,251.9,242.9,261,141.7,130.9,110.3,91,118,0,0,0,0.437,0.37,0.474,141.7,130.9,154.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.0994,0.106,0.00779,0.00688,0.00892,0.00031,0.00027,0.00035,0.244,0.226,0.266,0.0096,0.0089,0.011,25.05,25.01,25.08,0.936,0.931,0.941,0.97,0.97,0.97,0.907,0.903,0.912,32.57,29.99,35.81,31.59,29.09,34.74,0,0,0,0,0,0,0.175,0,0.0663,0.44,0.56,0.44,34.9
937173600000,1999,9,1998,12,50,7,0.141,0.055,0.0859,5344.74,33.5,33.5,31.81,1,1,1,233.1,225.7,240.5,142.1,134.7,91,91,91,0,0,0,0.39,0.378,0.403,142.1,134.7,149.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0986,0.104,0.00783,0.0072,0.00845,0.00031,0.00028,0.00033,0.243,0.23,0.257,0.0096,0.009,0.01,25.16,25.1,25.22,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.8,31.06,34.54,31.81,30.13,33.5,0,0,0,0,0,0,0.177,0,0.0551,0.39,0.61,0.39,37.9
937778400000,1999,9,1998,12,51,7,0.132,0.055,0.0772,4789.07,29.82,29.82,28.51,1,1,1,218.6,212.8,224.3,127.6,121.8,91,91,91,0,0,0,0.417,0.406,0.428,127.6,121.8,133.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0961,0.0941,0.0981,0.00659,0.00611,0.00708,0.00026,0.00024,0.00028,0.217,0.207,0.228,0.0085,0.0081,0.0089,25.27,25.23,25.32,0.929,0.926,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.39,28.02,30.74,28.51,27.18,29.82,0,0,0,0,0,0,0.158,0,0.0548,0.42,0.58,0.42,36.3
938383200000,1999,9,1998,12,52,7,0.124,0.0504,0.074,4593.27,29.37,29.37,27.34,1,1,1,205.7,201.1,210.9,122.4,114.2,83.29,73,91,0,0,0,0.404,0.358,0.444,122.4,114.2,130.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0933,0.0914,0.0951,0.00615,0.00546,0.00687,0.00024,0.00021,0.00027,0.207,0.193,0.221,0.0081,0.0076,0.0086,25.36,25.33,25.38,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.893,0.903,28.19,26.16,30.28,27.34,25.38,29.37,0,0,0,0,0,0,0.152,0,0.05,0.41,0.6,0.4,37
938988000000,1999,10,1999,1,1,7,0.119,0.0442,0.0753,4684.68,28.93,28.93,27.89,1,1,1,197.5,192.1,201.9,124.5,119.1,73,73,73,0,0,0,0.37,0.362,0.38,124.5,119.1,128.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.091,0.0944,0.00633,0.00587,0.00671,0.00025,0.00023,0.00026,0.21,0.2,0.218,0.0082,0.0078,0.0085,25.38,25.37,25.39,0.928,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.902,28.75,27.39,29.83,27.89,26.57,28.93,0,0,0,0,0,0,0.155,0,0.0437,0.37,0.63,0.37,39.4
939592800000,1999,10,1999,1,2,7,0.113,0.0442,0.0684,4218.46,26.1,26.1,25.11,1,1,1,186,181.9,190.1,113,108.9,73,73,73,0,0,0,0.392,0.384,0.401,113,108.9,117.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0874,0.0903,0.00536,0.00501,0.00571,0.00021,0.0002,0.00022,0.189,0.182,0.197,0.0074,0.0071,0.0077,25.38,25.38,25.38,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.889,0.895,25.89,24.87,26.91,25.11,24.12,26.1,0,0,0,0,0,0,0.139,0,0.0446,0.39,0.61,0.39,37.3
940197600000,1999,10,1999,1,3,7,0.107,0.0442,0.0626,3831.71,23.79,23.79,22.81,1,1,1,176.5,172.4,180.6,103.5,99.37,73,73,73,0,0,0,0.414,0.404,0.424,103.5,99.37,107.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0855,0.084,0.0869,0.00455,0.0042,0.00489,0.00018,0.00016,0.00019,0.172,0.165,0.18,0.0067,0.0065,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.97,0.968,0.97,0.885,0.883,0.888,23.52,22.54,24.53,22.81,21.83,23.79,0,0,0,0,0,0,0.127,0,0.0444,0.41,0.59,0.41,35.8
940802400000,1999,10,1999,1,4,7,0.103,0.0442,0.0584,3569.42,21.78,21.78,21.25,1,1,1,169.5,166.1,172.1,96.48,93.08,73,73,73,0,0,0,0.431,0.424,0.44,96.48,93.08,99.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0818,0.0839,0.00395,0.00366,0.00417,0.00015,0.00014,0.00016,0.16,0.154,0.164,0.0063,0.006,0.0064,25.38,25.38,25.38,0.915,0.912,0.919,0.967,0.966,0.968,0.885,0.883,0.887,21.97,21.28,22.49,21.25,20.56,21.78,0,0,0,0,0,0,0.118,0,0.0446,0.43,0.57,0.43,34.7
941407200000,1999,11,1999,2,5,7,0.103,0.0302,0.0732,4536.54,27.87,27.87,27,1,1,1,171,165.8,174.6,121,115.8,50,50,50,0,0,0,0.292,0.286,0.302,121,115.8,124.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0885,0.0866,0.0897,0.00604,0.00559,0.00634,0.00024,0.00022,0.00025,0.2,0.191,0.207,0.0078,0.0075,0.0081,25.34,25.34,25.34,0.926,0.922,0.928,0.97,0.97,0.97,0.898,0.894,0.9,27.84,26.54,28.73,27,25.74,27.87,0,0,0,0,0,0,0.15,0,0.0298,0.29,0.71,0.29,44
942012000000,1999,11,1999,2,6,7,0.11,0.0302,0.0796,4962.99,30.66,30.66,29.54,1,1,1,181.6,174.8,186.3,131.6,124.8,50,50,50,0,0,0,0.276,0.268,0.286,131.6,124.8,136.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0898,0.0939,0.00694,0.00636,0.00734,0.00027,0.00025,0.00029,0.219,0.207,0.228,0.0086,0.0081,0.0089,25.34,25.34,25.34,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.46,28.8,31.61,29.54,27.94,30.66,0,0,0,0,0,0,0.164,0,0.0304,0.27,0.72,0.28,45.1
942616800000,1999,11,1999,2,7,7,0.111,0.0302,0.0804,5017.15,30.73,30.73,29.86,1,1,1,183,181.1,186.6,133,131.1,50,50,50,0,0,0,0.273,0.268,0.276,133,131.1,136.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.092,0.094,0.00705,0.0069,0.00736,0.00028,0.00027,0.00029,0.222,0.218,0.228,0.0087,0.0085,0.0089,25.34,25.34,25.34,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.79,30.34,31.68,29.86,29.43,30.73,0,0,0,0,0,0,0.166,0,0.0306,0.27,0.72,0.28,45.2
943221600000,1999,11,1999,2,8,7,0.111,0.0302,0.0806,5031.4,31.45,31.45,29.95,1,1,1,183.3,178.1,189.6,133.3,128.1,50,50,50,0,0,0,0.273,0.264,0.281,133.3,128.1,139.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.091,0.095,0.00708,0.00664,0.00762,0.00028,0.00026,0.0003,0.222,0.213,0.234,0.0087,0.0083,0.0091,25.34,25.34,25.35,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.88,29.6,32.42,29.95,28.71,31.45,0,0,0,0,0,0,0.166,0,0.0304,0.27,0.73,0.27,45.3
943826400000,1999,11,1999,2,9,7,0.116,0.0341,0.0823,5146.96,32.62,32.62,30.64,1,1,1,192.6,189.9,194.5,136.1,130.9,56.43,50,59,0,0,0,0.293,0.257,0.311,136.1,130.9,144.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0934,0.0968,0.00732,0.00687,0.00803,0.00029,0.00027,0.00031,0.228,0.219,0.242,0.0089,0.0086,0.0095,25.36,25.35,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.58,30.3,33.63,30.64,29.39,32.62,0,0,0,0,0,0,0.17,0,0.0337,0.29,0.71,0.29,44.4
944431200000,1999,12,1999,3,10,7,0.116,0.0357,0.0806,5033.86,31.41,31.41,29.96,1,1,1,192.3,188.2,198.3,133.3,129.2,59,59,59,0,0,0,0.307,0.297,0.313,133.3,129.2,139.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0928,0.0964,0.00708,0.00673,0.00759,0.00028,0.00026,0.0003,0.224,0.216,0.235,0.0087,0.0085,0.0092,25.36,25.36,25.36,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.89,29.89,32.38,29.96,29,31.41,0,0,0,0,0,0,0.166,0,0.0354,0.31,0.69,0.31,43.4
945036000000,1999,12,1999,3,11,7,0.122,0.0357,0.0859,5383.63,32.8,32.8,32.05,1,1,1,201.1,198.1,204.4,142.1,139.1,59,59,59,0,0,0,0.293,0.289,0.298,142.1,139.1,145.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0973,0.0963,0.0985,0.00783,0.00757,0.00811,0.00031,0.0003,0.00032,0.239,0.234,0.245,0.0094,0.0091,0.0096,25.35,25.33,25.36,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.04,32.31,33.82,32.05,31.34,32.8,0,0,0,0,0,0,0.178,0,0.0361,0.29,0.7,0.3,44.1
945640800000,1999,12,1999,3,12,7,0.123,0.0357,0.0874,5476.48,33.06,33.06,32.6,1,1,1,203.5,201.1,205.5,144.5,142.1,59,59,59,0,0,0,0.29,0.287,0.293,144.5,142.1,146.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0982,0.0973,0.0989,0.00803,0.00783,0.0082,0.00031,0.00031,0.00032,0.244,0.239,0.247,0.0095,0.0094,0.0097,25.34,25.32,25.35,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.61,33.04,34.08,32.6,32.05,33.06,0,0,0,0,0,0,0.181,0,0.0356,0.29,0.71,0.29,44.5
946245600000,1999,12,1999,3,13,7,0.121,0.0381,0.0827,5173.54,32.3,32.3,30.79,1,1,1,199.8,197.8,202.2,136.8,124.8,63,59,73,0,0,0,0.316,0.292,0.369,136.8,124.8,143.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.093,0.0977,0.00737,0.00636,0.00792,0.00029,0.00025,0.00031,0.23,0.21,0.241,0.009,0.0082,0.0094,25.36,25.35,25.39,0.933,0.928,0.936,0.97,0.97,0.97,0.905,0.9,0.908,31.75,28.84,33.3,30.79,27.98,32.3,0,0,0,0,0,0,0.171,0,0.0383,0.31,0.68,0.32,42.8
946850400000,2000,1,1999,4,14,7,0.13,0.0442,0.0856,5344.05,34.5,34.5,31.81,1,1,1,214.5,202.2,226.2,141.5,129.2,73,73,73,0,0,0,0.341,0.323,0.361,141.5,129.2,153.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0989,0.0945,0.103,0.00778,0.00673,0.00878,0.0003,0.00026,0.00034,0.24,0.218,0.261,0.0094,0.0085,0.01,25.27,25.18,25.37,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.902,0.912,32.79,29.89,35.56,31.81,29,34.5,0,0,0,0,0,0,0.177,0,0.0444,0.34,0.66,0.34,41.1
947455200000,2000,1,1999,4,15,7,0.137,0.0442,0.0933,5834.27,35.67,35.67,34.73,1,1,1,227.3,223.8,231.4,154.3,150.8,73,73,73,0,0,0,0.321,0.315,0.326,154.3,150.8,158.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.102,0.105,0.00886,0.00857,0.00922,0.00035,0.00034,0.00036,0.263,0.257,0.27,0.01,0.01,0.011,25.17,25.14,25.2,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.8,34.99,36.78,34.73,33.94,35.67,0,0,0,0,0,0,0.193,0,0.0437,0.32,0.68,0.32,42.6
948060000000,2000,1,1999,4,16,7,0.15,0.0442,0.106,6686.42,42.89,42.89,39.8,1,1,1,248.4,235.5,261.2,175.4,162.5,73,73,73,0,0,0,0.294,0.279,0.31,175.4,162.5,188.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.106,0.115,0.0107,0.00957,0.0118,0.00042,0.00038,0.00047,0.301,0.278,0.324,0.012,0.011,0.013,25.02,24.93,25.11,0.947,0.943,0.951,0.977,0.971,0.98,0.925,0.916,0.932,40.74,37.73,43.77,39.8,36.64,42.89,0,0,0,0,0,0,0.221,0,0.044,0.29,0.71,0.29,44.6
948664800000,2000,1,1999,4,17,7,0.171,0.0442,0.126,7869.46,49.7,49.7,46.84,2,1,1.1428571428571428,282.1,263.7,300.9,209.1,190.7,73,73,73,0,0,0,0.259,0.243,0.277,209.1,190.7,227.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.116,0.129,0.0135,0.012,0.0151,0.00054,0.00047,0.0006,0.339,0.241,0.385,0.013,0.0096,0.015,24.83,24.73,24.92,0.951,0.922,0.959,0.979,0.97,0.98,0.93,0.895,0.94,44.73,25.62,51.79,43.29,24.85,48.2,0,0,0,0,0,0,0.26,0,0.045,0.26,0.74,0.26,46
949269600000,2000,1,1999,4,18,7,0.197,0.0504,0.146,8831.22,57.59,57.59,52.57,2,1,1.8571428571428572,325.3,304.4,349.3,242.1,226.8,83.29,73,85,0,0,0,0.256,0.24,0.273,242.1,226.8,264.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.13,0.143,0.0173,0.015,0.0237,0.00069,0.0006,0.00096,0.28,0.245,0.394,0.011,0.0098,0.016,24.69,24.57,24.83,0.932,0.923,0.959,0.971,0.97,0.98,0.905,0.896,0.94,31.06,26.02,52.58,29.73,25.24,48.2,0,0,0,0,0,0,0.292,0,0.051,0.26,0.74,0.26,44.8
949874400000,2000,2,1999,5,19,7,0.239,0.0514,0.188,11329.3,74.9,74.9,67.44,2,2,2,395.1,362.1,429.4,310.1,277.1,85,85,85,0,0,0,0.216,0.198,0.235,310.1,277.1,344.4,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.159,0.148,0.172,0.0454,0.0298,0.0616,0.0018,0.0012,0.0025,0.357,0.307,0.408,0.014,0.012,0.017,24.27,24.06,24.48,0.942,0.935,0.947,0.97,0.97,0.973,0.914,0.907,0.922,34.74,31.12,38.5,33.72,30.18,37.45,0,0,0,0,0,0,0.375,0,0.051,0.22,0.79,0.21,47.4
950479200000,2000,2,1999,5,20,7,0.29,0.0514,0.238,14413.7,93.01,93.01,85.8,2,2,2,479.3,440.6,514.4,394.3,355.6,85,85,85,0,0,0,0.178,0.165,0.193,394.3,355.6,429.4,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.189,0.176,0.202,0.0851,0.0668,0.102,0.0035,0.0027,0.0042,0.483,0.425,0.536,0.02,0.017,0.022,23.76,23.55,23.99,0.954,0.949,0.957,0.979,0.975,0.98,0.934,0.926,0.938,43.81,39.71,47.45,42.9,38.73,46.5,0,0,0,0,0,0,0.477,0,0.052,0.18,0.82,0.18,49.7
951084000000,2000,2,1999,5,21,7,0.335,0.0514,0.284,16442.5,102.7,102.7,97.87,3,2,2.2857142857142856,554.7,524.6,575.4,469.7,439.6,85,85,85,0,0,0,0.153,0.148,0.162,469.7,439.6,490.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.218,0.205,0.229,0.121,0.106,0.13,0.005,0.0044,0.0055,0.567,0.515,0.616,0.024,0.022,0.026,23.34,23.24,23.49,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,46.22,34.98,52.35,44.07,33.93,48.2,0,0,0,0,0,0,0.544,0,0.051,0.15,0.85,0.15,49.1
951688800000,2000,2,1999,5,22,7,0.371,0.0609,0.31,17933.1,111.3,111.3,106.7,3,3,3,613.5,583.9,643.5,512.8,496.6,100.7,85,107,0,0,0,0.164,0.143,0.177,512.8,496.6,536.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.245,0.233,0.26,0.144,0.133,0.159,0.0061,0.0056,0.0068,0.562,0.535,0.603,0.024,0.022,0.026,23.09,22.92,23.24,0.947,0.946,0.95,0.97,0.97,0.972,0.919,0.917,0.923,36.67,35.54,38.18,35.58,34.48,37.11,0,0,0,0,0,0,0.593,0,0.061,0.16,0.84,0.16,48.3
952293600000,2000,3,1999,6,23,7,0.419,0.0647,0.354,20341.9,129.6,129.6,121.1,3,3,3,692.2,653.6,737.3,585.2,546.6,107,107,107,0,0,0,0.155,0.145,0.164,585.2,546.6,630.3,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.287,0.266,0.313,0.192,0.166,0.222,0.0082,0.0071,0.0096,0.685,0.62,0.761,0.029,0.026,0.033,22.65,22.39,22.87,0.953,0.95,0.956,0.978,0.974,0.98,0.932,0.925,0.936,41.28,38.83,44.08,40.36,37.81,43.2,0,0,0,0,0,0,0.673,0,0.065,0.15,0.84,0.16,48.5
952898400000,2000,3,1999,6,24,7,0.501,0.0647,0.436,24029.8,159.8,159.8,143,4,3,3.142857142857143,827.8,758.4,923,720.8,651.4,107,107,107,0,0,0,0.13,0.116,0.141,720.8,651.4,816,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.371,0.325,0.448,0.28,0.236,0.334,0.012,0.01,0.015,0.904,0.797,1.01,0.04,0.035,0.045,21.88,21.41,22.27,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,47.32,40.85,52.18,45.78,39.95,48.2,0,0,0,0,0,0,0.795,0,0.065,0.13,0.87,0.13,48
953503200000,2000,3,1999,6,25,7,0.726,0.0647,0.621,31283.1,192.8,192.8,186.2,4,4,4,1200,977.1,1431,1093,870.1,107,107,107,66.14,0,224,0.0908,0.0748,0.11,1027,870.1,1100,990,990,990,968.5,967.8,969.3,21.5,20.7,22.2,0.706,0.497,0.867,0.534,0.36,0.648,0.025,0.016,0.031,1.52,1.09,1.82,0.071,0.049,0.088,19.95,18.92,21.1,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,47.79,42.98,50.33,46.55,42.12,48.2,0,0,0,0,0,0,1.03,0,0.105,0.089,0.86,0.14,43.1
954108000000,2000,3,1999,6,26,7,0.979,0.0718,0.665,30885.2,188.5,188.5,183.8,4,4,4,1619,1485,1726,1500,1378,118.7,107,148,399.7,278,478,0.0731,0.0642,0.0873,1100,1100,1100,990,990,990,969.9,969.4,970.2,20.1,19.8,20.6,0.911,0.89,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.089,0.095,18.27,17.91,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.9,45.93,48.09,45.96,45.02,47.13,0,0,0,0,0,0,1.02,0,0.314,0.073,0.68,0.32,31.5
954712800000,2000,4,1999,7,27,7,1.08,0.0895,0.665,29924.8,179.2,179.2,178.1,4,4,4,1783,1750,1798,1635,1602,148,148,148,534.6,502,550,0.083,0.0823,0.0846,1100,1100,1100,990,990,990,970.4,970.3,970.4,19.6,19.6,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.73,17.68,17.83,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.44,45.31,45.73,44.53,44.4,44.81,0,0,0,0,0,0,0.99,0,0.415,0.083,0.62,0.38,27.7
955317600000,2000,4,1999,7,28,7,1.05,0.0895,0.665,30169.9,181.2,181.2,179.6,4,4,4,1741,1693,1781,1593,1545,148,148,148,492.4,445,533,0.0851,0.0831,0.0874,1100,1100,1100,990,990,990,970.3,970.1,970.4,19.7,19.6,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.86,17.73,18.02,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.81,45.46,46.23,44.9,44.55,45.31,0,0,0,0,0,0,0.998,0,0.385,0.085,0.63,0.37,28.7
955922400000,2000,4,1999,7,29,7,0.968,0.0895,0.665,30978.2,186.7,186.7,184.4,4,4,4,1601,1532,1670,1453,1384,148,148,148,352.6,284,422,0.0925,0.0886,0.0966,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.915,0.911,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.094,18.33,18.1,18.55,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.04,46.44,47.63,46.1,45.51,46.68,0,0,0,0,0,0,1.02,0,0.303,0.092,0.69,0.31,32
956527200000,2000,4,1999,7,30,7,0.862,0.0895,0.665,31992.3,192.8,192.8,190.4,4,4,4,1426,1325,1510,1278,1177,148,148,148,177.6,77,262,0.104,0.098,0.112,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.871,0.826,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.091,18.94,18.63,19.31,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.64,47.83,49.63,47.61,46.87,48.2,0,0,0,0,0,0,1.06,0,0.197,0.1,0.77,0.23,37.1
957132000000,2000,5,1999,8,31,7,0.712,0.116,0.596,30567.5,192.8,192.8,181.9,4,4,4,1177,1084,1280,985.3,891.9,192,192,192,0,0,0,0.164,0.15,0.177,985.3,891.9,1088,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.639,0.533,0.779,0.454,0.371,0.621,0.021,0.017,0.029,1.37,1.15,1.7,0.063,0.053,0.08,20.18,19.52,20.69,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.49,43.2,49.67,45.49,42.34,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.9
957736800000,2000,5,1999,8,32,7,0.602,0.101,0.501,26853.1,165.7,165.7,159.8,4,4,4,994.7,936.8,1060,828.4,789.8,166.3,147,192,0,0,0,0.167,0.148,0.189,828.4,789.8,868.3,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.47,0.432,0.511,0.34,0.321,0.359,0.015,0.014,0.016,1.03,0.962,1.11,0.047,0.043,0.05,21.1,20.8,21.39,0.954,0.953,0.954,0.978,0.975,0.98,0.932,0.929,0.935,40.87,39.46,42.27,39.96,38.47,41.43,0,0,0,0,0,0,0.888,0,0.101,0.17,0.83,0.17,44.6
958341600000,2000,5,1999,8,33,7,0.53,0.0889,0.441,23991.7,144.6,144.6,142.8,3,3,3,875.7,832.8,920.8,728.7,685.8,147,147,147,0,0,0,0.168,0.16,0.177,728.7,685.8,773.8,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.38,0.35,0.417,0.287,0.259,0.313,0.013,0.011,0.014,0.936,0.86,1.02,0.041,0.038,0.045,21.66,21.4,21.91,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.35,47,51.76,47.6,46.06,48.2,0,0,0,0,0,0,0.793,0,0.089,0.17,0.83,0.17,45.3
958946400000,2000,5,1999,8,34,7,0.483,0.0889,0.394,22234.1,136.6,136.6,132.3,3,3,3,798.6,776.3,823.5,651.6,629.3,147,147,147,0,0,0,0.184,0.179,0.189,651.6,629.3,676.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.33,0.318,0.344,0.236,0.221,0.253,0.01,0.0096,0.011,0.802,0.765,0.844,0.035,0.033,0.037,22.1,21.96,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.02,43.69,46.48,44.12,42.82,45.55,0,0,0,0,0,0,0.735,0,0.089,0.18,0.82,0.18,46
959551200000,2000,5,1999,8,35,7,0.446,0.0792,0.367,20942.3,127.4,127.4,124.7,3,3,3,737.1,703.9,770.1,606.1,584.9,131,119,147,0,0,0,0.177,0.161,0.196,606.1,584.9,623.1,990,990,990,966.8,966.7,967,23.2,23,23.3,0.303,0.29,0.314,0.206,0.192,0.217,0.0089,0.0082,0.0094,0.724,0.688,0.754,0.031,0.03,0.033,22.43,22.27,22.6,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.933,0.936,42.41,41.19,43.32,41.55,40.31,42.45,0,0,0,0,0,0,0.693,0,0.079,0.18,0.82,0.18,47
960156000000,2000,6,1999,9,36,7,0.401,0.072,0.329,18939.7,118.8,118.8,112.7,3,3,3,663.6,635.3,693.3,544.6,516.3,119,119,119,0,0,0,0.179,0.172,0.187,544.6,516.3,574.3,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.267,0.251,0.284,0.165,0.146,0.185,0.007,0.0062,0.0079,0.62,0.572,0.67,0.026,0.024,0.029,22.83,22.66,22.99,0.95,0.948,0.952,0.973,0.97,0.977,0.925,0.919,0.931,38.61,36.78,40.51,37.58,35.67,39.59,0,0,0,0,0,0,0.626,0,0.072,0.18,0.82,0.18,47.2
960760800000,2000,6,1999,9,37,7,0.364,0.072,0.292,16721.4,105.3,105.3,99.53,3,2,2.4285714285714284,601.6,577.1,626.3,482.6,458.1,119,119,119,0,0,0,0.198,0.19,0.206,482.6,458.1,507.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.232,0.218,0.246,0.127,0.115,0.14,0.0054,0.0048,0.0059,0.579,0.531,0.627,0.024,0.022,0.026,23.12,23.04,23.22,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.938,44.44,35.09,52.17,42.36,34.03,48.2,0,0,0,0,0,0,0.553,0,0.072,0.2,0.8,0.2,45.9
961365600000,2000,6,1999,9,38,7,0.332,0.0901,0.242,14403.2,96.4,96.4,85.73,2,2,2,548.5,527.6,570.2,399.5,366.6,149,119,161,0,0,0,0.272,0.209,0.305,399.5,366.6,451.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.198,0.187,0.214,0.0876,0.072,0.112,0.0037,0.003,0.0047,0.498,0.449,0.573,0.021,0.019,0.024,23.43,23.26,23.58,0.954,0.951,0.958,0.979,0.977,0.98,0.934,0.928,0.939,43.79,40.29,49.31,42.87,39.35,48.2,0,0,0,0,0,0,0.476,0,0.09,0.27,0.73,0.27,43.4
961970400000,2000,6,1999,9,39,7,0.304,0.0929,0.211,12601.3,77.41,77.41,75.01,2,2,2,503.1,484.6,521.8,349.5,335.7,153.6,135,161,0,0,0,0.305,0.275,0.324,349.5,335.7,360.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.181,0.177,0.185,0.064,0.0574,0.0693,0.0027,0.0024,0.0029,0.423,0.403,0.441,0.018,0.017,0.018,23.71,23.61,23.8,0.948,0.946,0.95,0.973,0.97,0.975,0.923,0.918,0.927,38.54,37.01,39.68,37.5,35.9,38.7,0,0,0,0,0,0,0.417,0,0.093,0.31,0.69,0.31,41.5
962575200000,2000,7,1999,10,40,7,0.279,0.0816,0.197,11788.6,73.89,73.89,70.17,2,2,2,461,445,478.4,326,310,135,135,135,0,0,0,0.293,0.282,0.303,326,310,343.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.171,0.166,0.178,0.0529,0.0453,0.0611,0.0022,0.0019,0.0025,0.387,0.363,0.413,0.016,0.015,0.017,23.94,23.83,24.03,0.945,0.942,0.947,0.97,0.97,0.972,0.917,0.914,0.921,36.16,34.43,38.02,35.09,33.39,36.95,0,0,0,0,0,0,0.39,0,0.082,0.29,0.71,0.29,42.3
963180000000,2000,7,1999,10,41,7,0.257,0.0816,0.175,10494.2,65.7,65.7,62.47,2,2,2,424.7,410.3,439.8,289.7,275.3,135,135,135,0,0,0,0.318,0.307,0.329,289.7,275.3,304.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.159,0.154,0.164,0.0357,0.0289,0.0429,0.0015,0.0012,0.0018,0.332,0.311,0.355,0.014,0.013,0.015,24.16,24.07,24.24,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,32.2,30.6,33.86,31.23,29.68,32.85,0,0,0,0,0,0,0.347,0,0.082,0.32,0.68,0.32,40.8
963784800000,2000,7,1999,10,42,7,0.238,0.0816,0.157,9379.22,58.37,58.37,55.83,2,2,2,393.8,381.6,405.6,258.8,246.6,135,135,135,0,0,0,0.343,0.333,0.354,258.8,246.6,270.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.143,0.152,0.0213,0.0167,0.0267,0.00087,0.00068,0.0011,0.286,0.269,0.304,0.012,0.011,0.012,24.35,24.27,24.42,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,28.78,27.42,30.09,27.91,26.59,29.18,0,0,0,0,0,0,0.31,0,0.081,0.34,0.66,0.34,39.4
964389600000,2000,7,1999,10,43,7,0.222,0.0816,0.14,8367.42,52.28,52.28,49.81,2,1,1.5714285714285714,366.3,355.6,377.4,231.3,220.6,135,135,135,0,0,0,0.369,0.358,0.38,231.3,220.6,242.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.134,0.142,0.0154,0.0145,0.0164,0.00062,0.00058,0.00066,0.317,0.252,0.402,0.013,0.01,0.016,24.45,24.38,24.52,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.06,25.67,52.19,35.23,24.9,48.2,0,0,0,0,0,0,0.277,0,0.082,0.37,0.63,0.37,37.7
964994400000,2000,7,1999,10,44,7,0.206,0.0713,0.135,8189.23,50.5,50.5,48.75,2,1,1.2857142857142858,340.6,328.5,352,222.7,213.5,117.9,115,135,0,0,0,0.346,0.33,0.384,222.7,213.5,233.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.129,0.136,0.0147,0.0139,0.0156,0.00059,0.00056,0.00063,0.346,0.248,0.396,0.014,0.01,0.016,24.55,24.46,24.63,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.44,25.63,52.03,41.59,24.86,48.2,0,0,0,0,0,0,0.271,0,0.071,0.35,0.66,0.34,39.8
965599200000,2000,8,1999,11,45,7,0.19,0.0696,0.121,7592.63,47.5,47.5,45.19,1,1,1,314.7,305.3,324.9,199.7,190.3,115,115,115,0,0,0,0.366,0.354,0.377,199.7,190.3,209.9,990,990,990,965,964.9,965,25,25,25.1,0.124,0.121,0.128,0.0127,0.0119,0.0136,0.00051,0.00048,0.00054,0.349,0.332,0.367,0.014,0.013,0.015,24.68,24.61,24.74,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,46.12,43.94,48.46,45.19,43.06,47.5,0,0,0,0,0,0,0.251,0,0.069,0.37,0.64,0.36,40
966204000000,2000,8,1999,11,46,7,0.177,0.0696,0.108,6756.12,42.37,42.37,40.22,1,1,1,293.2,284.2,302.3,178.2,169.2,115,115,115,0,0,0,0.392,0.38,0.405,178.2,169.2,187.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.12,0.0109,0.0101,0.0117,0.00043,0.0004,0.00046,0.31,0.294,0.327,0.012,0.012,0.013,24.82,24.76,24.87,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.12,39.01,43.24,40.22,37.99,42.37,0,0,0,0,0,0,0.223,0,0.069,0.39,0.61,0.39,38.2
966808800000,2000,8,1999,11,47,7,0.166,0.0696,0.0964,5985.06,37.38,37.38,35.63,1,1,1,274.4,267,281.8,159.4,152,115,115,115,0,0,0,0.419,0.408,0.431,159.4,152,166.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.112,0.0093,0.00867,0.00992,0.00037,0.00034,0.00039,0.277,0.264,0.29,0.011,0.01,0.012,24.93,24.88,24.97,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.919,36.7,34.98,38.43,35.63,33.93,37.38,0,0,0,0,0,0,0.198,0,0.0696,0.42,0.58,0.42,36.1
967413600000,2000,8,1999,11,48,7,0.155,0.0633,0.092,5714.98,36.91,36.91,34.02,1,1,1,256.8,247,264.5,152.1,143.2,104.7,91,115,0,0,0,0.407,0.357,0.445,152.1,143.2,164.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.109,0.00868,0.00792,0.00971,0.00034,0.00031,0.00038,0.263,0.248,0.283,0.01,0.0098,0.011,25.01,24.98,25.05,0.94,0.936,0.944,0.97,0.97,0.972,0.912,0.908,0.917,35.06,32.91,37.98,34.02,31.92,36.91,0,0,0,0,0,0,0.189,0,0.063,0.41,0.59,0.41,36.9
968018400000,2000,9,1999,12,49,7,0.141,0.055,0.0856,5322.32,34.06,34.06,31.68,1,1,1,232.5,223.2,242.9,141.5,132.2,91,91,91,0,0,0,0.392,0.375,0.408,141.5,132.2,151.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0977,0.105,0.00778,0.00699,0.00866,0.00031,0.00027,0.00034,0.242,0.226,0.261,0.0095,0.0089,0.01,25.16,25.08,25.23,0.935,0.932,0.94,0.97,0.97,0.97,0.907,0.904,0.911,32.66,30.48,35.11,31.68,29.57,34.06,0,0,0,0,0,0,0.176,0,0.0554,0.39,0.61,0.39,37.7
968623200000,2000,9,1999,12,50,7,0.128,0.055,0.0733,4537.37,28.88,28.88,27.01,1,1,1,212.1,205.5,220.2,121.1,114.5,91,91,91,0,0,0,0.429,0.413,0.443,121.1,114.5,129.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0938,0.0915,0.0967,0.00605,0.00548,0.00673,0.00024,0.00021,0.00026,0.206,0.194,0.22,0.0081,0.0076,0.0086,25.32,25.26,25.37,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.84,26.23,29.78,27.01,25.44,28.88,0,0,0,0,0,0,0.15,0,0.0547,0.43,0.57,0.43,35.4
969228000000,2000,9,1999,12,51,7,0.12,0.0485,0.0715,3848.94,28.21,28.21,22.91,1,1,1,198.4,192.6,204.1,118.3,109.8,80.14,72,91,0,0,0,0.403,0.364,0.453,118.3,109.8,125.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0898,0.094,0.0058,0.00508,0.00644,0.00023,0.0002,0.00025,0.2,0.186,0.213,0.0078,0.0073,0.0083,25.39,25.38,25.41,0.792,0,0.929,0.831,0,0.97,0.769,0,0.901,23.62,0,29.08,22.91,0,28.21,0,1,0,0,0.143,0,0.127,0.143,0.0485,0.4,0.6,0.4,32.1
969832800000,2000,9,1999,12,52,7,0.112,0.0418,0.07,4329.74,28.51,28.51,25.77,1,1,1,184.9,179.2,190.7,115.8,109.1,69.14,52,72,0,0,0,0.373,0.29,0.398,115.8,109.1,127.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0882,0.0915,0.00559,0.00503,0.00656,0.00022,0.0002,0.00026,0.194,0.183,0.212,0.0076,0.0072,0.0083,25.38,25.35,25.38,0.922,0.917,0.929,0.97,0.97,0.97,0.894,0.89,0.901,26.57,24.91,29.39,25.77,24.16,28.51,0,0,0,0,0,0,0.143,0,0.042,0.37,0.63,0.37,38.7
970437600000,2000,10,2000,1,1,7,0.105,0.0314,0.0739,4583.13,28.18,28.18,27.28,1,1,1,174.1,171.3,177.8,122.1,119.3,52,52,52,0,0,0,0.299,0.292,0.304,122.1,119.3,125.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0892,0.0882,0.0905,0.00613,0.00589,0.00645,0.00024,0.00023,0.00025,0.203,0.198,0.209,0.0079,0.0077,0.0082,25.35,25.34,25.35,0.926,0.924,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.12,27.41,29.05,27.28,26.59,28.18,0,0,0,0,0,0,0.152,0,0.0311,0.3,0.7,0.3,43.6
971042400000,2000,10,2000,1,2,7,0.101,0.0314,0.0697,4304.15,26.39,26.39,25.62,1,1,1,167.3,163.3,170.5,115.3,111.3,52,52,52,0,0,0,0.311,0.305,0.318,115.3,111.3,118.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.0854,0.0879,0.00555,0.00521,0.00582,0.00022,0.0002,0.00023,0.191,0.183,0.196,0.0075,0.0072,0.0077,25.34,25.34,25.34,0.922,0.919,0.924,0.97,0.97,0.97,0.894,0.891,0.896,26.41,25.43,27.2,25.62,24.67,26.39,0,0,0,0,0,0,0.142,0,0.0313,0.31,0.69,0.31,42.6
971647200000,2000,10,2000,1,3,7,0.096,0.0314,0.0646,3958.43,24.34,24.34,23.56,1,1,1,158.7,156,162,106.7,104,52,52,52,0,0,0,0.328,0.321,0.333,106.7,104,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0828,0.0849,0.00482,0.00459,0.0051,0.00019,0.00018,0.0002,0.175,0.17,0.181,0.0069,0.0067,0.0071,25.34,25.34,25.34,0.916,0.914,0.918,0.97,0.97,0.97,0.888,0.886,0.89,24.29,23.61,25.09,23.56,22.9,24.34,0,0,0,0,0,0,0.131,0,0.0314,0.33,0.67,0.33,41.2
972252000000,2000,10,2000,1,4,7,0.0928,0.0314,0.0614,3745.11,22.7,22.7,22.29,1,1,1,153.5,152.4,155.1,101.5,100.4,52,52,52,0,0,0,0.339,0.335,0.341,101.5,100.4,103.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0816,0.0825,0.00437,0.00428,0.00452,0.00017,0.00017,0.00018,0.166,0.164,0.169,0.0065,0.0064,0.0066,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.969,0.97,0.884,0.883,0.886,23,22.74,23.41,22.29,22.03,22.7,0,0,0,0,0,0,0.124,0,0.0314,0.34,0.66,0.34,40.4
972856800000,2000,10,2000,1,5,7,0.0941,0.0306,0.0635,3889.43,24.42,24.42,23.15,1,1,1,155.6,151.3,160.3,105,99.32,50.57,50,52,0,0,0,0.325,0.312,0.344,105,99.32,110.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0812,0.0847,0.00468,0.00419,0.00513,0.00018,0.00016,0.0002,0.172,0.162,0.181,0.0067,0.0064,0.0071,25.34,25.34,25.34,0.915,0.911,0.918,0.97,0.968,0.97,0.887,0.883,0.891,23.88,22.5,25.18,23.15,21.79,24.42,0,0,0,0,0,0,0.129,0,0.0306,0.33,0.67,0.33,41.3
973461600000,2000,11,2000,2,6,7,0.101,0.0302,0.0712,4404.2,27,27,26.22,1,1,1,167.8,161.2,171,117.8,111.2,50,50,50,0,0,0,0.298,0.292,0.31,117.8,111.2,121,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0873,0.085,0.0885,0.00576,0.0052,0.00604,0.00023,0.0002,0.00024,0.195,0.183,0.2,0.0076,0.0072,0.0078,25.34,25.34,25.34,0.923,0.919,0.926,0.97,0.97,0.97,0.896,0.891,0.898,27.03,25.38,27.84,26.22,24.62,27,0,0,0,0,0,0,0.146,0,0.0298,0.3,0.7,0.3,43.6
974066400000,2000,11,2000,2,7,7,0.104,0.0302,0.074,4594.07,27.8,27.8,27.35,1,1,1,172.4,169.1,174.3,122.4,119.1,50,50,50,0,0,0,0.29,0.287,0.296,122.4,119.1,124.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.089,0.0878,0.0896,0.00615,0.00587,0.00631,0.00024,0.00023,0.00025,0.203,0.197,0.206,0.0079,0.0077,0.0081,25.34,25.34,25.34,0.927,0.924,0.928,0.97,0.97,0.97,0.899,0.897,0.9,28.19,27.36,28.66,27.35,26.54,27.8,0,0,0,0,0,0,0.152,0,0.03,0.29,0.71,0.29,44.2
974671200000,2000,11,2000,2,8,7,0.101,0.0302,0.0704,4349.82,26.34,26.34,25.89,1,1,1,166.4,165,168.3,116.4,115,50,50,50,0,0,0,0.301,0.297,0.303,116.4,115,118.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0863,0.0875,0.00565,0.00552,0.0058,0.00022,0.00022,0.00023,0.192,0.19,0.195,0.0075,0.0074,0.0077,25.34,25.34,25.34,0.922,0.921,0.924,0.97,0.97,0.97,0.895,0.894,0.896,26.69,26.33,27.15,25.89,25.54,26.34,0,0,0,0,0,0,0.144,0,0.0306,0.3,0.7,0.3,43.1
975276000000,2000,11,2000,2,9,7,0.111,0.0326,0.0786,4898.91,30.14,30.14,29.16,1,1,1,183.8,174,192.6,130,124,53.86,50,59,0,0,0,0.293,0.272,0.312,130,124,134.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0895,0.0943,0.0068,0.00629,0.00715,0.00027,0.00025,0.00028,0.217,0.206,0.224,0.0085,0.0081,0.0088,25.35,25.34,25.36,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,30.06,28.59,31.08,29.16,27.74,30.14,0,0,0,0,0,0,0.162,0,0.0324,0.29,0.71,0.29,44.1
975880800000,2000,12,2000,3,10,7,0.121,0.0357,0.0852,5331.31,33.69,33.69,31.73,1,1,1,199.8,195.6,208.2,140.8,136.6,59,59,59,0,0,0,0.295,0.283,0.302,140.8,136.6,149.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0969,0.0954,0.0998,0.00772,0.00736,0.00843,0.0003,0.00029,0.00033,0.237,0.23,0.252,0.0093,0.009,0.0099,25.35,25.3,25.36,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.72,31.7,34.73,31.73,30.75,33.69,0,0,0,0,0,0,0.176,0,0.0358,0.3,0.7,0.3,44.1
976485600000,2000,12,2000,3,11,7,0.127,0.0357,0.0909,5704.03,35.24,35.24,33.95,1,1,1,209.4,206.8,215,150.4,147.8,59,59,59,0,0,0,0.282,0.274,0.285,150.4,147.8,156,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0993,0.102,0.00853,0.00831,0.00901,0.00033,0.00033,0.00035,0.254,0.25,0.264,0.01,0.0098,0.01,25.29,25.25,25.31,0.939,0.938,0.941,0.97,0.97,0.97,0.91,0.91,0.912,35,34.4,36.33,33.95,33.37,35.24,0,0,0,0,0,0,0.189,0,0.0361,0.28,0.72,0.28,44.9
977090400000,2000,12,2000,3,12,7,0.142,0.0357,0.106,6717.35,43.58,43.58,39.98,1,1,1,234.6,220.2,249.8,175.6,161.2,59,59,59,0,0,0,0.252,0.236,0.268,175.6,161.2,190.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.104,0.114,0.0107,0.00945,0.012,0.00042,0.00037,0.00047,0.299,0.274,0.326,0.012,0.011,0.013,25.09,24.98,25.21,0.947,0.942,0.952,0.977,0.971,0.98,0.925,0.915,0.933,40.92,37.55,44.47,39.98,36.45,43.58,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.3
977695200000,2000,12,2000,3,13,7,0.166,0.0357,0.13,8085.25,52.35,52.35,48.13,2,1,1.2857142857142858,274.7,254.4,298.1,215.7,195.4,59,59,59,0,0,0,0.215,0.198,0.232,215.7,195.4,239.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.123,0.116,0.132,0.0141,0.0124,0.0161,0.00056,0.00049,0.00064,0.326,0.242,0.385,0.013,0.0096,0.015,24.88,24.79,24.95,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.94,42.22,26,52.05,40.78,25.22,48.2,0,0,0,0,0,0,0.267,0,0.036,0.22,0.78,0.22,48.7
978300000000,2001,1,2000,4,14,7,0.208,0.0442,0.164,9921.33,67.96,67.96,59.06,2,2,2,343.5,309.4,384.8,270.5,236.4,73,73,73,0,0,0,0.214,0.19,0.236,270.5,236.4,311.8,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.144,0.132,0.159,0.0276,0.0158,0.0462,0.0011,0.00063,0.0019,0.297,0.25,0.358,0.012,0.01,0.015,24.59,24.32,24.8,0.933,0.925,0.942,0.97,0.97,0.97,0.905,0.897,0.914,30.44,26.59,35.03,29.53,25.79,33.98,0,0,0,0,0,0,0.328,0,0.044,0.21,0.79,0.21,47.7
978904800000,2001,1,2000,4,15,7,0.258,0.0442,0.213,12942.9,82.78,82.78,77.04,2,2,2,425.9,397.1,451.3,352.9,324.1,73,73,73,0,0,0,0.172,0.162,0.184,352.9,324.1,378.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.174,0.163,0.182,0.0656,0.052,0.0775,0.0027,0.0021,0.0032,0.42,0.377,0.458,0.017,0.015,0.019,24.06,23.91,24.24,0.949,0.944,0.952,0.975,0.97,0.98,0.925,0.916,0.933,39.5,36.37,42.23,38.52,35.28,41.39,0,0,0,0,0,0,0.428,0,0.045,0.17,0.83,0.17,50.2
979509600000,2001,1,2000,4,16,7,0.297,0.0442,0.253,15247.2,96.4,96.4,90.76,2,2,2,491,458.7,523.7,418,385.7,73,73,73,0,0,0,0.149,0.139,0.159,418,385.7,450.7,990,990,990,965.8,965.7,966,24.2,24,24.3,0.196,0.185,0.208,0.0963,0.081,0.112,0.004,0.0033,0.0046,0.517,0.469,0.567,0.021,0.019,0.024,23.67,23.48,23.87,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.38,43.02,49.72,45.38,42.16,48.2,0,0,0,0,0,0,0.504,0,0.044,0.15,0.85,0.15,51.3
980114400000,2001,1,2000,4,17,7,0.336,0.0442,0.292,16783.6,106.5,106.5,99.9,3,2,2.4285714285714284,555.8,533.9,582,482.8,460.9,73,73,73,0,0,0,0.132,0.125,0.137,482.8,460.9,509,990,990,990,966.1,966,966.2,23.9,23.8,24,0.223,0.212,0.237,0.127,0.117,0.141,0.0053,0.0049,0.0059,0.57,0.519,0.613,0.024,0.022,0.026,23.33,23.23,23.42,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.86,35.3,52.44,42.48,34.24,48.2,0,0,0,0,0,0,0.555,0,0.044,0.13,0.87,0.13,50
980719200000,2001,1,2000,4,18,7,0.377,0.0552,0.322,18631.7,114.5,114.5,110.9,3,3,3,623.9,592.1,656.6,532.6,518.5,91.29,73,105,0,0,0,0.146,0.119,0.168,532.6,518.5,551.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.254,0.243,0.267,0.157,0.147,0.169,0.0066,0.0062,0.0072,0.593,0.567,0.627,0.025,0.024,0.027,23.01,22.85,23.17,0.949,0.948,0.951,0.972,0.97,0.974,0.923,0.92,0.926,38.04,37.02,39.17,36.97,35.91,38.16,0,0,0,0,0,0,0.616,0,0.055,0.15,0.85,0.15,49.4
981324000000,2001,2,2000,5,19,7,0.436,0.0635,0.372,21311.1,136.7,136.7,126.9,3,3,3,720.7,669.5,775.1,615.7,564.5,105,105,105,0,0,0,0.146,0.135,0.157,615.7,564.5,670.1,990,990,990,966.8,966.6,967,23.2,23,23.4,0.303,0.274,0.334,0.212,0.178,0.249,0.0092,0.0076,0.011,0.735,0.649,0.827,0.032,0.028,0.036,22.48,22.17,22.77,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,43.18,40,46.48,42.28,39.04,45.55,0,0,0,0,0,0,0.705,0,0.064,0.15,0.85,0.15,48.9
981928800000,2001,2,2000,5,20,7,0.54,0.0635,0.476,25813.4,175.3,175.3,153.7,4,3,3.4285714285714284,892.6,793,1019,787.6,688,105,105,105,0,0,0,0.118,0.103,0.132,787.6,688,914.2,990,990,990,967.5,967.1,968,22.5,22,22.9,0.422,0.344,0.535,0.317,0.261,0.381,0.014,0.011,0.017,0.994,0.857,1.17,0.044,0.037,0.053,21.54,20.87,22.07,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,46.8,40.95,52.32,45.23,40.05,48.2,0,0,0,0,0,0,0.854,0,0.064,0.12,0.88,0.12,47.8
982533600000,2001,2,2000,5,21,7,0.782,0.0773,0.647,31972.1,192.8,192.8,190.3,4,4,4,1293,1079,1500,1166,973.6,127.9,105,137,96.57,0,263,0.0991,0.0913,0.113,1069,973.6,1100,990,990,990,968.8,968.1,969.5,21.2,20.5,21.9,0.772,0.589,0.887,0.585,0.41,0.648,0.028,0.019,0.032,1.65,1.27,1.84,0.078,0.058,0.089,19.52,18.68,20.58,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.74,46.96,49.95,47.58,46.02,48.2,0,0,0,0,0,0,1.06,0,0.135,0.099,0.83,0.17,40.9
983138400000,2001,2,2000,5,22,7,1.09,0.118,0.665,29863.9,185.7,185.7,177.8,4,4,4,1795,1568,2004,1600,1431,195.3,137,239,500,331,665,0.107,0.0794,0.132,1100,1100,1100,990,990,990,970.4,969.7,971.1,19.6,18.9,20.3,0.917,0.898,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.095,0.091,0.099,17.7,17.02,18.45,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.35,43.51,47.36,44.44,42.64,46.42,0,0,0,0,0,0,0.988,0,0.425,0.11,0.61,0.39,27.4
